OSU 80 Ton Compressor Load Stand
54.847859,64.779893,214.244781,177.087019,103.839876,102.481833,29.204802,14.222799,211.070884,6.903641,60.033018,55.714134,176.286764,216.333992,173.632979,211.663695,127.615973,210.016641,-0.000835,-1.392178,32.000000,-235.786026,211.145169,-0.024849,35.037705,0.664190,375779.787715,0.931897,19.710455,1.200461,3.902032,10.784254,13.592846,213.784018,215.002494,231.410727,202.919264,167.949075,188.787084,32.000000,181.460408,69.889607,68.835963,113.546376,15.199378,42.120128,49.000000,51.556916,34.290000,47.904617,59.577034,48.073494
54.848553,64.767848,214.305815,177.085286,103.804469,102.481868,29.188529,14.222811,211.083109,6.903716,59.994455,55.714184,176.286737,216.340857,173.635619,211.673604,127.614305,210.022424,-0.000833,-1.392199,32.000000,-235.785942,211.152417,-0.024857,35.041716,0.664345,375767.091307,0.931647,19.700666,1.202004,3.904181,8.473805,8.742296,213.787695,215.004246,231.419608,202.923953,167.956281,188.786138,32.000000,181.468980,69.888016,68.838999,113.541006,15.199378,42.129992,49.000000,51.553249,34.290000,47.886024,59.574457,47.868139
54.859960,64.751662,214.191084,177.084327,103.746054,102.481794,29.160656,14.222785,211.092857,6.904225,59.959685,55.711675,176.287594,216.349424,173.637949,211.681369,127.613114,210.029139,-0.000832,-1.392219,32.000000,-235.786048,211.160321,-0.024860,35.045519,0.664472,375749.085285,0.928655,19.685059,1.206074,3.906165,8.390492,10.604336,213.791084,215.006277,231.430050,202.926654,167.887045,188.790185,32.000000,181.471988,69.887769,68.842715,113.535339,15.199378,42.103440,49.000000,51.538358,34.290000,47.863394,59.584744,47.890296
54.859270,64.736118,214.052946,177.083065,103.724809,102.473742,29.107884,14.222690,211.105523,6.904714,59.927484,55.712097,176.287110,216.360549,173.639959,211.693076,127.610610,210.035862,-0.000833,-1.392225,32.000000,-235.786080,211.166448,-0.024905,35.049166,0.664506,375736.206106,0.929130,19.672346,1.209759,3.907228,6.957829,7.676578,213.791961,215.009517,231.437732,202.927079,169.584885,188.789590,32.000000,181.471777,69.887293,68.845812,113.528847,15.199378,42.100502,49.000000,51.527404,34.290000,47.839151,59.563157,47.919936
54.866724,64.720938,214.296726,177.081634,103.764820,102.473671,29.114982,14.222747,211.116334,6.904330,59.899677,55.712973,176.287140,216.368907,173.642050,211.706289,127.608622,210.047280,-0.000831,-1.391046,32.000000,-235.786031,211.175050,-0.024785,35.050085,0.664017,375708.636786,0.929763,19.645192,1.213294,3.904324,7.912995,9.768503,213.793871,215.012991,231.445574,202.926037,174.888530,188.782887,32.000000,181.472775,69.887082,68.849357,113.520979,15.199378,42.115312,49.000000,51.511119,34.290000,47.815739,59.584891,47.903282
54.862761,64.705840,214.362139,177.080170,103.707918,102.473464,29.185213,14.222540,211.124172,6.903967,59.893560,55.710866,176.287106,216.375096,173.643532,211.715195,127.606859,210.056137,-0.000831,-1.391025,32.000000,-235.786312,211.180059,-0.024718,35.049578,0.663558,375663.921983,0.931350,19.630313,1.218145,3.901855,9.335788,9.702025,213.797198,215.015185,231.453989,202.926400,180.278810,188.778594,32.000000,181.471461,69.886596,68.852843,113.511780,15.199378,42.190685,49.000000,51.513078,34.290000,47.792415,59.585580,47.935196
54.838672,64.698266,214.383233,177.078698,103.583270,102.465247,29.182081,14.222612,211.126680,6.904200,59.907618,55.704443,176.286701,216.377295,173.644207,211.719704,127.604066,210.060401,-0.000830,-1.391011,32.000000,-235.786178,211.182662,-0.024722,35.047881,0.663980,375641.401444,0.930944,19.607966,1.224119,3.905769,6.067045,11.881423,213.801288,215.014612,231.462716,202.926902,185.720738,188.776372,32.000000,181.469009,69.885632,68.856248,113.500938,15.199378,42.219319,49.000000,51.528774,34.290000,47.776204,59.571900,47.911352
54.836405,64.699806,214.283654,177.078022,103.455286,102.456830,29.185591,14.222717,211.127081,6.904347,59.928796,55.705357,176.286979,216.378347,173.644756,211.721758,127.601453,210.061270,-0.000831,-1.391022,32.000000,-235.786010,211.183564,-0.024725,35.047527,0.664149,375627.002221,0.928738,19.596679,1.228974,3.907243,5.718393,5.496315,213.804754,215.012478,231.471954,202.927799,189.311165,188.767755,32.000000,181.468077,69.884212,68.860573,113.488962,15.199378,42.173881,49.000000,51.533166,34.290000,47.770082,59.575283,47.866525
54.826360,64.707023,214.323525,177.078333,103.333140,102.454787,29.173712,14.222691,211.127896,6.903939,59.953065,55.696533,176.288249,216.377287,173.645016,211.721312,127.598884,210.063084,-0.000831,-1.391000,32.000000,-235.785970,211.180654,-0.024731,35.043394,0.664425,375610.580524,0.929196,19.612265,1.233256,3.909344,14.588785,13.873885,213.806548,215.014664,231.478135,202.931554,185.714869,188.759138,32.000000,181.463842,69.883283,68.864255,113.475449,15.199378,42.195987,49.000000,51.536431,34.290000,47.777046,59.570985,47.838645
54.827440,64.716477,214.387498,177.079822,103.154200,102.454701,29.193022,14.222588,211.123619,6.903845,59.987801,55.689619,176.290112,216.371233,173.644486,211.717441,127.596312,210.063371,-0.000830,-1.390982,32.000000,-235.785909,211.179719,-0.024709,35.036889,0.664179,375588.669692,0.929055,19.615986,1.236171,3.907690,8.524422,11.739323,213.810069,215.020434,231.482553,202.934958,180.424060,188.749715,32.000000,181.461460,69.882632,68.867854,113.460586,15.199378,42.202609,49.000000,51.536842,34.290000,47.788872,59.584773,47.717882
54.816568,64.729801,214.359573,177.083070,102.906676,102.442345,29.201957,14.222544,211.119510,6.903950,60.031452,55.679242,176.291998,216.365199,173.641456,211.713710,127.593480,210.055540,-0.000829,-1.390983,32.000000,-235.786001,211.171419,-0.024651,35.030754,0.664460,375603.550229,0.929621,19.632861,1.239373,3.909133,7.603852,7.924138,213.814574,215.023869,231.486393,202.937199,175.152100,188.745022,32.000000,181.465152,69.881393,68.871437,113.443793,15.199378,42.198217,49.000000,51.537106,34.290000,47.804459,59.583810,47.761829
54.799965,64.747157,214.328588,177.086885,102.619412,102.422089,29.197926,14.222430,211.110529,6.903902,60.087121,55.670601,176.294425,216.356322,173.639111,211.704505,127.590832,210.046216,-0.000827,-1.391759,32.000000,-235.786153,211.159926,-0.024669,35.023563,0.664731,375620.319016,0.929009,19.641277,1.242044,3.910223,15.392161,9.683715,213.816722,215.027072,231.489672,202.938655,169.795886,188.742905,32.000000,181.470517,69.880341,68.874921,113.425238,15.199378,42.223762,49.000000,51.553896,34.290000,47.824866,59.581184,47.761463
54.790302,64.769392,214.267453,177.091507,102.513021,102.401875,29.160771,14.222551,211.097376,6.903821,60.146114,55.665698,176.298247,216.344569,173.638636,211.694678,127.589023,210.035278,-0.000827,-1.393510,32.000000,-235.786003,211.148434,-0.024700,35.018882,0.664848,375606.948339,0.928850,19.665059,1.242144,3.910489,7.605209,6.023736,213.816678,215.030855,231.494408,202.938857,164.367799,188.738022,32.000000,181.476639,69.879993,68.878673,113.405356,15.199378,42.209090,49.000000,51.567224,34.290000,47.851162,59.576050,47.923311
54.783554,64.797353,213.992059,177.097178,102.539149,102.381367,29.193978,14.222517,211.088457,6.903524,60.191666,55.662638,176.303542,216.334990,173.637586,211.682345,127.587334,210.023671,-0.000827,-1.395270,32.000000,-235.786079,211.137200,-0.024721,35.017168,0.664998,375572.807575,0.929149,19.698386,1.241538,3.911108,15.978858,6.432608,213.813524,215.034794,231.498761,202.937873,158.947990,188.736261,32.000000,181.485659,69.879126,68.882658,113.384615,15.199378,42.157696,49.000000,51.574082,34.290000,47.889915,59.575096,47.887581
54.789676,64.825964,214.082679,177.104735,102.570077,102.381415,29.217255,14.222563,211.083827,6.903387,60.209771,55.664175,176.309829,216.330688,173.637325,211.676698,127.585461,210.017813,-0.000826,-1.395280,32.000000,-235.785961,211.133727,-0.024724,35.016935,0.664971,375539.446225,0.930387,19.729918,1.239529,3.910682,7.744735,8.676756,213.810360,215.039504,231.501773,202.935553,153.611295,188.739581,32.000000,181.495721,69.878083,68.886376,113.363764,15.199378,42.173814,49.000000,51.571939,34.290000,47.929458,59.576650,47.924852
54.794446,64.843130,214.109258,177.112100,102.565844,102.381184,29.195287,14.222588,211.078919,6.902679,60.213850,55.661312,176.317259,216.326990,173.639240,211.671142,127.584089,210.013713,-0.000825,-1.395280,32.000000,-235.785863,211.128347,-0.024710,35.013874,0.664368,375509.770480,0.929339,19.764373,1.237166,3.906137,14.108622,5.789072,213.809341,215.044364,231.506281,202.932869,148.340183,188.745648,32.000000,181.501404,69.877348,68.890863,113.343336,15.199378,42.150803,49.000000,51.567138,34.290000,47.961270,59.576463,47.885307
54.782416,64.852527,214.122313,177.118672,102.485818,102.377598,29.145755,14.222685,211.072509,6.902279,60.227963,55.656936,176.324378,216.318991,173.642681,211.665294,127.583937,210.005855,-0.000826,-1.395275,32.000000,-235.785802,211.121573,-0.024827,35.010573,0.664574,375547.506148,0.928555,19.787094,1.236995,3.907354,8.324782,14.290036,213.807343,215.048089,231.509977,202.932270,146.638142,188.749269,32.000000,181.498401,69.876142,68.895991,113.323412,15.199378,42.174580,49.000000,51.575935,34.290000,47.976758,59.589396,47.722064
54.777426,64.857832,214.106433,177.123846,102.335070,102.365667,29.130500,14.222700,211.061735,6.902163,60.247759,55.653562,176.330135,216.309298,173.646395,211.657648,127.583539,209.998457,-0.000825,-1.395262,32.000000,-235.785732,211.112677,-0.024987,35.009670,0.664674,375569.116757,0.929205,19.799669,1.236936,3.907499,13.998278,11.018619,213.804658,215.051159,231.511753,202.933032,146.667094,188.749960,32.000000,181.490524,69.874689,68.900927,113.304533,15.199378,42.176463,49.000000,51.582756,34.290000,47.983494,59.577043,47.657208
54.775708,64.869778,214.082478,177.128971,102.153156,102.353534,29.199288,14.222471,211.054487,6.902058,60.264980,55.650348,176.335579,216.302443,173.650678,211.651230,127.582957,209.990000,-0.000826,-1.395257,32.000000,-235.785921,211.104255,-0.025014,35.007397,0.664890,375577.536879,0.931001,19.820642,1.234344,3.908596,9.792887,5.939710,213.802801,215.052329,231.511534,202.934712,146.614201,188.744044,32.000000,181.488091,69.873695,68.906006,113.286315,15.199378,42.167582,49.000000,51.584277,34.290000,47.996619,59.585511,47.669607
54.764984,64.882164,213.897497,177.134763,102.096784,102.341433,29.171091,14.222460,211.045449,6.901767,60.281145,55.646435,176.340306,216.291032,173.655557,211.640732,127.582163,209.981038,-0.000826,-1.395291,32.000000,-235.785933,211.093612,-0.025016,35.006595,0.664860,375545.342272,0.931487,19.830751,1.232159,3.908662,11.584466,7.975534,213.800380,215.054685,231.508230,202.937669,148.302929,188.736932,32.000000,181.489238,69.873199,68.910711,113.267031,15.199378,42.149808,49.000000,51.595839,34.290000,48.013304,59.586062,47.858528
54.770237,64.894391,213.818492,177.140942,102.141778,102.329326,29.193360,14.222431,211.034096,6.901376,60.297570,55.639857,176.344881,216.280311,173.659781,211.628439,127.581601,209.970275,-0.000827,-1.395311,32.000000,-235.785917,211.083031,-0.024865,35.003948,0.664811,375518.886121,0.929245,19.844350,1.229789,3.908347,12.117123,10.005745,213.800450,215.056307,231.504345,202.939076,153.588669,188.731504,32.000000,181.494549,69.872816,68.914769,113.247115,15.199378,42.098794,49.000000,51.592794,34.290000,48.030694,59.570307,47.928080
54.754321,64.905859,213.801690,177.147227,102.146218,102.317230,29.200424,14.222475,211.023312,6.901294,60.319035,55.633735,176.350046,216.267016,173.663487,211.613928,127.581768,209.956577,-0.000826,-1.395321,32.000000,-235.785835,211.069787,-0.024866,35.001456,0.664468,375500.570928,0.930266,19.867057,1.227455,3.905735,9.917256,8.531123,213.801706,215.058470,231.499159,202.939717,158.954788,188.730938,32.000000,181.503736,69.872881,68.918964,113.227639,15.199378,42.098139,49.000000,51.608440,34.290000,48.046523,59.576896,47.839746
54.761092,64.919933,213.853041,177.152789,102.034070,102.305018,29.231102,14.222553,211.011166,6.901279,60.336923,55.626611,176.354706,216.252541,173.667641,211.603301,127.582070,209.945134,-0.000826,-1.395331,32.000000,-235.785656,211.056760,-0.024892,34.998172,0.664224,375469.390549,0.929378,19.874228,1.224259,3.903918,11.986493,9.933790,213.802546,215.061214,231.492407,202.940332,164.394376,188.734830,32.000000,181.517940,69.872016,68.923408,113.208478,15.199378,42.134817,49.000000,51.611971,34.290000,48.064915,59.578007,47.862269
54.754265,64.931835,213.872718,177.158508,101.992103,102.292754,29.184410,14.222517,211.002741,6.901212,60.351851,55.624140,176.359659,216.240041,173.672543,211.592196,127.583231,209.932821,-0.000827,-1.395299,32.000000,-235.785925,211.045055,-0.024862,34.996010,0.664355,375451.495199,0.929371,19.901017,1.219309,3.904746,6.536143,11.749019,213.804407,215.064089,231.487118,202.939036,168.005002,188.739231,32.000000,181.531104,69.871368,68.928185,113.189368,15.199378,42.109527,49.000000,51.616443,34.290000,48.083078,59.582334,47.842974
54.757014,64.942257,213.709367,177.164238,101.866411,102.280377,29.138762,14.222698,210.992286,6.901026,60.356556,55.620303,176.364404,216.230576,173.677156,211.582240,127.584581,209.921909,-0.000827,-1.395288,32.000000,-235.785779,211.036763,-0.024814,34.995559,0.664404,375419.790154,0.928193,19.908574,1.215011,3.905200,9.437393,12.405834,213.804857,215.066441,231.481033,202.936747,167.934137,188.749257,32.000000,181.541858,69.870598,68.932832,113.170102,15.199378,42.069204,49.000000,51.611508,34.290000,48.098193,59.567631,47.900640
54.741409,64.951893,213.779552,177.169834,101.883362,102.268099,29.161939,14.222658,210.985185,6.900552,60.346775,55.618908,176.368899,216.223227,173.681561,211.571290,127.585647,209.911069,-0.000827,-1.395302,32.000000,-235.785764,211.027813,-0.024795,34.995681,0.664509,375393.610998,0.929724,19.927047,1.209551,3.906047,7.076797,10.451981,213.806312,215.068584,231.473441,202.934505,167.899398,188.759259,32.000000,181.544244,69.869111,68.937389,113.151023,15.199378,42.090804,49.000000,51.636330,34.290000,48.111677,59.573985,47.822431
54.747582,64.953428,213.690069,177.173721,101.857598,102.259825,29.139493,14.222545,210.981737,6.900549,60.317350,55.621487,176.373396,216.219820,173.686836,211.564537,127.586735,209.905517,-0.000827,-1.395278,32.000000,-235.785894,211.021983,-0.024810,34.994534,0.664057,375357.169390,0.931042,19.934824,1.204391,3.902867,5.007547,12.145576,213.810327,215.069273,231.465065,202.932192,167.954193,188.763706,32.000000,181.543043,69.867524,68.942222,113.131994,15.199378,42.028189,49.000000,51.640499,34.290000,48.117463,59.571624,47.922210
54.740400,64.947543,213.626142,177.176200,101.913776,102.266027,29.124948,14.222475,210.977720,6.900633,60.287276,55.618498,176.378074,216.218414,173.692917,211.559529,127.587886,209.900719,-0.000827,-1.394500,32.000000,-235.785861,211.019182,-0.024848,34.992467,0.664326,375333.680956,0.930508,19.959484,1.199539,3.905262,11.454315,17.769474,213.814852,215.069512,231.455116,202.933279,168.029930,188.761466,32.000000,181.546775,69.866821,68.947036,113.113743,15.199378,42.086899,49.000000,51.643637,34.290000,48.114065,59.590891,47.916341
54.746557,64.937607,213.810048,177.177283,101.964994,102.265951,29.102880,14.222498,210.977252,6.900468,60.261830,55.615444,176.381255,216.217664,173.698844,211.557965,127.588891,209.898553,-0.000826,-1.394495,32.000000,-235.785807,211.018642,-0.024781,34.989690,0.664019,375298.564174,0.931037,19.955075,1.196513,3.903187,8.677990,7.377179,213.819367,215.069035,231.445469,202.936786,164.420732,188.762215,32.000000,181.550950,69.867033,68.951710,113.095767,15.199378,42.136729,49.000000,51.640960,34.290000,48.099985,59.568261,47.855593
54.751225,64.926989,213.910826,177.176980,102.006056,102.265975,29.091537,14.222430,210.976945,6.900013,60.235064,55.615736,176.383100,216.217997,173.702968,211.561397,127.589220,209.898578,-0.000825,-1.394506,32.000000,-235.785871,211.018591,-0.024724,34.990145,0.664024,375316.560699,0.931679,19.956106,1.193686,3.902532,11.585752,10.072774,213.824147,215.068000,231.434294,202.940112,158.985054,188.763350,32.000000,181.557538,69.867229,68.956177,113.078305,15.199378,42.118844,49.000000,51.650111,34.290000,48.084377,59.577063,47.920670
54.744038,64.917873,213.744591,177.176980,102.017520,102.265907,29.148527,14.222350,210.974324,6.900107,60.212634,55.614770,176.384774,216.218152,173.707071,211.559175,127.589266,209.899035,-0.000826,-1.393364,32.000000,-235.785951,211.016753,-0.024690,34.990121,0.664409,375296.161328,0.932244,19.940241,1.191925,3.905452,6.161926,8.128839,213.827318,215.069244,231.420515,202.944208,153.629254,188.766292,32.000000,181.561841,69.867843,68.960514,113.062116,15.199378,42.115401,49.000000,51.655730,34.290000,48.070143,59.567612,47.830648
54.751905,64.909449,213.734389,177.177003,102.076069,102.266027,29.170836,14.222403,210.971335,6.899842,60.194940,55.610904,176.386071,216.217803,173.710779,211.554228,127.589337,209.897708,-0.000826,-1.392959,32.000000,-235.785927,211.013869,-0.024702,34.991059,0.664554,375277.798918,0.932493,19.925128,1.191605,3.906960,7.234376,11.923154,213.829924,215.071873,231.404278,202.947503,148.353228,188.769113,32.000000,181.562324,69.868180,68.965596,113.046711,15.199378,42.089773,49.000000,51.656021,34.290000,48.057070,59.579994,47.865791
54.747730,64.901835,213.422230,177.177090,102.146533,102.266072,29.197521,14.222417,210.967803,6.899601,60.177515,55.608157,176.387057,216.215455,173.712904,211.549557,127.589291,209.895325,-0.000825,-1.392960,32.000000,-235.785921,211.010943,-0.024694,34.989268,0.664238,375270.663571,0.930782,19.922931,1.191717,3.904436,6.335686,9.358888,213.831449,215.076321,231.385195,202.950390,146.665815,188.770083,32.000000,181.563871,69.867737,68.970612,113.031186,15.199378,42.000674,49.000000,51.662186,34.290000,48.044942,59.583161,47.914580
54.734937,64.895144,213.353788,177.177283,102.259276,102.266264,29.133059,14.222438,210.965245,6.899469,60.164891,55.605463,176.388202,216.211559,173.715509,211.545802,127.588784,209.889523,-0.000825,-1.392980,32.000000,-235.785797,211.009421,-0.024604,34.987514,0.664093,375253.962049,0.929902,19.906933,1.191184,3.903689,8.363680,8.713274,213.833299,215.081558,231.366918,202.953496,146.719818,188.771956,32.000000,181.568631,69.867934,68.975283,113.015968,15.199378,41.991962,49.000000,51.668829,34.290000,48.034757,59.574162,47.889709
54.738945,64.888974,213.363122,177.176795,102.388407,102.266266,29.091012,14.222388,210.957806,6.899729,60.154390,55.600393,176.389746,216.207251,173.718387,211.540295,127.588506,209.885280,-0.000826,-1.392975,32.000000,-235.785904,211.005559,-0.024576,34.986395,0.663449,375247.019121,0.929112,19.903340,1.190397,3.898285,9.616801,8.070263,213.836554,215.085443,231.352265,202.955020,146.698850,188.776558,32.000000,181.575396,69.868432,68.980231,113.000947,15.199378,42.020865,49.000000,51.669478,34.290000,48.025031,59.573031,47.939819
54.735532,64.883056,213.288893,177.176027,102.446271,102.266274,29.159317,14.222420,210.952171,6.899379,60.145352,55.597800,176.391137,216.202265,173.721438,211.531262,127.588306,209.879642,-0.000827,-1.392963,32.000000,-235.785871,210.999423,-0.024608,34.983067,0.663456,375249.000104,0.931394,19.908967,1.188879,3.897945,5.830066,10.228302,213.838778,215.090054,231.338531,202.955156,146.634306,188.781180,32.000000,181.580211,69.869090,68.985015,112.986115,15.199378,41.951027,49.000000,51.687032,34.290000,48.015697,59.572736,47.916635
54.721421,64.877570,213.286669,177.175300,102.451225,102.258025,29.171289,14.222660,210.943237,6.899309,60.143888,55.591128,176.391558,216.193177,173.723093,211.523930,127.587824,209.875271,-0.000825,-1.392958,32.000000,-235.785536,210.992863,-0.024619,34.976470,0.663438,375238.494881,0.932649,19.898937,1.187673,3.897830,8.647549,10.485893,213.841735,215.093486,231.326502,202.954678,146.611638,188.785267,32.000000,181.581997,69.869304,68.989351,112.971570,15.199378,41.951624,49.000000,51.711489,34.290000,48.006692,59.572195,47.860288
54.701248,64.872694,213.276677,177.174938,102.290309,102.249866,29.104091,14.222563,210.933352,6.899359,60.151379,55.581442,176.393029,216.184467,173.724245,211.512216,127.588473,209.866092,-0.000824,-1.392960,32.000000,-235.785663,210.984353,-0.024590,34.970549,0.663364,375233.125304,0.930514,19.896306,1.185906,3.896717,5.951604,8.626334,213.846977,215.094887,231.316412,202.955830,146.671357,188.792686,32.000000,181.581447,69.869646,68.994449,112.958070,15.199378,41.955381,49.000000,51.719529,34.290000,47.998967,59.582344,47.894331
54.703590,64.876011,213.233504,177.175645,102.198860,102.237699,29.157700,14.222611,210.924119,6.899657,60.157977,55.574001,176.394211,216.175989,173.724803,211.505453,127.588120,209.858246,-0.000823,-1.392976,32.000000,-235.785452,210.977232,-0.024559,34.964924,0.663571,375206.739238,0.930309,19.904410,1.184862,3.897681,5.506599,13.660527,213.853313,215.095292,231.304915,202.959995,146.738906,188.795976,32.000000,181.580881,69.869182,68.998862,112.945540,15.199378,41.927070,49.000000,51.733888,34.290000,47.999057,59.582974,47.645982
54.702601,64.878898,213.289033,177.177053,102.094486,102.225479,29.178724,14.222702,210.917867,6.899609,60.158541,55.570475,176.396527,216.170875,173.725340,211.496970,127.587534,209.849594,-0.000824,-1.392987,32.000000,-235.785339,210.970455,-0.024545,34.958971,0.663817,375183.787051,0.932751,19.918967,1.181005,3.898936,10.101210,8.638774,213.859828,215.094718,231.294977,202.967572,146.743590,188.797728,32.000000,181.582837,69.869433,69.003530,112.933836,15.199378,41.947541,49.000000,51.747963,34.290000,48.002771,59.574673,47.909078
54.700695,64.880284,213.541959,177.178700,101.991502,102.213372,29.107291,14.222608,210.912059,6.899083,60.152485,55.567175,176.398879,216.169939,173.724940,211.491881,127.586722,209.843915,-0.000823,-1.392988,32.000000,-235.785566,210.964428,-0.024565,34.953061,0.663725,375142.586610,0.930889,19.920026,1.178618,3.897980,5.317490,6.629827,213.866295,215.094340,231.285520,202.976804,143.128809,188.803475,32.000000,181.585189,69.870579,69.008009,112.922482,15.199378,42.021662,49.000000,51.757773,34.290000,48.005887,59.577289,47.821991
54.695196,64.879096,213.694144,177.180122,101.995780,102.202099,29.206478,14.222593,210.910164,6.899309,60.138487,55.567278,176.401032,216.167499,173.725242,211.487619,127.585712,209.840033,-0.000824,-1.392987,32.000000,-235.785544,210.964112,-0.024575,34.949236,0.663903,375103.092640,0.930133,19.923868,1.176182,3.899066,16.992563,8.733987,213.873442,215.095721,231.276206,202.985230,139.547631,188.813650,32.000000,181.590547,69.872249,69.013158,112.911171,15.199378,42.054486,49.000000,51.765820,34.290000,48.003470,59.580790,47.910618
54.697549,64.873049,213.797202,177.181207,102.008084,102.189919,29.149026,14.222607,210.908931,6.899542,60.123360,55.569643,176.403198,216.164394,173.727311,211.487844,127.584494,209.836273,-0.000824,-1.393008,32.000000,-235.785587,210.960728,-0.024612,34.947307,0.664536,375063.421080,0.932345,19.927090,1.175011,3.903825,16.287931,9.554756,213.881649,215.097955,231.268682,202.991876,143.107248,188.821203,32.000000,181.601495,69.873951,69.018950,112.900452,15.199378,42.105881,49.000000,51.767248,34.290000,47.996395,59.586180,47.763810
54.695907,64.866374,213.839796,177.181389,102.075623,102.185980,29.155764,14.222567,210.910429,6.899408,60.106845,55.568331,176.405258,216.163924,173.730009,211.486547,127.582911,209.836229,-0.000824,-1.393017,32.000000,-235.785724,210.963845,-0.024660,34.947732,0.664945,375026.766754,0.929177,19.931199,1.174665,3.907000,11.687528,8.403811,213.888985,215.101705,231.261391,202.998628,148.507815,188.828183,32.000000,181.608072,69.875882,69.023741,112.889783,15.199378,42.117928,49.000000,51.787632,34.290000,47.986512,59.575686,47.897559
54.709332,64.858484,213.678201,177.180938,102.242574,102.189966,29.158525,14.222652,210.917644,6.899437,60.070741,55.583652,176.407186,216.168890,173.733250,211.488657,127.581536,209.839918,-0.000825,-1.392635,32.000000,-235.785569,210.970599,-0.024687,34.954886,0.665100,374974.435836,0.930838,19.922886,1.174569,3.908716,5.232888,7.309030,213.896996,215.106651,231.254311,203.004157,153.956934,188.834611,32.000000,181.610526,69.877785,69.028076,112.879701,15.199378,42.057420,49.000000,51.781737,34.290000,47.975690,59.572480,47.902841
54.712443,64.848790,213.604846,177.180122,102.349023,102.201921,29.119983,14.222712,210.929112,6.899262,60.013523,55.589948,176.408848,216.179201,173.735285,211.497023,127.580417,209.848455,-0.000826,-1.391083,32.000000,-235.785519,210.981409,-0.024853,34.962336,0.665164,374955.950667,0.930601,19.917793,1.176138,3.909612,6.363008,12.456524,213.906320,215.108697,231.248281,203.008219,159.357184,188.840483,32.000000,181.612151,69.879060,69.032140,112.870894,15.199378,42.075608,49.000000,51.781012,34.290000,47.960937,59.571624,47.898953
54.707326,64.821753,213.746831,177.178893,102.225306,102.214256,29.180074,14.222695,210.938804,6.899400,59.963029,55.590018,176.409837,216.189560,173.738487,211.507462,127.579203,209.860527,-0.000825,-1.389344,32.000000,-235.785533,210.990338,-0.024847,34.968410,0.664527,374952.241191,0.930277,19.896968,1.178802,3.905699,11.160251,11.623709,213.914848,215.111499,231.242272,203.013983,164.664474,188.848110,32.000000,181.612553,69.880513,69.036747,112.863607,15.199378,42.090549,49.000000,51.785677,34.290000,47.929524,59.580879,47.915534
54.710626,64.794656,213.743338,177.176593,102.161640,102.218686,29.164658,14.222827,210.948459,6.899666,59.923450,55.591254,176.409294,216.197905,173.742472,211.516613,127.577982,209.868631,-0.000825,-1.388771,32.000000,-235.785330,210.998861,-0.024833,34.976318,0.664242,374983.755360,0.931534,19.884277,1.182901,3.904136,8.549494,16.915902,213.924300,215.113891,231.236024,203.020655,169.953864,188.850680,32.000000,181.607256,69.881783,69.041276,112.857067,15.199378,42.105823,49.000000,51.802461,34.290000,47.889623,59.569126,48.062929
54.710976,64.769334,213.926490,177.173937,102.277796,102.210749,29.135802,14.222886,210.963131,6.899890,59.872815,55.596194,176.408347,216.209142,173.745210,211.527165,127.577028,209.878438,-0.000826,-1.388764,32.000000,-235.785426,211.012569,-0.024810,34.984213,0.664528,374998.793958,0.929757,19.862170,1.188333,3.907097,7.704250,8.015434,213.935645,215.115717,231.229308,203.028429,175.319375,188.848009,32.000000,181.594714,69.883154,69.045672,112.851221,15.199378,42.151672,49.000000,51.803399,34.290000,47.849476,59.576257,48.053538
54.725536,64.747620,213.777750,177.171640,102.396291,102.210902,29.083303,14.222610,210.976589,6.900450,59.815671,55.599621,176.406725,216.223322,173.746825,211.540751,127.575522,209.890269,-0.000826,-1.387576,32.000000,-235.785848,211.026802,-0.024802,34.991171,0.664314,374979.226941,0.930159,19.831893,1.192383,3.906797,12.644649,11.279874,213.946173,215.116109,231.219946,203.036792,178.947705,188.844086,32.000000,181.583076,69.884187,69.048937,112.844924,15.199378,42.143339,49.000000,51.802147,34.290000,47.816945,59.573768,48.011499
54.725463,64.719225,213.912302,177.168005,102.520855,102.229505,29.184752,14.222727,210.994150,6.900766,59.759540,55.602200,176.405112,216.238803,173.748260,211.555043,127.574291,209.902621,-0.000826,-1.387599,32.000000,-235.785772,211.042925,-0.024803,34.994981,0.664475,374918.129215,0.930938,19.806234,1.196763,3.910120,7.922280,8.178859,213.956708,215.116458,231.211280,203.045329,175.330485,188.840123,32.000000,181.581407,69.885450,69.052046,112.837947,15.199378,42.168398,49.000000,51.790357,34.290000,47.777889,59.564524,47.900420
54.734817,64.690318,214.137369,177.163349,102.557373,102.241693,29.177256,14.222867,211.010416,6.900886,59.711016,55.602327,176.403204,216.253845,173.749529,211.569344,127.573871,209.917392,-0.000827,-1.387609,32.000000,-235.785739,211.057589,-0.024818,34.998704,0.663802,374881.706262,0.932291,19.770497,1.202402,3.906362,5.817344,5.782639,213.967452,215.119422,231.203160,203.053451,169.912195,188.836303,32.000000,181.586399,69.886694,69.056136,112.830710,15.199378,42.194794,49.000000,51.804846,34.290000,47.735106,59.577938,47.864837
54.738873,64.662478,214.124159,177.157453,102.579079,102.254028,29.159621,14.222986,211.026373,6.901486,59.672777,55.605250,176.399934,216.270765,173.750445,211.585121,127.573211,209.930468,-0.000827,-1.387582,32.000000,-235.785712,211.074041,-0.024784,34.999443,0.664105,374914.879868,0.929150,19.742172,1.207945,3.908826,5.514413,6.337762,213.979837,215.124178,231.196408,203.060434,168.096775,188.838776,32.000000,181.591174,69.887240,69.059699,112.824403,15.199378,42.178339,49.000000,51.801509,34.290000,47.691416,59.585246,47.860435
54.726944,64.637282,214.212848,177.150099,102.504403,102.266001,29.139132,14.222861,211.041244,6.901782,59.647231,55.603861,176.396866,216.286129,173.751038,211.600085,127.572931,209.942268,-0.000827,-1.387582,32.000000,-235.785791,211.088450,-0.024746,34.999469,0.664461,374914.598617,0.929251,19.704256,1.213524,3.912270,5.124504,10.157075,213.995479,215.128022,231.192903,203.065706,168.143329,188.844791,32.000000,181.590769,69.887886,69.063561,112.818728,15.199378,42.279788,49.000000,51.803408,34.290000,47.653254,59.574693,47.897266
54.734272,64.618357,214.277560,177.142434,102.330081,102.265818,29.188720,14.222725,211.052502,6.901884,59.640909,55.600896,176.394137,216.298546,173.750844,211.615104,127.572400,209.952529,-0.000829,-1.387577,32.000000,-235.785938,211.102398,-0.024770,34.999289,0.664401,374921.692572,0.929780,19.672510,1.218749,3.911739,12.353744,12.941503,214.009921,215.132703,231.189432,203.069897,168.226043,188.851936,32.000000,181.588723,69.888271,69.068125,112.812066,15.199378,42.306155,49.000000,51.803511,34.290000,47.620944,59.595100,47.694038
54.745798,64.606411,214.137740,177.136148,102.165144,102.265797,29.152010,14.222748,211.061911,6.901936,59.649045,55.602842,176.391334,216.311402,173.750008,211.624208,127.571294,209.958995,-0.000831,-1.387561,32.000000,-235.785979,211.113069,-0.024821,35.002469,0.664761,374941.423553,0.930704,19.658804,1.223149,3.914212,11.692846,14.164409,214.023012,215.137407,231.187342,203.072106,168.253791,188.854821,32.000000,181.589314,69.887761,69.072500,112.804022,15.199378,42.268963,49.000000,51.811379,34.290000,47.596525,59.567346,48.063589
54.753863,64.600160,214.194067,177.131296,102.145757,102.269954,29.194603,14.222855,211.072146,6.901970,59.632051,55.615726,176.389698,216.326847,173.747602,211.636768,127.570308,209.972551,-0.000832,-1.387588,32.000000,-235.785893,211.127206,-0.024793,35.008556,0.664794,374911.388593,0.928936,19.632820,1.227264,3.914870,12.062213,5.571665,214.035924,215.142993,231.187553,203.074527,168.197541,188.853287,32.000000,181.583414,69.887720,69.076583,112.794925,15.199378,42.284094,49.000000,51.803234,34.290000,47.582051,59.570995,47.990515
54.759806,64.598320,214.099160,177.127930,102.279451,102.290147,29.195663,14.222841,211.090406,6.902011,59.594117,55.623304,176.387878,216.346658,173.744255,211.652756,127.568713,209.988017,-0.000832,-1.387608,32.000000,-235.785909,211.143114,-0.024705,35.013178,0.664266,374888.924559,0.929859,19.609775,1.230627,3.911492,5.539364,10.155017,214.048525,215.149331,231.189395,203.077678,168.118926,188.853258,32.000000,181.568565,69.887386,69.079917,112.785173,15.199378,42.264849,49.000000,51.793814,34.290000,47.577034,59.577083,48.009077
54.760519,64.580295,214.026977,177.123580,102.395814,102.310604,29.187760,14.222886,211.105867,6.902186,59.566758,55.624083,176.385964,216.359964,173.742041,211.669866,127.566482,210.000740,-0.000832,-1.387592,32.000000,-235.785737,211.158666,-0.024725,35.016381,0.664208,374891.987933,0.928373,19.595759,1.236347,3.911944,7.345352,3.142060,214.062088,215.152722,231.194284,203.078824,164.581108,188.850199,32.000000,181.548635,69.886821,69.083373,112.774815,15.199378,42.252055,49.000000,51.792941,34.290000,47.556511,59.573463,47.856693
54.771243,64.565030,214.217964,177.118871,102.564559,102.322869,29.113935,14.222914,211.118332,6.902625,59.556240,55.623163,176.383050,216.373063,173.739190,211.684059,127.564270,210.014558,-0.000832,-1.387586,32.000000,-235.785669,211.172340,-0.024761,35.020553,0.663964,374962.813657,0.928407,19.588199,1.243340,3.909787,13.134585,6.722020,214.070915,215.153498,231.198019,203.081846,159.277768,188.844680,32.000000,181.532872,69.885585,69.086007,112.763681,15.199378,42.261874,49.000000,51.793278,34.290000,47.530130,59.573375,48.055005
54.773619,64.554182,214.119298,177.114391,102.692441,102.331757,29.133821,14.222949,211.133760,6.902690,59.547711,55.630576,176.379842,216.387140,173.736065,211.697184,127.562926,210.027888,-0.000833,-1.387612,32.000000,-235.785599,211.187204,-0.024770,35.025317,0.663828,375017.523363,0.928785,19.569486,1.250014,3.908418,9.588231,6.294281,214.074495,215.156971,231.200066,203.088655,153.887302,188.838199,32.000000,181.521974,69.884682,69.088627,112.753659,15.199378,42.232479,49.000000,51.792052,34.290000,47.507621,59.578509,48.101227
54.777121,64.549405,214.202604,177.110731,102.810294,102.349144,29.106692,14.222898,211.148738,6.902668,59.532613,55.637565,176.376865,216.398775,173.732270,211.710602,127.562019,210.038999,-0.000834,-1.387603,32.000000,-235.785652,211.202009,-0.024717,35.029699,0.664116,375038.437396,0.931012,19.543900,1.257050,3.911139,10.106098,12.196115,214.077583,215.159205,231.202936,203.094071,150.258147,188.828315,32.000000,181.517502,69.882940,69.091161,112.743505,15.199378,42.312238,49.000000,51.781502,34.290000,47.498116,59.572726,47.916855
54.765574,64.536965,214.239146,177.106288,102.874216,102.365499,29.173719,14.222797,211.165203,6.903647,59.522012,55.635638,176.373512,216.412706,173.728859,211.724084,127.561448,210.052916,-0.000834,-1.387600,32.000000,-235.785642,211.219046,-0.024718,35.027997,0.663816,375058.382126,0.930386,19.530764,1.263047,3.909168,14.757142,15.162186,214.079856,215.164772,231.209192,203.100003,155.552456,188.817086,32.000000,181.508412,69.879829,69.095034,112.728423,15.199378,42.330704,49.000000,51.785460,34.290000,47.478856,59.580564,47.688756
54.770283,64.529391,214.453708,177.102586,102.832270,102.366680,29.156924,14.222898,211.172124,6.903875,59.543747,55.625759,176.370908,216.420176,173.727090,211.730422,127.560907,210.058754,-0.000834,-1.387593,32.000000,-235.785496,211.224604,-0.024735,35.024243,0.663988,375114.563434,0.931333,19.522616,1.267830,3.910439,5.623110,7.601350,214.080375,215.169757,231.215468,203.100775,160.818139,188.817989,32.000000,181.497545,69.877607,69.098140,112.715914,15.199378,42.392278,49.000000,51.786267,34.290000,47.464396,59.581577,47.917808
54.760492,64.531157,214.597140,177.099765,102.674538,102.354505,29.177610,14.222759,211.175488,6.904452,59.582843,55.616209,176.368743,216.423520,173.725137,211.731221,127.560737,210.064518,-0.000835,-1.388731,32.000000,-235.785587,211.228795,-0.024740,35.017649,0.664308,375167.893236,0.929528,19.521291,1.273260,3.911931,5.864695,9.771563,214.079560,215.173959,231.224409,203.098975,166.187759,188.816528,32.000000,181.499808,69.875546,69.100642,112.703137,15.199378,42.426689,49.000000,51.803605,34.290000,47.457432,59.571605,47.826319
54.760918,64.541310,214.597839,177.098553,102.515833,102.342395,29.098258,14.222952,211.175477,6.904687,59.632868,55.614209,176.367055,216.422804,173.722337,211.731456,127.560927,210.064793,-0.000836,-1.390489,32.000000,-235.785396,211.227202,-0.024742,35.013901,0.664808,375160.018208,0.929966,19.509185,1.275838,3.915512,5.978072,5.521958,214.078153,215.178420,231.232778,203.098874,168.017681,188.819885,32.000000,181.510034,69.873894,69.103030,112.689449,15.199378,42.441517,49.000000,51.805599,34.290000,47.463880,59.572273,47.846275
54.768367,64.558899,214.484489,177.099680,102.416649,102.330202,29.150884,14.222898,211.177336,6.904820,59.670497,55.613547,176.365985,216.424993,173.718531,211.731656,127.561662,210.065326,-0.000839,-1.391065,32.000000,-235.785435,211.224212,-0.024715,35.010509,0.665283,375125.806300,0.929385,19.520375,1.278021,3.918831,7.933534,5.323734,214.077812,215.181323,231.244057,203.097294,167.999498,188.823343,32.000000,181.510803,69.872268,69.106329,112.676509,15.199378,42.454167,49.000000,51.806805,34.290000,47.486394,59.578725,47.847449
54.761216,64.576306,214.682111,177.103475,102.350696,102.321943,29.182437,14.222961,211.177027,6.904520,59.696793,55.614927,176.366911,216.426304,173.713834,211.734004,127.562487,210.066501,-0.000841,-1.391069,32.000000,-235.785343,211.227660,-0.024711,35.005506,0.665293,375093.997969,0.931827,19.530118,1.277926,3.918814,11.265305,13.965201,214.077527,215.182479,231.255140,203.093816,167.915444,188.828298,32.000000,181.497675,69.870060,69.108693,112.664143,15.199378,42.492549,49.000000,51.813013,34.290000,47.508838,59.574014,47.815901
54.761393,64.589011,215.031548,177.107343,102.381514,102.321951,29.168877,14.222904,211.178320,6.904825,59.716531,55.613368,176.368674,216.427194,173.709426,211.735752,127.563266,210.071319,-0.000841,-1.391072,32.000000,-235.785417,211.231769,-0.024705,35.002288,0.664979,375065.885572,0.929937,19.540535,1.277377,3.916211,12.185882,9.708348,214.075585,215.179816,231.263899,203.093700,162.588819,188.832693,32.000000,181.487229,69.867376,69.111302,112.652216,15.199378,42.564635,49.000000,51.813441,34.290000,47.527925,59.584636,47.915828
54.758762,64.598490,214.868803,177.110984,102.310437,102.321966,29.206038,14.222735,211.179390,6.904823,59.734189,55.616095,176.370473,216.429435,173.706885,211.735336,127.564262,210.071295,-0.000844,-1.391061,32.000000,-235.785667,211.230935,-0.024728,35.001374,0.666456,375078.291791,0.929495,19.577361,1.277866,3.926700,7.198167,11.817355,214.073821,215.179741,231.269058,203.097637,157.306560,188.833424,32.000000,181.479860,69.864835,69.114096,112.640366,15.199378,42.552853,49.000000,51.809735,34.290000,47.540340,59.581882,47.830428
54.758583,64.603643,214.898423,177.113059,102.263706,102.321953,29.175848,14.222817,211.180274,6.904833,59.745227,55.616576,176.371305,216.428259,173.705729,211.734842,127.564863,210.072811,-0.000845,-1.391060,32.000000,-235.785587,211.230592,-0.024758,35.001078,0.666148,375090.811175,0.928386,19.589373,1.276861,3.923916,10.785885,12.533877,214.072935,215.181295,231.270657,203.101823,153.756022,188.829740,32.000000,181.482383,69.863028,69.115329,112.632168,15.199378,42.607503,49.000000,51.830061,34.290000,47.546139,59.579374,47.897339
54.751690,64.610843,214.853392,177.115553,102.209716,102.321938,29.187105,14.222905,211.178597,6.904864,59.756410,55.619977,176.372382,216.426450,173.705316,211.731862,127.565068,210.073952,-0.000847,-1.391067,32.000000,-235.785574,211.230126,-0.024773,35.001541,0.666148,375090.811175,0.928386,19.589373,1.276861,3.923916,9.873433,7.388220,214.071413,215.184472,231.275258,203.109796,148.356274,188.824093,32.000000,181.490574,69.860675,69.117966,112.621266,15.199378,42.608898,49.000000,51.826335,34.290000,47.555028,59.576198,47.817882
54.748313,64.615281,214.772810,177.117656,102.132058,102.322105,29.178402,14.222972,211.177223,6.904737,59.771947,55.617888,176.374150,216.423468,173.704762,211.731565,127.566118,210.073739,-0.000848,-1.391070,32.000000,-235.785542,211.230432,-0.024866,35.003016,0.666238,375097.071754,0.929362,19.594699,1.276790,3.924470,12.908279,9.307873,214.070411,215.186982,231.280226,203.116277,148.290663,188.826878,32.000000,181.485778,69.858329,69.121072,112.611311,15.199378,42.588942,49.000000,51.833157,34.290000,47.559916,59.570946,47.848403
54.753724,64.621653,214.577324,177.119796,102.138090,102.322160,29.169487,14.223026,211.177493,6.905386,59.783982,55.622059,176.374334,216.417009,173.704533,211.732030,127.567249,210.074872,-0.000849,-1.391651,32.000000,-235.785500,211.230810,-0.024881,35.008892,0.666211,375111.074022,0.929151,19.608534,1.276982,3.924142,7.311948,5.529868,214.066038,215.189488,231.280250,203.117155,149.951263,188.826018,32.000000,181.479125,69.855023,69.123168,112.601568,15.199378,42.565993,49.000000,51.833382,34.290000,47.563490,59.573709,47.854272
54.761411,64.626917,214.603568,177.121749,102.125378,102.322318,29.174641,14.223068,211.176289,6.905715,59.778934,55.624647,176.375060,216.414000,173.705811,211.732181,127.568880,210.074459,-0.000850,-1.392231,32.000000,-235.785498,211.229102,-0.024969,35.014600,0.666053,375117.942666,0.929505,19.616225,1.275858,3.922912,11.514964,6.296084,214.059777,215.194216,231.277611,203.117450,155.235768,188.818062,32.000000,181.489148,69.851982,69.124348,112.592539,15.199378,42.552877,49.000000,51.840770,34.290000,47.571510,59.574644,47.906657
54.761341,64.628976,214.433881,177.124214,102.308915,102.334579,29.188303,14.222994,211.180511,6.905536,59.758883,55.628407,176.376409,216.417402,173.706633,211.733601,127.570456,210.074375,-0.000851,-1.392247,32.000000,-235.785661,211.232588,-0.025017,35.024144,0.665447,375120.444401,0.929703,19.617385,1.275121,3.918954,5.944581,6.132722,214.055820,215.200370,231.275738,203.118898,158.840118,188.818007,32.000000,181.497461,69.849215,69.125521,112.584378,15.199378,42.486748,49.000000,51.836027,34.290000,47.573294,59.567887,47.991543
54.791277,64.623212,214.482743,177.125684,102.505835,102.346571,29.185353,14.222995,211.186939,6.905438,59.707872,55.634381,176.376646,216.425524,173.707365,211.741481,127.572081,210.081414,-0.000853,-1.392254,32.000000,-235.785619,211.239018,-0.024934,35.031871,0.665329,375119.401955,0.929409,19.615249,1.273346,3.918883,11.028017,12.025510,214.053460,215.204119,231.276784,203.117893,158.929429,188.825754,32.000000,181.501236,69.846024,69.127091,112.577480,15.199378,42.529992,49.000000,51.809066,34.290000,47.569452,59.577053,47.894404
54.790260,64.609787,214.627974,177.125981,102.591938,102.358693,29.153088,14.223004,211.192668,6.905496,59.662366,55.631168,176.376960,216.433488,173.709404,211.748975,127.575743,210.090148,-0.000854,-1.392220,32.000000,-235.785689,211.244084,-0.024981,35.033642,0.664850,375164.213718,0.929092,19.617378,1.271741,3.915789,11.047064,12.098509,214.051015,215.201762,231.282108,203.117122,158.912882,188.828912,32.000000,181.500701,69.844277,69.130031,112.573388,15.199378,42.557908,49.000000,51.803723,34.290000,47.551715,59.579138,47.855299
54.783831,64.585583,214.582654,177.124163,102.714992,102.370992,29.146785,14.222792,211.193021,6.906010,59.645135,55.625517,176.374524,216.435835,173.712738,211.751062,127.579370,210.094036,-0.000853,-1.392206,32.000000,-235.785970,211.245364,-0.025024,35.033495,0.664549,375174.434476,0.928718,19.582801,1.272574,3.914542,10.408586,10.365886,214.043871,215.203999,231.285475,203.117584,158.795692,188.831181,32.000000,181.490003,69.842786,69.133673,112.570040,15.199378,42.544161,49.000000,51.806316,34.290000,47.517302,59.577220,47.907904
54.789293,64.573227,214.462623,177.120040,102.991652,102.375290,29.144522,14.222765,211.195476,6.906156,59.632769,55.630608,176.371160,216.435633,173.715287,211.750799,127.582855,210.094931,-0.000855,-1.392175,32.000000,-235.786040,211.247204,-0.024947,35.036142,0.664911,375194.947919,0.929842,19.570355,1.271960,3.917265,13.556281,13.342136,214.037323,215.209209,231.286695,203.117342,158.720081,188.823480,32.000000,181.483122,69.840842,69.135989,112.566974,15.199378,42.555676,49.000000,51.804447,34.290000,47.489835,59.571959,48.065570
54.799515,64.563963,214.488401,177.115048,103.242782,102.375159,29.145816,14.222728,211.200934,6.906045,59.598077,55.638493,176.367535,216.440170,173.716683,211.755291,127.586262,210.100312,-0.000855,-1.392173,32.000000,-235.786048,211.253488,-0.024989,35.036646,0.664914,375204.919778,0.930215,19.552337,1.269690,3.916898,5.822297,11.211800,214.033254,215.214489,231.290268,203.119297,158.778359,188.815384,32.000000,181.479280,69.839099,69.138764,112.563540,15.199378,42.551354,49.000000,51.797252,34.290000,47.472808,59.567946,48.013259
54.795299,64.552771,214.364656,177.109363,103.402022,102.395428,29.125470,14.222510,211.203084,6.906065,59.559659,55.635603,176.364654,216.446010,173.717916,211.762890,127.589015,210.106488,-0.000855,-1.391582,32.000000,-235.786273,211.257020,-0.024935,35.034928,0.664536,375193.353531,0.930193,19.534725,1.266515,3.914316,5.237469,9.047832,214.030298,215.218100,231.292720,203.122734,158.880447,188.823075,32.000000,181.467420,69.838746,69.141380,112.559816,15.199378,42.515757,49.000000,51.801925,34.290000,47.460900,59.563363,48.051630
54.787708,64.537874,214.452632,177.102387,103.396538,102.407800,29.139129,14.222635,211.206154,6.906082,59.545357,55.633125,176.360182,216.450020,173.718653,211.765423,127.591353,210.110229,-0.000856,-1.390434,32.000000,-235.786152,211.261337,-0.024863,35.034628,0.664452,375166.155398,0.929935,19.515626,1.264988,3.914057,28.390784,6.215746,214.024115,215.215695,231.294220,203.122526,158.916371,188.823944,32.000000,181.465671,69.837394,69.143475,112.555035,15.199378,42.553380,49.000000,51.797341,34.290000,47.434144,59.577869,47.897926
54.786493,64.526883,214.492960,177.093962,103.295269,102.408618,29.163830,14.222670,211.204762,6.906445,59.548071,55.628487,176.355522,216.450729,173.718271,211.763190,127.593953,210.112234,-0.000855,-1.389262,32.000000,-235.785972,211.261297,-0.024804,35.033822,0.664364,375222.623469,0.930820,19.508490,1.264390,3.912099,6.524733,13.747250,214.015606,215.214078,231.295564,203.123969,160.648569,188.817663,32.000000,181.473950,69.836528,69.146072,112.551413,15.199378,42.587413,49.000000,51.812777,34.290000,47.412116,59.570533,47.915534
54.788457,64.524409,214.453253,177.086894,103.401311,102.408613,29.097145,14.222757,211.204426,6.906495,59.550148,55.633894,176.349944,216.452467,173.717264,211.761962,127.596404,210.112556,-0.000856,-1.388686,32.000000,-235.785888,211.261834,-0.024813,35.035034,0.664699,375249.164947,0.930602,19.500897,1.263356,3.914247,13.214417,6.945447,214.004355,215.218626,231.296808,203.125134,160.648569,188.818899,32.000000,181.481201,69.834958,69.148775,112.547726,15.199378,42.594460,49.000000,51.794560,34.290000,47.403330,59.571241,47.881638
54.786841,64.523468,214.507349,177.081655,103.590533,102.408427,29.089701,14.222708,211.205199,6.906246,59.543565,55.632809,176.345970,216.456596,173.716368,211.764753,127.599239,210.113269,-0.000855,-1.388720,32.000000,-235.785786,211.263437,-0.024815,35.036968,0.664801,375233.129084,0.929816,19.491076,1.261457,3.915070,9.961445,14.012115,213.996847,215.223485,231.302881,203.119809,158.894560,188.819529,32.000000,181.479573,69.834493,69.152093,112.544390,15.199378,42.560115,49.000000,51.806963,34.290000,47.396916,59.568192,47.866378
54.787084,64.519451,214.363781,177.078575,103.704585,102.408713,29.135961,14.222624,211.205260,6.906065,59.541152,55.632741,176.343836,216.459250,173.713675,211.764732,127.602352,210.117596,-0.000854,-1.388716,32.000000,-235.785891,211.265756,-0.024798,35.039860,0.664663,375223.139982,0.931904,19.486712,1.259117,3.914205,5.906338,8.408009,213.986863,215.225868,231.309678,203.112890,153.602833,188.821017,32.000000,181.468816,69.833308,69.154700,112.539810,15.199378,42.556488,49.000000,51.807934,34.290000,47.391278,59.566353,48.071880
54.787808,64.516297,214.411153,177.076376,103.920477,102.417137,29.205064,14.222704,211.211170,6.906120,59.515934,55.641510,176.340702,216.466098,173.711801,211.769142,127.604394,210.123600,-0.000853,-1.388743,32.000000,-235.785838,211.270696,-0.024865,35.045962,0.664767,375217.218027,0.932169,19.487327,1.256532,3.915308,13.637662,5.359878,213.972662,215.228446,231.313664,203.106845,148.220233,188.825771,32.000000,181.452576,69.831323,69.157440,112.534498,15.199378,42.609036,49.000000,51.807120,34.290000,47.384064,59.570169,48.078410
