OSU 80 Ton Compressor Load Stand
54.792956,64.506508,214.575975,177.074270,104.281636,102.437487,29.209028,14.222797,211.224349,6.906043,59.461865,55.653589,176.337224,216.477647,173.710754,211.778160,127.605799,210.132984,-0.000851,-1.388746,32.000000,-235.785853,211.280449,-0.024790,35.047682,0.664375,375206.025511,0.930677,19.483073,1.254930,3.912670,8.148365,8.592211,213.961181,215.225858,231.319872,203.101472,142.773465,188.815337,32.000000,181.452540,69.829808,69.160135,112.529624,15.199378,42.624739,49.000000,51.792056,34.290000,47.372752,59.573168,48.047522
54.790560,64.487817,214.629642,177.071087,104.435374,102.454480,29.201800,14.222654,211.233539,6.906084,59.408623,55.645869,176.333160,216.488301,173.708991,211.786878,127.608112,210.145948,-0.000851,-1.388756,32.000000,-235.785966,211.288659,-0.024839,35.043355,0.664406,375228.414393,0.928530,19.479225,1.254981,3.913483,10.324676,12.293136,213.950967,215.225958,231.326562,203.099857,137.356405,188.803172,32.000000,181.443746,69.828967,69.162508,112.524721,15.199378,42.648750,49.000000,51.801852,34.290000,47.346722,59.578125,47.812453
54.775587,64.459464,214.681025,177.065045,104.325041,102.462713,29.193676,14.222601,211.236742,6.906175,59.409154,55.636597,176.327799,216.486859,173.708814,211.791946,127.610181,210.147908,-0.000849,-1.388748,32.000000,-235.786003,211.292727,-0.024845,35.038333,0.664803,375283.755512,0.928467,19.464482,1.256853,3.916123,15.208431,7.703712,213.943760,215.224486,231.332937,203.096955,137.300749,188.799639,32.000000,181.424004,69.828844,69.165217,112.519657,15.199378,42.697256,49.000000,51.814629,34.290000,47.305126,59.577928,47.846495
54.771661,64.446262,214.863512,177.059097,104.238334,102.446552,29.196396,14.222575,211.233975,6.906445,59.435297,55.633571,176.322728,216.485329,173.707902,211.792160,127.612529,210.149636,-0.000850,-1.388764,32.000000,-235.786096,211.292446,-0.024935,35.034018,0.665106,375318.236893,0.928849,19.448095,1.259063,3.917274,7.710664,5.493065,213.938902,215.218782,231.337383,203.093250,139.145379,188.788966,32.000000,181.413617,69.829480,69.168218,112.513552,15.199378,42.775155,49.000000,51.820512,34.290000,47.272825,59.567287,47.999613
54.771053,64.446848,214.958034,177.055052,104.167733,102.442560,29.151391,14.222450,211.230939,6.906555,59.452105,55.632153,176.318256,216.485008,173.705757,211.790491,127.614190,210.150317,-0.000849,-1.388795,32.000000,-235.786280,211.292012,-0.024893,35.027057,0.665478,375317.023660,0.929393,19.434152,1.257677,3.919283,7.359364,8.671298,213.931673,215.217707,231.336777,203.095154,144.579432,188.777778,32.000000,181.418999,69.830022,69.170625,112.506305,15.199378,42.796708,49.000000,51.822348,34.290000,47.265446,59.572352,47.889929
54.772060,64.451291,215.062326,177.052932,103.967176,102.442804,29.146359,14.222410,211.224296,6.906507,59.475773,55.623198,176.315001,216.478084,173.703945,211.786737,127.615618,210.146987,-0.000848,-1.390535,32.000000,-235.786328,211.287098,-0.024815,35.018162,0.665889,375238.571477,0.929200,19.424729,1.255931,3.922896,10.630114,8.517116,213.927924,215.220629,231.338184,203.094518,150.015373,188.769116,32.000000,181.422708,69.830736,69.174305,112.498719,15.199378,42.808952,49.000000,51.826820,34.290000,47.266692,59.571880,47.811059
54.773825,64.453362,214.840938,177.050820,103.776326,102.430671,29.139298,14.222446,211.211567,6.906682,59.522289,55.616533,176.313066,216.470128,173.700619,211.777978,127.617615,210.141568,-0.000848,-1.392292,32.000000,-235.786345,211.277762,-0.024857,35.010880,0.666215,375221.489132,0.930612,19.425900,1.254507,3.924665,11.012197,12.189974,213.929543,215.223354,231.343214,203.088427,150.015373,188.765083,32.000000,181.425864,69.831414,69.177758,112.489840,15.199378,42.798175,49.000000,51.828661,34.290000,47.268762,59.576552,47.737838
54.768184,64.467071,214.789921,177.051210,103.626572,102.414231,29.123743,14.222437,211.199309,6.906589,59.565306,55.613096,176.310950,216.457017,173.696680,211.769487,127.618115,210.130599,-0.000848,-1.393471,32.000000,-235.786401,211.264113,-0.024830,35.004695,0.666621,375224.640186,0.930767,19.429373,1.251918,3.926497,6.023079,8.337672,213.930046,215.225233,231.347965,203.082751,148.250603,188.771136,32.000000,181.419212,69.832579,69.181279,112.481892,15.199378,42.773501,49.000000,51.842705,34.290000,47.279000,59.582098,47.816928
54.767226,64.484010,214.729760,177.053187,103.605270,102.403472,29.124963,14.222534,211.190714,6.906191,59.592423,55.618583,176.309703,216.443552,173.692061,211.760486,127.619086,210.120183,-0.000849,-1.394632,32.000000,-235.786422,211.254581,-0.024866,35.001857,0.666163,375177.963376,0.930854,19.429747,1.248032,3.922329,5.938284,6.195628,213.932464,215.226884,231.349514,203.072341,142.965836,188.779208,32.000000,181.408110,69.832360,69.183817,112.473971,15.199378,42.798135,49.000000,51.828940,34.290000,47.299604,59.576522,47.889122
54.779098,64.499383,214.549116,177.056045,103.665455,102.400899,29.124727,14.222475,211.188038,6.906174,59.595618,55.624401,176.309329,216.438965,173.688079,211.756076,127.619955,210.110877,-0.000848,-1.396401,32.000000,-235.786569,211.250050,-0.024787,35.000363,0.666149,375138.893577,0.931342,19.448884,1.243703,3.921801,10.154087,7.774599,213.936123,215.226989,231.348607,203.063483,137.665507,188.771849,32.000000,181.412086,69.832422,69.186683,112.464942,15.199378,42.751832,49.000000,51.827993,34.290000,47.319694,59.577938,47.905483
54.769948,64.503590,214.368308,177.058393,103.815154,102.400975,29.150189,14.222500,211.187379,6.906397,59.590060,55.626441,176.309545,216.435061,173.685433,211.754067,127.620826,210.105785,-0.000847,-1.395227,32.000000,-235.786520,211.245460,-0.024810,35.000252,0.666038,375120.735529,0.931266,19.466747,1.239098,3.920771,8.193726,12.425530,213.940110,215.227723,231.348549,203.060120,132.270673,188.769117,32.000000,181.414278,69.832444,69.189808,112.456762,15.199378,42.653000,49.000000,51.832780,34.290000,47.327359,59.578214,47.871954
54.763208,64.500609,214.446180,177.059358,103.811288,102.400968,29.135286,14.222336,211.181887,6.906383,59.595258,55.622250,176.309561,216.426913,173.683539,211.749792,127.621559,210.100089,-0.000848,-1.393483,32.000000,-235.786766,211.238881,-0.024856,34.997912,0.665540,375121.617332,0.931065,19.470691,1.234982,3.916624,17.699651,9.753655,213.946682,215.224217,231.352080,203.055392,126.829883,188.771714,32.000000,181.405992,69.832636,69.193210,112.448342,15.199378,42.687516,49.000000,51.846982,34.290000,47.324718,59.584488,47.710766
54.745828,64.500227,214.381377,177.059775,103.744538,102.401183,29.143283,14.222303,211.170773,6.906274,59.616394,55.615509,176.308898,216.414845,173.681723,211.739645,127.622273,210.090321,-0.000846,-1.393484,32.000000,-235.786821,211.230543,-0.024836,34.997286,0.665242,375132.152800,0.930435,19.483706,1.232334,3.913977,5.897977,9.803801,213.950514,215.219257,231.355234,203.049275,121.430583,188.772267,32.000000,181.399757,69.832719,69.195230,112.440093,15.199378,42.732806,49.000000,51.862984,34.290000,47.317251,59.587232,47.669827
54.740886,64.503948,214.391574,177.059879,103.602511,102.393044,29.107133,14.222414,211.159424,6.905929,59.640176,55.612967,176.307568,216.402466,173.680865,211.726524,127.623687,210.077081,-0.000845,-1.395246,32.000000,-235.786763,211.217706,-0.024951,34.996653,0.665533,375131.669993,0.931030,19.487212,1.229614,3.915881,16.033331,10.456679,213.952495,215.217893,231.356063,203.046156,117.874438,188.764826,32.000000,181.398496,69.833125,69.198585,112.431835,15.199378,42.721984,49.000000,51.874440,34.290000,47.318401,59.588294,47.711720
54.740345,64.516983,214.228624,177.061192,103.482620,102.385010,29.160322,14.222414,211.146169,6.905628,59.663467,55.607422,176.307814,216.390083,173.679350,211.714747,127.625479,210.065208,-0.000843,-1.397015,32.000000,-235.786763,211.205419,-0.024868,34.995560,0.665584,375143.432652,0.931103,19.503563,1.225490,3.915940,8.285607,10.574293,213.955307,215.219784,231.356208,203.043845,117.874438,188.757074,32.000000,181.395235,69.833475,69.201418,112.423468,15.199378,42.632112,49.000000,51.884768,34.290000,47.330521,59.592248,47.744368
54.732279,64.527626,214.086041,177.062897,103.504862,102.372849,29.121328,14.222473,211.131072,6.905250,59.689411,55.601153,176.308252,216.373932,173.678222,211.701319,127.626171,210.050851,-0.000842,-1.398779,32.000000,-235.786625,211.194777,-0.024906,34.993282,0.665628,375118.602924,0.932288,19.512043,1.219456,3.916480,10.640217,8.076097,213.959151,215.219433,231.358318,203.040580,117.874438,188.751317,32.000000,181.410807,69.833767,69.204265,112.414995,15.199378,42.653416,49.000000,51.896877,34.290000,47.344611,59.585963,47.713113
54.727187,64.538462,214.091515,177.065043,103.479646,102.360752,29.181901,14.222413,211.117206,6.905169,59.716251,55.591448,176.308904,216.357740,173.677042,211.686117,127.627221,210.035085,-0.000842,-1.400532,32.000000,-235.786812,211.179782,-0.024876,34.989833,0.665260,375103.380135,0.930557,19.525598,1.213521,3.913542,10.069446,5.783261,213.962608,215.215465,231.363143,203.036139,117.874438,188.753404,32.000000,181.417503,69.833850,69.207600,112.404695,15.199378,42.635825,49.000000,51.907213,34.290000,47.356398,59.583377,47.775769
54.730551,64.550001,214.117982,177.067562,103.544854,102.360658,29.121116,14.222386,211.104144,6.905074,59.731244,55.591664,176.308602,216.344824,173.675428,211.671141,127.628996,210.021555,-0.000840,-1.400517,32.000000,-235.786712,211.167284,-0.024804,34.987680,0.665009,375077.647701,0.931871,19.544008,1.207817,3.911513,6.561796,8.332057,213.961880,215.213672,231.365667,203.029921,114.288922,188.755769,32.000000,181.420161,69.833504,69.210269,112.391812,15.199378,42.624344,49.000000,51.910592,34.290000,47.370159,59.583987,47.740333
54.733536,64.561618,214.051075,177.070456,103.594860,102.360548,29.159828,14.222304,211.090124,6.904963,59.732027,55.590686,176.309213,216.331887,173.675766,211.654785,127.631266,210.008669,-0.000839,-1.400511,32.000000,-235.786701,211.157210,-0.024793,34.983777,0.665088,375049.454602,0.929950,19.559749,1.201265,3.911977,5.848427,11.918829,213.961600,215.213192,231.369286,203.022807,108.975626,188.759455,32.000000,181.429726,69.834330,69.213762,112.377493,15.199378,42.650386,49.000000,51.909375,34.290000,47.384154,59.589081,47.758014
54.723422,64.563367,214.014180,177.072720,103.534864,102.360529,29.133538,14.222283,211.073885,6.904861,59.746695,55.581775,176.309706,216.315504,173.674864,211.635733,127.633272,209.992978,-0.000837,-1.399355,32.000000,-235.786698,211.138978,-0.024760,34.978332,0.665169,375057.651765,0.931855,19.568047,1.194766,3.912220,11.860137,11.004723,213.964087,215.211050,231.376894,203.015437,103.692354,188.764197,32.000000,181.447486,69.834895,69.217447,112.361657,15.199378,42.658073,49.000000,51.919045,34.290000,47.388771,59.584951,47.779878
54.716319,64.567844,214.157060,177.074355,103.475775,102.352496,29.139356,14.222241,211.056812,6.904846,59.771020,55.575533,176.310315,216.296621,173.673384,211.618544,127.634935,209.977793,-0.000838,-1.399343,32.000000,-235.786784,211.122949,-0.024780,34.970739,0.665084,375066.179093,0.930590,19.576789,1.187998,3.910785,11.724297,9.015923,213.967098,215.209962,231.384093,203.009250,98.341413,188.770466,32.000000,181.457274,69.835267,69.221070,112.345052,15.199378,42.631336,49.000000,51.937971,34.290000,47.390644,59.582000,47.864177
54.689652,64.576460,213.898862,177.075948,103.353207,102.340258,29.190518,14.222271,211.035897,6.904630,59.810568,55.568119,176.310631,216.273067,173.672093,211.592825,127.636031,209.959751,-0.000838,-1.399341,32.000000,-235.786734,211.100730,-0.024779,34.963234,0.665214,375071.565373,0.931625,19.588279,1.180513,3.910833,6.039873,13.989651,213.970452,215.208618,231.390816,203.003494,92.907156,188.773966,32.000000,181.455013,69.835202,69.224648,112.326158,15.199378,42.568426,49.000000,51.960873,34.290000,47.396457,59.588924,47.740700
54.678021,64.590625,213.931887,177.078085,103.336830,102.328161,29.190671,14.222396,211.015289,6.904182,59.843847,55.566071,176.310667,216.249883,173.670284,211.568801,127.636701,209.938769,-0.000837,-1.399370,32.000000,-235.786613,211.081031,-0.024571,34.958724,0.665722,375049.739594,0.931511,19.599598,1.173549,3.913952,8.191498,16.115029,213.974178,215.204082,231.396218,202.995526,87.471665,188.774149,32.000000,181.445192,69.833981,69.227135,112.305119,15.199378,42.617932,49.000000,51.995907,34.290000,47.414267,59.576463,47.831528
54.676718,64.609319,214.026092,177.081325,103.258199,102.315931,29.158959,14.222426,210.997145,6.903575,59.855585,55.564629,176.312189,216.229902,173.668739,211.550840,127.637282,209.919090,-0.000836,-1.399365,32.000000,-235.786560,211.064097,-0.024535,34.953205,0.665506,375033.387738,0.930290,19.633905,1.166154,3.911140,10.190492,8.537362,213.978710,215.197830,231.399884,202.990846,82.122479,188.773328,32.000000,181.439747,69.832673,69.229639,112.283665,15.199378,42.645775,49.000000,52.013500,34.290000,47.436496,59.584970,47.745322
54.666167,64.620582,214.056166,177.084267,103.051580,102.303675,29.172578,14.222521,210.978341,6.903299,59.867758,55.554404,176.313819,216.213103,173.668056,211.533237,127.636414,209.902133,-0.000836,-1.399396,32.000000,-235.786396,211.044863,-0.024561,34.946234,0.665743,375015.261363,0.930430,19.659279,1.158158,3.912576,5.933615,9.441230,213.983562,215.191694,231.401079,202.986361,76.842686,188.771655,32.000000,181.441796,69.831258,69.232185,112.260888,15.199378,42.648603,49.000000,52.018726,34.290000,47.455669,59.587114,47.706657
54.669417,64.628931,214.035440,177.086870,102.809009,102.291479,29.166302,14.222587,210.955038,6.903312,59.899455,55.540948,176.315246,216.189719,173.667327,211.511818,127.636111,209.881723,-0.000836,-1.399381,32.000000,-235.786541,211.022186,-0.024542,34.936556,0.666033,374995.014001,0.931402,19.679229,1.150705,3.914392,5.418089,12.359385,213.988666,215.182667,231.400845,202.982190,71.527715,188.771075,32.000000,181.452142,69.829567,69.234098,112.238396,15.199378,42.659840,49.000000,52.021796,34.290000,47.464245,59.581607,47.751338
54.656422,64.638880,213.971870,177.089091,102.527446,102.271110,29.159684,14.222664,210.928207,6.903038,59.963465,55.526591,176.316129,216.162458,173.667425,211.483333,127.635568,209.857933,-0.000835,-1.399363,32.000000,-235.786401,210.995801,-0.024511,34.927728,0.666294,374974.551244,0.931082,19.700661,1.145651,3.915697,9.864962,11.461687,213.992572,215.176115,231.401811,202.979812,66.125466,188.771266,32.000000,181.470316,69.828656,69.236808,112.217891,15.199378,42.644320,49.000000,52.058068,34.290000,47.476317,59.583839,47.745102
54.630239,64.665129,213.748014,177.093812,102.283204,102.246750,29.157355,14.222704,210.896524,6.902531,60.040334,55.515250,176.318005,216.128541,173.667175,211.454843,127.635641,209.828790,-0.000833,-1.401137,32.000000,-235.786302,210.965085,-0.024524,34.919831,0.666330,374938.621188,0.931131,19.705878,1.138826,3.915085,6.095389,9.042115,213.996811,215.171638,231.405426,202.977366,60.677831,188.774959,32.000000,181.478826,69.827920,69.239826,112.199111,15.199378,42.569547,49.000000,52.093843,34.290000,47.504052,59.580810,47.673568
54.630435,64.697653,213.623928,177.101455,102.168213,102.222447,29.199397,14.222774,210.866815,6.901882,60.105237,55.508894,176.320826,216.096159,173.665347,211.427619,127.634374,209.799874,-0.000834,-1.402924,32.000000,-235.786196,210.933205,-0.024497,34.913742,0.666381,374887.729143,0.931427,19.728353,1.131060,3.914853,8.962221,11.138898,214.000227,215.169443,231.407507,202.970540,55.279438,188.781830,32.000000,181.481783,69.826422,69.242413,112.181144,15.199378,42.556962,49.000000,52.115293,34.290000,47.544232,59.572018,47.736077
54.612388,64.731677,213.665398,177.111151,101.922769,102.198123,29.121729,14.222804,210.834862,6.901703,60.161512,55.501020,176.326223,216.060568,173.663640,211.394688,127.634384,209.767977,-0.000833,-1.405819,32.000000,-235.786136,210.901984,-0.024519,34.907380,0.666201,374851.655702,0.931839,19.779849,1.120809,3.912632,4.991332,7.356710,214.005973,215.166177,231.410820,202.965260,53.489395,188.787971,32.000000,181.489637,69.826427,69.245413,112.165542,15.199378,42.566505,49.000000,52.151711,34.290000,47.593611,59.586091,47.685968
54.601848,64.762423,213.818088,177.122030,101.550671,102.173988,29.159151,14.222662,210.797341,6.901564,60.224363,55.487189,176.332278,216.021094,173.661231,211.356580,127.633870,209.734052,-0.000832,-1.407559,32.000000,-235.786212,210.864420,-0.024504,34.901380,0.665943,374808.217046,0.930354,19.812184,1.111974,3.910346,11.389767,6.621050,214.010697,215.164622,231.411774,202.962023,53.489395,188.791926,32.000000,181.490656,69.826159,69.247337,112.150709,15.199378,42.567120,49.000000,52.164451,34.290000,47.636138,59.583839,47.759482
54.596377,64.794458,213.678897,177.132270,101.423332,102.153573,29.113226,14.222675,210.763297,6.901161,60.271559,55.495827,176.338761,215.984604,173.660714,211.323604,127.632893,209.701175,-0.000832,-1.407600,32.000000,-235.786199,210.831232,-0.024500,34.901225,0.666265,374777.318649,0.933040,19.863614,1.100820,3.912398,12.729189,12.753331,214.018406,215.163091,231.411645,202.961223,53.489395,188.796261,32.000000,181.498434,69.826797,69.250538,112.137505,15.199378,42.511099,49.000000,52.199125,34.290000,47.680081,59.580879,47.926759
54.593680,64.821724,213.617771,177.143027,101.417591,102.145447,29.208667,14.222705,210.731793,6.900419,60.284773,55.495945,176.345838,215.951103,173.661313,211.293768,127.631209,209.670182,-0.000831,-1.407563,32.000000,-235.786117,210.799843,-0.024514,34.897885,0.666740,374737.843886,0.931898,19.904528,1.089481,3.915950,8.775203,7.690582,214.028194,215.156956,231.414294,202.958216,58.932043,188.794523,32.000000,181.512993,69.827483,69.252965,112.125455,15.199378,42.573042,49.000000,52.210648,34.290000,47.721408,59.584213,47.702989
54.588473,64.842398,213.687818,177.153054,101.352296,102.141332,29.089266,14.222594,210.696476,6.900275,60.305986,55.488044,176.353293,215.916714,173.662087,211.262016,127.629609,209.642967,-0.000831,-1.407552,32.000000,-235.786156,210.766375,-0.024499,34.894037,0.666420,374711.411514,0.933365,19.941842,1.078968,3.913793,9.997778,7.355206,214.036120,215.152914,231.416364,202.954656,64.287359,188.800765,32.000000,181.519510,69.828087,69.254724,112.114219,15.199378,42.601410,49.000000,52.234410,34.290000,47.756054,59.584655,47.761903
54.580938,64.854657,213.610022,177.161106,101.109958,102.136650,29.174446,14.222515,210.661077,6.899832,60.352878,55.477783,176.359909,215.879340,173.664407,211.228302,127.627995,209.607762,-0.000831,-1.407520,32.000000,-235.786054,210.732575,-0.024525,34.890864,0.666377,374723.076504,0.930360,19.971711,1.069820,3.912866,7.640908,5.430454,214.041618,215.151419,231.417542,202.952500,64.287359,188.816692,32.000000,181.529503,69.829475,69.257476,112.105187,15.199378,42.533839,49.000000,52.258926,34.290000,47.772708,59.588983,47.746642
54.581588,64.878077,213.405190,177.168267,101.099837,102.112287,29.166748,14.222495,210.625429,6.899523,60.394231,55.482655,176.366089,215.843494,173.668270,211.193283,127.626506,209.574121,-0.000832,-1.407514,32.000000,-235.786128,210.696720,-0.024496,34.893210,0.666681,374741.747460,0.934292,19.997409,1.061909,3.914523,9.389952,5.897493,214.045892,215.149636,231.418730,202.949829,60.776131,188.829364,32.000000,181.555052,69.831169,69.260201,112.096622,15.199378,42.450549,49.000000,52.286082,34.290000,47.800121,59.576630,47.837471
54.577595,64.901579,213.373814,177.175444,101.178287,102.104285,29.090822,14.222625,210.596054,6.899198,60.390593,55.489367,176.372783,215.813860,173.673256,211.161435,127.624409,209.542265,-0.000831,-1.407538,32.000000,-235.785974,210.666406,-0.024467,34.893219,0.666634,374748.804300,0.931694,20.016940,1.051217,3.913638,10.334088,7.446485,214.049767,215.150686,231.418660,202.950603,55.452144,188.841149,32.000000,181.575888,69.832745,69.263347,112.088910,15.199378,42.486720,49.000000,52.295422,34.290000,47.833064,59.585059,47.905043
54.585115,64.918612,213.488528,177.181513,101.115479,102.112389,29.100612,14.222768,210.569188,6.898291,60.387098,55.485593,176.378936,215.785053,173.679531,211.137362,127.621769,209.518926,-0.000831,-1.407517,32.000000,-235.785701,210.639966,-0.024500,34.891779,0.666004,374692.489988,0.931764,20.039731,1.040944,3.909838,17.870400,5.936168,214.054671,215.153593,231.417739,202.950664,50.045256,188.856110,32.000000,181.576489,69.834885,69.266830,112.081677,15.199378,42.516606,49.000000,52.304587,34.290000,47.866265,59.580977,47.656547
54.575406,64.922621,213.366881,177.185350,101.160342,102.104332,29.136799,14.222885,210.542493,6.897752,60.396679,55.487057,176.383473,215.754882,173.684170,211.107631,127.620163,209.494105,-0.000829,-1.406343,32.000000,-235.785652,210.612703,-0.024532,34.892406,0.665973,374701.240318,0.934257,20.067088,1.031903,3.909550,13.429356,12.692120,214.061348,215.151069,231.417829,202.948301,50.010930,188.863993,32.000000,181.575668,69.837201,69.269941,112.074269,15.199378,42.476803,49.000000,52.336487,34.290000,47.871534,59.591618,47.702915
54.568780,64.932735,213.371339,177.187395,101.380213,102.096160,29.105740,14.222978,210.520436,6.897072,60.384643,55.490688,176.385585,215.733941,173.688621,211.084457,127.617466,209.468882,-0.000830,-1.404575,32.000000,-235.785565,210.591628,-0.024532,34.893507,0.666264,374753.351194,0.933917,20.076863,1.026381,3.911113,10.770264,16.032932,214.061629,215.147524,231.414886,202.950052,53.491928,188.867286,32.000000,181.585944,69.838643,69.272871,112.066476,15.199378,42.484569,49.000000,52.361460,34.290000,47.882672,59.577801,47.904896
54.571509,64.937438,213.435433,177.188850,101.496657,102.096307,29.115608,14.223085,210.499889,6.896795,60.369584,55.491912,176.387700,215.714708,173.693497,211.064312,127.614392,209.451774,-0.000829,-1.402825,32.000000,-235.785514,210.572319,-0.024543,34.893410,0.666039,374738.579664,0.932877,20.090243,1.019307,3.909579,7.222051,5.029444,214.061642,215.147604,231.410531,202.951942,58.749266,188.873352,32.000000,181.604090,69.839813,69.275201,112.057287,15.199378,42.465019,49.000000,52.382810,34.290000,47.892904,59.584626,47.706510
54.569000,64.938719,213.206056,177.189453,101.451855,102.096262,29.086221,14.222945,210.478367,6.896421,60.359661,55.486086,176.390011,215.695037,173.698846,211.042491,127.611980,209.435244,-0.000829,-1.402265,32.000000,-235.785623,210.553248,-0.024496,34.893286,0.666065,374732.208541,0.933949,20.106753,1.013182,3.910136,6.175101,7.157861,214.063456,215.149713,231.408725,202.951563,64.103577,188.876781,32.000000,181.629882,69.842338,69.278570,112.048296,15.199378,42.409935,49.000000,52.402817,34.290000,47.895397,59.591668,47.780685
54.567975,64.938571,213.109880,177.188940,101.430280,102.104275,29.084271,14.223058,210.454992,6.895760,60.359203,55.484585,176.392260,215.675221,173.703835,211.023733,127.609527,209.417835,-0.000829,-1.400512,32.000000,-235.785440,210.530559,-0.024524,34.893311,0.666193,374742.913428,0.933593,20.108820,1.010273,3.911115,14.816195,13.466816,214.065750,215.152924,231.407706,202.951346,64.103577,188.887583,32.000000,181.639432,69.845709,69.281557,112.041700,15.199378,42.397201,49.000000,52.420015,34.290000,47.894820,59.585059,47.732556
54.570348,64.942193,213.245630,177.188873,101.363377,102.104432,29.136511,14.223035,210.431659,6.895246,60.355332,55.490115,176.394075,215.655575,173.707632,211.005615,127.606685,209.400347,-0.000829,-1.399342,32.000000,-235.785518,210.508198,-0.024594,34.893385,0.665701,374750.755033,0.934587,20.112524,1.006903,3.907091,12.165534,9.447404,214.066996,215.153318,231.406281,202.950001,64.103577,188.897477,32.000000,181.635112,69.848980,69.284768,112.035219,15.199378,42.437968,49.000000,52.441507,34.290000,47.897851,59.588245,47.741140
54.583135,64.945947,213.264644,177.189047,101.377892,102.112552,29.164425,14.223129,210.412063,6.894771,60.342486,55.496313,176.396005,215.638559,173.712387,210.988099,127.603427,209.382431,-0.000828,-1.399347,32.000000,-235.785365,210.490304,-0.024625,34.893682,0.665546,374785.153139,0.934742,20.113366,1.003265,3.905402,6.988927,16.404545,214.066958,215.155485,231.404201,202.945810,64.103577,188.901709,32.000000,181.636550,69.852135,69.287469,112.029386,15.199378,42.411915,49.000000,52.447278,34.290000,47.902800,59.584793,47.752585
54.589293,64.947426,213.074859,177.188786,101.417276,102.112400,29.173609,14.223049,210.399030,6.894258,60.319469,55.505848,176.397175,215.626737,173.718154,210.973020,127.600111,209.368763,-0.000827,-1.399356,32.000000,-235.785458,210.475592,-0.024574,34.893846,0.665831,374793.978802,0.933032,20.114696,0.999988,3.907720,20.014400,14.180782,214.066075,215.158947,231.401219,202.944467,64.103577,188.901582,32.000000,181.652155,69.855774,69.290795,112.023660,15.199378,42.351442,49.000000,52.464749,34.290000,47.907960,59.593192,47.658528
54.622193,64.944225,212.980542,177.187414,101.532516,102.120709,29.135636,14.223022,210.388522,6.894056,60.284154,55.515770,176.397182,215.616495,173.720512,210.965651,127.594754,209.359901,-0.000827,-1.398199,32.000000,-235.785531,210.463305,-0.024523,34.894474,0.665789,374825.204087,0.931981,20.106109,0.996979,3.907153,8.158983,17.766135,214.067164,215.161451,231.399108,202.943312,64.103577,188.908231,32.000000,181.656561,69.858626,69.293440,112.016701,15.199378,42.351270,49.000000,52.446573,34.290000,47.903054,59.584292,47.908931
54.628136,64.932897,213.169666,177.184352,101.789372,102.141064,29.122386,14.223009,210.382913,6.893470,60.234202,55.533231,176.396401,215.613779,173.723395,210.961604,127.589569,209.353729,-0.000827,-1.396408,32.000000,-235.785483,210.457144,-0.024611,34.894637,0.665288,374828.685804,0.931573,20.101645,0.995512,3.903235,11.258543,7.770520,214.069894,215.160278,231.397986,202.941754,64.103577,188.920145,32.000000,181.659528,69.861796,69.296102,112.009637,15.199378,42.399000,49.000000,52.443836,34.290000,47.890349,59.581725,47.885747
54.651093,64.915806,213.415552,177.179841,101.933478,102.161535,29.194810,14.222922,210.381257,6.893195,60.175417,55.547388,176.394344,215.614790,173.726490,210.960166,127.584844,209.352047,-0.000827,-1.394641,32.000000,-235.785621,210.452949,-0.024719,34.894346,0.664752,374840.779026,0.932233,20.066705,0.997770,3.899158,13.237015,6.900863,214.070033,215.157975,231.397544,202.939067,64.103577,188.925579,32.000000,181.654570,69.865122,69.299871,112.002676,15.199378,42.413733,49.000000,52.442794,34.290000,47.869559,59.584714,47.896605
54.660322,64.886402,213.504369,177.170771,102.066994,102.194068,29.163315,14.223004,210.380299,6.892538,60.115474,55.562199,176.390423,215.617534,173.730586,210.962304,127.578875,209.349353,-0.000827,-1.392287,32.000000,-235.785356,210.453164,-0.024747,34.895331,0.665228,374906.238524,0.932703,20.049646,1.000794,3.902196,11.815604,7.785686,214.066248,215.160500,231.391824,202.937462,65.862982,188.923320,32.000000,181.640773,69.869870,69.303566,111.993019,15.199378,42.481587,49.000000,52.439143,34.290000,47.828660,59.589091,47.749944
54.660435,64.870315,213.501032,177.165189,102.135077,102.202315,29.132829,14.222878,210.378277,6.892165,60.091723,55.567145,176.387329,215.616925,173.732779,210.964653,127.575041,209.350103,-0.000827,-1.392294,32.000000,-235.785488,210.450457,-0.024765,34.896563,0.665642,374951.017583,0.930100,20.010416,1.004931,3.905055,6.502747,11.667072,214.064630,215.162187,231.388598,202.935862,69.381791,188.918968,32.000000,181.636539,69.872246,69.305728,111.988478,15.199378,42.484142,49.000000,52.443963,34.290000,47.805139,59.581282,47.771220
54.674870,64.853591,213.510186,177.155462,102.169590,102.214581,29.148871,14.222879,210.377977,6.891641,60.066535,55.577147,176.382185,215.617945,173.734338,210.966929,127.569254,209.349815,-0.000826,-1.392334,32.000000,-235.785487,210.447111,-0.024599,34.895940,0.665879,375035.973818,0.931154,19.972117,1.009956,3.906021,6.426142,5.574068,214.065156,215.163614,231.386036,202.933154,74.657113,188.911517,32.000000,181.636681,69.875527,69.308630,111.981077,15.199378,42.480698,49.000000,52.442513,34.290000,47.776831,59.583249,47.720083
54.692711,64.836128,213.577657,177.142518,102.263140,102.231042,29.149559,14.222848,210.378625,6.891057,60.038056,55.587327,176.375109,215.621031,173.734542,210.972547,127.561119,209.349346,-0.000826,-1.392354,32.000000,-235.785507,210.447381,-0.024659,34.893751,0.665871,375051.978652,0.932161,19.955919,1.014054,3.905952,13.480642,15.093735,214.067819,215.165681,231.381857,202.930493,81.850741,188.913573,32.000000,181.614812,69.879487,69.313190,111.971247,15.199378,42.494542,49.000000,52.434315,34.290000,47.748280,59.587439,47.762930
54.699221,64.829259,213.565269,177.136190,102.245318,102.239178,29.105350,14.222894,210.377536,6.890525,60.035855,55.590303,176.371025,215.621634,173.734419,210.974597,127.556864,209.348633,-0.000825,-1.392356,32.000000,-235.785489,210.444694,-0.024681,34.891835,0.665791,375075.664204,0.931446,19.925282,1.019740,3.905088,10.657873,7.519007,214.067969,215.164264,231.378555,202.927977,85.481275,188.915036,32.000000,181.600323,69.881034,69.315411,111.966239,15.199378,42.520449,49.000000,52.435607,34.290000,47.736265,59.584764,47.746129
54.711766,64.820965,213.554539,177.124523,102.303088,102.255442,29.178613,14.222905,210.373924,6.890809,60.041152,55.597705,176.362677,215.624766,173.732980,210.975565,127.549128,209.343759,-0.000822,-1.392347,32.000000,-235.785530,210.440904,-0.024632,34.889336,0.665861,375115.636871,0.931194,19.890627,1.027711,3.905048,7.056581,6.544357,214.066597,215.158439,231.372313,202.922440,92.676518,188.903660,32.000000,181.595842,69.884206,69.319690,111.956889,15.199378,42.496878,49.000000,52.433932,34.290000,47.718215,59.587714,47.705850
54.715693,64.821817,213.489110,177.119749,102.293590,102.263659,29.125397,14.222782,210.371174,6.890924,60.048377,55.599863,176.359183,215.623994,173.731667,210.975726,127.544675,209.342057,-0.000821,-1.392353,32.000000,-235.785610,210.439781,-0.024617,34.886983,0.665841,375139.565816,0.932543,19.877485,1.031715,3.904357,10.369790,10.238888,214.064031,215.160452,231.368350,202.923003,96.220900,188.899685,32.000000,181.600235,69.886342,69.322192,111.952810,15.199378,42.505587,49.000000,52.424820,34.290000,47.718728,59.575893,47.821624
54.712865,64.824652,213.353187,177.112599,102.166888,102.280049,29.166534,14.222827,210.361789,6.891078,60.086368,55.603205,176.352636,215.616277,173.729382,210.970840,127.535274,209.335647,-0.000822,-1.392378,32.000000,-235.785540,210.427745,-0.024605,34.882706,0.665820,375194.302764,0.930092,19.857104,1.037747,3.903265,8.942974,5.434014,214.065117,215.166389,231.362416,202.921269,103.246150,188.894612,32.000000,181.597367,69.891279,69.327482,111.945830,15.199378,42.461272,49.000000,52.430489,34.290000,47.720846,59.584154,47.745689
54.719549,64.834360,213.326643,177.109436,102.009628,102.284172,29.166484,14.222705,210.352870,6.890917,60.126854,55.610154,176.348830,215.606812,173.725869,210.963613,127.528795,209.328017,-0.000822,-1.392354,32.000000,-235.785654,210.420430,-0.024613,34.879588,0.665728,375231.541161,0.931795,19.854174,1.041605,3.901789,9.800343,10.043087,214.069168,215.165663,231.362785,202.918286,108.603730,188.895775,32.000000,181.587579,69.895222,69.331585,111.941981,15.199378,42.422872,49.000000,52.445962,34.290000,47.728498,59.590232,47.763444
54.714276,64.849174,213.400536,177.107974,101.898233,102.284196,29.216463,14.222687,210.341672,6.890395,60.171023,55.611530,176.345960,215.599720,173.722107,210.953263,127.522010,209.316449,-0.000820,-1.392345,32.000000,-235.785534,210.412291,-0.024654,34.877806,0.665639,375316.065579,0.930690,19.859735,1.048762,3.899507,8.132926,8.036773,214.070919,215.166522,231.360337,202.917097,114.032028,188.897865,32.000000,181.569396,69.899696,69.335613,111.938603,15.199378,42.452056,49.000000,52.460355,34.290000,47.746681,59.584193,47.698733
54.717676,64.866904,213.640899,177.108319,101.859557,102.284093,29.196087,14.222580,210.332096,6.890138,60.212499,55.614405,176.344137,215.590997,173.717824,210.943392,127.516177,209.304525,-0.000820,-1.392339,32.000000,-235.785518,210.402833,-0.024644,34.876853,0.665610,375352.547401,0.930627,19.863004,1.052570,3.898545,12.419419,18.317762,214.069982,215.166523,231.354607,202.915518,117.663746,188.890467,32.000000,181.547632,69.903279,69.339320,111.934790,15.199378,42.486974,49.000000,52.449795,34.290000,47.771226,59.580731,47.696019
54.737836,64.887645,213.630779,177.110297,101.772785,102.284156,29.152934,14.222612,210.326374,6.890160,60.240457,55.628565,176.343125,215.585599,173.713422,210.934745,127.510214,209.294809,-0.000820,-1.392903,32.000000,-235.785547,210.397800,-0.024596,34.881423,0.665900,375389.731131,0.929172,19.882896,1.055307,3.900272,10.076064,6.474934,214.069357,215.167294,231.347369,202.916839,117.663746,188.875658,32.000000,181.546100,69.907631,69.343944,111.931430,15.199378,42.499443,49.000000,52.445060,34.290000,47.798761,59.584065,47.737251
54.746690,64.904718,213.613387,177.112655,101.921718,102.291720,29.141774,14.222463,210.323820,6.889952,60.240867,55.644992,176.342880,215.587004,173.711628,210.931811,127.505467,209.290529,-0.000819,-1.394635,32.000000,-235.785808,210.398233,-0.024603,34.888955,0.666462,375421.694055,0.929800,19.897351,1.056967,3.904422,9.551305,13.866544,214.069996,215.168658,231.343076,202.923288,117.663746,188.865637,32.000000,181.547270,69.912798,69.348823,111.928196,15.199378,42.531490,49.000000,52.432211,34.290000,47.825225,59.576581,47.906803
54.765122,64.913285,213.615340,177.114594,102.150276,102.316060,29.146750,14.222393,210.329716,6.889904,60.213633,55.657680,176.341967,215.593695,173.711180,210.938647,127.499179,209.293869,-0.000819,-1.392913,32.000000,-235.785816,210.403958,-0.024638,34.894672,0.666174,375446.578276,0.930849,19.898676,1.059530,3.902799,9.322806,10.511833,214.071284,215.168414,231.338033,202.925553,117.663746,188.863166,32.000000,181.530945,69.916986,69.352699,111.924062,15.199378,42.533885,49.000000,52.413580,34.290000,47.846527,59.589140,47.648770
54.776767,64.908508,213.519184,177.115309,102.369460,102.340551,29.134417,14.222464,210.340574,6.889542,60.178847,55.669667,176.340930,215.603993,173.712060,210.948642,127.493139,209.301814,-0.000819,-1.391183,32.000000,-235.785817,210.412749,-0.024688,34.899732,0.665978,375500.271854,0.931150,19.907224,1.062779,3.901850,8.299761,10.364244,214.071588,215.162941,231.334006,202.927401,119.482606,188.863255,32.000000,181.530054,69.921181,69.356893,111.920545,15.199378,42.498094,49.000000,52.411063,34.290000,47.839156,59.581931,47.815461
54.780762,64.895398,213.523779,177.111699,102.458811,102.360794,29.164565,14.222397,210.349545,6.889307,60.150840,55.671116,176.337729,215.614224,173.712831,210.958776,127.487545,209.307816,-0.000819,-1.391130,32.000000,-235.785958,210.420091,-0.024591,34.900111,0.665849,375599.975682,0.930887,19.898047,1.070236,3.900573,8.152245,8.627480,214.066952,215.159696,231.330130,202.930522,124.924095,188.860187,32.000000,181.535410,69.924885,69.360242,111.917569,15.199378,42.521643,49.000000,52.400698,34.290000,47.823780,59.580761,47.897412
54.790098,64.885473,213.443422,177.105896,102.399743,102.376903,29.165238,14.222337,210.357042,6.889417,60.148339,55.674498,176.333095,215.622068,173.712542,210.964506,127.482270,209.314331,-0.000820,-1.391151,32.000000,-235.786000,210.425955,-0.024576,34.898864,0.665552,375686.644640,0.931273,19.882061,1.079057,3.897988,12.198447,11.000150,214.060888,215.162620,231.326034,202.936538,124.859010,188.858666,32.000000,181.536002,69.928713,69.364284,111.915183,15.199378,42.465606,49.000000,52.396741,34.290000,47.806630,59.580082,47.891616
54.793103,64.880476,213.380212,177.099027,102.392401,102.389220,29.125400,14.222323,210.363611,6.888984,60.153355,55.678537,176.327796,215.628011,173.712768,210.972525,127.477895,209.317404,-0.000819,-1.391149,32.000000,-235.786038,210.433188,-0.024635,34.898421,0.665621,375752.221466,0.930386,19.865107,1.086751,3.897788,10.254199,6.343039,214.055541,215.165920,231.324761,202.941369,124.796788,188.856532,32.000000,181.532250,69.932904,69.368980,111.914024,15.199378,42.415639,49.000000,52.392196,34.290000,47.793992,59.585403,47.764251
54.799871,64.882151,213.304846,177.092220,102.506039,102.393312,29.208326,14.222464,210.370254,6.888891,60.144784,55.690268,176.322243,215.636305,173.712454,210.979327,127.473289,209.324916,-0.000819,-1.391137,32.000000,-235.786010,210.441553,-0.024669,34.899564,0.665446,375801.442059,0.930311,19.846196,1.094307,3.895657,9.356929,13.606781,214.051370,215.164624,231.325385,202.942226,128.302882,188.851127,32.000000,181.522450,69.936491,69.372985,111.912844,15.199378,42.451300,49.000000,52.382461,34.290000,47.795685,59.577614,47.916635
54.809997,64.883496,213.321038,177.087129,102.548403,102.409526,29.210312,14.222488,210.382727,6.888525,60.122893,55.695024,176.317669,215.648001,173.710726,210.990467,127.468481,209.335751,-0.000819,-1.391165,32.000000,-235.786017,210.451688,-0.024663,34.897142,0.665343,375846.590183,0.931626,19.838308,1.099756,3.894290,10.547612,11.736735,214.045120,215.162864,231.325628,202.943895,128.302882,188.848356,32.000000,181.505848,69.939518,69.377347,111.913099,15.199378,42.430936,49.000000,52.364469,34.290000,47.797072,59.577987,47.921183
54.818824,64.878681,213.358643,177.082291,102.518797,102.425551,29.222658,14.222326,210.390823,6.888138,60.127537,55.695126,176.312784,215.658032,173.708085,210.997182,127.464242,209.346204,-0.000820,-1.391138,32.000000,-235.786201,210.457626,-0.024634,34.896411,0.665104,375868.442301,0.928895,19.833470,1.106991,3.892433,10.543395,7.771248,214.037213,215.161012,231.325584,202.944472,130.116467,188.842677,32.000000,181.501409,69.942680,69.381453,111.914860,15.199378,42.429930,49.000000,52.364156,34.290000,47.793889,59.590684,47.688829
54.822568,64.874096,213.305136,177.078081,102.659105,102.437818,29.157935,14.222301,210.401156,6.888264,60.130890,55.700813,176.308381,215.665880,173.703858,211.001470,127.461087,209.349823,-0.000821,-1.391165,32.000000,-235.786222,210.462726,-0.024626,34.901104,0.665185,375931.857658,0.928793,19.825074,1.115591,3.892010,5.969433,13.267045,214.029077,215.155723,231.329522,202.945840,135.525621,188.832807,32.000000,181.509667,69.945493,69.385613,111.918394,15.199378,42.423288,49.000000,52.354595,34.290000,47.781838,59.578578,47.928814
54.822615,64.876134,213.304806,177.074875,102.763021,102.449969,29.141641,14.222082,210.410267,6.888649,60.114058,55.708839,176.304843,215.678952,173.699746,211.013490,127.456819,209.355954,-0.000822,-1.391195,32.000000,-235.786419,210.472076,-0.024626,34.906245,0.665285,375986.531469,0.928368,19.811768,1.123488,3.892069,9.051500,6.435035,214.019874,215.152850,231.332941,202.949791,135.443633,188.831714,32.000000,181.509031,69.948180,69.389253,111.923099,15.199378,42.416511,49.000000,52.346130,34.290000,47.784014,59.576207,47.914140
54.829085,64.870524,213.299154,177.072359,102.728101,102.474529,29.203295,14.222074,210.421975,6.888495,60.102134,55.717688,176.302010,215.689411,173.696548,211.024828,127.452615,209.365570,-0.000822,-1.390057,32.000000,-235.786465,210.479321,-0.024639,34.910280,0.665104,376029.276856,0.930458,19.803582,1.127910,3.890827,10.769507,6.489368,214.014087,215.150702,231.335896,202.950131,135.429179,188.833091,32.000000,181.492594,69.951143,69.392442,111.929293,15.199378,42.389651,49.000000,52.335863,34.290000,47.778881,59.585403,47.912819
54.842235,64.863242,213.338256,177.069025,102.715600,102.490675,29.188260,14.222083,210.434414,6.888257,60.094850,55.723852,176.298506,215.700320,173.693365,211.034851,127.449006,209.372034,-0.000823,-1.390080,32.000000,-235.786388,210.487075,-0.024643,34.913999,0.665084,376084.730257,0.931093,19.805574,1.134322,3.890818,8.089423,5.506375,214.007373,215.147581,231.337144,202.949791,135.511909,188.825747,32.000000,181.472685,69.953653,69.396291,111.936990,15.199378,42.431735,49.000000,52.328601,34.290000,47.768861,59.571870,47.870486
54.842201,64.856372,213.597387,177.065407,102.769000,102.503031,29.097972,14.222093,210.444897,6.888227,60.092864,55.732132,176.294793,215.709822,173.690238,211.043145,127.445126,209.379971,-0.000822,-1.390072,32.000000,-235.786430,210.495469,-0.024643,34.917771,0.665073,376171.419160,0.929215,19.793742,1.141892,3.890256,7.137533,11.607193,213.999035,215.145098,231.334825,202.955852,135.582888,188.815437,32.000000,181.454820,69.955799,69.399668,111.944850,15.199378,42.479176,49.000000,52.319979,34.290000,47.756398,59.580446,47.657574
54.852465,64.852000,213.677899,177.062041,102.819615,102.507256,29.095949,14.221955,210.453650,6.888080,60.084051,55.740618,176.290962,215.718987,173.687410,211.051441,127.441490,209.387489,-0.000823,-1.390054,32.000000,-235.786582,210.506450,-0.024617,34.921659,0.665044,376218.518309,0.929575,19.773815,1.147761,3.890036,10.263674,13.748652,213.991792,215.141573,231.335090,202.961953,139.220907,188.803215,32.000000,181.451153,69.957423,69.403374,111.951776,15.199378,42.529328,49.000000,52.304207,34.290000,47.749270,59.575686,47.906730
54.863412,64.848279,213.776268,177.058625,102.939312,102.523405,29.089313,14.222129,210.466754,6.887915,60.072418,55.749929,176.286781,215.733257,173.684527,211.062329,127.437802,209.396964,-0.000824,-1.390067,32.000000,-235.786350,210.521150,-0.024748,34.924845,0.665632,376262.814653,0.932555,19.766978,1.154419,3.894763,7.666898,6.294471,213.985725,215.138580,231.339231,202.966136,139.220907,188.793733,32.000000,181.451689,69.959198,69.406744,111.958953,15.199378,42.570205,49.000000,52.284568,34.290000,47.742739,59.573267,47.898733
54.863699,64.841792,213.871580,177.054569,102.964425,102.539784,29.151019,14.222194,210.478343,6.887666,60.060071,55.756909,176.282165,215.747438,173.680741,211.073478,127.434180,209.407030,-0.000823,-1.390067,32.000000,-235.786323,210.534518,-0.024748,34.927144,0.665643,376272.213393,0.932454,19.752737,1.160685,3.895502,6.239136,5.826408,213.977511,215.135569,231.343119,202.972169,139.220907,188.788804,32.000000,181.437469,69.960541,69.410222,111.966142,15.199378,42.573492,49.000000,52.276027,34.290000,47.734513,59.583416,47.923825
54.868382,64.834801,213.788890,177.050064,102.987954,102.560126,29.173819,14.222220,210.489306,6.887951,60.058152,55.758334,176.277851,215.760869,173.676425,211.085029,127.430636,209.418504,-0.000824,-1.390075,32.000000,-235.786161,210.547510,-0.024758,34.926014,0.665787,376325.742011,0.932599,19.738492,1.167688,3.896518,11.244138,14.308697,213.970774,215.132894,231.345482,202.974794,139.220907,188.782867,32.000000,181.410520,69.961013,69.413506,111.973647,15.199378,42.564505,49.000000,52.258974,34.290000,47.722278,59.579187,47.877163
54.853973,64.829570,213.727553,177.045302,102.967903,102.563956,29.212016,14.222226,210.499442,6.888457,60.069795,55.759163,176.274022,215.770066,173.675481,211.093575,127.428889,209.427029,-0.000824,-1.390067,32.000000,-235.786016,210.556697,-0.024751,34.924967,0.666051,376384.339541,0.930752,19.731729,1.174831,3.898235,8.236664,13.505773,213.964175,215.129919,231.347388,202.978029,141.034016,188.768851,32.000000,181.400461,69.962357,69.417263,111.981584,15.199378,42.565419,49.000000,52.269308,34.290000,47.713790,59.580466,47.856547
54.854222,64.832507,213.721129,177.041280,102.872711,102.568032,29.155639,14.222202,210.508217,6.888617,60.090351,55.757305,176.270149,215.774785,173.673639,211.101545,127.425928,209.432808,-0.000823,-1.390117,32.000000,-235.786065,210.563649,-0.024729,34.925598,0.665952,376453.528602,0.930103,19.720237,1.182389,3.896395,5.385804,8.042081,213.957277,215.129024,231.349673,202.983382,146.469067,188.752654,32.000000,181.388812,69.963341,69.420715,111.989611,15.199378,42.570126,49.000000,52.272588,34.290000,47.713090,59.578420,47.901741
54.845833,64.839767,213.402073,177.038801,102.846903,102.580007,29.104322,14.222223,210.514197,6.888832,60.111458,55.758078,176.267603,215.780212,173.670734,211.111695,127.423382,209.435681,-0.000825,-1.390161,32.000000,-235.785966,210.569039,-0.024715,34.927309,0.666001,376474.983743,0.929179,19.728857,1.187119,3.896300,5.609937,9.197118,213.952529,215.126275,231.353736,202.989031,151.863644,188.745850,32.000000,181.371976,69.963999,69.423366,111.998151,15.199378,42.497621,49.000000,52.265344,34.290000,47.719411,59.581676,47.825659
54.860381,64.848696,213.497349,177.037746,102.793975,102.592500,29.197183,14.222256,210.519117,6.889191,60.122713,55.760133,176.265140,215.786212,173.666670,211.117323,127.421031,209.441186,-0.000825,-1.390169,32.000000,-235.785971,210.574536,-0.024736,34.928917,0.666006,376499.644475,0.931015,19.731555,1.192101,3.896166,8.515439,5.333046,213.946894,215.119812,231.359142,202.991629,157.168876,188.742514,32.000000,181.359748,69.964509,69.427040,112.008016,15.199378,42.467502,49.000000,52.247822,34.290000,47.731979,59.585383,47.764911
54.860926,64.856641,213.638770,177.037998,102.705471,102.604714,29.124232,14.222324,210.523507,6.889599,60.136472,55.760317,176.263984,215.791501,173.662598,211.119730,127.418758,209.443253,-0.000826,-1.390179,32.000000,-235.785924,210.578440,-0.024700,34.931621,0.665430,376564.811854,0.932942,19.746881,1.195654,3.890944,12.614348,9.631018,213.941023,215.112724,231.364178,202.997320,157.166516,188.740376,32.000000,181.356505,69.965661,69.430323,112.020564,15.199378,42.516803,49.000000,52.246281,34.290000,47.742480,59.577506,47.902401
54.855036,64.863505,213.731518,177.038360,102.749602,102.608611,29.155524,14.222358,210.528755,6.889728,60.140449,55.764344,176.263084,215.799276,173.658996,211.123567,127.416070,209.447427,-0.000827,-1.390160,32.000000,-235.785975,210.582914,-0.024702,34.937117,0.665558,376617.038182,0.929837,19.741824,1.199929,3.891649,11.699612,9.028652,213.932565,215.109785,231.366233,203.003202,157.244111,188.737205,32.000000,181.350674,69.966471,69.433151,112.034066,15.199378,42.568368,49.000000,52.245071,34.290000,47.751994,59.578253,47.868212
54.855597,64.867910,213.841916,177.038924,102.819888,102.620708,29.161101,14.222348,210.538325,6.889588,60.133420,55.773262,176.262041,215.809717,173.656179,211.132108,127.413573,209.456029,-0.000827,-1.390140,32.000000,-235.785959,210.592946,-0.024701,34.942350,0.665913,376676.615874,0.932287,19.749244,1.202925,3.894188,8.027642,11.101156,213.923431,215.107118,231.366641,203.007704,157.297241,188.728583,32.000000,181.348730,69.967157,69.435279,112.047929,15.199378,42.573074,49.000000,52.239194,34.290000,47.759269,59.577279,47.883106
54.862224,64.867770,213.691192,177.039146,102.804107,102.632891,29.152743,14.222403,210.548076,6.890145,60.116101,55.778090,176.260798,215.820339,173.654215,211.139435,127.412151,209.466433,-0.000826,-1.390151,32.000000,-235.785790,210.605461,-0.024744,34.947175,0.666129,376710.484875,0.931450,19.761769,1.207073,3.896297,5.898941,5.133839,213.915197,215.103122,231.370837,203.012157,157.278626,188.720384,32.000000,181.345354,69.968437,69.437813,112.063818,15.199378,42.549079,49.000000,52.224653,34.290000,47.763041,59.579856,47.872981
54.868082,64.860997,213.712716,177.038481,102.774802,102.645205,29.144338,14.222310,210.557893,6.890336,60.099993,55.786413,176.260451,215.829600,173.652541,211.146904,127.410940,209.475932,-0.000827,-1.390147,32.000000,-235.785846,210.616664,-0.024727,34.955997,0.666358,376765.596573,0.931382,19.765637,1.212580,3.898270,5.742565,8.230332,213.905908,215.100306,231.374310,203.016615,155.438756,188.717173,32.000000,181.330068,69.969940,69.441169,112.081766,15.199378,42.556373,49.000000,52.217234,34.290000,47.752536,59.574742,48.064250
