OSU 80 Ton Compressor Load Stand
54.884713,64.854471,213.710742,177.036234,102.877896,102.657545,29.182183,14.222306,210.575409,6.890273,60.063102,55.806304,176.258250,215.845397,173.652276,211.162984,127.409605,209.487128,-0.000828,-1.390130,32.000000,-235.785841,210.632352,-0.024717,34.966820,0.665927,376808.169232,0.931634,19.759126,1.217640,3.895052,9.563686,7.796003,213.896183,215.096927,231.376098,203.018141,150.122184,188.709016,32.000000,181.316107,69.969809,69.443534,112.100533,15.199378,42.533549,49.000000,52.192539,34.290000,47.742227,59.560246,48.092276
54.910516,64.840724,213.743171,177.033561,103.144868,102.677984,29.182210,14.222370,210.599381,6.890115,59.994636,55.823766,176.256167,215.866777,173.651334,211.183246,127.408232,209.503426,-0.000829,-1.390142,32.000000,-235.785842,210.655134,-0.024729,34.975935,0.665811,376842.116249,0.931888,19.746721,1.222174,3.895028,8.022043,7.902188,213.884862,215.093392,231.378731,203.019658,146.665569,188.701170,32.000000,181.303766,69.969031,69.445159,112.118415,15.199378,42.579590,49.000000,52.164132,34.290000,47.726816,59.579414,47.877676
54.914707,64.819289,213.805211,177.029531,103.350697,102.706434,29.219400,14.222467,210.619638,6.890271,59.928281,55.830019,176.253364,215.889264,173.650514,211.202896,127.408066,209.525313,-0.000829,-1.389571,32.000000,-235.785766,210.677299,-0.024780,34.982238,0.665487,376869.208334,0.930462,19.724211,1.227425,3.893812,12.860399,5.861551,213.872025,215.092305,231.379054,203.023700,146.741016,188.695190,32.000000,181.293779,69.968725,69.446439,112.137139,15.199378,42.588812,49.000000,52.136600,34.290000,47.700961,59.581961,47.763370
54.922172,64.789697,213.771532,177.023212,103.578095,102.734883,29.178157,14.222440,210.643791,6.890552,59.877822,55.837392,176.248688,215.909371,173.649765,211.226281,127.407569,209.547800,-0.000830,-1.389010,32.000000,-235.785907,210.700331,-0.024788,34.988757,0.665213,376910.203906,0.930128,19.685673,1.234497,3.892573,6.270078,11.758433,213.859690,215.089564,231.381959,203.025767,146.762280,188.683869,32.000000,181.278912,69.968543,69.448076,112.156879,15.199378,42.591684,49.000000,52.123230,34.290000,47.657422,59.577358,47.936297
54.925520,64.766300,213.766295,177.015050,103.759931,102.767395,29.189289,14.222403,210.666261,6.891105,59.822805,55.851349,176.243286,215.934257,173.647928,211.250731,127.406938,209.571242,-0.000831,-1.389022,32.000000,-235.786070,210.722467,-0.024802,34.993780,0.665334,376983.371369,0.929070,19.660210,1.242317,3.893405,9.542399,16.835937,213.850215,215.084510,231.387977,203.028138,146.698675,188.673505,32.000000,181.274578,69.968018,69.449436,112.176107,15.199378,42.604497,49.000000,52.108378,34.290000,47.619637,59.583131,47.926833
54.940259,64.741731,213.950557,177.006283,103.910089,102.791567,29.152236,14.222289,210.687879,6.891621,59.773771,55.855736,176.236921,215.957558,173.646903,211.274932,127.406413,209.592536,-0.000832,-1.389037,32.000000,-235.786340,210.743152,-0.024742,34.994720,0.665177,377043.824163,0.930427,19.623447,1.250677,3.892263,9.774097,7.809600,213.838336,215.083331,231.393186,203.028529,151.993404,188.670280,32.000000,181.265720,69.966628,69.449756,112.195157,15.199378,42.606099,49.000000,52.082209,34.290000,47.583832,59.576571,47.861316
54.937438,64.718319,213.747007,176.996791,103.829385,102.812295,29.174551,14.222323,210.704904,6.891756,59.751105,55.851771,176.229426,215.975363,173.644552,211.292077,127.405882,209.609993,-0.000834,-1.387319,32.000000,-235.786365,210.757979,-0.024756,34.990816,0.665199,377130.585875,0.930245,19.596835,1.259504,3.891930,10.430519,8.817967,213.829651,215.082209,231.397530,203.025215,157.280662,188.667375,32.000000,181.246862,69.965458,69.449511,112.215126,15.199378,42.564614,49.000000,52.072222,34.290000,47.546199,59.588373,47.869533
54.933118,64.698394,213.660987,176.986459,103.701797,102.824766,29.176243,14.222450,210.717816,6.891958,59.761824,55.852730,176.221623,215.990719,173.640177,211.305097,127.405316,209.621588,-0.000834,-1.386729,32.000000,-235.786287,210.769899,-0.024731,34.988545,0.665550,377176.640800,0.931308,19.558113,1.267475,3.894240,5.062939,10.586224,213.821338,215.080473,231.402523,203.021240,160.839772,188.657403,32.000000,181.233291,69.964238,69.449755,112.234861,15.199378,42.582985,49.000000,52.053929,34.290000,47.515932,59.571359,47.908564
54.941553,64.696456,213.787678,176.976984,103.600922,102.836800,29.169266,14.222331,210.726420,6.892313,59.768517,55.858053,176.213588,216.005012,173.635680,211.315991,127.405545,209.635167,-0.000836,-1.386689,32.000000,-235.786376,210.782326,-0.024749,34.986112,0.665274,377224.706202,0.930778,19.537410,1.274109,3.890735,11.883576,6.452384,213.814985,215.080527,231.405736,203.018168,160.839772,188.646277,32.000000,181.217004,69.963949,69.450417,112.255057,15.199378,42.615150,49.000000,52.040814,34.290000,47.502766,59.579768,47.915461
54.952360,64.694924,213.907931,176.969580,103.511954,102.849001,29.174404,14.222466,210.737568,6.892691,59.766602,55.862843,176.206447,216.017357,173.629228,211.328233,127.404837,209.647879,-0.000837,-1.386723,32.000000,-235.786183,210.797038,-0.024798,34.983716,0.665206,377248.294243,0.930868,19.521633,1.278728,3.889475,12.838595,11.235143,213.810643,215.077316,231.410376,203.012808,155.383193,188.631511,32.000000,181.195672,69.963105,69.450914,112.274203,15.199378,42.613978,49.000000,52.016836,34.290000,47.498472,59.579473,47.886187
54.951904,64.692460,213.797225,176.963648,103.444595,102.857197,29.164632,14.222565,210.747807,6.893053,59.782627,55.864234,176.200834,216.027760,173.623750,211.338335,127.405994,209.658033,-0.000837,-1.386731,32.000000,-235.786163,210.807050,-0.024785,34.982645,0.665527,377283.526006,0.931036,19.511594,1.283246,3.891184,7.546474,5.759530,213.806965,215.072791,231.415901,203.007032,149.971883,188.618535,32.000000,181.177844,69.963052,69.452044,112.293771,15.199378,42.583241,49.000000,51.999683,34.290000,47.494752,59.584547,47.745322
54.947594,64.687724,213.811737,176.958591,103.326024,102.857195,29.154590,14.222675,210.753317,6.893493,59.806678,55.864401,176.195126,216.037237,173.618081,211.345950,127.405956,209.667400,-0.000837,-1.386735,32.000000,-235.786038,210.813342,-0.024729,34.983745,0.665808,377319.639249,0.930776,19.499687,1.288398,3.892607,7.437564,10.466599,213.803930,215.067206,231.420390,203.001127,146.425074,188.606967,32.000000,181.161420,69.963120,69.452918,112.312671,15.199378,42.625698,49.000000,51.987925,34.290000,47.486129,59.568861,47.875989
54.954891,64.692501,213.907507,176.956008,103.191556,102.857208,29.140924,14.222712,210.761747,6.893887,59.824399,55.868324,176.191414,216.043840,173.612742,211.352555,127.405872,209.673750,-0.000838,-1.386735,32.000000,-235.786011,210.817500,-0.024728,34.988142,0.665624,377344.493658,0.931165,19.497661,1.290789,3.890625,9.915230,8.036981,213.799933,215.062338,231.423610,202.995363,146.492198,188.598047,32.000000,181.140441,69.963052,69.453261,112.330032,15.199378,42.631693,49.000000,51.970817,34.290000,47.486583,59.583957,47.816561
54.947785,64.697349,214.126169,176.954715,103.024922,102.862277,29.163848,14.222545,210.765890,6.894316,59.853972,55.865015,176.188269,216.051005,173.606658,211.357913,127.405880,209.676585,-0.000837,-1.386757,32.000000,-235.786234,210.822388,-0.024761,34.989665,0.665674,377342.055544,0.931554,19.497063,1.294102,3.891194,8.298680,11.909800,213.795308,215.057690,231.423013,202.993006,150.091679,188.584458,32.000000,181.124094,69.962990,69.452925,112.346591,15.199378,42.691978,49.000000,51.957857,34.290000,47.491662,59.580141,47.909151
54.955561,64.704538,214.168928,176.954420,102.886095,102.858792,29.173622,14.222583,210.766723,6.894567,59.894181,55.861714,176.186076,216.053808,173.600277,211.361168,127.405955,209.677309,-0.000837,-1.386723,32.000000,-235.786170,210.823667,-0.024735,34.992548,0.665744,377343.100503,0.931866,19.494834,1.296404,3.892420,7.255098,11.819997,213.789865,215.052013,231.422879,202.991148,150.091679,188.570302,32.000000,181.110343,69.962321,69.452575,112.361360,15.199378,42.749530,49.000000,51.938255,34.290000,47.496871,59.587321,47.712673
54.948793,64.716335,214.272160,176.954833,102.648336,102.846672,29.148023,14.222430,210.763398,6.894789,59.931530,55.864805,176.184884,216.056028,173.593380,211.363283,127.406305,209.677347,-0.000838,-1.386705,32.000000,-235.786336,210.824560,-0.024698,34.992441,0.666334,377373.551258,0.931325,19.506505,1.297388,3.896903,7.753119,7.710819,213.785096,215.046445,231.422275,202.988321,146.415843,188.559719,32.000000,181.100224,69.961980,69.452359,112.375028,15.199378,42.749961,49.000000,51.931422,34.290000,47.512045,59.575991,47.822064
54.951081,64.731020,214.320449,176.956852,102.317576,102.838525,29.082338,14.222680,210.761704,6.894837,59.972060,55.860053,176.184248,216.055720,173.588831,211.360807,127.406986,209.674987,-0.000838,-1.387961,32.000000,-235.786170,210.821287,-0.024789,34.987213,0.666277,377364.657870,0.930854,19.506228,1.297565,3.897129,8.128031,9.939168,213.778953,215.043274,231.421699,202.985191,146.352830,188.551919,32.000000,181.094424,69.961853,69.452314,112.388392,15.199378,42.753870,49.000000,51.919350,34.290000,47.530053,59.582590,47.776356
54.945592,64.746608,214.394595,176.959920,101.997794,102.830253,29.131737,14.222704,210.755291,6.895233,60.028345,55.853124,176.184350,216.049666,173.583744,211.354352,127.407746,209.672179,-0.000838,-1.389208,32.000000,-235.786177,210.817080,-0.024882,34.981188,0.666537,377340.424546,0.931718,19.524522,1.297230,3.899488,6.169478,11.055783,213.773703,215.038959,231.422571,202.980461,144.593944,188.546755,32.000000,181.088548,69.961270,69.452553,112.400167,15.199378,42.831034,49.000000,51.906353,34.290000,47.550175,59.586121,47.756547
54.948311,64.766048,214.434153,176.964040,101.739557,102.814044,29.188112,14.222590,210.744167,6.895315,60.086944,55.850612,176.185880,216.040154,173.579381,211.347753,127.409529,209.664241,-0.000838,-1.389800,32.000000,-235.786181,210.810278,-0.024857,34.974849,0.666696,377327.158349,0.933742,19.537011,1.295723,3.900204,7.371588,5.073301,213.770429,215.033446,231.424556,202.976153,139.288551,188.543405,32.000000,181.087787,69.961570,69.452886,112.410935,15.199378,42.858286,49.000000,51.885031,34.290000,47.571684,59.575116,47.921330
54.931802,64.792293,214.537403,176.969215,101.515305,102.814139,29.198891,14.222595,210.733841,6.895263,60.133598,55.847853,176.188004,216.031262,173.575676,211.343002,127.411203,209.658097,-0.000837,-1.391535,32.000000,-235.786164,210.804167,-0.024846,34.966660,0.667019,377320.448746,0.932226,19.557869,1.293982,3.901943,12.754381,6.375446,213.767732,215.025103,231.428127,202.970521,135.691719,188.541982,32.000000,181.091242,69.961801,69.452964,112.421241,15.199378,42.857258,49.000000,51.893532,34.290000,47.607955,59.586691,47.737765
54.923457,64.816302,214.302954,176.975181,101.251985,102.814097,29.177186,14.222755,210.723302,6.895179,60.185246,55.839779,176.189899,216.021029,173.571909,211.331057,127.412465,209.647739,-0.000836,-1.393301,32.000000,-235.785940,210.795154,-0.024869,34.959586,0.667136,377281.455189,0.930276,19.574698,1.289425,3.902470,8.642376,7.897725,213.763134,215.017678,231.432029,202.966284,135.637996,188.541852,32.000000,181.087580,69.961717,69.452971,112.431388,15.199378,42.805231,49.000000,51.883096,34.290000,47.642242,59.584193,47.743781
54.909094,64.841220,214.187781,176.980698,101.062758,102.813960,29.157386,14.222627,210.711501,6.895141,60.238721,55.836173,176.192892,216.005010,173.569043,211.317100,127.414719,209.635125,-0.000834,-1.395045,32.000000,-235.786031,210.785279,-0.024849,34.956230,0.667758,377325.811589,0.930309,19.616795,1.285603,3.905523,17.883267,7.894434,213.758239,215.013418,231.434473,202.962334,140.945934,188.544401,32.000000,181.076858,69.961249,69.452765,112.441906,15.199378,42.811238,49.000000,51.897715,34.290000,47.676256,59.582079,47.908271
54.921479,64.866445,214.238683,176.986263,101.178274,102.805583,29.116349,14.222553,210.705017,6.895091,60.263796,55.844562,176.196458,215.995850,173.566584,211.310089,127.417557,209.628862,-0.000835,-1.396195,32.000000,-235.786128,210.780773,-0.024945,34.956188,0.667498,377361.301174,0.931217,19.648820,1.280720,3.901848,9.271392,12.705879,213.756463,215.007642,231.435821,202.955620,146.218360,188.539939,32.000000,181.074035,69.960821,69.452175,112.453165,15.199378,42.847213,49.000000,51.876053,34.290000,47.711720,59.581941,47.829181
54.925659,64.891378,214.211027,176.992371,101.354297,102.805379,29.183759,14.222543,210.700103,6.894976,60.252752,55.850497,176.200505,215.990209,173.565740,211.305617,127.420368,209.624959,-0.000835,-1.396194,32.000000,-235.786253,210.776518,-0.024943,34.956954,0.667505,377400.671016,0.932181,19.687534,1.274058,3.900771,8.287044,9.924267,213.754955,214.999564,231.437610,202.950811,151.557491,188.536280,32.000000,181.078892,69.961256,69.452286,112.464147,15.199378,42.791871,49.000000,51.861988,34.290000,47.746706,59.587331,47.846862
54.921520,64.892376,214.251618,176.996326,101.406617,102.817575,29.116775,14.222625,210.694038,6.894426,60.245498,55.846431,176.204780,215.984192,173.565843,211.302197,127.422353,209.620010,-0.000835,-1.396190,32.000000,-235.786188,210.773054,-0.024828,34.957340,0.667479,377388.758573,0.933249,19.700861,1.269031,3.900818,6.995778,6.319400,213.752995,214.992746,231.436323,202.948372,156.976128,188.535405,32.000000,181.080345,69.961686,69.452339,112.476732,15.199378,42.802918,49.000000,51.852054,34.290000,47.758926,59.572588,47.711279
54.925423,64.893028,214.165441,176.998379,101.505743,102.813583,29.193733,14.222538,210.685841,6.894299,60.250895,55.841731,176.207299,215.978185,173.566519,211.295730,127.425326,209.615307,-0.000836,-1.396158,32.000000,-235.786303,210.766897,-0.024754,34.959535,0.667407,377412.574410,0.931075,19.721780,1.264855,3.900017,13.100178,13.905000,213.750556,214.983822,231.435867,202.943702,155.170208,188.534652,32.000000,181.089457,69.961816,69.452157,112.489773,15.199378,42.828017,49.000000,51.840202,34.290000,47.759470,59.581233,47.852218
54.917744,64.895173,214.346018,176.999408,101.601989,102.805491,29.150325,14.222543,210.677505,6.894035,60.257601,55.839048,176.208905,215.970177,173.567053,211.283651,127.428345,209.610435,-0.000836,-1.396139,32.000000,-235.786348,210.760016,-0.024811,34.961832,0.667614,377458.065741,0.933408,19.726755,1.261141,3.901050,13.860539,13.611354,213.746336,214.976460,231.433262,202.939298,149.743708,188.535513,32.000000,181.103550,69.962018,69.451723,112.502230,15.199378,42.842171,49.000000,51.834752,34.290000,47.759521,59.584813,47.917515
54.911161,64.900651,214.281410,177.000292,101.644693,102.805342,29.150380,14.222587,210.669653,6.894007,60.262809,55.833794,176.209435,215.962045,173.568479,211.273362,127.429761,209.602456,-0.000836,-1.396123,32.000000,-235.786353,210.752630,-0.024837,34.964475,0.667310,377435.431581,0.930840,19.723657,1.256522,3.899204,9.840874,6.341254,213.740996,214.973027,231.429376,202.936660,144.412976,188.539097,32.000000,181.109637,69.961864,69.450690,112.513620,15.199378,42.873299,49.000000,51.827327,34.290000,47.766759,59.584951,47.861389
54.917318,64.906971,214.162472,177.001226,101.898629,102.792981,29.196411,14.222565,210.665275,6.893872,60.258259,55.840994,176.211025,215.955879,173.570201,211.267304,127.432211,209.598106,-0.000836,-1.396153,32.000000,-235.786376,210.749282,-0.024773,34.966458,0.667719,377407.659573,0.932302,19.733177,1.251801,3.903038,11.234167,10.320538,213.739635,214.969079,231.425964,202.930565,139.158746,188.544715,32.000000,181.114658,69.962198,69.449346,112.524475,15.199378,42.832317,49.000000,51.817997,34.290000,47.774835,59.591127,47.693304
54.920762,64.909374,213.928088,177.002289,102.058386,102.789081,29.124151,14.222555,210.661336,6.894003,60.249737,55.839854,176.212481,215.948490,173.570484,211.262046,127.435334,209.594592,-0.000836,-1.396142,32.000000,-235.786391,210.747315,-0.024736,34.967288,0.667602,377416.438241,0.932437,19.744980,1.247594,3.902329,11.993144,12.085142,213.740040,214.962889,231.421741,202.926925,133.839641,188.548385,32.000000,181.120376,69.962892,69.449057,112.535469,15.199378,42.785507,49.000000,51.798876,34.290000,47.780541,59.578705,47.859041
54.916170,64.910397,213.931293,177.003094,101.988192,102.776879,29.149998,14.222518,210.653727,6.893956,60.263390,55.830472,176.213287,215.937370,173.571270,211.252692,127.437757,209.584882,-0.000838,-1.396156,32.000000,-235.786407,210.738956,-0.024757,34.963503,0.667155,377369.786244,0.930755,19.745385,1.243624,3.899726,10.073240,9.605219,213.739245,214.957407,231.417525,202.925441,128.419101,188.552912,32.000000,181.124277,69.963210,69.448428,112.546826,15.199378,42.797176,49.000000,51.795351,34.290000,47.780642,59.576217,47.759335
54.902698,64.912575,214.166884,177.003254,102.041574,102.764678,29.148337,14.222515,210.640510,6.894174,60.291046,55.823788,176.214324,215.923541,173.571753,211.242921,127.440241,209.572783,-0.000840,-1.396141,32.000000,-235.786362,210.725947,-0.024736,34.961902,0.666548,377350.198637,0.932970,19.744480,1.239273,3.895213,9.829887,10.066691,213.739291,214.953019,231.414801,202.922170,124.740666,188.547907,32.000000,181.129996,69.963600,69.447997,112.557658,15.199378,42.780409,49.000000,51.788869,34.290000,47.783235,59.583633,47.706070
54.898533,64.927087,214.100282,177.004709,102.042366,102.752317,29.183995,14.222370,210.630189,6.893866,60.304361,55.821108,176.213600,215.911613,173.571561,211.231578,127.442132,209.559121,-0.000840,-1.396172,32.000000,-235.786557,210.715681,-0.024742,34.956796,0.666597,377305.009178,0.932121,19.749915,1.233455,3.895598,6.577510,8.660010,213.737902,214.949068,231.412556,202.918054,124.667383,188.547143,32.000000,181.132921,69.963324,69.445947,112.566383,15.199378,42.781130,49.000000,51.786514,34.290000,47.797648,59.572362,47.769460
54.874829,64.938348,214.030076,177.006575,101.938005,102.740087,29.181360,14.222580,210.614440,6.893700,60.334585,55.801907,176.215216,215.894001,173.570233,211.218376,127.444201,209.546242,-0.000841,-1.396172,32.000000,-235.786324,210.699629,-0.024762,34.948441,0.667242,377267.999332,0.932322,19.765033,1.226741,3.900844,8.767324,8.428879,213.738349,214.943457,231.411405,202.916242,129.943720,188.559262,32.000000,181.133236,69.964471,69.445256,112.574851,15.199378,42.832622,49.000000,51.798552,34.290000,47.815707,59.585226,47.748256
54.859124,64.952783,214.049986,177.008869,101.697731,102.723702,29.142136,14.222406,210.591535,6.893518,60.403482,55.786354,176.216908,215.873490,173.568744,211.199440,127.446370,209.526469,-0.000841,-1.396152,32.000000,-235.786413,210.681608,-0.024722,34.942798,0.667179,377240.830021,0.931185,19.783548,1.220073,3.899927,7.436143,10.037990,213.737067,214.936862,231.410613,202.912741,135.295643,188.569499,32.000000,181.145262,69.965201,69.444944,112.584069,15.199378,42.814420,49.000000,51.809253,34.290000,47.829169,59.590497,47.723018
54.853395,64.976815,214.266712,177.011612,101.516580,102.699276,29.111217,14.222296,210.573062,6.893164,60.454147,55.781958,176.219341,215.854084,173.567184,211.181314,127.448204,209.505990,-0.000840,-1.396141,32.000000,-235.786536,210.663939,-0.024698,34.940997,0.667381,377224.327985,0.931632,19.817589,1.213501,3.900332,8.087878,7.934633,213.734166,214.933250,231.406709,202.911584,135.344474,188.566628,32.000000,181.161996,69.966144,69.444724,112.592496,15.199378,42.850343,49.000000,51.820456,34.290000,47.863375,59.579118,47.730722
54.856456,65.003412,214.279040,177.016997,101.492372,102.687119,29.163632,14.222343,210.557792,6.893147,60.472678,55.782370,176.223669,215.840073,173.565709,211.164068,127.449752,209.489155,-0.000840,-1.397306,32.000000,-235.786436,210.649589,-0.024743,34.940489,0.667627,377190.872294,0.933069,19.847118,1.204418,3.901812,5.134206,6.865261,213.731921,214.932098,231.403800,202.911848,135.319940,188.571718,32.000000,181.170533,69.965873,69.444445,112.598627,15.199378,42.871831,49.000000,51.811994,34.290000,47.900179,59.590133,47.920303
54.846845,65.018861,214.214857,177.022219,101.491737,102.666764,29.163116,14.222327,210.543838,6.892669,60.480910,55.780410,176.228914,215.824821,173.564878,211.148825,127.451579,209.473791,-0.000840,-1.397285,32.000000,-235.786350,210.635418,-0.024770,34.940784,0.668109,377133.376566,0.934006,19.876658,1.195421,3.906170,6.305037,20.402015,213.731638,214.930956,231.401346,202.907252,135.240367,188.576145,32.000000,181.168645,69.965700,69.444695,112.605409,15.199378,42.900942,49.000000,51.808937,34.290000,47.930368,59.584626,47.854933
54.850888,65.026784,214.184961,177.026738,101.568307,102.662846,29.163685,14.222401,210.530262,6.892267,60.486276,55.777939,176.233169,215.811670,173.565590,211.134467,127.453159,209.461250,-0.000840,-1.397276,32.000000,-235.786135,210.620796,-0.024784,34.942283,0.668082,377119.310733,0.932226,19.900312,1.187986,3.906177,6.896566,10.149954,213.729670,214.925276,231.400725,202.903652,135.200844,188.575273,32.000000,181.176441,69.965720,69.444952,112.611692,15.199378,42.903245,49.000000,51.794913,34.290000,47.944650,59.573700,47.705337
54.851352,65.030801,214.300799,177.030011,101.701545,102.650560,29.201346,14.222386,210.515667,6.892225,60.485153,55.773871,176.236875,215.796959,173.567313,211.121744,127.453928,209.448123,-0.000840,-1.397283,32.000000,-235.785964,210.606415,-0.024835,34.944173,0.667931,377068.067232,0.932277,19.925003,1.180786,3.905692,6.926033,12.154273,213.726321,214.921205,231.401112,202.900899,135.251500,188.580300,32.000000,181.184996,69.965255,69.445753,112.615375,15.199378,42.886850,49.000000,51.805412,34.290000,47.950575,59.579954,47.761022
54.837073,65.033986,214.422286,177.032215,101.820420,102.638328,29.175449,14.222313,210.502206,6.891827,60.480491,55.768816,176.241504,215.780004,173.569723,211.112008,127.455157,209.436362,-0.000839,-1.397289,32.000000,-235.785983,210.592922,-0.024874,34.945407,0.667787,377058.364819,0.932167,19.929037,1.174819,3.904859,15.673136,8.603291,213.722817,214.918766,231.401855,202.899842,135.320938,188.586988,32.000000,181.207749,69.965511,69.446579,112.619857,15.199378,42.986086,49.000000,51.810495,34.290000,47.955726,59.587606,47.674742
54.833295,65.035229,214.346132,177.034565,101.942102,102.626168,29.197768,14.222366,210.489808,6.891495,60.479573,55.760904,176.245348,215.764366,173.571164,211.102278,127.455184,209.420891,-0.000839,-1.397289,32.000000,-235.785978,210.580648,-0.024914,34.945906,0.667937,377016.083096,0.930855,19.932608,1.169458,3.906937,8.065742,8.583724,213.718421,214.915684,231.406021,202.898481,140.760146,188.593187,32.000000,181.225705,69.964710,69.446819,112.622802,15.199378,42.944854,49.000000,51.808659,34.290000,47.959105,59.581656,47.742314
54.817475,65.036502,214.127579,177.036868,101.898160,102.614164,29.153762,14.222373,210.473516,6.890844,60.490558,55.749697,176.248943,215.745148,173.573080,211.086909,127.456045,209.404574,-0.000837,-1.397290,32.000000,-235.786026,210.561662,-0.024904,34.944188,0.668275,376983.107278,0.931847,19.949523,1.164116,3.910170,9.127766,15.476724,213.714194,214.914501,231.410124,202.898686,146.139059,188.605422,32.000000,181.225866,69.964709,69.446914,112.623637,15.199378,42.909697,49.000000,51.821200,34.290000,47.959705,59.589268,47.756547
54.803707,65.039778,214.206684,177.038930,101.901952,102.593803,29.158117,14.222276,210.454017,6.890460,60.515200,55.739045,176.252384,215.725096,173.575364,211.068347,127.456020,209.385818,-0.000836,-1.397262,32.000000,-235.786031,210.542767,-0.024874,34.944594,0.668054,376942.933492,0.931098,19.954399,1.158677,3.909051,28.463178,9.479702,213.708010,214.912980,231.410833,202.895313,151.428363,188.618441,32.000000,181.223871,69.963784,69.446744,112.623715,15.199378,42.889337,49.000000,51.831529,34.290000,47.964622,59.583141,47.743561
54.806746,65.054364,214.141332,177.043187,101.853724,102.569508,29.197321,14.222186,210.434746,6.890149,60.532041,55.732850,176.255843,215.705313,173.576855,211.053322,127.455773,209.362111,-0.000836,-1.397271,32.000000,-235.786190,210.528245,-0.024896,34.943731,0.667682,376910.113909,0.932696,19.970887,1.152108,3.906192,7.332662,10.272657,213.702191,214.910793,231.410336,202.891435,156.705869,188.621104,32.000000,181.234278,69.962167,69.445769,112.622258,15.199378,42.877474,49.000000,51.834530,34.290000,47.980387,59.591205,47.672835
54.793648,65.066607,213.950106,177.048611,101.856893,102.553344,29.171558,14.222192,210.416342,6.889602,60.538402,55.725407,176.260183,215.686116,173.577136,211.035054,127.455552,209.343550,-0.000836,-1.397276,32.000000,-235.786181,210.509967,-0.025062,34.939743,0.667880,376849.987828,0.932639,19.987407,1.145572,3.908617,5.894343,12.531495,213.696973,214.911142,231.408492,202.893553,156.780532,188.622586,32.000000,181.252112,69.960427,69.445415,112.621113,15.199378,42.885642,49.000000,51.837341,34.290000,47.999961,59.589376,47.737471
54.790332,65.076541,214.029920,177.054367,101.863699,102.546417,29.172837,14.222307,210.395878,6.889297,60.554315,55.716630,176.264235,215.662542,173.578244,211.015107,127.455428,209.323872,-0.000836,-1.397246,32.000000,-235.785946,210.492182,-0.025095,34.936419,0.667587,376777.365891,0.931145,19.999070,1.137523,3.907208,14.581494,7.547335,213.697456,214.913445,231.409085,202.893486,156.813635,188.627885,32.000000,181.269493,69.959433,69.445770,112.619595,15.199378,42.896740,49.000000,51.847753,34.290000,48.016245,59.581292,47.699320
54.778061,65.084197,213.760975,177.059617,101.853425,102.523329,29.154622,14.222420,210.378215,6.889281,60.556865,55.713943,176.268100,215.640855,173.578933,210.997993,127.455712,209.306392,-0.000835,-1.397252,32.000000,-235.785697,210.474963,-0.025098,34.932767,0.667286,376744.942625,0.932098,20.023915,1.131249,3.904652,11.746900,14.697704,213.700360,214.910137,231.414614,202.889789,162.228926,188.638887,32.000000,181.282004,69.957974,69.446428,112.618951,15.199378,42.825571,49.000000,51.855809,34.290000,48.027687,59.592405,47.754493
54.773890,65.090665,213.644761,177.064346,101.908958,102.515138,29.188931,14.222371,210.364487,6.888957,60.540332,55.710436,176.271492,215.626177,173.579417,210.983299,127.455310,209.290769,-0.000833,-1.398424,32.000000,-235.785818,210.460954,-0.025112,34.929879,0.667545,376734.585935,0.932081,20.037038,1.124488,3.906345,5.794047,7.187198,213.700540,214.908665,231.418060,202.887870,167.550046,188.653128,32.000000,181.283891,69.955979,69.446300,112.618510,15.199378,42.787891,49.000000,51.867724,34.290000,48.038037,59.577122,47.716855
54.770206,65.090077,213.639426,177.068093,102.094759,102.507010,29.166288,14.222267,210.352742,6.888845,60.510582,55.712042,176.275296,215.610693,173.581178,210.971581,127.455040,209.276507,-0.000832,-1.397236,32.000000,-235.785892,210.451070,-0.025128,34.929320,0.667001,376668.446785,0.932704,20.056504,1.118086,3.902310,7.975371,8.901757,213.700604,214.910019,231.419004,202.886828,165.764372,188.658623,32.000000,181.283677,69.953735,69.446932,112.619059,15.199378,42.749586,49.000000,51.870883,34.290000,48.042795,59.578371,47.818396
54.770317,65.083333,213.395491,177.070710,102.422217,102.507101,29.178799,14.222331,210.347253,6.888289,60.462679,55.717202,176.279098,215.601627,173.584732,210.965762,127.455208,209.266392,-0.000831,-1.397053,32.000000,-235.785792,210.444205,-0.025152,34.930992,0.666794,376650.894010,0.931628,20.066987,1.113022,3.900485,6.964978,7.998908,213.702913,214.911737,231.419649,202.886102,160.505068,188.656037,32.000000,181.293586,69.951426,69.447587,112.620115,15.199378,42.693644,49.000000,51.875074,34.290000,48.037422,59.586337,47.644222
54.764373,65.071337,213.466416,177.072048,102.688685,102.515334,29.183713,14.222340,210.344679,6.887977,60.396742,55.717086,176.281886,215.596868,173.588843,210.959515,127.455120,209.261516,-0.000833,-1.397038,32.000000,-235.785820,210.437461,-0.025212,34.933277,0.666779,376622.980710,0.932345,20.069944,1.108298,3.900650,8.292835,5.339043,213.704221,214.914599,231.420285,202.890567,162.322608,188.655731,32.000000,181.306299,69.949678,69.448533,112.622694,15.199378,42.694293,49.000000,51.879186,34.290000,48.020703,59.588294,47.739306
54.773472,65.045555,213.281671,177.070003,102.805182,102.515132,29.172692,14.222280,210.344309,6.888288,60.339145,55.719733,176.282774,215.596715,173.593363,210.957141,127.454847,209.255956,-0.000831,-1.395279,32.000000,-235.785862,210.435875,-0.025154,34.937776,0.666174,376613.428350,0.931927,20.063095,1.104589,3.896189,14.498859,7.193015,213.705602,214.917179,231.421576,202.892616,167.759390,188.664679,32.000000,181.301050,69.947172,69.448673,112.625934,15.199378,42.678586,49.000000,51.872435,34.290000,47.990714,59.581912,47.750237
54.781757,65.019964,213.136448,177.066158,103.067417,102.515062,29.135385,14.222226,210.344755,6.888367,60.280699,55.727618,176.282832,215.594238,173.597399,210.956911,127.454882,209.251872,-0.000831,-1.393524,32.000000,-235.785921,210.434713,-0.024890,34.943531,0.666385,376631.973283,0.931927,20.056819,1.102971,3.897907,13.960767,12.091027,213.706891,214.914970,231.422352,202.891221,167.690356,188.670646,32.000000,181.302395,69.944104,69.449644,112.629306,15.199378,42.613244,49.000000,51.872596,34.290000,47.954124,59.572087,47.851558
54.792238,64.993741,213.195405,177.061132,103.234840,102.515193,29.174835,14.222297,210.349839,6.888495,60.208445,55.727304,176.281323,215.600126,173.601683,210.962709,127.453611,209.253076,-0.000831,-1.391776,32.000000,-235.785943,210.437253,-0.024926,34.947561,0.665727,376590.541379,0.932042,20.022279,1.101299,3.893886,11.809600,10.366631,213.704837,214.913501,231.419324,202.891034,167.639244,188.673048,32.000000,181.318388,69.940520,69.450688,112.631512,15.199378,42.621415,49.000000,51.857882,34.290000,47.917658,59.587380,47.905776
54.777382,64.966060,213.111261,177.055545,103.285633,102.515214,29.202201,14.222457,210.351402,6.888829,60.154362,55.719928,176.278358,215.602541,173.605688,210.964238,127.451399,209.254757,-0.000831,-1.390051,32.000000,-235.785742,210.435421,-0.024909,34.950426,0.665139,376549.710234,0.933014,19.988715,1.099834,3.890646,9.670195,6.293279,213.704255,214.917246,231.415241,202.892213,167.673330,188.676636,32.000000,181.332521,69.937633,69.452125,112.632620,15.199378,42.604107,49.000000,51.863273,34.290000,47.877897,59.578224,47.920523
54.778492,64.937587,213.203296,177.048115,103.243128,102.503540,29.171283,14.222350,210.350990,6.889268,60.131212,55.713457,176.274928,215.601161,173.609338,210.965983,127.450030,209.252177,-0.000830,-1.390084,32.000000,-235.785819,210.432603,-0.024879,34.953983,0.665038,376509.353990,0.931491,19.952406,1.101526,3.890978,10.718499,8.569132,213.705923,214.922191,231.411834,202.892920,167.745135,188.684377,32.000000,181.338094,69.934407,69.453926,112.632881,15.199378,42.604399,49.000000,51.867321,34.290000,47.837215,59.577486,47.896752
54.784322,64.917526,213.182881,177.041431,103.313356,102.499351,29.200083,14.222333,210.352677,6.889741,60.098400,55.712982,176.270772,215.605170,173.611026,210.965985,127.448531,209.252991,-0.000830,-1.390086,32.000000,-235.785860,210.432304,-0.024813,34.957507,0.664899,376487.718636,0.930829,19.939020,1.104327,3.890497,12.214171,18.356918,213.706751,214.922132,231.410243,202.893064,167.775857,188.694404,32.000000,181.334716,69.930766,69.455174,112.631444,15.199378,42.618136,49.000000,51.871875,34.290000,47.802021,59.578823,47.903428
54.773128,64.900270,213.186181,177.035558,103.317935,102.499398,29.156142,14.222329,210.354654,6.890054,60.057126,55.712794,176.267678,215.610197,173.611310,210.968984,127.446716,209.255398,-0.000829,-1.390097,32.000000,-235.785828,210.433789,-0.024819,34.959799,0.664654,376364.980425,0.930500,19.883809,1.106578,3.891312,6.571588,8.108211,213.703942,214.922008,231.407713,202.892585,167.725379,188.704489,32.000000,181.326858,69.926938,69.457339,112.629089,15.199378,42.609690,49.000000,51.883273,34.290000,47.778777,59.583701,47.911352
54.769881,64.880215,213.366777,177.030560,103.275404,102.499241,29.132557,14.222400,210.358079,6.890469,60.020245,55.714316,176.264298,215.616186,173.611713,210.973406,127.445149,209.256597,-0.000828,-1.390077,32.000000,-235.785691,210.439628,-0.024813,34.960882,0.664654,376364.980425,0.930500,19.883809,1.106578,3.891312,8.551499,5.523879,213.698201,214.925531,231.402564,202.890438,173.032958,188.702592,32.000000,181.324568,69.923640,69.459649,112.625529,15.199378,42.631224,49.000000,51.880849,34.290000,47.749405,59.576906,47.830795
54.772769,64.858774,213.279645,177.025192,103.252442,102.491137,29.117679,14.222394,210.362306,6.890542,59.984763,55.716791,176.260973,215.621184,173.612062,210.979246,127.444078,209.261528,-0.000828,-1.390062,32.000000,-235.785708,210.443785,-0.024818,34.963580,0.664705,376353.999379,0.932071,19.877324,1.109235,3.892167,13.375889,5.072126,213.695787,214.929882,231.398522,202.887724,178.302452,188.694723,32.000000,181.327701,69.920628,69.462681,112.621429,15.199378,42.621131,49.000000,51.877410,34.290000,47.718587,59.585118,47.828740
54.783678,64.838339,213.190342,177.019706,103.180826,102.491131,29.205309,14.222326,210.366984,6.890950,59.949340,55.717068,176.256712,215.627462,173.610132,210.985871,127.442737,209.266699,-0.000828,-1.390043,32.000000,-235.785772,210.451566,-0.024827,34.964597,0.665091,376331.841985,0.932835,19.860396,1.111221,3.895695,8.619755,15.511932,213.695193,214.933197,231.396261,202.886744,183.640166,188.691830,32.000000,181.318130,69.916982,69.465369,112.615527,15.199378,42.621945,49.000000,51.881036,34.290000,47.687701,59.585885,47.853905
54.769170,64.818537,213.313198,177.014066,103.044433,102.491102,29.154809,14.222260,210.372693,6.891325,59.925712,55.713299,176.251773,215.634005,173.608663,210.993549,127.440254,209.270385,-0.000827,-1.390044,32.000000,-235.785744,210.457594,-0.024841,34.963742,0.664714,376273.335863,0.933130,19.836174,1.114018,3.893899,15.393936,9.506417,213.693456,214.935363,231.394266,202.882033,189.067262,188.692915,32.000000,181.301343,69.912987,69.466881,112.608885,15.199378,42.636838,49.000000,51.889914,34.290000,47.658138,59.584705,47.934389
54.760051,64.798993,213.110364,177.008235,103.077924,102.490958,29.134310,14.222357,210.377155,6.891569,59.910339,55.711544,176.246987,215.639653,173.608119,211.000264,127.438536,209.272725,-0.000825,-1.390022,32.000000,-235.785727,210.461250,-0.024836,34.966828,0.664334,376240.688267,0.930074,19.805239,1.117169,3.891494,10.410707,9.527756,213.689519,214.933473,231.393799,202.877159,194.498788,188.687528,32.000000,181.288309,69.909652,69.469399,112.602656,15.199378,42.606581,49.000000,51.895603,34.290000,47.629013,59.565901,47.870193
54.767354,64.788211,213.156718,177.003380,103.122855,102.482961,29.173315,14.222324,210.388138,6.891645,59.880568,55.717931,176.243000,215.651010,173.606181,211.007287,127.437131,209.281081,-0.000824,-1.390010,32.000000,-235.785809,210.470452,-0.024819,34.969746,0.664750,376229.954573,0.931908,19.799402,1.120942,3.894768,9.737036,10.403354,213.684095,214.934784,231.390452,202.876560,199.845330,188.684797,32.000000,181.281421,69.906604,69.472660,112.597465,15.199378,42.626256,49.000000,51.899041,34.290000,47.608160,59.580918,47.913186
54.771794,64.772467,213.208732,176.998777,103.193720,102.482911,29.160834,14.222377,210.398585,6.891661,59.845961,55.716408,176.238990,215.666054,173.604046,211.018398,127.434603,209.292634,-0.000824,-1.389977,32.000000,-235.785648,210.482572,-0.024854,34.970989,0.664285,376212.911445,0.932686,19.788637,1.123479,3.891712,15.320335,15.991559,213.679177,214.937967,231.385285,202.877281,199.795288,188.684118,32.000000,181.280184,69.902841,69.475285,112.592069,15.199378,42.571566,49.000000,51.892990,34.290000,47.587869,59.580751,47.923384
54.777730,64.753957,213.174284,176.993900,103.285528,102.482623,29.136764,14.222271,210.409247,6.892094,59.815324,55.718144,176.235230,215.678925,173.602504,211.027787,127.433172,209.303410,-0.000822,-1.389943,32.000000,-235.785719,210.494961,-0.024960,34.973935,0.664182,376166.585356,0.931202,19.770823,1.127809,3.892040,9.561750,4.343470,213.679152,214.938658,231.384000,202.873272,199.837881,188.677726,32.000000,181.277488,69.899536,69.477879,112.586524,15.199378,42.570770,49.000000,51.895570,34.290000,47.560364,59.583397,47.679291
54.779913,64.734874,213.395559,176.988220,103.349949,102.482523,29.192913,14.222281,210.422113,6.892102,59.784681,55.718359,176.231025,215.694042,173.600563,211.038306,127.431765,209.316835,-0.000822,-1.389957,32.000000,-235.785665,210.507231,-0.024969,34.975862,0.663964,376120.463747,0.932086,19.726583,1.139582,3.891623,17.837684,14.256754,213.679861,214.939295,231.381618,202.870906,199.907751,188.672866,32.000000,181.264549,69.896575,69.480194,112.580698,15.199378,42.625498,49.000000,51.883327,34.290000,47.531518,59.584528,47.889342
54.789837,64.715734,213.345040,176.981750,103.550692,102.482481,29.133686,14.222326,210.433964,6.892849,59.764313,55.715606,176.226038,215.708828,173.598354,211.051457,127.429057,209.329996,-0.000820,-1.389931,32.000000,-235.785585,210.519391,-0.024987,34.975232,0.663964,376120.463747,0.932086,19.726583,1.139582,3.891623,11.644669,8.433007,213.680097,214.936140,231.379212,202.866178,199.923194,188.676029,32.000000,181.250073,69.893207,69.482583,112.574925,15.199378,42.633527,49.000000,51.876947,34.290000,47.502504,59.570621,47.862930
54.791467,64.698882,213.278504,176.975313,103.705516,102.474209,29.168107,14.222388,210.443219,6.892839,59.756572,55.709847,176.221106,215.721424,173.595060,211.062338,127.427234,209.339323,-0.000820,-1.389900,32.000000,-235.785545,210.529446,-0.024976,34.972950,0.664367,376095.785276,0.930203,19.705400,1.145689,3.895507,10.501781,11.171216,213.680706,214.932311,231.379310,202.860952,198.086029,188.672825,32.000000,181.253213,69.890668,69.485025,112.570349,15.199378,42.624434,49.000000,51.874504,34.290000,47.474989,59.586780,47.765278
54.785421,64.686835,213.132921,176.969193,103.627808,102.474175,29.144734,14.222383,210.448928,6.893311,59.769433,55.701086,176.215473,215.727107,173.592278,211.069182,127.425859,209.344833,-0.000820,-1.389896,32.000000,-235.785541,210.535712,-0.025004,34.971336,0.664121,376068.434040,0.931859,19.676709,1.153001,3.893880,7.464204,12.148292,213.680289,214.933035,231.379323,202.858327,192.709971,188.670385,32.000000,181.261081,69.889029,69.487802,112.565852,15.199378,42.557206,49.000000,51.889145,34.290000,47.450659,59.578460,47.830428
54.776053,64.682108,213.102975,176.963674,103.551721,102.465931,29.114030,14.222377,210.454301,6.893846,59.779413,55.703653,176.209846,215.734130,173.588399,211.076405,127.422902,209.348910,-0.000819,-1.389899,32.000000,-235.785576,210.542895,-0.025001,34.970974,0.663904,376017.916951,0.930612,19.658289,1.158087,3.892550,9.781088,14.414926,213.682787,214.935659,231.378936,202.853683,189.213985,188.673883,32.000000,181.244909,69.886499,69.490196,112.560993,15.199378,42.564063,49.000000,51.882244,34.290000,47.442014,59.579866,47.874815
54.789842,64.684022,213.187336,176.961149,103.574138,102.465934,29.198915,14.222364,210.462222,6.893910,59.770612,55.706199,176.207181,215.744709,173.584025,211.085965,127.421626,209.359783,-0.000818,-1.389849,32.000000,-235.785720,210.553885,-0.024991,34.970150,0.663648,376009.064918,0.931441,19.652059,1.161392,3.890322,5.591422,5.043776,213.687075,214.934946,231.377559,202.847628,189.292380,188.673764,32.000000,181.225137,69.884593,69.492818,112.558573,15.199378,42.557457,49.000000,51.876297,34.290000,47.439698,59.576748,47.777383
54.785180,64.676839,213.252638,176.958516,103.532391,102.465798,29.182236,14.222521,210.476670,6.894368,59.763447,55.707571,176.203064,215.762441,173.579391,211.098250,127.419521,209.373564,-0.000817,-1.389817,32.000000,-235.785548,210.569520,-0.024959,34.968918,0.663621,375985.367169,0.932513,19.656346,1.165775,3.890440,14.044530,5.370803,213.688746,214.934267,231.368059,202.845936,189.326511,188.665742,32.000000,181.205363,69.881618,69.495625,112.553857,15.199378,42.562707,49.000000,51.884886,34.290000,47.431539,59.573060,47.915461
54.782733,64.672122,213.416286,176.957052,103.498693,102.461740,29.179733,14.222515,210.484100,6.894526,59.762455,55.710556,176.201264,215.769887,173.577681,211.104973,127.418787,209.378977,-0.000817,-1.389820,32.000000,-235.785513,210.576933,-0.024969,34.968735,0.663683,375980.641287,0.929548,19.644991,1.170856,3.891001,8.237574,9.065648,213.689932,214.933570,231.363413,202.845487,189.294376,188.659513,32.000000,181.200021,69.880368,69.496779,112.550908,15.199378,42.624483,49.000000,51.880220,34.290000,47.422782,59.580761,47.908271
54.795174,64.663518,213.498192,176.953672,103.510679,102.457497,29.137429,14.222348,210.498988,6.894656,59.750251,55.714253,176.197985,215.787122,173.574910,211.118625,127.417260,209.394123,-0.000818,-1.389796,32.000000,-235.785596,210.592194,-0.024971,34.968250,0.663896,375978.402999,0.930148,19.642293,1.177783,3.892524,11.931120,5.034327,213.694680,214.931169,231.356256,202.843583,189.207378,188.648601,32.000000,181.207056,69.876292,69.499390,112.546143,15.199378,42.662349,49.000000,51.872081,34.290000,47.408068,59.581233,47.745248
54.799916,64.656687,213.509729,176.951333,103.499039,102.465685,29.176557,14.222467,210.512944,6.894698,59.731255,55.720965,176.195590,215.803412,173.573053,211.133707,127.415686,209.407962,-0.000819,-1.389787,32.000000,-235.785404,210.604519,-0.024903,34.968019,0.664261,375960.480425,0.930225,19.639933,1.180411,3.895685,9.770488,10.503934,213.699453,214.929121,231.353511,202.843014,189.196229,188.650081,32.000000,181.202755,69.873529,69.501694,112.542638,15.199378,42.671984,49.000000,51.869445,34.290000,47.396265,59.580446,47.926466
54.795990,64.644344,213.474710,176.947850,103.606138,102.477813,29.147611,14.222494,210.530186,6.894727,59.701137,55.729682,176.193200,215.824720,173.572654,211.148195,127.415268,209.425770,-0.000818,-1.389770,32.000000,-235.785303,210.621387,-0.024923,34.968482,0.664276,375927.777739,0.931281,19.619357,1.187237,3.896296,11.058968,7.888266,213.705029,214.927567,231.349774,202.842332,185.678268,188.653634,32.000000,181.191140,69.871896,69.504275,112.539952,15.199378,42.657862,49.000000,51.872962,34.290000,47.379145,59.575942,47.886701
54.802717,64.627184,213.597876,176.943272,103.673434,102.487816,29.147695,14.222398,210.549737,6.894785,59.670265,55.734759,176.190001,215.847994,173.572284,211.166518,127.414810,209.443973,-0.000818,-1.389763,32.000000,-235.785387,210.641255,-0.024925,34.968198,0.664294,375948.070784,0.930000,19.607963,1.193651,3.896169,6.144029,10.884777,213.708603,214.924893,231.343937,202.840773,180.313821,188.650363,32.000000,181.186516,69.869320,69.505921,112.536675,15.199378,42.680336,49.000000,51.865013,34.290000,47.355863,59.573631,47.903502
54.804389,64.607785,213.631918,176.937811,103.673358,102.500133,29.182624,14.222356,210.567115,6.895232,59.648037,55.734208,176.186183,215.869735,173.571997,211.182983,127.414338,209.462504,-0.000817,-1.389772,32.000000,-235.785456,210.660137,-0.024960,34.967994,0.664303,375980.385639,0.931077,19.599399,1.200299,3.895809,14.089478,11.114562,213.710621,214.922096,231.338722,202.840904,174.881496,188.644286,32.000000,181.188684,69.866394,69.507776,112.533456,15.199378,42.710844,49.000000,51.856915,34.290000,47.325565,59.584793,47.747596
54.812896,64.588728,213.841883,176.931677,103.666809,102.512460,29.138482,14.222333,210.584033,6.895569,59.628759,55.740622,176.181817,215.889542,173.571555,211.201150,127.414049,209.478462,-0.000817,-1.389763,32.000000,-235.785548,210.679114,-0.024881,34.972148,0.664553,375990.482550,0.930996,19.575766,1.207126,3.897578,6.543001,6.388349,213.712202,214.921147,231.333450,202.842301,169.466205,188.642037,32.000000,181.182962,69.863999,69.509661,112.529980,15.199378,42.741623,49.000000,51.855142,34.290000,47.295885,59.574614,47.993230
54.836718,64.577590,213.828545,176.926452,103.850900,102.524472,29.097425,14.222441,210.605867,6.896074,59.581124,55.759616,176.176250,215.913793,173.570759,211.223644,127.413518,209.500545,-0.000818,-1.388580,32.000000,-235.785410,210.704694,-0.024722,34.978933,0.664651,376009.823869,0.929913,19.554760,1.214079,3.898080,11.238383,10.621626,213.715029,214.918216,231.327611,202.841290,164.145085,188.639420,32.000000,181.175386,69.861421,69.510760,112.525476,15.199378,42.760632,49.000000,51.830649,34.290000,47.273675,59.575932,48.081931
54.850100,64.558082,213.795494,176.921070,103.985677,102.544610,29.190804,14.222351,210.630553,6.896309,59.521902,55.762914,176.171299,215.939973,173.570210,211.247846,127.413114,209.524032,-0.000819,-1.388573,32.000000,-235.785612,210.729503,-0.024599,34.982609,0.665005,376023.815082,0.931226,19.527517,1.219950,3.901306,18.234559,8.239750,213.718115,214.915141,231.322127,202.839154,160.636001,188.635806,32.000000,181.171577,69.859761,69.511993,112.520467,15.199378,42.776666,49.000000,51.804928,34.290000,47.249175,59.579817,47.921183
54.855737,64.542286,213.794313,176.917429,104.012278,102.552735,29.148799,14.222377,210.646108,6.896414,59.489916,55.758772,176.167781,215.956954,173.569493,211.262031,127.413092,209.540613,-0.000819,-1.387409,32.000000,-235.785576,210.746086,-0.024586,34.985199,0.664641,376036.617980,0.932173,19.493467,1.228203,3.899368,5.420992,7.497301,213.719233,214.914627,231.318336,202.838197,160.636001,188.636305,32.000000,181.170354,69.858790,69.513160,112.517140,15.199378,42.766911,49.000000,51.795891,34.290000,47.224773,59.570828,47.842313
54.870338,64.508364,213.746449,176.906031,104.221204,102.568887,29.128401,14.222316,210.683317,6.897190,59.425323,55.775090,176.158081,215.994455,173.566502,211.298043,127.412118,209.572093,-0.000817,-1.387384,32.000000,-235.785634,210.783881,-0.024613,34.994248,0.664439,376075.740176,0.929074,19.461093,1.236822,3.897814,10.400610,11.160246,213.720566,214.912383,231.312274,202.834136,158.818461,188.639516,32.000000,181.163466,69.856436,69.514907,112.508655,15.199378,42.753824,49.000000,51.775913,34.290000,47.173268,59.574496,47.908271
54.875435,64.484210,213.902599,176.897567,104.396281,102.581114,29.156497,14.222229,210.708823,6.897036,59.371879,55.778395,176.150899,216.021300,173.564740,211.324184,127.411786,209.599700,-0.000819,-1.386772,32.000000,-235.785720,210.811704,-0.024628,34.997014,0.664350,376080.824331,0.930341,19.439877,1.242642,3.897392,6.092320,17.429054,213.722455,214.908777,231.310869,202.830954,156.949240,188.639986,32.000000,181.155151,69.855675,69.516794,112.502676,15.199378,42.789637,49.000000,51.758696,34.290000,47.135070,59.581125,48.085746
54.877901,64.457185,214.090433,176.888334,104.417269,102.593305,29.150288,14.222366,210.734392,6.897452,59.340010,55.773454,176.142364,216.048229,173.562621,211.348936,127.411519,209.628164,-0.000820,-1.385007,32.000000,-235.785574,210.836980,-0.024612,34.999019,0.663949,376085.740349,0.930780,19.391919,1.254623,3.895483,5.690756,18.804798,213.722198,214.906869,231.308607,202.828270,156.866618,188.637001,32.000000,181.146273,69.856005,69.517490,112.496444,15.199378,42.844674,49.000000,51.747653,34.290000,47.095282,59.584636,47.915754
54.871215,64.432781,214.028269,176.879146,104.431901,102.593273,29.146414,14.222200,210.752842,6.897811,59.332368,55.773930,176.134248,216.067810,173.559867,211.367314,127.412364,209.650080,-0.000820,-1.385018,32.000000,-235.785687,210.855129,-0.024590,34.998661,0.664228,376095.746582,0.929838,19.362867,1.264607,3.897966,7.258650,11.090933,213.723341,214.903984,231.307297,202.825098,156.862151,188.629176,32.000000,181.132694,69.857111,69.518007,112.490176,15.199378,42.842672,49.000000,51.746140,34.290000,47.051215,59.569382,47.923018
