OSU 80 Ton Compressor Load Stand
54.861107,64.416487,214.075332,176.870816,104.244615,102.593394,29.133040,14.222173,210.768665,6.898004,59.345445,55.766491,176.127252,216.084508,173.555354,211.381440,127.412921,209.666780,-0.000820,-1.385011,32.000000,-235.785744,210.870190,-0.024583,34.997461,0.664615,376102.965509,0.930032,19.333472,1.274824,3.901214,6.290283,7.470564,213.724412,214.898063,231.306250,202.823602,156.934484,188.621532,32.000000,181.120962,69.858144,69.518837,112.483891,15.199378,42.866774,49.000000,51.746168,34.290000,47.024462,59.572578,47.884646
54.865082,64.414780,214.142660,176.865624,104.092247,102.593113,29.211290,14.222269,210.778299,6.898077,59.379057,55.760210,176.120330,216.095212,173.549069,211.391606,127.412347,209.678425,-0.000821,-1.384961,32.000000,-235.785619,210.881478,-0.024579,34.995664,0.664505,376074.248412,0.930220,19.315493,1.281640,3.900556,9.929728,9.623274,213.724031,214.893048,231.303834,202.823974,156.985299,188.612673,32.000000,181.111165,69.858542,69.518459,112.476904,15.199378,42.901745,49.000000,51.737438,34.290000,47.011576,59.580702,47.753245
54.856680,64.422796,214.238337,176.862744,103.913388,102.585022,29.122988,14.222226,210.784392,6.898191,59.428500,55.756067,176.115030,216.102120,173.542413,211.399342,127.413333,209.683859,-0.000821,-1.384939,32.000000,-235.785708,210.889818,-0.024562,34.994941,0.664715,376059.562100,0.930797,19.308916,1.286921,3.902133,12.330623,5.425218,213.725540,214.890286,231.303736,202.823700,156.963780,188.601797,32.000000,181.103688,69.860483,69.518528,112.470612,15.199378,42.911558,49.000000,51.740467,34.290000,47.012624,59.570670,47.912526
54.862752,64.438165,214.301266,176.861998,103.788047,102.576988,29.135871,14.222229,210.788449,6.898219,59.478574,55.757584,176.110579,216.106206,173.535086,211.401573,127.414737,209.687504,-0.000821,-1.386690,32.000000,-235.785797,210.896460,-0.024554,34.995120,0.664850,376054.749294,0.928223,19.303387,1.291564,3.903077,13.218567,7.922589,213.727294,214.888472,231.303547,202.823117,156.891269,188.591792,32.000000,181.094294,69.862240,69.518654,112.464398,15.199378,42.944268,49.000000,51.732190,34.290000,47.027673,59.578725,47.905336
54.857462,64.458517,214.398863,176.863209,103.834332,102.576965,29.135504,14.222116,210.796340,6.897944,59.514487,55.757383,176.107175,216.110489,173.527526,211.408092,127.415317,209.691555,-0.000822,-1.387279,32.000000,-235.786011,210.902301,-0.024588,34.994481,0.665136,376039.927073,0.931142,19.319480,1.292477,3.905419,28.505601,5.792084,213.729145,214.886155,231.303018,202.822437,156.851997,188.585677,32.000000,181.082472,69.863098,69.518483,112.457954,15.199378,42.981170,49.000000,51.727104,34.290000,47.053539,59.590920,47.721037
54.864910,64.474595,214.413080,176.865885,103.851409,102.572902,29.142255,14.222157,210.801451,6.897860,59.549927,55.751887,176.106141,216.117468,173.519561,211.415043,127.416644,209.695949,-0.000823,-1.387291,32.000000,-235.785976,210.905362,-0.024580,34.989290,0.665193,376024.407152,0.930581,19.329011,1.292347,3.906134,9.473464,6.254891,213.732113,214.883167,231.302158,202.821086,153.334448,188.583338,32.000000,181.079203,69.864068,69.518042,112.452606,15.199378,42.968212,49.000000,51.711002,34.290000,47.075435,59.582187,47.708785
54.847368,64.489129,214.405799,176.868527,103.856022,102.568776,29.137245,14.222280,210.804313,6.897750,59.591852,55.747944,176.105830,216.118627,173.512471,211.417011,127.417752,209.696036,-0.000824,-1.387287,32.000000,-235.785945,210.906051,-0.024727,34.986550,0.665520,376054.176321,0.930743,19.354450,1.293182,3.908290,10.520946,8.007576,213.734386,214.881135,231.301048,202.820223,147.996734,188.580139,32.000000,181.084598,69.865239,69.518117,112.448648,15.199378,43.025368,49.000000,51.722354,34.290000,47.094276,59.581026,47.836077
54.860488,64.503882,214.471057,176.871464,103.964131,102.568727,29.148789,14.222297,210.809631,6.897642,59.610204,55.753133,176.105410,216.123189,173.506734,211.422785,127.418488,209.701020,-0.000824,-1.387266,32.000000,-235.786067,210.911583,-0.024676,34.986363,0.665576,376053.136011,0.930391,19.363368,1.293390,3.908018,6.173983,13.473341,213.737090,214.877320,231.300387,202.818827,142.569638,188.577487,32.000000,181.089132,69.865353,69.517953,112.445055,15.199378,43.043317,49.000000,51.713216,34.290000,47.110986,59.581302,47.865571
54.868004,64.520620,214.540026,176.875023,104.074480,102.568672,29.136810,14.222358,210.814924,6.897661,59.599465,55.756209,176.106004,216.129494,173.502888,211.432207,127.419502,209.708964,-0.000825,-1.387281,32.000000,-235.785936,210.920217,-0.024627,34.983337,0.665805,376068.432250,0.930880,19.394766,1.292313,3.909136,6.717964,9.764233,213.740800,214.873256,231.301032,202.816274,137.138112,188.574751,32.000000,181.094498,69.865638,69.517246,112.441843,15.199378,43.048713,49.000000,51.697782,34.290000,47.132057,59.576257,47.859922
54.867711,64.516001,214.490554,176.877177,104.016102,102.588988,29.116168,14.222550,210.818328,6.897417,59.601399,55.750896,176.106851,216.132423,173.501097,211.437995,127.421010,209.714178,-0.000825,-1.387287,32.000000,-235.785885,210.924311,-0.024637,34.979359,0.665845,376076.833815,0.930301,19.396906,1.293319,3.909390,5.845147,7.804895,213.744229,214.870205,231.302984,202.813085,135.293369,188.573966,32.000000,181.103172,69.866790,69.517004,112.439620,15.199378,43.058097,49.000000,51.682257,34.290000,47.132781,59.567927,47.825072
54.857877,64.513922,214.425719,176.877884,103.980673,102.593100,29.117919,14.222614,210.820220,6.897287,59.619354,55.746809,176.107097,216.129114,173.500422,211.439484,127.421857,209.716445,-0.000823,-1.387314,32.000000,-235.785962,210.923194,-0.024627,34.977481,0.666011,376091.323214,0.930584,19.406420,1.295081,3.910112,10.016106,12.368566,213.748635,214.868359,231.305483,202.809466,135.309625,188.574356,32.000000,181.106959,69.868191,69.516806,112.438247,15.199378,43.053423,49.000000,51.691470,34.290000,47.125098,59.568910,47.905850
54.858523,64.516053,214.394813,176.878327,103.941785,102.593132,29.175765,14.222672,210.820966,6.897396,59.637723,55.748673,176.106963,216.125151,173.499778,211.440636,127.423047,209.716089,-0.000824,-1.387325,32.000000,-235.785974,210.920139,-0.024595,34.975211,0.666096,376156.850258,0.931422,19.402081,1.295397,3.909231,5.562821,12.214844,213.752182,214.867371,231.305823,202.807711,135.386782,188.574153,32.000000,181.104575,69.869525,69.516655,112.437195,15.199378,43.038396,49.000000,51.678698,34.290000,47.121048,59.583426,47.814214
54.853565,64.524064,214.421851,176.879690,103.906988,102.593116,29.195196,14.222518,210.817918,6.897449,59.652567,55.749193,176.107331,216.120999,173.498929,211.440578,127.424446,209.712826,-0.000826,-1.387313,32.000000,-235.786185,210.915639,-0.024548,34.975096,0.666113,376174.986367,0.931583,19.409456,1.295342,3.908750,12.616702,10.992519,213.754926,214.864978,231.304130,202.808581,135.430130,188.571040,32.000000,181.100761,69.870983,69.515797,112.435933,15.199378,43.055263,49.000000,51.687597,34.290000,47.129667,59.581174,47.896238
54.842019,64.531942,214.440287,176.881936,103.833726,102.593113,29.156345,14.222645,210.815740,6.897383,59.656583,55.752135,176.108386,216.116336,173.497729,211.438539,127.426884,209.709184,-0.000826,-1.387324,32.000000,-235.786157,210.912806,-0.024546,34.975401,0.666088,376175.265722,0.929729,19.410966,1.294028,3.908140,5.875875,8.328834,213.758005,214.862793,231.302835,202.811356,131.813312,188.564124,32.000000,181.099297,69.872710,69.515710,112.435241,15.199378,43.069170,49.000000,51.694358,34.290000,47.138207,59.589248,47.870927
54.838341,64.536719,214.620881,176.884149,103.744601,102.593090,29.188983,14.222567,210.814766,6.897498,59.653207,55.753767,176.109241,216.112728,173.496934,211.437031,127.429671,209.705751,-0.000828,-1.387341,32.000000,-235.786176,210.910084,-0.024593,34.975306,0.666218,376186.721675,0.929223,19.423743,1.291487,3.908987,6.549948,10.495452,213.759614,214.862845,231.299638,202.814936,128.200712,188.554703,32.000000,181.100372,69.874141,69.515668,112.434480,15.199378,43.106325,49.000000,51.691091,34.290000,47.144505,59.584931,47.790223
54.836867,64.538190,214.709449,176.886101,103.616763,102.593048,29.156746,14.222524,210.813841,6.897237,59.651978,55.752489,176.109233,216.110254,173.496970,211.434733,127.432004,209.704763,-0.000829,-1.387359,32.000000,-235.786265,210.906060,-0.024616,34.973293,0.666397,376200.740522,0.930698,19.442722,1.287776,3.910146,5.473415,8.855229,213.761131,214.861671,231.295271,202.818000,131.714745,188.545642,32.000000,181.105809,69.875128,69.515132,112.433333,15.199378,43.161346,49.000000,51.680244,34.290000,47.146380,59.583957,47.761609
54.836471,64.536152,214.808170,176.887565,103.480585,102.592791,29.156858,14.222531,210.808229,6.897136,59.667723,55.736792,176.109307,216.103459,173.497096,211.427611,127.434320,209.699943,-0.000829,-1.387383,32.000000,-235.786297,210.900977,-0.024566,34.970631,0.666863,376204.636408,0.929738,19.451035,1.283791,3.913701,7.753551,12.682320,213.763116,214.859277,231.292383,202.820378,135.281338,188.546875,32.000000,181.118550,69.875700,69.514276,112.431877,15.199378,43.198099,49.000000,51.692155,34.290000,47.140711,59.579650,47.743047
54.810245,64.539295,214.753510,176.888322,103.291936,102.580658,29.195180,14.222500,210.798496,6.896974,59.699886,55.730937,176.108729,216.092389,173.496562,211.418549,127.436043,209.687367,-0.000829,-1.387997,32.000000,-235.786283,210.891497,-0.024562,34.967644,0.667118,376202.372307,0.930797,19.453925,1.281113,3.915421,9.987973,8.627740,213.764516,214.856985,231.289986,202.822306,135.349737,188.552951,32.000000,181.127269,69.875937,69.513018,112.430521,15.199378,43.205382,49.000000,51.709008,34.290000,47.139990,59.585865,47.736591
54.807045,64.550133,214.527805,176.890476,103.055924,102.568624,29.179766,14.222393,210.786526,6.896586,59.733558,55.723256,176.108975,216.078663,173.495611,211.408597,127.437139,209.675786,-0.000829,-1.388603,32.000000,-235.786406,210.880581,-0.024550,34.963451,0.667390,376194.533245,0.930794,19.452267,1.277111,3.917250,7.279913,7.737239,213.766072,214.853765,231.289060,202.820992,135.358125,188.552688,32.000000,181.129305,69.876370,69.512197,112.430369,15.199378,43.176467,49.000000,51.714220,34.290000,47.147283,59.587980,47.574523
54.804792,64.565201,214.460285,176.893800,102.967577,102.560399,29.167578,14.222333,210.771242,6.896566,59.766663,55.712535,176.110067,216.062691,173.494200,211.393753,127.438813,209.664436,-0.000830,-1.388605,32.000000,-235.786399,210.865523,-0.024641,34.960229,0.667540,376170.137839,0.929963,19.480636,1.270992,3.918127,11.551608,13.822743,213.766679,214.850316,231.288830,202.819849,135.294824,188.554851,32.000000,181.133038,69.877150,69.512077,112.431949,15.199378,43.165253,49.000000,51.715587,34.290000,47.165682,59.588284,47.726760
54.796113,64.581033,214.463861,176.898066,103.043943,102.552368,29.167607,14.222475,210.757452,6.896796,59.787810,55.714404,176.111225,216.046626,173.492378,211.381342,127.441160,209.649557,-0.000831,-1.389796,32.000000,-235.786235,210.852688,-0.024625,34.959204,0.667086,376140.014615,0.930432,19.494551,1.265849,3.914238,10.352872,13.074694,213.765513,214.849999,231.287261,202.819878,135.231448,188.560339,32.000000,181.134988,69.877621,69.511656,112.434342,15.199378,43.121876,49.000000,51.718478,34.290000,47.185817,59.578332,47.876943
54.793848,64.595141,214.374718,176.903687,103.179979,102.544164,29.205829,14.222384,210.746170,6.896728,59.791397,55.711381,176.112631,216.032962,173.489777,211.368424,127.443305,209.638648,-0.000831,-1.390971,32.000000,-235.786375,210.840995,-0.024606,34.956691,0.666990,376128.840140,0.930826,19.511786,1.260209,3.913167,8.433121,13.932994,213.765694,214.848260,231.285415,202.817625,131.704842,188.558581,32.000000,181.135127,69.877960,69.510720,112.436502,15.199378,43.129024,49.000000,51.726502,34.290000,47.204396,59.582757,47.827420
54.786411,64.601405,214.523671,176.908393,103.093865,102.543965,29.184963,14.222341,210.730292,6.896889,59.804952,55.696652,176.115064,216.013879,173.487938,211.353041,127.445144,209.628248,-0.000833,-1.391010,32.000000,-235.786536,210.824481,-0.024353,34.954201,0.667097,376121.969383,0.930955,19.535968,1.252660,3.913852,5.474330,10.194908,213.765886,214.846145,231.284318,202.817610,128.185750,188.554638,32.000000,181.137269,69.878811,69.509973,112.439106,15.199378,43.144674,49.000000,51.728467,34.290000,47.216607,59.588580,47.713627
54.778699,64.607095,214.437755,176.912297,103.009993,102.536731,29.198102,14.222286,210.711235,6.896819,59.827855,55.692403,176.116912,215.993262,173.486638,211.337069,127.446674,209.607318,-0.000833,-1.390983,32.000000,-235.786548,210.808496,-0.024332,34.955331,0.666942,376108.100816,0.929740,19.552256,1.246703,3.912387,11.249484,16.220647,213.764993,214.843776,231.283812,202.819321,131.816138,188.555848,32.000000,181.138410,69.879571,69.509446,112.441057,15.199378,43.136505,49.000000,51.741711,34.290000,47.217600,59.586268,47.745762
54.765608,64.619478,214.237891,176.915511,103.022326,102.513189,29.215222,14.222373,210.697306,6.896853,59.834682,55.690687,176.118777,215.973211,173.485593,211.321582,127.448800,209.590720,-0.000833,-1.390995,32.000000,-235.786433,210.792732,-0.024347,34.957429,0.667419,376116.895511,0.930559,19.565677,1.241228,3.915637,6.472240,8.223502,213.763807,214.840316,231.283894,202.819792,137.212085,188.558101,32.000000,181.142514,69.880457,69.508797,112.443099,15.199378,43.138755,49.000000,51.750105,34.290000,47.233034,59.580761,47.908417
54.763566,64.626697,214.196791,176.919651,103.029066,102.500933,29.194147,14.222317,210.682606,6.896526,59.833979,55.684085,176.120805,215.957532,173.485462,211.307119,127.450777,209.577039,-0.000833,-1.391561,32.000000,-235.786526,210.778409,-0.024387,34.956518,0.667246,376100.805673,0.930234,19.578789,1.232383,3.914619,12.931910,15.210596,213.760604,214.840006,231.283456,202.820771,142.514102,188.556921,32.000000,181.150818,69.881224,69.507932,112.445347,15.199378,43.123373,49.000000,51.752035,34.290000,47.243598,59.580741,47.731896
54.745328,64.628382,214.136471,176.922316,102.881251,102.488655,29.164419,14.222281,210.665632,6.896214,59.849957,55.664914,176.123020,215.935329,173.486580,211.288993,127.453106,209.559045,-0.000832,-1.392164,32.000000,-235.786521,210.755865,-0.024401,34.951349,0.666768,376035.679619,0.929752,19.603772,1.224454,3.911906,11.695803,8.615369,213.756422,214.843178,231.282582,202.822026,147.785260,188.556223,32.000000,181.151047,69.882132,69.507508,112.448615,15.199378,43.074240,49.000000,51.778102,34.290000,47.247768,59.583111,47.735711
54.717018,64.631825,214.020953,176.924192,102.658972,102.476520,29.170407,14.222384,210.640650,6.896045,59.895915,55.652701,176.125335,215.911094,173.487621,211.265566,127.455531,209.540524,-0.000831,-1.392169,32.000000,-235.786431,210.732334,-0.024367,34.943571,0.666645,375998.245842,0.930368,19.612956,1.217693,3.911301,9.182590,5.750143,213.752046,214.843877,231.283219,202.821551,149.542929,188.557506,32.000000,181.147955,69.883005,69.507160,112.451898,15.199378,43.065537,49.000000,51.816519,34.290000,47.244009,59.583544,47.883766
54.695398,64.644315,214.090898,176.925967,102.428877,102.456164,29.164453,14.222344,210.612845,6.895995,59.949315,55.644483,176.127095,215.884598,173.487748,211.240218,127.457678,209.516421,-0.000831,-1.393307,32.000000,-235.786451,210.704823,-0.024357,34.935335,0.666731,375963.890118,0.931553,19.632199,1.209072,3.911502,7.042471,6.087245,213.745745,214.840097,231.283845,202.821628,149.542929,188.559558,32.000000,181.156294,69.883699,69.506173,112.455622,15.199378,43.056331,49.000000,51.837563,34.290000,47.259743,59.585875,47.697193
54.679717,64.664493,213.921946,176.930444,102.059511,102.431476,29.152548,14.222494,210.580175,6.895580,60.016601,55.622781,176.130512,215.851109,173.487746,211.210859,127.459993,209.488665,-0.000831,-1.393338,32.000000,-235.786320,210.673893,-0.024341,34.925386,0.666853,375939.927521,0.931793,19.662906,1.200170,3.911415,17.360119,9.532443,213.737351,214.837878,231.284041,202.823983,153.150645,188.557957,32.000000,181.164730,69.884444,69.505154,112.460747,15.199378,43.048611,49.000000,51.862399,34.290000,47.282912,59.586711,47.585087
54.658694,64.691523,213.812316,176.936670,101.772827,102.407039,29.135562,14.222568,210.544984,6.895591,60.093498,55.605209,176.135205,215.813346,173.486930,211.176818,127.461941,209.455478,-0.000831,-1.394545,32.000000,-235.786326,210.639161,-0.024323,34.917708,0.667297,375892.976125,0.932238,19.696224,1.189596,3.914240,11.763445,6.442421,213.727422,214.839976,231.283416,202.824712,156.709309,188.551315,32.000000,181.177902,69.884458,69.504155,112.466051,15.199378,43.003513,49.000000,51.899818,34.290000,47.314791,59.578794,47.731382
54.648044,64.723306,213.793728,176.944851,101.616928,102.378621,29.187679,14.222611,210.510357,6.894888,60.157223,55.595810,176.140956,215.776890,173.485403,211.142373,127.463699,209.420999,-0.000830,-1.396302,32.000000,-235.786301,210.601553,-0.024285,34.909999,0.667158,375836.011700,0.932740,19.731513,1.177573,3.912272,8.096610,14.440878,213.718877,214.842032,231.284973,202.824584,156.665015,188.546983,32.000000,181.190798,69.883897,69.503253,112.470949,15.199378,43.020943,49.000000,51.923550,34.290000,47.356663,59.591677,47.589783
54.638300,64.757740,213.826413,176.955192,101.377226,102.350051,29.179388,14.222575,210.473949,6.894364,60.209401,55.583271,176.148310,215.738113,173.484495,211.105255,127.465603,209.385498,-0.000828,-1.396854,32.000000,-235.786345,210.565074,-0.024290,34.904875,0.667176,375793.876194,0.933526,19.778808,1.164019,3.911771,14.547607,8.121449,213.712135,214.842117,231.289016,202.825160,156.708329,188.552209,32.000000,181.191991,69.883447,69.502890,112.477059,15.199378,42.988005,49.000000,51.948535,34.290000,47.404432,59.585452,47.571294
54.632397,64.783719,213.580520,176.965457,101.287831,102.325447,29.164036,14.222511,210.441494,6.893429,60.251949,55.574992,176.155213,215.701371,173.485130,211.069845,127.467299,209.352379,-0.000828,-1.398008,32.000000,-235.786370,210.531742,-0.024299,34.899934,0.667276,375735.754882,0.931881,19.820857,1.150199,3.912194,9.506290,7.850638,213.702973,214.842256,231.290286,202.825248,153.160317,188.563211,32.000000,181.191328,69.882185,69.501615,112.484265,15.199378,42.932918,49.000000,51.973271,34.290000,47.444311,59.586022,47.726026
54.617400,64.806233,213.519428,176.975683,101.268406,102.301126,29.170360,14.222460,210.408569,6.892822,60.274316,55.574647,176.162584,215.667142,173.486844,211.039241,127.469741,209.321144,-0.000828,-1.398038,32.000000,-235.786450,210.499577,-0.024317,34.895160,0.667439,375679.930404,0.932156,19.864687,1.135875,3.913490,7.818586,14.285005,213.692133,214.842556,231.290552,202.824497,147.747180,188.564899,32.000000,181.200373,69.880800,69.500657,112.493048,15.199378,42.924271,49.000000,51.991040,34.290000,47.477820,59.585344,47.691910
54.619242,64.822956,213.446777,176.985180,101.236198,102.288885,29.181390,14.222408,210.380438,6.892238,60.282165,55.566620,176.170141,215.635794,173.488815,211.009974,127.471728,209.295238,-0.000828,-1.398014,32.000000,-235.786489,210.467821,-0.024510,34.888255,0.666923,375624.431077,0.932599,19.896358,1.122591,3.909411,8.477729,9.711340,213.680176,214.842907,231.291905,202.826148,145.881508,188.565719,32.000000,181.221995,69.879425,69.500568,112.502547,15.199378,42.892364,49.000000,52.014565,34.290000,47.506491,59.584901,47.659702
54.610271,64.831561,213.277145,176.993257,101.205742,102.268419,29.153622,14.222416,210.354591,6.891777,60.286747,55.554610,176.176350,215.606033,173.491588,210.984540,127.472267,209.266528,-0.000829,-1.396852,32.000000,-235.786432,210.439305,-0.024495,34.881142,0.666925,375570.598319,0.932515,19.933335,1.109219,3.909366,9.146703,16.828719,213.667323,214.845845,231.292378,202.829094,145.811251,188.572749,32.000000,181.234449,69.876709,69.499965,112.511902,15.199378,42.866313,49.000000,52.031549,34.290000,47.517787,59.591255,47.711646
54.605374,64.835843,213.109927,176.998407,100.998736,102.244064,29.101184,14.222485,210.326464,6.891409,60.288122,55.543811,176.182429,215.576378,173.495408,210.955787,127.473137,209.241051,-0.000827,-1.395652,32.000000,-235.786249,210.411256,-0.024473,34.873195,0.666826,375542.281168,0.932058,19.948283,1.098166,3.907904,7.430956,13.632021,213.658669,214.845898,231.295549,202.830291,145.814182,188.583412,32.000000,181.242268,69.875146,69.499364,112.522377,15.199378,42.811041,49.000000,52.057925,34.290000,47.524995,59.586377,47.761316
54.583284,64.840493,213.026269,177.002715,100.836784,102.227819,29.178696,14.222351,210.297134,6.891251,60.290956,55.535368,176.187211,215.546404,173.499569,210.925132,127.473389,209.214638,-0.000825,-1.395641,32.000000,-235.786280,210.386351,-0.024505,34.868181,0.666555,375483.879859,0.932950,19.965541,1.087579,3.905440,11.323528,6.019717,213.649463,214.841787,231.298083,202.831406,147.670970,188.592235,32.000000,181.248265,69.874346,69.498950,112.534041,15.199378,42.759098,49.000000,52.085649,34.290000,47.530428,59.579610,47.765645
54.585736,64.844360,212.957379,177.006493,100.683156,102.215767,29.104168,14.222211,210.270872,6.890774,60.282904,55.529956,176.190972,215.518727,173.504233,210.900245,127.472618,209.194439,-0.000824,-1.395645,32.000000,-235.786340,210.362351,-0.024531,34.863947,0.666228,375401.623877,0.934512,19.974546,1.077792,3.902728,15.567428,16.169995,213.636953,214.839214,231.295755,202.833371,149.468993,188.594632,32.000000,181.251744,69.873058,69.498318,112.545456,15.199378,42.702332,49.000000,52.107814,34.290000,47.536418,59.584262,47.687068
54.567654,64.846291,212.863669,177.010052,100.478148,102.203621,29.155657,14.222249,210.239965,6.890056,60.286999,55.514152,176.195856,215.490467,173.509389,210.870552,127.472926,209.168155,-0.000825,-1.395642,32.000000,-235.786258,210.332670,-0.024541,34.859820,0.666275,375363.166664,0.932310,20.000512,1.068293,3.902775,10.581358,7.572700,213.624902,214.838014,231.292587,202.837256,149.468993,188.594042,32.000000,181.264906,69.872800,69.498022,112.557431,15.199378,42.729801,49.000000,52.141759,34.290000,47.538263,59.584301,47.726833
54.555954,64.847140,212.975868,177.012172,100.215077,102.179344,29.205952,14.222217,210.208029,6.889599,60.313868,55.502630,176.199793,215.457588,173.513467,210.835495,127.473071,209.136106,-0.000824,-1.395640,32.000000,-235.786173,210.298854,-0.024565,34.857124,0.666099,375323.749345,0.934551,20.002012,1.061993,3.901337,6.042471,12.435032,213.613935,214.839296,231.289461,202.842144,152.996833,188.598244,32.000000,181.277697,69.872838,69.498068,112.569564,15.199378,42.703981,49.000000,52.184488,34.290000,47.539085,59.578450,47.660949
54.535346,64.857466,212.900158,177.015106,100.122188,102.154790,29.157946,14.222116,210.176880,6.889142,60.335047,55.495456,176.202699,215.428378,173.516052,210.804429,127.471789,209.106719,-0.000824,-1.395620,32.000000,-235.786188,210.268077,-0.024593,34.856796,0.666086,375293.710187,0.933136,20.021393,1.052483,3.900913,12.093553,8.342915,213.603718,214.840434,231.285360,202.845560,156.520111,188.605670,32.000000,181.273098,69.871647,69.497661,112.580294,15.199378,42.726920,49.000000,52.210520,34.290000,47.546195,59.586022,47.728961
54.542824,64.871076,212.927283,177.018890,100.086174,102.134429,29.152291,14.221949,210.145944,6.888804,60.336516,55.493778,176.206595,215.400173,173.518462,210.774864,127.470732,209.077825,-0.000825,-1.395613,32.000000,-235.786316,210.242930,-0.024644,34.856541,0.666368,375213.670906,0.931531,20.033538,1.041114,3.903806,5.551660,12.832532,213.594209,214.838482,231.281253,202.847817,156.577115,188.611543,32.000000,181.266632,69.870069,69.497340,112.590248,15.199378,42.715416,49.000000,52.235899,34.290000,47.566966,59.587173,47.719130
54.529058,64.881776,212.963982,177.023559,100.090762,102.122314,29.181506,14.221963,210.120047,6.888484,60.326566,55.489939,176.211310,215.380025,173.520840,210.748293,127.469908,209.055430,-0.000825,-1.395614,32.000000,-235.786272,210.218232,-0.024687,34.854639,0.666283,375154.131858,0.933256,20.063763,1.032106,3.903893,7.941947,8.421590,213.582400,214.837152,231.276159,202.851390,156.650156,188.614767,32.000000,181.275426,69.868671,69.497014,112.600712,15.199378,42.702748,49.000000,52.265567,34.290000,47.581554,59.586603,47.659922
54.539489,64.880860,213.064724,177.026816,100.117918,102.110144,29.212286,14.222066,210.095502,6.887868,60.319316,55.483251,176.214763,215.355644,173.522510,210.723428,127.468097,209.029478,-0.000825,-1.395619,32.000000,-235.786079,210.195542,-0.024698,34.848902,0.666166,375093.493121,0.933144,20.070151,1.023042,3.903855,5.240150,14.678816,213.569714,214.837572,231.272723,202.853736,153.044747,188.610270,32.000000,181.294142,69.866897,69.496359,112.611363,15.199378,42.747639,49.000000,52.284590,34.290000,47.585086,59.601561,47.617296
54.531901,64.879680,212.902620,177.028810,99.979838,102.097870,29.143931,14.222060,210.070295,6.887370,60.325613,55.469777,176.217520,215.332496,173.524681,210.698379,127.466377,209.003822,-0.000824,-1.395616,32.000000,-235.786076,210.172211,-0.024689,34.840180,0.666380,375075.031709,0.932386,20.094144,1.016021,3.905514,13.587842,10.523636,213.558393,214.838194,231.274079,202.854084,149.414170,188.614082,32.000000,181.316785,69.864982,69.496229,112.622228,15.199378,42.707521,49.000000,52.307877,34.290000,47.582874,59.590733,47.602476
54.517439,64.881443,212.702882,177.030425,99.929323,102.077554,29.114469,14.222100,210.044583,6.886901,60.340063,55.464540,176.219652,215.306828,173.527996,210.670488,127.463974,208.978744,-0.000824,-1.395627,32.000000,-235.786138,210.146364,-0.024732,34.835075,0.666521,375024.304825,0.931093,20.083155,1.008742,3.906614,5.484891,10.744744,213.547775,214.840233,231.277790,202.853019,152.915054,188.628542,32.000000,181.325146,69.863627,69.495604,112.633600,15.199378,42.636694,49.000000,52.346863,34.290000,47.580276,59.584351,47.660803
54.515350,64.889355,212.519211,177.032546,99.975679,102.065415,29.094444,14.222167,210.021146,6.886578,60.339741,55.461954,176.222271,215.283681,173.531388,210.648364,127.461149,208.954258,-0.000824,-1.395635,32.000000,-235.786055,210.123318,-0.024761,34.830461,0.666321,374986.233750,0.933306,20.089303,1.001474,3.904185,7.465961,10.422286,213.537430,214.838504,231.282727,202.848704,156.447112,188.647216,32.000000,181.319624,69.862341,69.494770,112.645480,15.199378,42.577743,49.000000,52.376709,34.290000,47.590925,59.588344,47.681712
54.508660,64.893422,212.471039,177.035836,100.032824,102.061287,29.151939,14.222153,209.998186,6.886062,60.331078,55.459784,176.225903,215.259573,173.533307,210.625741,127.458050,208.931764,-0.000824,-1.395635,32.000000,-235.786002,210.099612,-0.024794,34.826914,0.665992,374929.149970,0.934343,20.105034,0.995090,3.901557,9.437916,3.686048,213.525108,214.835851,231.285432,202.846713,156.514230,188.656656,32.000000,181.315937,69.860979,69.493868,112.657671,15.199378,42.563367,49.000000,52.404841,34.290000,47.597940,59.588078,47.728154
54.514687,64.894618,212.520483,177.038105,100.072790,102.057285,29.115744,14.222231,209.976487,6.885668,60.319275,55.455362,176.228323,215.235300,173.534568,210.603253,127.454482,208.912467,-0.000825,-1.395641,32.000000,-235.785977,210.076539,-0.024754,34.824435,0.665611,374901.124400,0.934934,20.114963,0.989337,3.898337,5.819801,9.580491,213.511399,214.836283,231.284322,202.849298,156.547958,188.652311,32.000000,181.316653,69.860081,69.492592,112.669760,15.199378,42.520777,49.000000,52.428346,34.290000,47.601083,59.587350,47.723825
54.513246,64.893576,212.369729,177.039075,100.227396,102.057119,29.080436,14.222190,209.955230,6.885630,60.301372,55.457726,176.230174,215.214892,173.535972,210.579385,127.451385,208.891337,-0.000826,-1.394467,32.000000,-235.786015,210.056611,-0.024749,34.825410,0.665624,374902.268209,0.933189,20.125492,0.984552,3.897932,10.892239,7.186417,213.500671,214.834811,231.284789,202.853755,152.924309,188.649337,32.000000,181.325192,69.859495,69.491541,112.681208,15.199378,42.460642,49.000000,52.447118,34.290000,47.600114,59.587586,47.586628
54.508033,64.890927,212.350177,177.038469,100.388774,102.056954,29.098534,14.222016,209.937478,6.885332,60.280403,55.456010,176.231095,215.197184,173.537616,210.557414,127.448154,208.869463,-0.000825,-1.394465,32.000000,-235.786353,210.036954,-0.024768,34.827468,0.665698,374891.322697,0.934201,20.120866,0.981358,3.898408,11.862589,7.599435,213.491719,214.832241,231.285609,202.857880,147.534853,188.647874,32.000000,181.330317,69.858369,69.490518,112.692257,15.199378,42.489455,49.000000,52.476615,34.290000,47.595681,59.586947,47.784720
54.502498,64.883931,212.449484,177.036315,100.375775,102.056778,29.137962,14.221953,209.917324,6.884919,60.265054,55.451622,176.231411,215.178245,173.540578,210.534159,127.443480,208.850432,-0.000825,-1.393868,32.000000,-235.786456,210.017867,-0.024832,34.827249,0.665346,374896.292537,0.935359,20.121217,0.977049,3.895745,13.093318,5.127593,213.484598,214.829205,231.285183,202.861857,145.754892,188.646476,32.000000,181.329636,69.857581,69.489066,112.703382,15.199378,42.493592,49.000000,52.505913,34.290000,47.587069,59.583023,47.666819
54.503329,64.878337,212.407851,177.033583,100.285546,102.056650,29.112083,14.222000,209.898355,6.884688,60.255743,55.447077,176.231432,215.159691,173.543972,210.513655,127.438624,208.830809,-0.000825,-1.392109,32.000000,-235.786418,209.997979,-0.024882,34.828015,0.665310,374901.914740,0.934868,20.123603,0.972613,3.895759,13.969946,13.235036,213.478095,214.827412,231.282722,202.866205,147.593496,188.649547,32.000000,181.329379,69.857593,69.488380,112.715056,15.199378,42.480386,49.000000,52.533619,34.290000,47.577346,59.587763,47.766085
54.504792,64.874523,212.344989,177.030922,100.247237,102.044527,29.144120,14.222129,209.881579,6.884168,60.249508,55.445540,176.230959,215.143363,173.546996,210.497030,127.434402,208.810636,-0.000825,-1.392062,32.000000,-235.786213,209.983249,-0.024859,34.825633,0.665585,374904.870452,0.933689,20.121954,0.970617,3.897977,5.690666,13.527096,213.470783,214.828405,231.276308,202.870941,153.017275,188.647868,32.000000,181.341913,69.857457,69.486790,112.726305,15.199378,42.469087,49.000000,52.558919,34.290000,47.569602,59.587016,47.767112
54.504233,64.872864,212.474499,177.028978,100.260294,102.032447,29.115748,14.222223,209.864589,6.883899,60.244517,55.446179,176.229839,215.126890,173.548621,210.477126,127.429671,208.794374,-0.000825,-1.392064,32.000000,-235.786101,209.969557,-0.024854,34.820041,0.665457,374905.879350,0.934488,20.115558,0.968593,3.897154,5.989840,9.375332,213.463382,214.827939,231.270252,202.874216,156.632224,188.643543,32.000000,181.360943,69.856658,69.484696,112.736482,15.199378,42.444648,49.000000,52.577246,34.290000,47.566476,59.589356,47.666378
54.501746,64.871231,212.496672,177.027152,100.374228,102.032646,29.144083,14.222210,209.846366,6.883504,60.246534,55.441328,176.228805,215.108660,173.549932,210.459752,127.424703,208.775348,-0.000826,-1.392058,32.000000,-235.786212,209.951400,-0.024873,34.813183,0.665259,374863.269782,0.933312,20.110330,0.965743,3.895896,8.012175,7.225900,213.456363,214.830280,231.265944,202.875623,153.018497,188.643680,32.000000,181.367158,69.856719,69.483267,112.747499,15.199378,42.437598,49.000000,52.605905,34.290000,47.563365,59.587626,47.690223
54.502294,64.872463,212.509205,177.025001,100.386141,102.032814,29.170468,14.222169,209.828700,6.883115,60.251190,55.440524,176.227537,215.091418,173.550647,210.441337,127.419092,208.757643,-0.000828,-1.392044,32.000000,-235.786276,209.930025,-0.024852,34.808007,0.665586,374825.934397,0.934118,20.109212,0.964773,3.898312,5.508783,9.409683,213.450823,214.832002,231.263150,202.873844,147.681923,188.649094,32.000000,181.365163,69.857548,69.481596,112.758362,15.199378,42.487064,49.000000,52.631260,34.290000,47.562311,59.593015,47.727200
54.497907,64.874996,212.597666,177.023024,100.424845,102.032942,29.184945,14.222266,209.808359,6.882746,60.256029,55.443881,176.226223,215.074669,173.550536,210.424298,127.412392,208.740356,-0.000830,-1.390861,32.000000,-235.786194,209.912297,-0.024839,34.805156,0.665794,374835.908270,0.933254,20.109982,0.963070,3.898897,9.435131,7.942053,213.448529,214.829271,231.262966,202.867974,145.963605,188.653641,32.000000,181.367047,69.858154,69.479454,112.768675,15.199378,42.493807,49.000000,52.661896,34.290000,47.565377,59.589514,47.732262
54.497647,64.877264,212.566944,177.021719,100.485151,102.024704,29.184364,14.222169,209.791302,6.882042,60.264594,55.440628,176.225330,215.058515,173.551082,210.407480,127.405742,208.720682,-0.000833,-1.390833,32.000000,-235.786279,209.894545,-0.024856,34.805606,0.665919,374848.086161,0.932405,20.110684,0.962471,3.899087,14.644879,14.196822,213.447174,214.827570,231.262840,202.865011,147.840295,188.654919,32.000000,181.372506,69.858660,69.477050,112.778747,15.199378,42.476456,49.000000,52.683887,34.290000,47.567890,59.593880,47.568653
54.501396,64.882140,212.744903,177.021433,100.509134,102.024568,29.153964,14.221976,209.774533,6.881685,60.273831,55.441338,176.223739,215.041227,173.551139,210.391310,127.399224,208.703254,-0.000833,-1.390862,32.000000,-235.786446,209.877947,-0.024909,34.807297,0.666232,374868.467003,0.932033,20.117456,0.963111,3.901024,7.613062,5.109694,213.446855,214.826419,231.262682,202.863580,153.277571,188.656362,32.000000,181.372532,69.859238,69.474277,112.788122,15.199378,42.520749,49.000000,52.707719,34.290000,47.572912,59.596054,47.663224
54.506729,64.886834,212.846495,177.021209,100.573009,102.024715,29.183415,14.222002,209.756297,6.881305,60.280615,55.445905,176.222349,215.026372,173.550528,210.374811,127.392196,208.688888,-0.000833,-1.390877,32.000000,-235.786423,209.860852,-0.024919,34.806259,0.666103,374853.957296,0.931986,20.119975,0.962861,3.900479,10.188117,10.257572,213.448715,214.822861,231.263706,202.859885,156.859403,188.649831,32.000000,181.365439,69.859370,69.471162,112.795423,15.199378,42.531008,49.000000,52.726253,34.290000,47.579078,59.584046,47.735197
54.516253,64.890723,212.828723,177.020853,100.799802,102.024683,29.145391,14.222086,209.743690,6.880959,60.274248,55.454289,176.220686,215.016879,173.550324,210.359814,127.384867,208.672658,-0.000835,-1.390260,32.000000,-235.786293,209.847675,-0.025038,34.806906,0.666649,374886.575625,0.931869,20.120772,0.965256,3.904958,9.023349,9.852268,213.450404,214.817002,231.264842,202.858877,156.778238,188.647162,32.000000,181.358415,69.859988,69.468077,112.801173,15.199378,42.546666,49.000000,52.749263,34.290000,47.585011,59.586976,47.707758
54.530234,64.893181,212.765882,177.020171,101.014939,102.032819,29.202182,14.222112,209.736611,6.880521,60.244827,55.469627,176.218796,215.011008,173.550701,210.350859,127.377695,208.663461,-0.000835,-1.389682,32.000000,-235.786353,209.842799,-0.025129,34.808649,0.666649,374886.575625,0.931869,20.120772,0.965256,3.904958,23.068192,7.493018,213.452523,214.811241,231.262924,202.860266,156.762259,188.650663,32.000000,181.347027,69.860899,69.465043,112.805939,15.199378,42.515209,49.000000,52.748121,34.290000,47.587890,59.586150,47.728814
54.544933,64.883966,212.751243,177.018017,101.277478,102.057395,29.167808,14.222033,209.735874,6.880281,60.194819,55.486543,176.216950,215.015845,173.551643,210.350988,127.370304,208.659910,-0.000836,-1.389691,32.000000,-235.786394,209.843902,-0.025130,34.811358,0.666502,374899.327264,0.932914,20.115459,0.966892,3.903950,14.320579,9.349012,213.455190,214.807689,231.257074,202.862250,156.834764,188.646082,32.000000,181.337294,69.861773,69.461936,112.809942,15.199378,42.499323,49.000000,52.758670,34.290000,47.579607,59.590665,47.693084
54.559438,64.866732,212.793560,177.013821,101.469275,102.081949,29.156492,14.222166,209.736959,6.880464,60.135881,55.497117,176.213901,215.021512,173.552392,210.356070,127.362547,208.660600,-0.000837,-1.388534,32.000000,-235.786361,209.847862,-0.025139,34.814317,0.666233,374936.132273,0.930916,20.104415,0.970839,3.901797,7.979270,8.695199,213.456832,214.806429,231.247736,202.865403,158.708734,188.631853,32.000000,181.332897,69.862602,69.458883,112.813147,15.199378,42.502066,49.000000,52.761476,34.290000,47.559939,59.585482,47.681639
54.564372,64.843923,212.845768,177.007354,101.538257,102.114545,29.189294,14.222116,209.737042,6.880640,60.085317,55.505506,176.209623,215.026991,173.553469,210.358962,127.355168,208.659908,-0.000837,-1.388531,32.000000,-235.786537,209.851722,-0.025164,34.817010,0.666123,375017.942427,0.931936,20.081005,0.976984,3.900477,8.047215,6.140620,213.460283,214.803965,231.240847,202.869033,160.525153,188.620652,32.000000,181.334820,69.864340,69.456357,112.815873,15.199378,42.513666,49.000000,52.775945,34.290000,47.528662,59.588747,47.739086
54.569881,64.817985,213.009345,176.998384,101.632612,102.130859,29.131699,14.222116,209.742620,6.880927,60.038671,55.517850,176.203942,215.033537,173.555047,210.361372,127.347942,208.658196,-0.000838,-1.388535,32.000000,-235.786575,209.859357,-0.025133,34.823300,0.666137,375089.822771,0.932205,20.049767,0.984982,3.900215,11.702988,10.505775,213.465017,214.802835,231.236903,202.869347,158.743314,188.619070,32.000000,181.336555,69.866710,69.453978,112.818221,15.199378,42.540594,49.000000,52.785009,34.290000,47.490512,59.581794,47.900787
54.584484,64.798012,213.109400,176.988826,101.833293,102.151241,29.189860,14.222074,209.749039,6.880622,59.984563,55.530628,176.197230,215.041153,173.555767,210.366020,127.340867,208.662226,-0.000838,-1.388511,32.000000,-235.786688,209.868693,-0.025129,34.829257,0.666313,375190.153426,0.931305,20.022194,0.992118,3.900820,13.694548,12.175416,213.471104,214.801373,231.234252,202.864436,156.931015,188.618935,32.000000,181.334375,69.869107,69.450692,112.820257,15.199378,42.582171,49.000000,52.793643,34.290000,47.457919,59.573847,47.866671
54.594564,64.774789,213.051830,176.979183,102.009781,102.187852,29.206160,14.222120,209.755500,6.880748,59.934575,55.539270,176.189713,215.050422,173.555630,210.374715,127.333718,208.666933,-0.000840,-1.388505,32.000000,-235.786666,209.877215,-0.025117,34.833599,0.666561,375225.295759,0.933126,19.990938,0.998745,3.903423,7.942403,15.421239,213.477173,214.799181,231.232592,202.857208,156.971130,188.616962,32.000000,181.330964,69.871021,69.446691,112.821423,15.199378,42.582250,49.000000,52.795622,34.290000,47.425725,59.585550,47.739819
54.601155,64.751642,213.018840,176.969291,102.046856,102.216307,29.201978,14.222119,209.761173,6.880742,59.909942,55.548763,176.181842,215.056536,173.555495,210.379951,127.326934,208.669084,-0.000843,-1.388521,32.000000,-235.786728,209.881680,-0.025121,34.836293,0.666617,375276.601675,0.931127,19.956871,1.007232,3.904212,9.797309,6.243307,213.482320,214.800682,231.230085,202.850726,157.046991,188.613665,32.000000,181.320298,69.872837,69.442799,112.822363,15.199378,42.529314,49.000000,52.803227,34.290000,47.388728,59.587350,47.735564
54.610394,64.731900,213.002395,176.958984,102.066029,102.228154,29.206875,14.222209,209.765538,6.880759,59.901407,55.556102,176.172812,215.060086,173.554473,210.381309,127.320650,208.668625,-0.000843,-1.388528,32.000000,-235.786656,209.882067,-0.025155,34.837514,0.666483,375387.263091,0.930692,19.923923,1.016032,3.902437,12.432992,5.521482,213.488978,214.800262,231.231115,202.844169,158.886469,188.610080,32.000000,181.313710,69.874688,69.438800,112.823436,15.199378,42.562505,49.000000,52.813607,34.290000,47.358922,59.588737,47.734170
54.621248,64.725977,213.117607,176.949914,102.166637,102.240337,29.170455,14.222269,209.769127,6.880924,59.890975,55.568954,176.163811,215.064630,173.552072,210.384216,127.315000,208.669596,-0.000843,-1.388535,32.000000,-235.786561,209.885302,-0.025157,34.837541,0.666423,375469.167479,0.930903,19.894417,1.023571,3.901361,14.089594,5.124537,213.496753,214.797234,231.236915,202.838811,160.698536,188.606186,32.000000,181.300720,69.876507,69.435363,112.824900,15.199378,42.573427,49.000000,52.817360,34.290000,47.342228,59.585029,47.752218
54.639404,64.719570,213.103019,176.942128,102.235776,102.260687,29.212927,14.222163,209.773295,6.880723,59.878695,55.576351,176.155455,215.071067,173.547622,210.390058,127.308846,208.675837,-0.000843,-1.389723,32.000000,-235.786708,209.891632,-0.025148,34.835692,0.666300,375491.913871,0.930631,19.865761,1.029694,3.900400,7.793837,5.720291,213.502446,214.795793,231.242015,202.834023,158.934616,188.600456,32.000000,181.270460,69.878225,69.431846,112.826023,15.199378,42.575859,49.000000,52.813911,34.290000,47.331751,59.576729,47.755446
54.643010,64.712832,213.050140,176.934987,102.255764,102.281072,29.156607,14.222273,209.778274,6.880861,59.868423,55.588829,176.147125,215.074319,173.542632,210.393297,127.302596,208.676672,-0.000844,-1.389724,32.000000,-235.786641,209.896134,-0.025128,34.833912,0.666514,375532.467123,0.931684,19.849367,1.035684,3.901734,12.320700,7.126878,213.508042,214.790085,231.245923,202.829039,157.186315,188.592471,32.000000,181.241876,69.879561,69.427714,112.828022,15.199378,42.538052,49.000000,52.822169,34.290000,47.320542,59.587498,47.770267
54.650690,64.705919,213.197035,176.927852,102.219378,102.293179,29.110544,14.222418,209.782000,6.880504,59.867317,55.595771,176.139096,215.079887,173.537532,210.395376,127.296994,208.679618,-0.000845,-1.389748,32.000000,-235.786423,209.898433,-0.025197,34.833960,0.666436,375597.677947,0.930157,19.825451,1.044027,3.900171,11.835460,7.392364,213.511819,214.783793,231.247224,202.826914,157.258499,188.580671,32.000000,181.228839,69.881536,69.422985,112.829982,15.199378,42.577348,49.000000,52.820718,34.290000,47.308915,59.582698,47.690370
54.662086,64.701257,213.147113,176.921348,102.291977,102.313615,29.195357,14.222357,209.783715,6.880072,59.868062,55.606379,176.130906,215.083819,173.532799,210.399933,127.290737,208.679885,-0.000844,-1.389731,32.000000,-235.786425,209.900449,-0.025212,34.837096,0.666426,375672.653948,0.932054,19.815236,1.050571,3.898946,6.739779,6.671122,213.513046,214.781467,231.245530,202.827108,153.671458,188.561751,32.000000,181.218910,69.883551,69.418225,112.830581,15.199378,42.560593,49.000000,52.823540,34.290000,47.299402,59.576994,47.881492
54.666311,64.698510,213.040799,176.915534,102.385821,102.325922,29.166081,14.222307,209.789302,6.879670,59.863113,55.616585,176.123091,215.091097,173.528177,210.403557,127.285025,208.682050,-0.000842,-1.389740,32.000000,-235.786456,209.904016,-0.025194,34.841849,0.666741,375713.960244,0.933477,19.800918,1.057206,3.901086,5.330238,8.926302,213.515973,214.779234,231.244930,202.826468,150.042923,188.546657,32.000000,181.208334,69.885779,69.414383,112.830184,15.199378,42.563345,49.000000,52.825248,34.290000,47.292310,59.585049,47.743561
54.671877,64.695235,212.899531,176.910255,102.497161,102.350489,29.184213,14.222223,209.794823,6.879605,59.855182,55.626466,176.115935,215.098674,173.524158,210.408176,127.279387,208.691246,-0.000843,-1.389731,32.000000,-235.786512,209.910040,-0.025183,34.846449,0.666565,375786.857722,0.930725,19.785271,1.063556,3.899359,10.966130,5.859366,213.519656,214.776421,231.244276,202.823589,153.567094,188.542209,32.000000,181.196474,69.887941,69.410695,112.828301,15.199378,42.445759,49.000000,52.833570,34.290000,47.287949,59.591461,47.655814
54.682560,64.688990,212.888485,176.905358,102.603502,102.374994,29.161790,14.222347,209.800698,6.879749,59.850241,55.636225,176.108436,215.103515,173.519723,210.412710,127.273033,208.698343,-0.000843,-1.389726,32.000000,-235.786203,209.913718,-0.025182,34.849190,0.666266,375836.319060,0.931684,19.778450,1.070028,3.897113,28.531488,5.355242,213.522332,214.773132,231.240343,202.818513,157.086102,188.535436,32.000000,181.175906,69.889983,69.406108,112.824627,15.199378,42.509396,49.000000,52.831824,34.290000,47.277176,59.584783,47.699100
54.692839,64.682340,212.980917,176.899048,102.574958,102.387153,29.165944,14.222299,209.805432,6.879699,59.850024,55.642214,176.101731,215.109303,173.515249,210.416391,127.267520,208.703510,-0.000843,-1.389710,32.000000,-235.786197,209.917776,-0.025209,34.849446,0.665941,375929.846989,0.931216,19.769811,1.078891,3.894132,7.204568,6.738058,213.525722,214.771129,231.234111,202.812462,153.569584,188.525166,32.000000,181.158512,69.892239,69.402265,112.818955,15.199378,42.491130,49.000000,52.820433,34.290000,47.265979,59.581666,47.884133
54.713767,64.679376,212.897631,176.892317,102.613805,102.391386,29.187827,14.222329,209.808567,6.879487,59.852727,55.655393,176.094709,215.115564,173.510844,210.421538,127.262233,208.708161,-0.000844,-1.389673,32.000000,-235.786352,209.924008,-0.025249,34.849767,0.665896,376016.089241,0.931938,19.753270,1.087735,3.893170,8.311145,14.551239,213.530719,214.771253,231.227484,202.806086,148.229119,188.511212,32.000000,181.154514,69.894837,69.397997,112.811417,15.199378,42.499783,49.000000,52.825203,34.290000,47.257192,59.583692,47.756033
54.713913,64.677481,212.982443,176.885468,102.639949,102.403588,29.191563,14.222223,209.816570,6.879457,59.847542,55.665261,176.088081,215.123742,173.507153,210.428447,127.257407,208.712933,-0.000844,-1.389626,32.000000,-235.786384,209.929339,-0.025215,34.850164,0.666059,376055.270648,0.931705,19.736715,1.095060,3.894128,6.436656,8.018114,213.537606,214.769109,231.225425,202.798001,146.427614,188.501583,32.000000,181.151289,69.897113,69.393672,112.802443,15.199378,42.530375,49.000000,52.821513,34.290000,47.253677,59.586976,47.744075
54.720643,64.674041,213.158217,176.878804,102.699171,102.415873,29.154411,14.222236,209.826233,6.879301,59.836967,55.678269,176.082014,215.134130,173.503780,210.439523,127.253065,208.719201,-0.000844,-1.389619,32.000000,-235.786370,209.935692,-0.024954,34.850134,0.665655,376062.357391,0.930644,19.713589,1.101979,3.891116,7.290176,7.969120,213.545768,214.766139,231.226375,202.788634,148.153911,188.496351,32.000000,181.132418,69.899320,69.389826,112.792309,15.199378,42.508028,49.000000,52.818746,34.290000,47.246823,59.583603,47.773862
54.731315,64.666104,213.066674,176.872586,102.632426,102.428137,29.162876,14.222317,209.833003,6.879355,59.831854,55.686635,176.075359,215.142162,173.500111,210.449171,127.249056,208.726604,-0.000844,-1.391350,32.000000,-235.786262,209.943923,-0.024944,34.848518,0.665913,376114.135635,0.930628,19.711554,1.108479,3.892656,9.948183,8.699550,213.552616,214.764356,231.227056,202.778536,153.428957,188.493788,32.000000,181.107012,69.901998,69.385604,112.781221,15.199378,42.491903,49.000000,52.810611,34.290000,47.235644,59.585806,47.702622
54.743573,64.659532,213.021695,176.866508,102.598110,102.440443,29.204529,14.222493,209.840556,6.879389,59.835650,55.697128,176.068484,215.149587,173.495273,210.460745,127.245648,208.734499,-0.000844,-1.393102,32.000000,-235.786073,209.951234,-0.024973,34.848784,0.666316,376158.504981,0.931790,19.701630,1.115019,3.895389,6.312161,6.575581,213.557585,214.759013,231.227153,202.768721,156.962081,188.488547,32.000000,181.084974,69.903723,69.381023,112.768439,15.199378,42.521761,49.000000,52.809460,34.290000,47.223249,59.581292,47.755520
54.748238,64.655789,213.029252,176.860554,102.555673,102.452797,29.214481,14.222254,209.846956,6.879294,59.845039,55.702840,176.061850,215.156653,173.489493,210.466640,127.243261,208.742069,-0.000844,-1.393077,32.000000,-235.786331,209.957652,-0.024969,34.849435,0.666086,376193.086671,0.931410,19.683415,1.121623,3.892957,5.622661,11.299744,213.558689,214.755810,231.224139,202.762481,153.425592,188.473054,32.000000,181.069265,69.904834,69.376724,112.755782,15.199378,42.499267,49.000000,52.803583,34.290000,47.212772,59.585963,47.733876
