OSU 80 Ton Compressor Load Stand
54.765766,64.656342,212.965313,176.854706,102.586276,102.465108,29.205413,14.222217,209.852201,6.879575,59.850358,55.716518,176.054867,215.161500,173.484119,210.473049,127.240223,208.749585,-0.000843,-1.393069,32.000000,-235.786431,209.963841,-0.024916,34.852483,0.665909,376226.988237,0.929947,19.665038,1.127801,3.891264,6.159231,7.263126,213.559036,214.752906,231.221088,202.759438,148.026236,188.456140,32.000000,181.055344,69.905289,69.372238,112.742517,15.199378,42.487101,49.000000,52.794372,34.290000,47.211519,59.586150,47.687875
54.766156,64.658883,212.960572,176.849237,102.633557,102.489468,29.154738,14.222097,209.857901,6.879718,59.851998,55.722047,176.048888,215.170249,173.478368,210.480046,127.237634,208.756282,-0.000842,-1.393065,32.000000,-235.786493,209.967875,-0.024875,34.857366,0.665940,376269.040872,0.929645,19.656805,1.132841,3.891070,8.202143,9.478516,213.561347,214.747775,231.222786,202.756783,142.587063,188.447781,32.000000,181.037424,69.906159,69.368478,112.730172,15.199378,42.495339,49.000000,52.792175,34.290000,47.212173,59.585757,47.671294
54.772765,64.658800,212.905558,176.843970,102.540770,102.505583,29.161389,14.222099,209.863785,6.879814,59.861183,55.727588,176.043417,215.178409,173.473322,210.487135,127.235866,208.762666,-0.000840,-1.393054,32.000000,-235.786461,209.971551,-0.024867,34.861632,0.665620,376308.609151,0.929717,19.640482,1.138516,3.888658,13.861547,9.518961,213.563831,214.744093,231.223884,202.754239,138.972988,188.439404,32.000000,181.015293,69.907191,69.364283,112.719198,15.199378,42.446587,49.000000,52.783910,34.290000,47.211910,59.590960,47.771367
54.783703,64.659526,212.789513,176.839065,102.466343,102.517663,29.176069,14.222027,209.868906,6.879452,59.880090,55.733027,176.038013,215.183680,173.468553,210.490177,127.233978,208.768119,-0.000840,-1.393401,32.000000,-235.786611,209.975790,-0.024929,34.863781,0.665677,376406.385233,0.931553,19.642649,1.143452,3.888543,10.129879,8.100608,213.566403,214.739317,231.222457,202.750843,142.486074,188.430758,32.000000,180.999467,69.907718,69.360226,112.708371,15.199378,42.399779,49.000000,52.768254,34.290000,47.207881,59.577742,47.677677
54.780044,64.664493,212.811856,176.834681,102.462978,102.529718,29.176982,14.221923,209.873530,6.879264,59.902278,55.737864,176.033156,215.189593,173.462767,210.490924,127.232125,208.769310,-0.000839,-1.393763,32.000000,-235.786767,209.979778,-0.024932,34.865985,0.665500,376464.238696,0.931363,19.636205,1.147459,3.887070,5.191738,10.104721,213.567831,214.736144,231.218642,202.746489,146.052498,188.417622,32.000000,180.991081,69.907898,69.356444,112.698078,15.199378,42.412222,49.000000,52.776293,34.290000,47.212984,59.581292,47.742167
54.793479,64.674954,212.815190,176.831601,102.402043,102.542079,29.080393,14.221990,209.877615,6.879596,59.921755,55.742460,176.029027,215.192923,173.456520,210.493724,127.230879,208.773519,-0.000836,-1.393758,32.000000,-235.786610,209.984404,-0.024923,34.865543,0.665149,376505.136590,0.930800,19.626403,1.151260,3.884175,5.320596,7.258437,213.568613,214.734822,231.213674,202.743532,146.116683,188.402229,32.000000,180.993817,69.908227,69.352538,112.688417,15.199378,42.398551,49.000000,52.768698,34.290000,47.223378,59.586308,47.701228
54.802071,64.684409,212.912003,176.828426,102.287031,102.546089,29.167356,14.222092,209.881086,6.879496,59.942738,55.745650,176.024865,215.194587,173.449374,210.496311,127.229171,208.774464,-0.000836,-1.393743,32.000000,-235.786481,209.987814,-0.024887,34.862822,0.665289,376562.520608,0.930961,19.634892,1.153530,3.884843,8.183033,8.584734,213.570973,214.731629,231.212129,202.738714,146.106072,188.394942,32.000000,180.997555,69.908286,69.348843,112.679718,15.199378,42.419725,49.000000,52.754327,34.290000,47.235736,59.595002,47.494699
54.808793,64.693968,212.786908,176.825322,102.265117,102.558364,29.156273,14.222026,209.884382,6.879491,59.960196,55.746839,176.021600,215.197102,173.443789,210.496348,127.228072,208.775246,-0.000836,-1.395474,32.000000,-235.786520,209.990560,-0.024876,34.865110,0.665262,376614.945150,0.933939,19.632424,1.156252,3.883951,9.297303,4.999029,213.574115,214.729084,231.212181,202.731213,146.031580,188.391873,32.000000,180.985144,69.908192,69.345639,112.671903,15.199378,42.363994,49.000000,52.743274,34.290000,47.246705,59.585777,47.736738
54.831213,64.704743,212.729058,176.822452,102.241662,102.570581,29.190853,14.221896,209.890612,6.879505,59.957314,55.757742,176.018048,215.203696,173.439142,210.500695,127.227677,208.778402,-0.000834,-1.397212,32.000000,-235.786752,209.995496,-0.024878,34.869319,0.665486,376638.954117,0.931053,19.633612,1.158291,3.885109,7.067585,16.852490,213.576179,214.726732,231.212147,202.722778,145.975854,188.391970,32.000000,180.966640,69.908213,69.342446,112.665064,15.199378,42.384356,49.000000,52.730879,34.290000,47.260348,59.584872,47.662270
54.823200,64.708604,212.910628,176.820534,102.211507,102.590992,29.204826,14.221919,209.894153,6.879759,59.949538,55.760450,176.014930,215.208856,173.433967,210.507457,127.226983,208.782516,-0.000835,-1.398377,32.000000,-235.786564,210.000593,-0.024877,34.870131,0.665181,376694.114432,0.931415,19.636704,1.159665,3.882350,10.022800,5.000242,213.575994,214.723937,231.210913,202.714429,146.006650,188.380897,32.000000,180.948255,69.907130,69.338866,112.658323,15.199378,42.443514,49.000000,52.731761,34.290000,47.267437,59.578489,47.907610
54.817872,64.708824,212.929199,176.817740,102.128027,102.603135,29.178990,14.221975,209.895999,6.879929,59.954555,55.758161,176.011561,215.209579,173.428371,210.509620,127.225961,208.784955,-0.000836,-1.398378,32.000000,-235.786532,210.000427,-0.024851,34.868368,0.664823,376737.525010,0.930028,19.625914,1.161165,3.879707,5.020317,7.993326,213.573038,214.720795,231.209022,202.709632,146.080838,188.367946,32.000000,180.943280,69.905559,69.334836,112.651696,15.199378,42.397548,49.000000,52.720196,34.290000,47.268633,59.587508,47.747596
54.821171,64.709468,212.931127,176.814602,102.062813,102.611182,29.168032,14.221838,209.896112,6.880014,59.972541,55.757833,176.008359,215.209889,173.423443,210.508340,127.225532,208.783693,-0.000836,-1.398365,32.000000,-235.786548,209.998461,-0.024865,34.865375,0.665452,376825.140047,0.929929,19.637483,1.163303,3.883586,8.860772,6.817254,213.568637,214.717077,231.209123,202.705749,142.476946,188.358181,32.000000,180.946911,69.904295,69.331394,112.644691,15.199378,42.385403,49.000000,52.714695,34.290000,47.264606,59.588629,47.788902
54.826744,64.714599,212.963534,176.811649,102.100954,102.602920,29.207740,14.221783,209.899808,6.879702,59.996215,55.761911,176.005503,215.208693,173.419278,210.507691,127.226151,208.783830,-0.000834,-1.398354,32.000000,-235.786629,209.997419,-0.024892,34.860943,0.665662,376876.236837,0.930963,19.642828,1.165180,3.884303,13.540219,11.756632,213.565078,214.711484,231.212182,202.701294,138.844109,188.351389,32.000000,180.941621,69.903078,69.327826,112.637280,15.199378,42.424244,49.000000,52.717871,34.290000,47.270242,59.588816,47.730942
54.827993,64.727246,212.919336,176.810496,102.081907,102.602894,29.106100,14.221822,209.898186,6.879237,60.017258,55.762939,176.002757,215.205862,173.415236,210.507614,127.226084,208.783326,-0.000833,-1.398384,32.000000,-235.786421,209.997502,-0.024959,34.857737,0.665742,376904.942001,0.931325,19.640298,1.165166,3.884104,5.125302,14.194674,213.559016,214.705581,231.212158,202.696198,138.844109,188.347750,32.000000,180.927919,69.901753,69.323373,112.629536,15.199378,42.438435,49.000000,52.713444,34.290000,47.283104,59.581243,47.725219
54.818783,64.738705,212.748862,176.809960,101.971315,102.610909,29.132513,14.221859,209.896105,6.879375,60.040186,55.764436,176.000982,215.205251,173.410877,210.505074,127.225310,208.783716,-0.000832,-1.398400,32.000000,-235.786242,209.994708,-0.024944,34.853433,0.665794,376876.607854,0.929892,19.640069,1.164596,3.884300,14.599392,7.043958,213.551451,214.698997,231.208878,202.690650,137.091196,188.344722,32.000000,180.918519,69.900681,69.318912,112.621912,15.199378,42.348166,49.000000,52.706527,34.290000,47.298779,59.577102,47.761976
54.838609,64.749699,212.793496,176.809809,101.840812,102.610833,29.116719,14.221942,209.891473,6.879501,60.069344,55.763287,175.999909,215.203758,173.407000,210.498495,127.224640,208.784156,-0.000831,-1.398413,32.000000,-235.786228,209.987252,-0.024935,34.850998,0.665767,376892.601489,0.933147,19.651515,1.164487,3.883406,13.458830,10.129274,213.543287,214.696124,231.203200,202.685965,135.397009,188.335003,32.000000,180.923645,69.899503,69.315254,112.614907,15.199378,42.344359,49.000000,52.690795,34.290000,47.312817,59.594421,47.672761
54.836113,64.760951,212.863228,176.809809,101.827586,102.602831,29.129444,14.221955,209.886646,6.879119,60.099216,55.759519,175.999201,215.199700,173.403368,210.491832,127.223681,208.782933,-0.000831,-1.398422,32.000000,-235.786244,209.980942,-0.024916,34.851025,0.665636,376945.813250,0.932576,19.671832,1.165397,3.880948,7.617681,8.060047,213.536812,214.695661,231.196703,202.682664,135.453149,188.326896,32.000000,180.934404,69.897748,69.311122,112.607932,15.199378,42.357426,49.000000,52.686699,34.290000,47.327477,59.585541,47.731822
54.843899,64.776486,212.749957,176.810188,101.822285,102.602980,29.188512,14.221835,209.881081,6.879136,60.123044,55.760318,175.998868,215.196126,173.399500,210.488680,127.222321,208.778788,-0.000828,-1.398402,32.000000,-235.786395,209.976280,-0.024910,34.852628,0.665586,376947.046686,0.932736,19.663758,1.166220,3.880359,9.410425,7.828645,213.532606,214.693438,231.192603,202.678589,131.834429,188.324653,32.000000,180.940162,69.895469,69.306703,112.600278,15.199378,42.309015,49.000000,52.674573,34.290000,47.346303,59.584941,47.747303
54.840669,64.788946,212.669475,176.810785,101.719658,102.603083,29.176605,14.221699,209.874934,6.878727,60.149608,55.751548,176.000157,215.190423,173.396358,210.483163,127.221841,208.775632,-0.000829,-1.398391,32.000000,-235.786562,209.971393,-0.024883,34.853089,0.665748,376936.138988,0.932331,19.677412,1.166751,3.881807,14.335854,7.308824,213.529701,214.692631,231.189239,202.672361,128.210295,188.325173,32.000000,180.934215,69.894195,69.302409,112.592920,15.199378,42.315246,49.000000,52.673710,34.290000,47.365060,59.601207,47.582300
54.838546,64.801329,212.835653,176.811579,101.643088,102.603072,29.171314,14.221802,209.868602,6.878832,60.184266,55.747978,176.000328,215.183265,173.393049,210.472731,127.221096,208.768553,-0.000830,-1.399555,32.000000,-235.786507,209.962243,-0.024855,34.854063,0.665401,376954.761677,0.930338,19.685458,1.166658,3.879191,18.117667,10.757090,213.526323,214.688964,231.184484,202.664671,131.709127,188.327003,32.000000,180.934362,69.892362,69.297249,112.584804,15.199378,42.340978,49.000000,52.675224,34.290000,47.379481,59.591481,47.596900
54.834176,64.816633,212.745838,176.812546,101.729803,102.603104,29.198882,14.221855,209.861446,6.878685,60.213729,55.748363,176.001008,215.176289,173.389218,210.462265,127.220517,208.764201,-0.000831,-1.400727,32.000000,-235.786482,209.954433,-0.024836,34.855139,0.665268,376975.054280,0.930810,19.701025,1.166032,3.877952,6.413305,7.064264,213.522375,214.686722,231.180036,202.657123,135.250139,188.325918,32.000000,180.938500,69.890307,69.291840,112.576026,15.199378,42.319896,49.000000,52.669914,34.290000,47.400261,59.589268,47.724119
54.842860,64.833183,212.712949,176.814784,101.748904,102.603195,29.166920,14.221761,209.856099,6.878626,60.237295,55.748394,176.002799,215.169427,173.385463,210.456328,127.219802,208.759794,-0.000831,-1.400714,32.000000,-235.786627,209.950812,-0.024843,34.851569,0.665675,376994.747409,0.931050,19.715450,1.164294,3.881132,9.576084,5.347044,213.519468,214.687680,231.175812,202.651409,131.693940,188.321598,32.000000,180.943594,69.888988,69.286928,112.567157,15.199378,42.300720,49.000000,52.661278,34.290000,47.422326,59.585383,47.682813
54.841844,64.846053,212.745004,176.817006,101.599413,102.595015,29.190609,14.221586,209.853918,6.878690,60.259503,55.743872,176.005029,215.162471,173.382436,210.450540,127.219716,208.752235,-0.000832,-1.400724,32.000000,-235.786924,209.943981,-0.024851,34.844949,0.665533,377019.458231,0.930291,19.734955,1.163346,3.879804,14.120884,12.443355,213.519253,214.684601,231.175596,202.646431,128.091950,188.322172,32.000000,180.944589,69.888064,69.282266,112.559331,15.199378,42.284562,49.000000,52.655479,34.290000,47.442443,59.590291,47.762050
54.844849,64.857529,212.712847,176.818935,101.541030,102.595099,29.195743,14.221584,209.845349,6.878764,60.279036,55.745942,176.008139,215.155477,173.380109,210.442966,127.220270,208.746568,-0.000833,-1.400699,32.000000,-235.786989,209.938277,-0.024856,34.843138,0.665461,377037.086236,0.931190,19.743155,1.162518,3.878590,7.499328,14.002186,213.518989,214.679069,231.176175,202.643764,131.644486,188.328190,32.000000,180.936207,69.887734,69.277392,112.551604,15.199378,42.303839,49.000000,52.655401,34.290000,47.457357,59.578902,47.845615
54.850910,64.869896,212.891081,176.820298,101.602256,102.595146,29.191327,14.221464,209.843387,6.878700,60.273463,55.752855,176.010835,215.153106,173.378764,210.440136,127.220022,208.739967,-0.000834,-1.400696,32.000000,-235.787102,209.938020,-0.024814,34.843683,0.665641,377025.100004,0.930411,19.757002,1.159952,3.879246,5.591218,5.440048,213.514354,214.674700,231.172039,202.642501,135.157752,188.329642,32.000000,180.922005,69.887108,69.271873,112.542913,15.199378,42.287100,49.000000,52.637801,34.290000,47.474257,59.571280,47.901227
54.867949,64.874780,212.825614,176.820786,101.633147,102.599062,29.208528,14.221277,209.840881,6.878088,60.256084,55.754683,176.012419,215.151558,173.377994,210.440378,127.219998,208.737696,-0.000833,-1.400719,32.000000,-235.787357,209.936604,-0.024518,34.844022,0.665597,377037.874309,0.930220,19.765589,1.157411,3.878447,17.220378,8.336865,213.507851,214.671215,231.164859,202.642769,135.165023,188.318122,32.000000,180.918246,69.886002,69.266277,112.533825,15.199378,42.266381,49.000000,52.615718,34.290000,47.484066,59.585786,47.672541
54.857969,64.874098,212.867261,176.819816,101.602445,102.611344,29.178308,14.221151,209.839038,6.877652,60.257097,55.750694,176.013640,215.148373,173.378163,210.440414,127.220277,208.738724,-0.000832,-1.400717,32.000000,-235.787572,209.934392,-0.024505,34.844841,0.665955,377050.183132,0.930279,19.772128,1.155344,3.881268,9.144036,10.149602,213.500244,214.667620,231.158829,202.646837,137.025411,188.312247,32.000000,180.932957,69.884510,69.260560,112.525067,15.199378,42.320315,49.000000,52.611366,34.290000,47.486337,59.596624,47.667993
54.857275,64.874920,212.993678,176.818046,101.589273,102.610676,29.172322,14.221201,209.834828,6.877867,60.280278,55.745730,176.013979,215.145137,173.378143,210.436018,127.220404,208.735989,-0.000831,-1.400745,32.000000,-235.787408,209.930236,-0.024512,34.846803,0.665646,377058.465420,0.929459,19.760631,1.154570,3.878869,5.918327,9.742962,213.491599,214.665837,231.154222,202.651320,142.459335,188.315195,32.000000,180.947486,69.883562,69.254429,112.517356,15.199378,42.342186,49.000000,52.603062,34.290000,47.480617,59.583957,47.750091
54.845205,64.884317,212.884131,176.816136,101.578436,102.601881,29.163720,14.221221,209.829017,6.878168,60.306225,55.743662,176.014482,215.139865,173.376980,210.429701,127.220971,208.732676,-0.000832,-1.400780,32.000000,-235.787355,209.927456,-0.024474,34.848554,0.665915,377109.373011,0.930718,19.769543,1.154653,3.880334,8.084504,11.220086,213.483324,214.663758,231.152084,202.651836,146.058440,188.317834,32.000000,180.953229,69.883338,69.248888,112.510620,15.199378,42.322838,49.000000,52.618404,34.290000,47.493358,59.583662,47.666085
54.853258,64.900256,212.997828,176.816397,101.565138,102.601761,29.182413,14.221280,209.824166,6.878145,60.328637,55.739636,176.015242,215.135257,173.375167,210.423731,127.221035,208.727814,-0.000833,-1.402527,32.000000,-235.787298,209.921455,-0.024470,34.851567,0.666168,377108.538974,0.930918,19.771034,1.153567,3.882688,15.443346,10.205200,213.472690,214.660762,231.150453,202.650847,142.462286,188.326327,32.000000,180.962818,69.883433,69.243136,112.504422,15.199378,42.351425,49.000000,52.605017,34.290000,47.512418,59.586711,47.720157
54.859733,64.916020,213.020903,176.817196,101.655121,102.601792,29.209749,14.221138,209.817343,6.878086,60.348974,55.739944,176.016647,215.128889,173.373408,210.412910,127.220381,208.723527,-0.000835,-1.401935,32.000000,-235.787385,209.914001,-0.024466,34.853744,0.665980,377096.365620,0.931364,19.792033,1.151837,3.881545,5.965106,6.396238,213.459406,214.659867,231.147610,202.649448,137.163606,188.333789,32.000000,180.971389,69.882319,69.237178,112.498602,15.199378,42.327808,49.000000,52.598264,34.290000,47.534573,59.589691,47.748403
54.867164,64.935342,212.961660,176.818846,101.674635,102.601588,29.146517,14.221060,209.810221,6.877844,60.368481,55.738264,176.019629,215.123355,173.371380,210.406537,127.219516,208.718273,-0.000836,-1.399591,32.000000,-235.787473,209.907350,-0.024463,34.856304,0.666123,377111.382576,0.930654,19.800231,1.150069,3.883048,12.844743,12.408307,213.442733,214.660696,231.144641,202.646618,135.486919,188.336024,32.000000,180.981181,69.880576,69.229167,112.491033,15.199378,42.314398,49.000000,52.581537,34.290000,47.562788,59.583013,47.763810
54.870472,64.946659,212.990932,176.820368,101.899164,102.601538,29.201297,14.221017,209.809163,6.877862,60.358004,55.744928,176.020773,215.123592,173.369536,210.405885,127.218623,208.717460,-0.000835,-1.399594,32.000000,-235.787529,209.906041,-0.024440,34.857770,0.666094,377129.378459,0.929702,19.809770,1.149220,3.883010,16.504570,14.322070,213.432103,214.660554,231.145492,202.645839,139.152012,188.340229,32.000000,180.989261,69.878566,69.222699,112.484958,15.199378,42.318070,49.000000,52.570968,34.290000,47.581500,59.581705,47.928300
54.860627,64.953993,213.038883,176.822127,101.944819,102.609666,29.171165,14.221033,209.810851,6.877705,60.341839,55.743929,176.022916,215.123234,173.369048,210.405203,127.218182,208.716682,-0.000835,-1.399622,32.000000,-235.787540,209.905672,-0.024446,34.856296,0.665867,377150.587290,0.931625,19.821948,1.148242,3.881405,10.849400,7.910265,213.423966,214.658042,231.150290,202.645449,144.567547,188.348660,32.000000,180.982823,69.876835,69.216571,112.478896,15.199378,42.324659,49.000000,52.564946,34.290000,47.591709,59.589022,47.719496
54.870944,64.952574,213.171836,176.822205,101.957131,102.609734,29.100961,14.220907,209.810973,6.877528,60.337174,55.744820,176.023687,215.122700,173.369049,210.405374,127.217755,208.719296,-0.000835,-1.399644,32.000000,-235.787751,209.904499,-0.024485,34.853775,0.665889,377164.658518,0.929843,19.830086,1.148850,3.881704,20.170569,8.495310,213.417722,214.655396,231.151913,202.643003,148.114182,188.350661,32.000000,180.976023,69.876246,69.212269,112.474852,15.199378,42.348907,49.000000,52.561991,34.290000,47.594012,59.582639,47.660142
54.879903,64.951601,213.095794,176.821723,102.033438,102.609750,29.172913,14.220984,209.810462,6.877348,60.326679,55.749618,176.024322,215.120471,173.368199,210.404418,127.217246,208.716546,-0.000837,-1.399654,32.000000,-235.787726,209.904162,-0.024515,34.847494,0.666206,377212.477048,0.931081,19.846883,1.149018,3.883275,11.737205,9.190141,213.404209,214.649177,231.153053,202.640571,155.137107,188.350102,32.000000,180.977201,69.874998,69.203694,112.466602,15.199378,42.339727,49.000000,52.543952,34.290000,47.590898,59.593694,47.593085
54.865748,64.952555,213.044472,176.820761,102.130508,102.609737,29.184142,14.220976,209.808762,6.877610,60.326915,55.753865,176.024252,215.117529,173.368114,210.405548,127.217155,208.716430,-0.000836,-1.399324,32.000000,-235.787658,209.903466,-0.024479,34.845472,0.666445,377204.626672,0.933130,19.835548,1.150363,3.884968,8.201321,6.668788,213.394472,214.649948,231.152444,202.642249,156.939087,188.345833,32.000000,180.982523,69.873671,69.196546,112.460512,15.199378,42.323766,49.000000,52.550106,34.290000,47.591570,59.587557,47.742167
54.884324,64.954082,213.045520,176.819558,102.174812,102.609818,29.163326,14.220883,209.806844,6.877367,60.316687,55.755465,176.024190,215.117306,173.368620,210.406989,127.216876,208.716177,-0.000837,-1.398983,32.000000,-235.787736,209.903398,-0.024670,34.841763,0.666289,377197.448311,0.930658,19.825963,1.149906,3.882948,12.225489,11.263237,213.388049,214.652624,231.149707,202.645394,151.597167,188.343397,32.000000,180.987017,69.872431,69.188946,112.453780,15.199378,42.319056,49.000000,52.527187,34.290000,47.593478,59.584272,47.696459
54.878591,64.953265,213.014693,176.818195,102.229888,102.609899,29.201851,14.220881,209.808413,6.877022,60.304897,55.758754,176.024059,215.121228,173.369586,210.408929,127.216667,208.717667,-0.000840,-1.399567,32.000000,-235.787858,209.904080,-0.024654,34.841910,0.666369,377209.217132,0.930568,19.840524,1.149956,3.883014,10.937000,6.887572,213.382178,214.652096,231.151148,202.648082,146.173726,188.352371,32.000000,180.989378,69.871824,69.182154,112.446380,15.199378,42.301381,49.000000,52.516135,34.290000,47.593152,59.583249,47.717442
54.892271,64.949918,212.872299,176.816484,102.383891,102.618158,29.184975,14.220816,209.808852,6.876936,60.278359,55.767515,176.023822,215.126586,173.370053,210.410015,127.216604,208.723256,-0.000840,-1.401336,32.000000,-235.787996,209.904966,-0.024674,34.844669,0.666241,377198.492434,0.930887,19.824196,1.150147,3.881719,6.815462,7.674573,213.376839,214.651573,231.150679,202.649214,146.114798,188.353705,32.000000,180.977599,69.870911,69.175151,112.438679,15.199378,42.283341,49.000000,52.503414,34.290000,47.589887,59.576650,47.757281
54.890196,64.942878,212.946466,176.814153,102.495913,102.630438,29.176649,14.220854,209.811705,6.877137,60.249101,55.771534,176.023265,215.132208,173.371441,210.417230,127.216325,208.729061,-0.000839,-1.399594,32.000000,-235.787963,209.908390,-0.024686,34.847252,0.666232,377201.957168,0.929765,19.828889,1.150878,3.881563,8.569017,7.703362,213.370821,214.653523,231.148050,202.650922,146.048263,188.353330,32.000000,180.975529,69.869747,69.168342,112.432346,15.199378,42.293311,49.000000,52.491487,34.290000,47.582971,59.590133,47.741874
54.873172,64.930981,212.889183,176.810931,102.498197,102.634540,29.214725,14.220824,209.811505,6.876940,60.249879,55.765487,176.021476,215.130353,173.371066,210.417527,127.215599,208.731522,-0.000841,-1.397850,32.000000,-235.787889,209.908387,-0.024729,34.848288,0.665749,377218.376580,0.930113,19.812395,1.152901,3.878001,6.934633,11.964191,213.366469,214.655313,231.144503,202.649502,146.055791,188.353895,32.000000,180.988503,69.868743,69.160275,112.425663,15.199378,42.255826,49.000000,52.488593,34.290000,47.565559,59.592032,47.714067
54.878326,64.925866,212.749577,176.806286,102.398431,102.622166,29.195890,14.220719,209.811617,6.876915,60.266914,55.763575,176.019853,215.126140,173.371180,210.414353,127.215317,208.729420,-0.000840,-1.396669,32.000000,-235.788065,209.904844,-0.024751,34.850535,0.665953,377256.324140,0.930511,19.807349,1.155216,3.879499,6.018766,5.819072,213.364921,214.657658,231.142195,202.647939,146.130492,188.351926,32.000000,181.002661,69.869879,69.152923,112.419885,15.199378,42.200815,49.000000,52.482026,34.290000,47.554569,59.591019,47.701668
54.883551,64.929534,212.791189,176.803100,102.435124,102.609855,29.131115,14.220670,209.807013,6.876886,60.287380,55.765625,176.018158,215.121938,173.371761,210.409306,127.215064,208.726901,-0.000839,-1.396657,32.000000,-235.788148,209.902141,-0.024751,34.853800,0.665994,377269.537699,0.929625,19.811812,1.156806,3.879659,6.498012,7.583062,213.365891,214.660748,231.140341,202.644943,146.180850,188.355077,32.000000,181.003872,69.871349,69.145821,112.414888,15.199378,42.210856,49.000000,52.477587,34.290000,47.553090,59.590261,47.753466
54.876505,64.937828,212.788980,176.801005,102.468470,102.614072,29.095714,14.220617,209.804190,6.876700,60.300896,55.763445,176.016929,215.118574,173.371153,210.406601,127.214450,208.722513,-0.000841,-1.396677,32.000000,-235.788321,209.898009,-0.024782,34.855398,0.665481,377213.328072,0.930003,19.801743,1.156350,3.876750,13.600797,7.790456,213.370915,214.657687,231.141643,202.640256,149.777203,188.367156,32.000000,180.996255,69.872994,69.137822,112.411465,15.199378,42.217902,49.000000,52.484632,34.290000,47.564238,59.591068,47.700127
54.878045,64.946590,212.777264,176.799634,102.489259,102.626263,29.108863,14.220478,209.801166,6.876673,60.304885,55.763448,176.015938,215.117919,173.368357,210.403305,127.212636,208.719539,-0.000843,-1.396684,32.000000,-235.788439,209.894476,-0.024787,34.857132,0.665389,377169.867676,0.931870,19.800390,1.155719,3.877140,9.991064,11.737051,213.371436,214.654402,231.140003,202.636041,155.084982,188.372273,32.000000,180.987929,69.874407,69.129396,112.408807,15.199378,42.195284,49.000000,52.458932,34.290000,47.576442,59.588943,47.706951
54.876915,64.949782,212.759564,176.798683,102.433488,102.634393,29.109655,14.220439,209.794598,6.876622,60.316137,55.757228,176.015544,215.115343,173.366183,210.399040,127.210478,208.713957,-0.000843,-1.396643,32.000000,-235.788406,209.888092,-0.024748,34.853010,0.665474,377203.260319,0.933196,19.815455,1.154794,3.877597,8.857932,12.210174,213.371985,214.655819,231.135002,202.634935,160.328966,188.366446,32.000000,180.976002,69.875638,69.121192,112.407258,15.199378,42.148102,49.000000,52.452962,34.290000,47.583366,59.588403,47.662417
54.867720,64.955159,212.784708,176.797626,102.375912,102.626488,29.091038,14.220432,209.786322,6.876610,60.351017,55.751242,176.015149,215.106451,173.363892,210.395240,127.209693,208.705373,-0.000844,-1.396640,32.000000,-235.788534,209.878946,-0.024714,34.849418,0.665491,377261.690461,0.932878,19.822737,1.155566,3.877275,6.412450,9.125210,213.374850,214.655391,231.130998,202.637375,160.328966,188.359554,32.000000,180.969277,69.876349,69.112910,112.405425,15.199378,42.204743,49.000000,52.457372,34.290000,47.589216,59.590704,47.763737
54.865863,64.965133,212.945599,176.797331,102.419025,102.614350,29.170708,14.220495,209.780420,6.876458,60.375827,55.755211,176.015412,215.095501,173.360849,210.392808,127.209134,208.696796,-0.000845,-1.396649,32.000000,-235.788460,209.872835,-0.024679,34.846124,0.665602,377301.169113,0.932956,19.827015,1.155766,3.877032,12.335701,7.119622,213.379126,214.654376,231.125723,202.642293,156.736964,188.349854,32.000000,180.964766,69.878295,69.104382,112.403655,15.199378,42.186395,49.000000,52.452402,34.290000,47.598231,59.582423,47.680392
54.870392,64.982120,212.974860,176.798669,102.441115,102.618148,29.112738,14.220399,209.775457,6.876616,60.383488,55.758204,176.015980,215.086735,173.358417,210.388643,127.208619,208.687439,-0.000845,-1.396653,32.000000,-235.788570,209.866742,-0.024655,34.841132,0.665789,377287.673277,0.933668,19.841232,1.153541,3.878140,7.205761,16.145590,213.382634,214.647497,231.122129,202.647972,156.748767,188.345969,32.000000,180.962894,69.880396,69.096184,112.401412,15.199378,42.256438,49.000000,52.448082,34.290000,47.622401,59.583269,47.729034
54.863981,64.988753,213.105971,176.800798,102.370905,102.626281,29.138817,14.220543,209.768372,6.876620,60.396003,55.757485,176.017510,215.078927,173.356977,210.381662,127.208905,208.679278,-0.000845,-1.397235,32.000000,-235.788415,209.861040,-0.024725,34.838352,0.666177,377258.595984,0.931067,19.852990,1.151091,3.881204,6.152796,6.946786,213.383771,214.644308,231.117531,202.651585,160.280081,188.344498,32.000000,180.954397,69.882771,69.088243,112.399604,15.199378,42.308914,49.000000,52.444414,34.290000,47.636759,59.586662,47.597193
54.866939,64.995711,213.063820,176.802461,102.429480,102.626326,29.139764,14.220498,209.764206,6.876600,60.398211,55.767610,176.018513,215.075363,173.355679,210.378558,127.208893,208.670897,-0.000844,-1.398977,32.000000,-235.788508,209.857005,-0.024774,34.837576,0.666356,377292.798273,0.932913,19.865624,1.148324,3.881417,5.366338,8.092810,213.382346,214.642444,231.109838,202.654253,165.543872,188.341759,32.000000,180.957421,69.885197,69.079696,112.398516,15.199378,42.247322,49.000000,52.436596,34.290000,47.646444,59.583839,47.686481
54.875424,65.000100,212.742666,176.803543,102.548618,102.626284,29.093411,14.220352,209.764961,6.876617,60.379114,55.773531,176.019401,215.074049,173.355128,210.377570,127.208271,208.666484,-0.000843,-1.397248,32.000000,-235.788624,209.857455,-0.024783,34.836268,0.666841,377335.660675,0.932289,19.878419,1.145176,3.884260,6.907566,12.649022,213.380280,214.641124,231.103087,202.654177,167.333750,188.335991,32.000000,180.972504,69.887354,69.071055,112.397176,15.199378,42.167113,49.000000,52.411206,34.290000,47.656636,59.592789,47.503943
54.876246,64.999028,212.806059,176.803930,102.578381,102.626305,29.129208,14.220289,209.765083,6.876414,60.374738,55.767369,176.020959,215.072175,173.356788,210.379924,127.209035,208.661263,-0.000841,-1.395465,32.000000,-235.788631,209.856062,-0.024524,34.834586,0.666744,377342.987928,0.932221,19.882533,1.142248,3.883282,5.877580,12.797996,213.377549,214.643501,231.097443,202.656151,167.413845,188.330440,32.000000,180.984046,69.889661,69.063639,112.396712,15.199378,42.153562,49.000000,52.414980,34.290000,47.655097,59.591333,47.585087
54.865626,64.995992,212.734205,176.802441,102.582210,102.626307,29.105294,14.220513,209.760543,6.876771,60.388559,55.764713,176.020820,215.065105,173.358476,210.374699,127.209021,208.656417,-0.000841,-1.395487,32.000000,-235.788361,209.852116,-0.024519,34.836405,0.665941,377343.915533,0.933557,19.878766,1.141323,3.876830,8.134733,17.636785,213.375474,214.644046,231.093943,202.656439,171.077526,188.340952,32.000000,180.993068,69.892900,69.055686,112.397092,15.199378,42.141291,49.000000,52.416877,34.290000,47.651672,59.587675,47.742460
54.855633,65.001327,212.691036,176.801300,102.618484,102.626331,29.116003,14.220555,209.752127,6.876755,60.397740,55.761852,176.020041,215.056148,173.358831,210.370675,127.208537,208.651127,-0.000840,-1.395477,32.000000,-235.788274,209.846917,-0.024548,34.838286,0.666112,377339.712683,0.932392,19.876905,1.138726,3.877927,7.733296,18.165162,213.372608,214.643969,231.090252,202.651933,171.077526,188.340961,32.000000,180.984311,69.894927,69.047251,112.397462,15.199378,42.128528,49.000000,52.413723,34.290000,47.653298,59.588275,47.635858
54.855863,65.010716,212.615922,176.800663,102.471038,102.626179,29.126430,14.220559,209.742370,6.876826,60.420074,55.753133,176.018656,215.044064,173.358883,210.364100,127.206903,208.641569,-0.000840,-1.395511,32.000000,-235.788246,209.835536,-0.024573,34.836883,0.666022,377343.534119,0.933350,19.884075,1.137041,3.877368,9.976675,9.916043,213.368422,214.641920,231.086421,202.647309,167.524990,188.344670,32.000000,180.985510,69.896085,69.038640,112.398692,15.199378,42.080446,49.000000,52.403937,34.290000,47.666969,59.585973,47.696679
54.850755,65.019841,212.569858,176.800688,102.210214,102.618012,29.135945,14.220625,209.729279,6.876920,60.461715,55.745944,176.016496,215.027184,173.357163,210.350891,127.205457,208.628428,-0.000840,-1.395536,32.000000,-235.788223,209.822787,-0.024589,34.835032,0.666004,377358.976539,0.933209,19.899017,1.135669,3.877287,7.295475,12.230392,213.365906,214.642704,231.082677,202.641972,162.249639,188.345530,32.000000,180.985760,69.896861,69.029463,112.401081,15.199378,42.084248,49.000000,52.415874,34.290000,47.680127,59.586858,47.756327
54.840033,65.040013,212.588764,176.802497,102.116885,102.605847,29.135970,14.220703,209.718355,6.877055,60.497485,55.747987,176.017856,215.014582,173.355975,210.335679,127.204574,208.613787,-0.000840,-1.396699,32.000000,-235.788056,209.811885,-0.024576,34.835412,0.665873,377374.598102,0.932892,19.908185,1.133950,3.875901,12.583608,6.111550,213.368312,214.642386,231.082687,202.637507,156.964515,188.346606,32.000000,180.989564,69.899269,69.022029,112.406177,15.199378,42.105262,49.000000,52.423713,34.290000,47.703916,59.582010,47.781492
54.853525,65.059046,212.638508,176.806225,102.169593,102.601577,29.152012,14.220653,209.707701,6.876863,60.506386,55.751181,176.018940,215.003021,173.353444,210.323715,127.203293,208.600924,-0.000840,-1.396705,32.000000,-235.788064,209.801181,-0.024553,34.834706,0.665825,377362.871445,0.932633,19.922222,1.130786,3.875423,6.337938,8.079583,213.372648,214.640840,231.081599,202.633396,157.021520,188.345129,32.000000,180.991130,69.901027,69.013635,112.412091,15.199378,42.052745,49.000000,52.407407,34.290000,47.732284,59.594362,47.513848
54.848512,65.072901,212.439774,176.810776,102.211848,102.602301,29.076464,14.220559,209.698131,6.876577,60.510176,55.750649,176.020764,214.990407,173.351948,210.315876,127.200999,208.587759,-0.000840,-1.396701,32.000000,-235.788232,209.790346,-0.024575,34.833529,0.665935,377354.743688,0.932773,19.952703,1.126533,3.876525,12.706091,9.313421,213.378529,214.635401,231.080315,202.631166,157.013111,188.342236,32.000000,180.985836,69.902589,69.005158,112.419069,15.199378,41.995044,49.000000,52.410470,34.290000,47.759130,59.584764,47.738719
54.854118,65.077538,212.359795,176.815059,102.308176,102.611208,29.105739,14.220532,209.689363,6.876079,60.507643,55.750455,176.022420,214.981002,173.352105,210.308639,127.198906,208.576448,-0.000838,-1.396675,32.000000,-235.788352,209.779212,-0.024593,34.831187,0.665929,377356.846315,0.932015,19.958763,1.123300,3.876478,13.732705,7.683908,213.382474,214.630704,231.076691,202.630641,156.933065,188.344498,32.000000,180.976333,69.902743,68.996572,112.426339,15.199378,41.996238,49.000000,52.389660,34.290000,47.766217,59.594166,47.531236
54.847137,65.079056,212.199263,176.818458,102.306227,102.611229,29.150613,14.220403,209.679381,6.875888,60.508179,55.744566,176.023748,214.969301,173.353548,210.295397,127.198009,208.564373,-0.000838,-1.394916,32.000000,-235.788423,209.771755,-0.024579,34.824875,0.665582,377386.330461,0.934573,19.977438,1.120975,3.873209,7.406514,7.754648,213.387787,214.629822,231.068748,202.630724,160.389138,188.336150,32.000000,180.975481,69.903662,68.988626,112.434655,15.199378,41.928119,49.000000,52.390643,34.290000,47.770346,59.593074,47.523899
54.834368,65.081124,212.154362,176.821016,102.227866,102.611297,29.188500,14.220480,209.669062,6.875858,60.518470,55.738370,176.024711,214.957147,173.353336,210.285702,127.196657,208.551580,-0.000837,-1.394353,32.000000,-235.788345,209.761524,-0.024552,34.819184,0.665444,377424.873380,0.933620,19.976686,1.119100,3.871356,7.924077,21.908239,213.393149,214.628990,231.058466,202.631910,165.690945,188.325948,32.000000,180.980980,69.904716,68.980006,112.441745,15.199378,41.896215,49.000000,52.396437,34.290000,47.773389,59.585727,47.740626
54.829750,65.085557,212.126852,176.823083,102.350274,102.599235,29.197486,14.220453,209.660551,6.875961,60.524485,55.742412,176.025470,214.946200,173.353856,210.274443,127.195813,208.539653,-0.000837,-1.394383,32.000000,-235.788409,209.751002,-0.024563,34.814261,0.665273,377433.667991,0.932318,19.984914,1.115759,3.868921,15.778464,9.036335,213.399982,214.629645,231.048038,202.636519,167.514636,188.327164,32.000000,180.989570,69.906077,68.971896,112.449573,15.199378,41.860078,49.000000,52.399670,34.290000,47.777234,59.587596,47.766452
54.829593,65.094171,212.147671,176.825010,102.338653,102.595141,29.124195,14.220510,209.652392,6.875530,60.520428,55.740190,176.026886,214.934910,173.355764,210.266308,127.194335,208.530353,-0.000837,-1.394403,32.000000,-235.788383,209.742474,-0.024577,34.807854,0.665423,377449.163762,0.931353,19.999262,1.112622,3.869004,10.025763,6.036388,213.406840,214.630203,231.038386,202.635292,167.545666,188.327800,32.000000,180.996703,69.907996,68.963531,112.456911,15.199378,41.874886,49.000000,52.401899,34.290000,47.790104,59.593684,47.554567
54.819894,65.092504,212.242503,176.826095,102.283228,102.591028,29.168144,14.220505,209.639285,6.875303,60.533702,55.732729,176.028421,214.922014,173.356979,210.254674,127.193172,208.518428,-0.000838,-1.394414,32.000000,-235.788368,209.728689,-0.024801,34.802262,0.665430,377414.935453,0.931055,20.008136,1.109281,3.868828,11.882173,9.785217,213.414643,214.628107,231.030772,202.630439,167.502936,188.326124,32.000000,181.011671,69.911130,68.956050,112.465158,15.199378,41.882672,49.000000,52.405304,34.290000,47.793182,59.585088,47.543415
54.812765,65.096827,212.314226,176.827153,102.235991,102.578953,29.177169,14.220677,209.626935,6.875070,60.554478,55.725585,176.029234,214.908899,173.357379,210.241413,127.192005,208.503853,-0.000839,-1.394403,32.000000,-235.788253,209.717159,-0.024781,34.799708,0.665598,377414.548851,0.933385,20.016901,1.107496,3.869218,7.985671,9.642702,213.417461,214.627646,231.023693,202.628172,167.420817,188.332517,32.000000,181.025200,69.912934,68.949056,112.473444,15.199378,41.893516,49.000000,52.410104,34.290000,47.795638,59.583377,47.694845
54.802712,65.104522,212.436615,176.828586,102.189308,102.570987,29.198996,14.220645,209.619621,6.874759,60.558639,55.725179,176.029913,214.896793,173.357476,210.230848,127.189850,208.492599,-0.000838,-1.394414,32.000000,-235.788318,209.708930,-0.024774,34.801124,0.665997,377406.612722,0.932120,20.024562,1.104474,3.871633,9.752626,5.002728,213.420881,214.630114,231.014238,202.622947,167.404981,188.338975,32.000000,181.024786,69.914304,68.941575,112.480858,15.199378,41.921639,49.000000,52.416081,34.290000,47.806715,59.589524,47.730575
54.810895,65.112970,212.678087,176.830799,102.257991,102.571037,29.210165,14.220687,209.614040,6.874463,60.537234,55.724721,176.031950,214.890681,173.357715,210.222240,127.187579,208.485544,-0.000838,-1.394399,32.000000,-235.788302,209.702941,-0.024768,34.800764,0.666226,377375.529667,0.931867,20.035743,1.100525,3.873445,8.949318,19.605214,213.424452,214.626080,231.007457,202.617592,162.111734,188.344478,32.000000,181.032379,69.914625,68.934646,112.487892,15.199378,41.962263,49.000000,52.419324,34.290000,47.819460,59.585609,47.717956
54.810264,65.108218,212.528430,176.832187,102.320304,102.571022,29.177832,14.220816,209.609014,6.874930,60.517985,55.720430,176.033758,214.884323,173.357972,210.217003,127.185550,208.478686,-0.000838,-1.394420,32.000000,-235.788093,209.698686,-0.024780,34.801271,0.666551,377367.757074,0.931306,20.053109,1.098731,3.876389,8.507508,11.527110,213.425228,214.622527,231.000159,202.616031,160.340046,188.344984,32.000000,181.031513,69.914563,68.927957,112.494327,15.199378,41.948258,49.000000,52.408808,34.290000,47.819618,59.594874,47.666672
54.800295,65.102014,212.462621,176.832313,102.406725,102.570901,29.143123,14.220832,209.602293,6.875240,60.511502,55.717182,176.034223,214.873844,173.358226,210.208534,127.182826,208.471845,-0.000838,-1.394453,32.000000,-235.788053,209.690281,-0.024786,34.800402,0.667042,377377.669658,0.930818,20.053684,1.098525,3.880216,8.223031,11.049015,213.425635,214.618448,230.991970,202.616488,165.751675,188.343250,32.000000,181.020672,69.914025,68.920888,112.501967,15.199378,41.921780,49.000000,52.415724,34.290000,47.812399,59.580672,47.772468
54.787686,65.097914,212.362073,176.831848,102.436116,102.566794,29.142440,14.220824,209.594127,6.875776,60.517431,55.712385,176.034770,214.865444,173.360090,210.199793,127.181058,208.461082,-0.000837,-1.392724,32.000000,-235.787970,209.684437,-0.024775,34.800234,0.666685,377375.396242,0.931849,20.049541,1.098146,3.877530,14.109787,5.818257,213.424445,214.614366,230.983711,202.616956,167.490168,188.343175,32.000000,181.014185,69.914555,68.913969,112.510383,15.199378,41.863666,49.000000,52.422202,34.290000,47.803061,59.581735,47.786334
54.786257,65.099473,212.262004,176.831461,102.488110,102.554482,29.101375,14.220839,209.588032,6.875663,60.519950,55.712232,176.035250,214.856585,173.361280,210.193727,127.178246,208.451869,-0.000837,-1.392145,32.000000,-235.787868,209.679079,-0.024742,34.800434,0.666644,377379.946519,0.933130,20.052927,1.098469,3.877034,9.500190,5.237495,213.420034,214.608787,230.973497,202.619763,167.432338,188.334292,32.000000,181.016421,69.914454,68.906601,112.517531,15.199378,41.856778,49.000000,52.439440,34.290000,47.805880,59.587094,47.752072
54.789003,65.103062,212.110538,176.832714,102.555340,102.546415,29.188444,14.220961,209.584399,6.875508,60.508440,55.712208,176.036242,214.852832,173.361945,210.191581,127.176035,208.448224,-0.000837,-1.392137,32.000000,-235.787780,209.673806,-0.024716,34.801246,0.666519,377371.658328,0.933342,20.060958,1.096460,3.876091,10.021090,6.760498,213.414748,214.603338,230.963557,202.626208,167.466596,188.328597,32.000000,181.020842,69.914080,68.899404,112.524413,15.199378,41.769125,49.000000,52.440964,34.290000,47.810652,59.582954,47.759408
54.785048,65.101365,212.040286,176.833385,102.824137,102.546588,29.147148,14.221083,209.580777,6.875733,60.483593,55.715325,176.037898,214.852272,173.362502,210.189798,127.174008,208.445769,-0.000837,-1.392135,32.000000,-235.787664,209.674829,-0.024715,34.802847,0.666227,377334.706492,0.934578,20.063893,1.096037,3.874366,5.003594,8.837385,213.408119,214.601181,230.951514,202.632889,167.542421,188.329253,32.000000,181.029339,69.912615,68.891946,112.530484,15.199378,41.762422,49.000000,52.430215,34.290000,47.812622,59.583298,47.744588
54.799799,65.093935,212.002503,176.833326,103.009524,102.558920,29.147228,14.221111,209.583239,6.875624,60.447262,55.716602,176.039135,214.854922,173.364111,210.195406,127.172783,208.447988,-0.000837,-1.392147,32.000000,-235.787684,209.676685,-0.024718,34.803136,0.665786,377312.256877,0.931674,20.064839,1.096968,3.871407,15.869649,14.475520,213.400729,214.600398,230.942569,202.637462,167.561894,188.330719,32.000000,181.036367,69.910859,68.884796,112.536885,15.199378,41.713830,49.000000,52.415941,34.290000,47.806997,59.582315,47.732923
54.801509,65.080322,211.913296,176.832392,103.047604,102.562812,29.180065,14.221214,209.581850,6.875691,60.429438,55.716145,176.039101,214.852830,173.364809,210.197410,127.171716,208.449136,-0.000834,-1.392136,32.000000,-235.787608,209.679604,-0.024726,34.802481,0.665629,377317.997795,0.933066,20.066948,1.098134,3.870404,6.165645,5.118190,213.393120,214.600566,230.933766,202.641302,167.505898,188.330405,32.000000,181.041095,69.908161,68.877890,112.542680,15.199378,41.702806,49.000000,52.420987,34.290000,47.788022,59.587311,47.728080
54.790385,65.068888,212.073973,176.830785,102.987435,102.550661,29.196559,14.221213,209.578627,6.875964,60.431015,55.708926,176.037731,214.850025,173.366485,210.198110,127.169851,208.448565,-0.000833,-1.392129,32.000000,-235.787590,209.680782,-0.024723,34.801098,0.665440,377344.639987,0.932879,20.045324,1.100138,3.868673,8.949030,8.578406,213.383725,214.604309,230.925893,202.644487,167.436470,188.336652,32.000000,181.041605,69.904925,68.870640,112.547817,15.199378,41.708454,49.000000,52.435204,34.290000,47.771050,59.587871,47.588536
54.794192,65.065093,212.006032,176.829643,103.020348,102.538473,29.176298,14.221260,209.576806,6.876279,60.433277,55.707822,176.036831,214.845545,173.367834,210.196103,127.168347,208.448610,-0.000833,-1.392144,32.000000,-235.787631,209.679046,-0.024789,34.802460,0.665226,377341.602728,0.931798,20.030067,1.101608,3.866924,8.242609,8.024398,213.377686,214.606499,230.919084,202.642702,162.171221,188.336703,32.000000,181.046779,69.901597,68.863532,112.552297,15.199378,41.706146,49.000000,52.424369,34.290000,47.760533,59.592641,47.647230
54.804208,65.064158,211.941931,176.829304,103.241337,102.538905,29.192424,14.221173,209.579704,6.876323,60.408433,55.720046,176.037191,214.848832,173.368629,210.197786,127.167097,208.450231,-0.000833,-1.392132,32.000000,-235.787841,209.682924,-0.024813,34.805846,0.665643,377293.491626,0.931342,20.029335,1.103272,3.870642,7.277521,10.595787,213.374630,214.608140,230.915275,202.642528,160.423226,188.336491,32.000000,181.055880,69.898372,68.857224,112.557676,15.199378,41.667470,49.000000,52.418647,34.290000,47.760955,59.579335,47.723678
54.801720,65.061303,211.905543,176.830103,103.480118,102.547275,29.163098,14.221292,209.585560,6.876349,60.368233,55.724241,176.037614,214.859816,173.371386,210.202150,127.165150,208.456332,-0.000833,-1.392155,32.000000,-235.787697,209.687446,-0.024830,34.807623,0.665339,377243.681597,0.931797,20.021877,1.104792,3.869133,9.561050,8.249116,213.372241,214.610153,230.912513,202.643808,160.423226,188.344780,32.000000,181.053672,69.895045,68.850873,112.564000,15.199378,41.635133,49.000000,52.411362,34.290000,47.757240,59.583741,47.748110
54.797105,65.042724,211.870282,176.828656,103.602238,102.555408,29.197974,14.221140,209.589675,6.876220,60.335255,55.722432,176.037670,214.866438,173.373366,210.206776,127.162887,208.463727,-0.000831,-1.392147,32.000000,-235.787800,209.692189,-0.024590,34.808307,0.665015,377239.535816,0.931096,20.011305,1.106611,3.867257,10.386715,12.548308,213.371629,214.611076,230.911265,202.641770,156.796518,188.353084,32.000000,181.040954,69.891098,68.843880,112.570799,15.199378,41.601593,49.000000,52.420161,34.290000,47.738454,59.582551,47.709078
54.795044,65.025822,211.902518,176.825913,103.770981,102.555426,29.204645,14.221191,209.595853,6.876112,60.307856,55.723825,176.036098,214.876963,173.374331,210.213734,127.161217,208.470328,-0.000831,-1.392171,32.000000,-235.787680,209.699650,-0.024601,34.808508,0.664974,377272.041940,0.932148,20.010844,1.110699,3.866768,12.399584,11.452152,213.371228,214.608747,230.909842,202.641017,156.712105,188.351533,32.000000,181.040374,69.886764,68.836445,112.577602,15.199378,41.607512,49.000000,52.419347,34.290000,47.713250,59.591717,47.669313
54.802447,65.010254,211.998556,176.822559,103.833590,102.555534,29.189238,14.221245,209.604454,6.876101,60.287834,55.722810,176.033864,214.884087,173.374825,210.222759,127.158743,208.479621,-0.000831,-1.390422,32.000000,-235.787704,209.704886,-0.024573,34.809301,0.664943,377284.853515,0.931149,19.996706,1.115558,3.866450,9.845705,8.410808,213.370501,214.610088,230.905466,202.644717,156.670379,188.348130,32.000000,181.034285,69.881472,68.829643,112.584259,15.199378,41.635608,49.000000,52.417864,34.290000,47.690353,59.587163,47.736224
54.793987,64.995676,212.065341,176.819277,103.934905,102.555673,29.205976,14.221234,209.610001,6.875694,60.282190,55.724345,176.031873,214.888118,173.375800,210.233410,127.156423,208.487929,-0.000831,-1.389801,32.000000,-235.787798,209.708177,-0.024584,34.812601,0.665000,377267.426943,0.930933,19.981788,1.119546,3.867184,5.832727,10.840456,213.372494,214.614036,230.900741,202.650431,156.715953,188.343339,32.000000,181.017904,69.875178,68.822501,112.591427,15.199378,41.617945,49.000000,52.413160,34.290000,47.669494,59.579217,47.747229
54.811832,64.989150,212.156066,176.817056,104.071608,102.555489,29.166265,14.221287,209.617539,6.876106,60.257526,55.732621,176.030038,214.898484,173.376192,210.243926,127.152946,208.495425,-0.000831,-1.391019,32.000000,-235.787730,209.719569,-0.024557,34.818459,0.665099,377246.569456,0.931247,19.959097,1.125282,3.868414,21.342518,5.495230,213.379503,214.613501,230.894654,202.656993,156.780525,188.342088,32.000000,181.017272,69.869648,68.815136,112.599113,15.199378,41.661152,49.000000,52.400571,34.290000,47.656257,59.591550,47.763297
54.815409,64.977999,212.206831,176.815486,104.244217,102.555316,29.184753,14.221106,209.627259,6.875918,60.216880,55.736542,176.028486,214.914035,173.376496,210.259547,127.149653,208.504771,-0.000832,-1.391009,32.000000,-235.787815,209.730264,-0.024520,34.821834,0.665258,377238.949631,0.930837,19.952656,1.130518,3.870230,13.532683,11.983695,213.384395,214.613095,230.890375,202.664530,151.355613,188.334226,32.000000,181.014934,69.863331,68.808035,112.607387,15.199378,41.641818,49.000000,52.396219,34.290000,47.643509,59.585688,47.756840
