OSU 80 Ton Compressor Load Stand
54.814869,64.962188,212.229977,176.813629,104.437097,102.555335,29.181648,14.221048,209.642913,6.876024,60.183661,55.741043,176.026332,214.930791,173.375696,210.272580,127.146895,208.516257,-0.000833,-1.391017,32.000000,-235.787872,209.743103,-0.024499,34.826494,0.665142,377222.900191,0.931751,19.928962,1.136626,3.870625,16.406956,8.023274,213.388363,214.615371,230.884615,202.670713,149.541231,188.330869,32.000000,181.010172,69.856195,68.801031,112.614978,15.199378,41.608263,49.000000,52.395003,34.290000,47.624057,59.578184,47.747816
54.818534,64.941687,212.142935,176.810549,104.690747,102.555426,29.217223,14.221078,209.660331,6.875988,60.153318,55.747996,176.023101,214.948258,173.375517,210.285296,127.144729,208.530294,-0.000834,-1.391038,32.000000,-235.787881,209.759436,-0.024506,34.830468,0.665134,377211.274813,0.931064,19.914371,1.143200,3.871299,5.552883,7.404061,213.391472,214.619034,230.878331,202.673791,154.807099,188.326814,32.000000,181.013814,69.849114,68.793633,112.623441,15.199378,41.650083,49.000000,52.387773,34.290000,47.594411,59.579738,47.924118
54.819458,64.924649,212.257418,176.806452,104.880915,102.559264,29.153980,14.221098,209.676576,6.876282,60.118488,55.750112,176.021134,214.963579,173.376259,210.303565,127.143730,208.549425,-0.000834,-1.391021,32.000000,-235.787830,209.773550,-0.024522,34.833368,0.665071,377196.404423,0.931134,19.899079,1.149987,3.871759,11.245538,11.673492,213.396718,214.621109,230.875052,202.676956,160.096904,188.323630,32.000000,181.030157,69.842950,68.787795,112.633532,15.199378,41.656623,49.000000,52.382525,34.290000,47.567961,59.575637,47.885527
54.824285,64.906094,212.072595,176.801479,104.971874,102.571321,29.160142,14.221101,209.690740,6.876410,60.088837,55.751778,176.018105,214.978785,173.376880,210.322406,127.142030,208.565185,-0.000836,-1.389833,32.000000,-235.787914,209.786021,-0.024547,34.834531,0.664720,377171.629620,0.929881,19.875053,1.157080,3.869913,12.228771,5.962374,213.400714,214.625684,230.871376,202.680925,165.481250,188.327820,32.000000,181.033885,69.836095,68.780062,112.643243,15.199378,41.593364,49.000000,52.378709,34.290000,47.541976,59.583495,47.741800
54.815057,64.887966,212.184234,176.795845,105.027645,102.579312,29.199609,14.221210,209.705818,6.876905,60.065405,55.754117,176.013516,214.995999,173.378033,210.338324,127.139359,208.579709,-0.000835,-1.389819,32.000000,-235.787938,209.803940,-0.024587,34.835223,0.664906,377164.360892,0.931873,19.857126,1.164793,3.871936,12.353927,16.447947,213.403863,214.629387,230.869398,202.680091,167.307140,188.331413,32.000000,181.020523,69.829447,68.773074,112.653275,15.199378,41.621607,49.000000,52.382639,34.290000,47.513701,59.589632,47.712013
54.825981,64.872208,212.074181,176.789762,105.046398,102.587461,29.172401,14.221251,209.721198,6.877386,60.035875,55.761541,176.009187,215.017397,173.377105,210.353864,127.137919,208.596419,-0.000834,-1.389815,32.000000,-235.787977,209.821873,-0.024556,34.835461,0.664451,377183.854094,0.931648,19.833929,1.172025,3.868224,13.215728,17.841002,213.405864,214.629756,230.870268,202.678012,167.273780,188.329921,32.000000,181.007095,69.822667,68.766243,112.663799,15.199378,41.557026,49.000000,52.375114,34.290000,47.490423,59.593782,47.714287
54.819687,64.856088,212.183345,176.784091,104.948476,102.595545,29.148322,14.221364,209.736481,6.877837,60.019152,55.763203,176.004369,215.035806,173.375846,210.368484,127.137997,208.608566,-0.000835,-1.389845,32.000000,-235.787781,209.839178,-0.024678,34.833979,0.664813,377201.644946,0.930590,19.824676,1.179792,3.870911,6.071191,5.989986,213.405267,214.630475,230.870789,202.680164,167.197414,188.327279,32.000000,180.998065,69.816201,68.759765,112.673526,15.199378,41.573959,49.000000,52.374350,34.290000,47.466703,59.584410,47.689489
54.820588,64.842266,212.243917,176.778106,104.865131,102.595644,29.192315,14.221378,209.750538,6.878257,60.014318,55.767194,175.998997,215.051020,173.373988,210.386219,127.137140,208.623987,-0.000835,-1.389865,32.000000,-235.787847,209.852854,-0.024767,34.835931,0.664451,377205.244562,0.931287,19.798412,1.187094,3.868133,14.627640,12.587096,213.403222,214.632563,230.869441,202.682304,167.168414,188.320797,32.000000,180.986179,69.809622,68.753111,112.683346,15.199378,41.574423,49.000000,52.369347,34.290000,47.444364,59.590901,47.653466
54.830124,64.831369,212.271069,176.772583,104.884370,102.595692,29.182863,14.221407,209.768039,6.878496,60.000638,55.771137,175.994412,215.068327,173.371283,210.405036,127.136991,208.639669,-0.000835,-1.389900,32.000000,-235.787797,209.868268,-0.024737,34.838343,0.664822,377217.957614,0.932208,19.788345,1.191278,3.870568,6.399432,6.449373,213.405254,214.631878,230.871585,202.683547,167.233966,188.311650,32.000000,180.977505,69.802949,68.746466,112.693074,15.199378,41.549497,49.000000,52.353493,34.290000,47.425241,59.578607,47.752805
54.833408,64.824026,212.363304,176.768301,104.831035,102.603744,29.148870,14.221381,209.786275,6.878507,59.986716,55.772551,175.990731,215.087397,173.370003,210.424395,127.136532,208.657072,-0.000833,-1.390192,32.000000,-235.787795,209.888937,-0.024725,34.842213,0.664888,377201.277932,0.930752,19.773655,1.197546,3.871610,12.420514,11.052185,213.407936,214.629085,230.874802,202.686636,161.866745,188.306804,32.000000,180.969607,69.797526,68.740555,112.703453,15.199378,41.601890,49.000000,52.352490,34.290000,47.413701,59.579728,47.694111
54.832482,64.811923,212.356865,176.764758,104.726278,102.611987,29.182983,14.221437,209.802602,6.878713,59.976557,55.772689,175.987019,215.106738,173.367710,210.442260,127.135801,208.673950,-0.000835,-1.390182,32.000000,-235.787729,209.907632,-0.024754,34.847515,0.664780,377180.433401,0.930848,19.753588,1.203196,3.871431,7.458041,12.107322,213.410436,214.625455,230.878135,202.690363,156.438384,188.305409,32.000000,180.956979,69.792420,68.734727,112.714555,15.199378,41.583509,49.000000,52.344444,34.290000,47.397560,59.586937,47.906583
54.834296,64.802212,212.420480,176.761491,104.664556,102.620136,29.180475,14.221445,209.820268,6.879235,59.961460,55.775935,175.983587,215.128230,173.364141,210.459251,127.135032,208.687525,-0.000835,-1.390164,32.000000,-235.787682,209.927478,-0.024798,34.854763,0.664922,377199.192391,0.931926,19.743088,1.209760,3.872882,10.125095,10.302012,213.410988,214.622505,230.877251,202.693205,156.369148,188.300162,32.000000,180.941051,69.786088,68.727365,112.724622,15.199378,41.592666,49.000000,52.343130,34.290000,47.380790,59.583426,47.745982
54.846305,64.792867,212.465116,176.758501,104.621091,102.632240,29.121478,14.221529,209.839661,6.879628,59.943458,55.782744,175.979342,215.148079,173.361061,210.476680,127.134567,208.703930,-0.000835,-1.390187,32.000000,-235.787594,209.945376,-0.024795,34.861947,0.664848,377215.379181,0.930899,19.731875,1.216412,3.872830,7.859095,9.316834,213.413776,214.623051,230.873894,202.697115,156.314743,188.287111,32.000000,180.939881,69.780871,68.719884,112.734698,15.199378,41.605217,49.000000,52.321917,34.290000,47.367396,59.590035,47.679878
54.865854,64.781861,212.384569,176.755792,104.683283,102.644161,29.143179,14.221484,209.856123,6.880223,59.929543,55.788940,175.976272,215.168133,173.360508,210.493724,127.135086,208.723000,-0.000836,-1.390195,32.000000,-235.787473,209.962768,-0.024777,34.868259,0.664866,377233.136943,0.930994,19.720418,1.221942,3.873862,13.224770,12.630373,213.420333,214.626286,230.873638,202.701505,156.363241,188.281514,32.000000,180.940579,69.775995,68.713373,112.745940,15.199378,41.584054,49.000000,52.309570,34.290000,47.350372,59.586996,47.731382
54.864550,64.769923,212.208118,176.752536,104.745343,102.656247,29.136186,14.221477,209.870212,6.880567,59.923537,55.791056,175.972085,215.184472,173.359675,210.509170,127.134882,208.735969,-0.000836,-1.390219,32.000000,-235.787399,209.979926,-0.024801,34.873290,0.664763,377256.852554,0.932741,19.699527,1.228161,3.873827,11.279389,10.417814,213.428471,214.630484,230.874163,202.704024,160.022591,188.283384,32.000000,180.934525,69.771051,68.706087,112.756147,15.199378,41.529487,49.000000,52.294621,34.290000,47.332389,59.581390,47.738352
54.860367,64.761852,212.354873,176.749482,104.656897,102.668443,29.200570,14.221442,209.885314,6.880729,59.926318,55.790324,175.968039,215.202114,173.358896,210.524313,127.135750,208.749998,-0.000835,-1.390209,32.000000,-235.787429,209.992503,-0.024833,34.876730,0.664295,377270.554405,0.931759,19.669727,1.234329,3.870979,5.899535,8.814987,213.437765,214.631113,230.878087,202.703440,165.470418,188.285188,32.000000,180.924579,69.767878,68.699938,112.767241,15.199378,41.510771,49.000000,52.288390,34.290000,47.316665,59.582915,47.733656
54.863279,64.756984,212.479943,176.746851,104.519654,102.668492,29.176281,14.221471,209.898126,6.880684,59.932074,55.788795,175.964675,215.216349,173.356897,210.538253,127.137254,208.762864,-0.000835,-1.390226,32.000000,-235.787379,210.006593,-0.024793,34.877864,0.663863,377300.613546,0.932087,19.659042,1.239081,3.867855,12.947680,10.221714,213.445408,214.631201,230.882187,202.701553,167.240176,188.282280,32.000000,180.912088,69.764689,68.693970,112.778049,15.199378,41.571061,49.000000,52.283002,34.290000,47.306441,59.576247,47.719496
54.876658,64.754658,212.664122,176.744865,104.507047,102.668579,29.097083,14.221528,209.912298,6.880353,59.937250,55.791131,175.961653,215.228756,173.354505,210.553725,127.138917,208.776470,-0.000835,-1.390210,32.000000,-235.787258,210.018384,-0.024766,34.879501,0.664246,377336.200096,0.930201,19.654992,1.243134,3.870825,10.949465,11.625123,213.450845,214.633743,230.885801,202.698016,161.894415,188.277213,32.000000,180.909058,69.761232,68.687445,112.787971,15.199378,41.594166,49.000000,52.267984,34.290000,47.301658,59.577830,47.941359
54.887314,64.752868,212.602826,176.743696,104.431101,102.668684,29.204021,14.221514,209.929441,6.880499,59.934054,55.796292,175.957992,215.242797,173.351228,210.567893,127.140223,208.788087,-0.000835,-1.390217,32.000000,-235.787369,210.034040,-0.024787,34.878376,0.664472,377325.432740,0.930909,19.647325,1.246142,3.872899,5.953283,12.057264,213.460204,214.634600,230.891594,202.694463,156.626772,188.278210,32.000000,180.912385,69.759364,68.680243,112.796830,15.199378,41.574204,49.000000,52.237851,34.290000,47.297374,59.580417,47.687655
54.892867,64.748844,212.826665,176.742122,104.483887,102.676689,29.217483,14.221354,209.944468,6.880848,59.927707,55.805265,175.955847,215.258712,173.348188,210.581573,127.142360,208.798477,-0.000835,-1.390244,32.000000,-235.787697,210.050411,-0.024838,34.876940,0.664712,377309.682316,0.933186,19.632140,1.249249,3.875311,8.439800,6.935507,213.471280,214.636193,230.899420,202.691357,156.701831,188.286720,32.000000,180.906506,69.758114,68.674415,112.805965,15.199378,41.633683,49.000000,52.232929,34.290000,47.291734,59.570248,47.938278
54.888106,64.743166,212.880700,176.740083,104.389978,102.688827,29.104966,14.221334,209.960082,6.881104,59.925001,55.798339,175.952244,215.272112,173.346072,210.595765,127.143349,208.810067,-0.000836,-1.390288,32.000000,-235.787794,210.060383,-0.024860,34.871747,0.664476,377297.495140,0.929565,19.620109,1.252016,3.873442,5.813259,6.181974,213.482574,214.637775,230.903841,202.688519,156.757442,188.290950,32.000000,180.881919,69.756136,68.668457,112.814336,15.199378,41.676427,49.000000,52.225930,34.290000,47.282865,59.587399,47.680538
54.879415,64.736409,213.019088,176.737517,104.186699,102.692672,29.119538,14.221234,209.972773,6.881667,59.937418,55.804635,175.949147,215.283726,173.344574,210.604746,127.144050,208.819885,-0.000837,-1.390304,32.000000,-235.787975,210.070239,-0.024833,34.872923,0.664999,377312.903741,0.929095,19.610749,1.253522,3.877128,7.815961,21.693039,213.493570,214.633877,230.906006,202.686459,156.741296,188.284339,32.000000,180.858942,69.754499,68.662625,112.823166,15.199378,41.680994,49.000000,52.220071,34.290000,47.271643,59.581321,47.897999
54.895575,64.738183,212.948467,176.734253,104.219305,102.696787,29.173051,14.221322,209.993674,6.881879,59.883078,55.818831,175.946214,215.308845,173.342713,210.623660,127.144330,208.836744,-0.000836,-1.390323,32.000000,-235.787701,210.089005,-0.024795,34.879104,0.665341,377351.918962,0.932873,19.609646,1.256596,3.878449,7.607552,10.026291,213.500846,214.633082,230.905492,202.686774,156.672281,188.277063,32.000000,180.853530,69.753388,68.657170,112.831181,15.199378,41.653527,49.000000,52.207627,34.290000,47.268547,59.577466,47.914874
54.914302,64.726021,212.965686,176.731044,104.381808,102.725347,29.160344,14.221304,210.020390,6.882042,59.782405,55.834934,175.944009,215.335276,173.342906,210.645544,127.145997,208.860658,-0.000837,-1.390349,32.000000,-235.787777,210.112610,-0.024794,34.884777,0.665745,377361.937569,0.932587,19.611241,1.259338,3.881585,7.323377,11.574025,213.509417,214.635649,230.904261,202.687761,156.626486,188.270370,32.000000,180.860101,69.753213,68.652231,112.839408,15.199378,41.691902,49.000000,52.177045,34.290000,47.259537,59.574860,47.855886
54.914650,64.701421,213.084021,176.726495,104.472523,102.750436,29.117298,14.221385,210.046662,6.882360,59.697349,55.843513,175.941358,215.366216,173.343222,210.672507,127.147990,208.884944,-0.000837,-1.389774,32.000000,-235.787594,210.139948,-0.024771,34.890717,0.665316,377367.410918,0.930615,19.597486,1.264968,3.879155,11.593668,11.957129,213.519883,214.637402,230.908075,202.685560,160.190401,188.270294,32.000000,180.867650,69.753168,68.647436,112.846921,15.199378,41.667201,49.000000,52.160040,34.290000,47.230456,59.576837,47.870120
54.922959,64.665883,213.348285,176.719209,104.491042,102.766661,29.123721,14.221371,210.072068,6.882706,59.630647,55.848461,175.934740,215.395008,173.342897,210.697902,127.149299,208.913181,-0.000836,-1.388051,32.000000,-235.787510,210.165824,-0.024790,34.897254,0.665211,377439.038198,0.930897,19.567333,1.271683,3.878146,12.640857,10.373012,213.525443,214.637805,230.909680,202.682914,160.190401,188.279481,32.000000,180.861757,69.753083,68.641288,112.852244,15.199378,41.773794,49.000000,52.144530,34.290000,47.177683,59.573277,47.881638
54.922858,64.637991,213.369300,176.709483,104.305456,102.782138,29.209255,14.221272,210.093155,6.883014,59.598250,55.845201,175.927223,215.415837,173.342016,210.719719,127.151870,208.933495,-0.000836,-1.388060,32.000000,-235.787574,210.187447,-0.024782,34.902747,0.665477,377494.087474,0.932433,19.542397,1.278203,3.880276,7.691530,17.841534,213.525704,214.637515,230.910376,202.677536,160.190401,188.285077,32.000000,180.846744,69.753073,68.635189,112.856322,15.199378,41.781852,49.000000,52.122057,34.290000,47.132020,59.578823,47.889709
54.923213,64.621550,213.254882,176.700391,104.088139,102.782078,29.190880,14.221275,210.111037,6.883373,59.595680,55.844009,175.919336,215.432905,173.340177,210.738798,127.154395,208.947147,-0.000837,-1.388059,32.000000,-235.787517,210.205999,-0.024751,34.909380,0.665902,377498.095364,0.932129,19.498879,1.286790,3.884501,28.665123,9.292299,213.524548,214.637111,230.911556,202.669794,160.190401,188.277227,32.000000,180.844113,69.753696,68.629824,112.859267,15.199378,41.785039,49.000000,52.120908,34.290000,47.098059,59.586534,47.732116
54.924571,64.615270,213.292444,176.692776,104.047906,102.777999,29.165628,14.221235,210.126984,6.883866,59.602802,55.848345,175.911532,215.448328,173.337499,210.752261,127.156759,208.963623,-0.000840,-1.388622,32.000000,-235.787486,210.223204,-0.024723,34.915611,0.665889,377512.207730,0.929472,19.471085,1.291339,3.884891,7.398519,10.075907,213.520883,214.640950,230.913052,202.666505,156.661132,188.268093,32.000000,180.841108,69.754851,68.625199,112.861146,15.199378,41.799392,49.000000,52.106352,34.290000,47.080432,59.582531,47.770487
54.918897,64.617860,213.157972,176.687484,104.076599,102.773853,29.146732,14.221194,210.141701,6.883766,59.606662,55.853485,175.905087,215.463191,173.333955,210.765625,127.159441,208.978388,-0.000840,-1.390369,32.000000,-235.787503,210.239767,-0.024751,34.920614,0.665466,377485.090915,0.930008,19.454302,1.293597,3.882782,11.267624,7.809756,213.520090,214.643489,230.918712,202.661854,156.670601,188.270775,32.000000,180.833976,69.757010,68.621202,112.861852,15.199378,41.733283,49.000000,52.095286,34.290000,47.081863,59.579414,47.683180
54.914301,64.619799,213.088378,176.684270,103.962526,102.773617,29.171844,14.221332,210.157415,6.884191,59.608862,55.852495,175.900254,215.480490,173.329785,210.777918,127.162483,208.994584,-0.000840,-1.390383,32.000000,-235.787262,210.254923,-0.024730,34.921369,0.665377,377456.169641,0.930736,19.446718,1.297008,3.883370,5.024391,5.152860,213.519856,214.639077,230.925638,202.654644,156.748228,188.276867,32.000000,180.825977,69.759680,68.617255,112.860254,15.199378,41.684681,49.000000,52.094706,34.290000,47.082685,59.579925,47.867405
54.908594,64.620803,213.147132,176.681247,103.684513,102.773669,29.169704,14.221284,210.168075,6.884373,59.628291,55.847594,175.895470,215.495492,173.324645,210.787720,127.165814,209.006702,-0.000840,-1.389178,32.000000,-235.787210,210.265264,-0.024741,34.919034,0.665018,377443.465500,0.931414,19.454757,1.299499,3.881323,15.894160,10.470940,213.515442,214.636814,230.931947,202.648765,156.798462,188.274634,32.000000,180.812329,69.762463,68.612815,112.858164,15.199378,41.717942,49.000000,52.085264,34.290000,47.082536,59.582639,47.749944
54.909177,64.623737,213.299259,176.678493,103.425973,102.773706,29.126114,14.221417,210.176636,6.884850,59.650925,55.848775,175.891059,215.503075,173.318854,210.795887,127.169939,209.016799,-0.000840,-1.389160,32.000000,-235.787213,210.276004,-0.024771,34.918311,0.664895,377443.440980,0.930702,19.461111,1.302133,3.880380,6.135557,8.077868,213.510782,214.637016,230.936099,202.643566,160.389280,188.270318,32.000000,180.798349,69.765324,68.609067,112.854925,15.199378,41.741871,49.000000,52.085599,34.290000,47.081052,59.585255,47.764397
54.911650,64.631467,213.382069,176.676086,103.314825,102.781899,29.117254,14.221509,210.188204,6.885246,59.653792,55.854707,175.888801,215.515759,173.313342,210.804331,127.173924,209.028443,-0.000839,-1.389163,32.000000,-235.787309,210.288785,-0.024769,34.918519,0.665142,377442.555469,0.930880,19.467596,1.303046,3.881854,7.839434,5.713098,213.506680,214.638755,230.939362,202.638112,165.684087,188.264099,32.000000,180.798965,69.768638,68.605087,112.851815,15.199378,41.783002,49.000000,52.063350,34.290000,47.089908,59.572431,48.066304
54.932005,64.633587,213.409203,176.674235,103.383461,102.798174,29.152207,14.221485,210.203512,6.885507,59.632317,55.862771,175.887393,215.532364,173.309191,210.819549,127.177622,209.042766,-0.000839,-1.389127,32.000000,-235.787351,210.306575,-0.024778,34.916868,0.665504,377438.038608,0.932270,19.469970,1.302457,3.884583,13.427384,7.132075,213.504219,214.640334,230.942947,202.635311,167.427943,188.261196,32.000000,180.798313,69.771119,68.601300,112.848877,15.199378,41.791320,49.000000,52.027851,34.290000,47.093440,59.593595,47.657574
54.941248,64.626132,213.494357,176.671711,103.319179,102.822741,29.167116,14.221605,210.219752,6.885862,59.616838,55.864825,175.885777,215.548258,173.305177,210.835070,127.181209,209.055571,-0.000838,-1.389112,32.000000,-235.787220,210.322867,-0.024764,34.914771,0.665725,377469.282176,0.932601,19.475325,1.302551,3.885916,8.420931,7.008284,213.500949,214.641854,230.947621,202.632575,167.488103,188.263968,32.000000,180.780296,69.774667,68.597753,112.844949,15.199378,41.806465,49.000000,52.017605,34.290000,47.087434,59.580417,47.849137
54.944375,64.614803,213.484800,176.668811,103.329347,102.822849,29.194819,14.221522,210.234867,6.886241,59.607954,55.866588,175.882396,215.564867,173.301211,210.849541,127.184037,209.073105,-0.000837,-1.389136,32.000000,-235.787345,210.337459,-0.024744,34.913982,0.665707,377509.294513,0.931253,19.457895,1.303872,3.884970,13.496950,6.159610,213.496513,214.641311,230.946870,202.625956,167.562247,188.265305,32.000000,180.769604,69.778147,68.594526,112.839716,15.199378,41.789040,49.000000,51.998923,34.290000,47.067644,59.576886,47.869459
54.945366,64.605299,213.423195,176.665833,103.347552,102.823166,29.145854,14.221561,210.247770,6.886476,59.602324,55.866763,175.880248,215.581727,173.297596,210.863684,127.188029,209.088613,-0.000838,-1.389146,32.000000,-235.787399,210.350860,-0.024702,34.915154,0.665991,377575.869323,0.930807,19.441564,1.304771,3.885867,12.828568,13.840416,213.489695,214.637680,230.946169,202.621853,162.139201,188.261152,32.000000,180.781421,69.781023,68.590855,112.833843,15.199378,41.819018,49.000000,51.978115,34.290000,47.051716,59.573267,47.823898
54.950988,64.598889,213.579868,176.663073,103.272952,102.825616,29.175177,14.221407,210.261813,6.886581,59.594559,55.867911,175.878274,215.593585,173.294978,210.876448,127.192744,209.103186,-0.000839,-1.389152,32.000000,-235.787551,210.362168,-0.024727,34.914898,0.665926,377553.442408,0.929838,19.427232,1.308084,3.885471,14.256285,12.017586,213.482753,214.638943,230.945192,202.620006,156.730467,188.260981,32.000000,180.793123,69.783958,68.587843,112.826984,15.199378,41.824454,49.000000,51.956965,34.290000,47.038694,59.560570,47.902768
54.956164,64.593046,213.563884,176.660375,103.318135,102.828050,29.106415,14.221320,210.274842,6.886568,59.585745,55.871044,175.875557,215.605517,173.292676,210.890109,127.196064,209.118212,-0.000838,-1.389153,32.000000,-235.787568,210.371519,-0.024721,34.918266,0.665731,377532.867175,0.931361,19.416778,1.309523,3.884280,8.567346,12.406647,213.476154,214.644718,230.943922,202.613202,151.410495,188.262259,32.000000,180.795498,69.786891,68.584633,112.820476,15.199378,41.852289,49.000000,51.945612,34.290000,47.027518,59.576856,47.712600
54.966424,64.585885,213.792240,176.657921,103.486447,102.840062,29.196555,14.221439,210.292647,6.886566,59.556469,55.878273,175.872856,215.625300,173.289592,210.908155,127.199212,209.134465,-0.000838,-1.389133,32.000000,-235.787479,210.388555,-0.024748,34.924197,0.666044,377520.096720,0.930325,19.404968,1.309912,3.886734,10.980468,6.906069,213.473458,214.645633,230.945209,202.603094,146.150531,188.263826,32.000000,180.788389,69.789438,68.581352,112.813984,15.199378,41.903043,49.000000,51.915707,34.290000,47.017120,59.579738,47.911719
54.964418,64.575523,214.043456,176.655893,103.566545,102.852416,29.186043,14.221435,210.309283,6.886565,59.514450,55.880841,175.870526,215.643700,173.287445,210.927997,127.202617,209.151873,-0.000837,-1.389115,32.000000,-235.787351,210.405905,-0.024776,34.929360,0.665884,377510.596409,0.932433,19.394157,1.311856,3.886077,13.896951,5.965087,213.467346,214.645159,230.944270,202.598003,140.834154,188.265459,32.000000,180.776318,69.792187,68.578460,112.808112,15.199378,41.955909,49.000000,51.901745,34.290000,46.999789,59.582718,47.869386
54.973828,64.553059,213.870395,176.651712,103.555849,102.864620,29.126387,14.221457,210.326792,6.887092,59.474884,55.885311,175.866978,215.662804,173.285900,210.943573,127.205938,209.170313,-0.000837,-1.388965,32.000000,-235.787303,210.421147,-0.024782,34.933955,0.666245,377531.428978,0.929453,19.377147,1.314400,3.889506,6.156078,24.252382,213.458834,214.647218,230.940086,202.592400,139.050622,188.261309,32.000000,180.766719,69.794985,68.575472,112.803741,15.199378,41.930653,49.000000,51.876185,34.290000,46.970810,59.577496,47.891103
54.975991,64.530721,213.920735,176.646779,103.500115,102.876823,29.174809,14.221517,210.341316,6.887638,59.441806,55.885818,175.862450,215.678456,173.283510,210.957281,127.210390,209.184551,-0.000836,-1.388823,32.000000,-235.787299,210.435035,-0.024726,34.936846,0.666805,377558.340628,0.929911,19.368711,1.317090,3.894219,9.955544,8.543383,213.452920,214.645628,230.936758,202.587107,144.435011,188.248143,32.000000,180.767373,69.796989,68.572338,112.800000,15.199378,41.956920,49.000000,51.861484,34.290000,46.936008,59.583161,47.728667
54.973731,64.510286,213.881394,176.641276,103.437034,102.884718,29.157630,14.221425,210.353698,6.887747,59.430249,55.879624,175.857454,215.688990,173.281245,210.969701,127.215122,209.197757,-0.000834,-1.388829,32.000000,-235.787416,210.447719,-0.024727,34.938698,0.666255,377559.097322,0.931693,19.337214,1.320225,3.890404,10.131323,12.597620,213.447030,214.646748,230.936565,202.587227,146.160597,188.245327,32.000000,180.767750,69.799774,68.570360,112.797836,15.199378,41.963865,49.000000,51.845954,34.290000,46.901254,59.588776,47.759995
54.973486,64.493530,213.907662,176.635386,103.382209,102.884629,29.207663,14.221402,210.366227,6.887979,59.424432,55.877809,175.852697,215.698837,173.279075,210.980740,127.219769,209.207610,-0.000832,-1.388822,32.000000,-235.787236,210.456007,-0.024727,34.941252,0.666328,377563.935137,0.930161,19.312799,1.320759,3.891166,10.038743,9.311864,213.442148,214.648506,230.937621,202.585685,146.132825,188.255030,32.000000,180.758201,69.802464,68.568518,112.797482,15.199378,41.951160,49.000000,51.830926,34.290000,46.874299,59.576178,47.892350
54.973837,64.486337,213.802749,176.630380,103.420660,102.884807,29.092962,14.221472,210.378204,6.888411,59.412503,55.877068,175.848412,215.710288,173.275226,210.993002,127.223607,209.218333,-0.000832,-1.388808,32.000000,-235.787330,210.471096,-0.024702,34.943536,0.666233,377557.333544,0.930771,19.294535,1.320650,3.890611,5.412464,6.548447,213.435501,214.647489,230.937493,202.580757,146.193326,188.256363,32.000000,180.754307,69.804992,68.565647,112.795726,15.199378,41.903168,49.000000,51.816563,34.290000,46.856398,59.572706,47.846789
54.974537,64.477306,214.154347,176.625941,103.415167,102.884886,29.167394,14.221528,210.393784,6.889221,59.387983,55.876645,175.844585,215.724700,173.270173,211.008164,127.228139,209.232604,-0.000832,-1.388789,32.000000,-235.787300,210.481984,-0.024704,34.945795,0.666212,377525.639632,0.929139,19.278013,1.319453,3.891106,11.109591,7.535375,213.425668,214.648101,230.933308,202.579068,146.239820,188.249818,32.000000,180.755574,69.808101,68.563219,112.793197,15.199378,42.003425,49.000000,51.798202,34.290000,46.841703,59.576945,47.827933
54.982439,64.466232,214.146152,176.621436,103.407635,102.884910,29.155941,14.221604,210.407000,6.889456,59.371173,55.877919,175.840897,215.736397,173.264498,211.020618,127.231420,209.246607,-0.000831,-1.388810,32.000000,-235.787253,210.493515,-0.024758,34.948745,0.665914,377508.879017,0.932779,19.270483,1.319368,3.889173,9.647887,6.818171,213.414660,214.651983,230.929078,202.578193,146.223561,188.244267,32.000000,180.752281,69.810265,68.560411,112.790018,15.199378,42.035210,49.000000,51.776010,34.290000,46.824319,59.583092,47.729328
54.985175,64.452909,214.035574,176.616237,103.527785,102.884781,29.130441,14.221594,210.418147,6.889722,59.357296,55.878085,175.836957,215.747477,173.259992,211.030359,127.234370,209.259960,-0.000831,-1.388815,32.000000,-235.787241,210.504631,-0.024780,34.951367,0.666650,377487.525522,0.930364,19.260781,1.319833,3.895519,6.368397,12.467480,213.406172,214.652983,230.926907,202.573322,146.148775,188.241760,32.000000,180.753467,69.812736,68.556871,112.785973,15.199378,42.038177,49.000000,51.755362,34.290000,46.802028,59.578902,47.878263
54.978035,64.442127,214.143323,176.610776,103.604221,102.884542,29.125755,14.221589,210.432636,6.889989,59.334506,55.881683,175.831610,215.762255,173.255837,211.042676,127.237266,209.272287,-0.000831,-1.388806,32.000000,-235.787424,210.515744,-0.024790,34.952536,0.666470,377460.806659,0.930553,19.242124,1.321453,3.894810,6.260836,7.563269,213.398872,214.651953,230.925319,202.569951,149.594842,188.244370,32.000000,180.752433,69.815067,68.554043,112.781884,15.199378,42.098612,49.000000,51.742890,34.290000,46.782089,59.572234,47.914287
54.962565,64.428792,214.147800,176.605383,103.612202,102.884414,29.155504,14.221645,210.441877,6.890337,59.324493,55.874270,175.827259,215.774839,173.252333,211.052217,127.240565,209.287436,-0.000830,-1.388812,32.000000,-235.787360,210.524290,-0.024785,34.950219,0.666107,377434.351812,0.931282,19.226174,1.323177,3.892605,17.810039,21.870671,213.391626,214.652179,230.922839,202.565598,149.594842,188.248771,32.000000,180.743043,69.816165,68.551723,112.779194,15.199378,42.037636,49.000000,51.740144,34.290000,46.761469,59.579532,47.774082
54.964728,64.417817,213.977692,176.600189,103.493350,102.880540,29.203102,14.221872,210.445513,6.890435,59.340185,55.859512,175.822784,215.776731,173.249043,211.055219,127.243591,209.296789,-0.000829,-1.388804,32.000000,-235.786994,210.528644,-0.024835,34.946944,0.666387,377418.299425,0.931537,19.222244,1.324597,3.895071,11.323887,5.641051,213.383376,214.654264,230.916709,202.560250,146.018855,188.243895,32.000000,180.735507,69.816562,68.548554,112.776774,15.199378,42.005309,49.000000,51.725231,34.290000,46.737108,59.583111,47.655300
54.958989,64.414113,213.954956,176.595326,103.333761,102.868252,29.187399,14.221912,210.447187,6.890715,59.369840,55.853163,175.818584,215.778740,173.244839,211.056099,127.246801,209.304089,-0.000828,-1.388838,32.000000,-235.786759,210.532539,-0.024808,34.944825,0.666582,377405.433026,0.930842,19.223758,1.326598,3.896248,10.522671,10.401799,213.377161,214.653689,230.913781,202.558236,146.045059,188.234010,32.000000,180.738693,69.818195,68.545804,112.775456,15.199378,42.017034,49.000000,51.720361,34.290000,46.728332,59.578174,47.748550
54.951146,64.422940,214.201203,176.593744,103.153612,102.856019,29.199344,14.221792,210.444822,6.890695,59.402087,55.842581,175.815441,215.774811,173.238250,211.055324,127.250265,209.306594,-0.000826,-1.390588,32.000000,-235.786684,210.532276,-0.024849,34.940679,0.666188,377368.838939,0.929222,19.210708,1.326847,3.893000,5.905210,12.210707,213.373579,214.651254,230.914407,202.556084,145.983239,188.233998,32.000000,180.742524,69.819816,68.542107,112.774663,15.199378,42.079213,49.000000,51.717231,34.290000,46.731530,59.584006,47.774815
54.931160,64.434138,214.240095,176.594081,102.901908,102.835583,29.112399,14.221940,210.438240,6.890993,59.479034,55.820087,175.813307,215.764191,173.232189,211.048441,127.253519,209.303200,-0.000826,-1.392315,32.000000,-235.786537,210.525402,-0.024849,34.931790,0.666149,377317.103820,0.929709,19.212511,1.326190,3.892993,16.160971,14.427560,213.369904,214.650688,230.915481,202.552029,145.900184,188.234900,32.000000,180.728022,69.821085,68.538307,112.774044,15.199378,42.105947,49.000000,51.711941,34.290000,46.742469,59.581459,47.703576
54.920142,64.454336,214.076552,176.596257,102.741535,102.794727,29.154711,14.221839,210.425466,6.891104,59.596733,55.804121,175.812537,215.744862,173.226120,211.036571,127.256310,209.287076,-0.000825,-1.394062,32.000000,-235.786643,210.511228,-0.024564,34.927007,0.666819,377282.574216,0.929387,19.228868,1.323603,3.898030,7.745133,6.041844,213.367506,214.644630,230.916465,202.545460,145.887536,188.231050,32.000000,180.718866,69.822614,68.534571,112.773212,15.199378,42.053987,49.000000,51.713949,34.290000,46.756875,59.582767,47.752805
54.905941,64.490165,214.025125,176.600195,102.686786,102.761305,29.177109,14.221903,210.410262,6.891085,59.697323,55.791708,175.812990,215.724984,173.219552,211.021861,127.259993,209.271971,-0.000826,-1.395820,32.000000,-235.786604,210.493369,-0.024533,34.923584,0.667180,377230.965438,0.932381,19.259258,1.319161,3.900156,12.962952,6.179873,213.363133,214.638737,230.913248,202.545085,145.950812,188.228659,32.000000,180.717488,69.824258,68.531156,112.771832,15.199378,42.062896,49.000000,51.725145,34.290000,46.805046,59.588029,47.689049
54.894430,64.528161,213.906863,176.608516,102.585791,102.740955,29.097212,14.221849,210.393514,6.890722,59.777264,55.777691,175.815720,215.705394,173.214187,211.005899,127.263443,209.253464,-0.000827,-1.398739,32.000000,-235.786647,210.476950,-0.024540,34.917888,0.666798,377110.626047,0.930916,19.290038,1.310729,3.897961,9.687857,9.738710,213.359170,214.638330,230.907390,202.545578,149.610336,188.217176,32.000000,180.720830,69.825059,68.527592,112.769915,15.199378,42.012483,49.000000,51.723006,34.290000,46.855506,59.585069,47.738352
54.873642,64.559119,213.969827,176.617370,102.471550,102.720584,29.139650,14.222000,210.377567,6.890404,59.846123,55.764681,175.820458,215.685637,173.207503,210.989115,127.266961,209.235642,-0.000826,-1.399310,32.000000,-235.786474,210.461999,-0.024547,34.914618,0.666750,377039.499692,0.930255,19.339507,1.301758,3.898032,5.641917,6.184682,213.360858,214.635498,230.905928,202.545186,149.610336,188.208441,32.000000,180.739702,69.825465,68.524712,112.768391,15.199378,42.034644,49.000000,51.737091,34.290000,46.902177,59.583800,47.757868
54.879567,64.583799,214.010997,176.626569,102.529613,102.708312,29.108276,14.222066,210.364551,6.890261,59.879264,55.759555,175.825715,215.669554,173.203030,210.975264,127.270141,209.224797,-0.000824,-1.399312,32.000000,-235.786533,210.449526,-0.024540,34.914237,0.666663,377017.219598,0.932936,19.388565,1.291831,3.896695,8.783760,5.983577,213.361167,214.632570,230.905585,202.545731,149.610336,188.218701,32.000000,180.753604,69.825918,68.521300,112.766725,15.199378,42.078154,49.000000,51.726763,34.290000,46.938930,59.583642,47.709812
54.872543,64.602962,214.053809,176.635925,102.599342,102.696181,29.199056,14.221952,210.355255,6.890002,59.881098,55.755358,175.831579,215.656334,173.200719,210.965255,127.273814,209.218290,-0.000823,-1.399292,32.000000,-235.786745,210.440541,-0.024547,34.913706,0.667019,376992.278797,0.931861,19.439498,1.282074,3.899319,23.576586,5.627513,213.359044,214.631215,230.902778,202.544760,154.859028,188.233234,32.000000,180.755660,69.825387,68.517596,112.766330,15.199378,42.058050,49.000000,51.728940,34.290000,46.963956,59.588314,47.758161
54.877250,64.603490,213.982073,176.643093,102.493080,102.696082,29.176871,14.221982,210.345017,6.890173,59.870414,55.745859,175.837780,215.644054,173.199303,210.956734,127.277245,209.207762,-0.000822,-1.397536,32.000000,-235.786604,210.429998,-0.024561,34.909435,0.667027,376969.392519,0.932705,19.458483,1.275099,3.899648,9.628737,11.531595,213.354819,214.628862,230.897978,202.537863,156.657993,188.231045,32.000000,180.762085,69.825369,68.513372,112.765438,15.199378,42.028862,49.000000,51.716047,34.290000,46.971256,59.596703,47.594185
54.863636,64.599508,214.179804,176.648371,102.455561,102.687993,29.111970,14.221985,210.332576,6.890435,59.879781,55.729222,175.842853,215.629536,173.200204,210.944932,127.280814,209.197294,-0.000824,-1.396928,32.000000,-235.786677,210.421843,-0.024597,34.904219,0.667171,376948.508441,0.929875,19.484399,1.269147,3.900927,16.440911,9.644040,213.350219,214.628627,230.892521,202.534378,156.728731,188.227135,32.000000,180.785384,69.825297,68.508914,112.765313,15.199378,42.105016,49.000000,51.719783,34.290000,46.966421,59.592356,47.598294
54.859015,64.597050,214.159827,176.652435,102.582150,102.675582,29.144044,14.221902,210.318729,6.890475,59.893174,55.721854,175.846456,215.613959,173.202298,210.930623,127.284165,209.183276,-0.000823,-1.398709,32.000000,-235.786735,210.409426,-0.024607,34.901345,0.667038,376937.919748,0.930494,19.480403,1.262029,3.899286,13.438039,5.418906,213.345100,214.628933,230.888550,202.532406,156.744961,188.227839,32.000000,180.799356,69.825183,68.504651,112.765694,15.199378,42.124396,49.000000,51.718217,34.290000,46.955091,59.587478,47.709739
54.859722,64.602149,214.164907,176.655960,102.852793,102.663302,29.190669,14.222006,210.308167,6.890239,59.896159,55.715796,175.850422,215.599992,173.205827,210.916403,127.288499,209.170534,-0.000822,-1.400498,32.000000,-235.786596,210.392604,-0.024564,34.899624,0.667678,376905.597235,0.932741,19.489505,1.254796,3.903857,9.725703,5.250127,213.342587,214.624405,230.887393,202.527153,156.679541,188.237625,32.000000,180.808141,69.825423,68.500406,112.765533,15.199378,42.124564,49.000000,51.721528,34.290000,46.960012,59.587222,47.746202
54.844716,64.605787,214.099821,176.659822,103.059181,102.659163,29.124283,14.221919,210.293947,6.889905,59.888223,55.709256,175.853191,215.583470,173.208845,210.903465,127.292505,209.160233,-0.000824,-1.400735,32.000000,-235.786636,210.377420,-0.024564,34.893930,0.667656,376853.501567,0.931683,19.491489,1.246538,3.903822,7.325016,6.946858,213.336872,214.615870,230.886080,202.523157,156.604580,188.247143,32.000000,180.813897,69.825250,68.495776,112.764912,15.199378,42.094721,49.000000,51.732591,34.290000,46.963566,59.585668,47.715461
54.816203,64.606714,214.139144,176.663292,103.018890,102.646862,29.186075,14.221880,210.276625,6.889828,59.906605,55.689957,175.855214,215.562109,173.210533,210.885041,127.296427,209.147944,-0.000824,-1.400747,32.000000,-235.786686,210.355947,-0.024548,34.886741,0.667619,376805.863382,0.930083,19.495908,1.237742,3.903864,8.311433,15.607996,213.328794,214.607350,230.881504,202.520999,151.336688,188.247348,32.000000,180.807373,69.825176,68.491122,112.763205,15.199378,42.131935,49.000000,51.737966,34.290000,46.964498,59.598680,47.692937
54.807843,64.611447,214.197274,176.666730,102.869821,102.610358,29.174215,14.221838,210.254286,6.890002,59.949768,55.672379,175.857836,215.537571,173.212476,210.862639,127.301420,209.128557,-0.000824,-1.400754,32.000000,-235.786666,210.330739,-0.024700,34.881349,0.667724,376798.603160,0.932457,19.513973,1.230130,3.903746,11.326165,5.881811,213.322930,214.601122,230.874725,202.521583,146.023885,188.248606,32.000000,180.816775,69.825537,68.486287,112.762714,15.199378,42.149439,49.000000,51.748091,34.290000,46.961545,59.585865,47.509152
54.794307,64.626502,214.257431,176.670499,102.801429,102.573728,29.181584,14.221858,210.228336,6.889711,59.998853,55.657869,175.860608,215.512365,173.214037,210.838853,127.306648,209.106657,-0.000823,-1.400742,32.000000,-235.786538,210.304474,-0.024830,34.879159,0.668185,376767.807436,0.930910,19.542323,1.221904,3.906494,9.619444,8.141291,213.317046,214.597469,230.867954,202.523437,146.058284,188.236867,32.000000,180.826635,69.825235,68.481212,112.762508,15.199378,42.168287,49.000000,51.774691,34.290000,46.980841,59.592651,47.728007
54.770980,64.650725,214.230511,176.676078,102.653042,102.549286,29.168661,14.221781,210.201467,6.889443,60.038538,55.646220,175.864682,215.482119,173.215463,210.812556,127.311007,209.079929,-0.000822,-1.401925,32.000000,-235.786556,210.275888,-0.024809,34.875217,0.668282,376635.302242,0.931126,19.555098,1.210121,3.908150,7.593874,7.555879,213.313736,214.592664,230.865423,202.527437,149.651643,188.233214,32.000000,180.835684,69.825961,68.476710,112.763151,15.199378,42.185507,49.000000,51.806844,34.290000,47.009002,59.588058,47.607538
54.744303,64.674022,214.199260,176.682705,102.497683,102.524787,29.183381,14.221762,210.169756,6.889704,60.088759,55.625728,175.869471,215.446859,173.215830,210.783876,127.314598,209.051353,-0.000821,-1.403116,32.000000,-235.786430,210.245961,-0.024790,34.873911,0.668400,376520.819940,0.930851,19.583177,1.197224,3.910213,10.666236,5.956130,213.307275,214.589642,230.860475,202.529069,154.945526,188.233036,32.000000,180.832887,69.826383,68.471683,112.763740,15.199378,42.168962,49.000000,51.813978,34.290000,47.041022,59.596969,47.539453
54.742185,64.698998,214.071642,176.690348,102.464381,102.491420,29.185980,14.221789,210.137923,6.889441,60.138832,55.609496,175.875049,215.414587,173.215643,210.750958,127.317455,209.019402,-0.000821,-1.404857,32.000000,-235.786382,210.216151,-0.024821,34.872695,0.668559,376471.434015,0.931541,19.629847,1.183504,3.911387,16.049056,9.011516,213.301651,214.583270,230.856135,202.529025,160.198538,188.237631,32.000000,180.843126,69.826544,68.467030,112.763493,15.199378,42.159728,49.000000,51.825664,34.290000,47.071854,59.596280,47.582886
54.725053,64.728253,214.019326,176.698972,102.302201,102.454858,29.196256,14.221606,210.104670,6.888925,60.186002,55.592337,175.881807,215.379212,173.215950,210.714438,127.321227,208.990831,-0.000822,-1.406640,32.000000,-235.786550,210.186020,-0.024869,34.867167,0.668694,376424.554771,0.931409,19.678827,1.169904,3.912722,6.791560,13.749738,213.295278,214.579162,230.851183,202.529670,165.527568,188.236702,32.000000,180.865564,69.827114,68.462825,112.762725,15.199378,42.120956,49.000000,51.856475,34.290000,47.112046,59.586180,47.590810
54.707024,64.753532,213.821764,176.707520,102.183900,102.422194,29.192080,14.221672,210.071708,6.888820,60.231157,55.583956,175.889446,215.343446,173.217017,210.678818,127.324143,208.960266,-0.000822,-1.408408,32.000000,-235.786596,210.153495,-0.024870,34.862027,0.668284,376331.266187,0.931125,19.705842,1.155855,3.910543,5.934176,9.852777,213.289081,214.578879,230.847185,202.530328,170.947641,188.243078,32.000000,180.902879,69.827481,68.458233,112.761938,15.199378,42.080090,49.000000,51.880923,34.290000,47.148606,59.590192,47.764397
54.697075,64.778683,213.753557,176.716590,102.211505,102.397665,29.192499,14.221752,210.042030,6.887966,60.255615,55.576821,175.896777,215.313353,173.217531,210.647606,127.326203,208.926425,-0.000821,-1.410171,32.000000,-235.786581,210.124910,-0.024887,34.854840,0.668271,376240.939790,0.930861,19.751594,1.142073,3.910811,9.842880,14.941353,213.284098,214.579256,230.846451,202.527566,170.947641,188.253776,32.000000,180.927022,69.827336,68.453420,112.759683,15.199378,42.053766,49.000000,51.900085,34.290000,47.183325,59.596674,47.722138
54.680907,64.804274,213.745614,176.728700,102.480546,102.364954,29.146142,14.221682,210.003186,6.887430,60.273246,55.562115,175.907862,215.271118,173.220219,210.606391,127.328601,208.891167,-0.000822,-1.410168,32.000000,-235.786609,210.084817,-0.024926,34.841201,0.667956,376161.704508,0.931100,19.794239,1.128447,3.908488,9.645463,8.601736,213.276693,214.578793,230.850813,202.520199,167.311995,188.277599,32.000000,180.938300,69.828090,68.447037,112.755104,15.199378,42.056873,49.000000,51.925299,34.290000,47.223967,59.596438,47.528154
54.674313,64.813140,213.804812,176.734590,102.495658,102.348808,29.191791,14.221738,209.983031,6.887409,60.280641,55.555989,175.913019,215.249954,173.222560,210.588616,127.329678,208.872087,-0.000822,-1.410202,32.000000,-235.786642,210.064488,-0.024946,34.834203,0.667937,376107.618288,0.931114,19.828977,1.114528,3.907952,10.841696,6.157786,213.271746,214.577157,230.850840,202.514587,167.289677,188.281831,32.000000,180.940260,69.828671,68.443895,112.752072,15.199378,42.060271,49.000000,51.941332,34.290000,47.235905,59.598719,47.540260
54.660259,64.823535,213.790634,176.741708,102.556308,102.324445,29.138519,14.221646,209.950989,6.887146,60.297211,55.542046,175.920174,215.218381,173.226180,210.558407,127.329958,208.841255,-0.000822,-1.411960,32.000000,-235.786836,210.036020,-0.024949,34.823330,0.668191,376028.668971,0.932666,19.870148,1.099773,3.908962,14.316652,16.152001,213.263184,214.571846,230.850703,202.507693,167.307231,188.286347,32.000000,180.947097,69.828868,68.438630,112.746086,15.199378,42.075992,49.000000,51.963988,34.290000,47.251098,59.589868,47.599761
54.634810,64.839217,213.669591,176.750214,102.559549,102.279427,29.113320,14.221729,209.906676,6.886432,60.334028,55.519376,175.929521,215.171493,173.232015,210.515820,127.330007,208.800545,-0.000822,-1.412533,32.000000,-235.786693,209.990129,-0.024972,34.809233,0.668444,375983.205700,0.931207,19.885367,1.092009,3.910517,11.299155,8.595934,213.254035,214.567068,230.846199,202.502540,167.402112,188.280720,32.000000,180.956764,69.828471,68.432142,112.738642,15.199378,42.025705,49.000000,51.996688,34.290000,47.271347,59.599555,47.508932
54.621953,64.855813,213.339972,176.756673,102.507025,102.242711,29.159061,14.221699,209.870953,6.885406,60.377450,55.502875,175.936346,215.133782,173.236568,210.479979,127.329628,208.768682,-0.000822,-1.412577,32.000000,-235.786801,209.954519,-0.024935,34.802573,0.668636,375916.628773,0.932979,19.909309,1.080920,3.911263,8.903904,8.502218,213.249489,214.560307,230.845828,202.498808,165.604098,188.278954,32.000000,180.965257,69.828316,68.427547,112.734815,15.199378,41.987314,49.000000,52.041431,34.290000,47.291066,59.595002,47.586408
54.602057,64.875718,213.337507,176.764055,102.546593,102.210130,29.194728,14.221662,209.835343,6.884916,60.403091,55.495634,175.943167,215.096778,173.240746,210.444911,127.330201,208.733641,-0.000823,-1.414312,32.000000,-235.786845,209.922611,-0.024904,34.797389,0.668645,375790.459288,0.933896,19.949529,1.066601,3.910869,5.288250,8.699870,213.246210,214.550801,230.845314,202.497283,160.184553,188.277848,32.000000,180.981458,69.829243,68.422805,112.731678,15.199378,41.954243,49.000000,52.071038,34.290000,47.317166,59.598041,47.571514
54.589784,64.897860,213.316773,176.772957,102.530400,102.193974,29.150925,14.221555,209.801119,6.884609,60.417485,55.481669,175.949888,215.058558,173.243906,210.412564,127.330309,208.699712,-0.000824,-1.414879,32.000000,-235.786903,209.890384,-0.024935,34.792298,0.667955,375687.360702,0.932381,19.978525,1.055807,3.905755,5.507202,9.246772,213.240167,214.546511,230.841814,202.499242,156.608680,188.282242,32.000000,180.993398,69.829415,68.418355,112.728412,15.199378,41.915734,49.000000,52.102133,34.290000,47.348202,59.585747,47.575990
54.576850,64.911794,213.128482,176.781211,102.533961,102.177833,29.218018,14.221576,209.769198,6.884386,60.427051,55.474477,175.957855,215.022375,173.247468,210.380310,127.330305,208.667108,-0.000824,-1.414885,32.000000,-235.786742,209.859728,-0.024949,34.791684,0.668095,375606.886453,0.931370,20.017621,1.042945,3.907133,22.293262,12.444112,213.235414,214.543445,230.836708,202.498836,156.654444,188.282472,32.000000,181.006267,69.829717,68.413814,112.724788,15.199378,41.823516,49.000000,52.136738,34.290000,47.371511,59.594136,47.690516
54.575518,64.923193,213.147474,176.788606,102.586218,102.161535,29.141474,14.221419,209.741603,6.883985,60.410273,55.468922,175.965977,214.991703,173.251641,210.354414,127.330376,208.637349,-0.000824,-1.414879,32.000000,-235.786901,209.831792,-0.024684,34.793440,0.668218,375585.558358,0.932910,20.051606,1.030940,3.907632,7.934871,10.497003,213.230191,214.543178,230.830232,202.500114,162.030987,188.276445,32.000000,181.024175,69.830922,68.410237,112.720600,15.199378,41.884336,49.000000,52.156497,34.290000,47.389163,59.577024,47.772908
54.570439,64.928134,213.169645,176.795012,102.791229,102.149030,29.186464,14.221290,209.720844,6.883753,60.372278,55.469976,175.972696,214.967589,173.255977,210.331903,127.329678,208.612511,-0.000825,-1.414866,32.000000,-235.787085,209.808915,-0.024635,34.794602,0.667861,375553.772955,0.930899,20.078023,1.019507,3.905108,6.769091,12.405247,213.225011,214.542364,230.825180,202.503328,167.453933,188.277237,32.000000,181.047352,69.832226,68.406541,112.715638,15.199378,41.878338,49.000000,52.180394,34.290000,47.403245,59.600362,47.717442
54.554669,64.922698,213.167583,176.800296,102.881849,102.136886,29.170224,14.221195,209.700203,6.883194,60.324813,55.463799,175.978728,214.946048,173.261240,210.310756,127.329087,208.592629,-0.000825,-1.414811,32.000000,-235.787256,209.786579,-0.024645,34.793752,0.667798,375509.382202,0.933249,20.090706,1.008997,3.905551,9.122288,7.077540,213.219077,214.541552,230.821876,202.501222,167.396242,188.285033,32.000000,181.067454,69.833124,68.402323,112.710418,15.199378,41.864734,49.000000,52.208222,34.290000,47.395016,59.585137,47.659409
54.550166,64.905761,213.041280,176.802854,103.083300,102.124659,29.157574,14.221272,209.681092,6.882958,60.280486,55.458548,175.983441,214.930059,173.268107,210.292780,127.328334,208.571169,-0.000826,-1.413069,32.000000,-235.787295,209.768501,-0.024666,34.792151,0.667815,375474.543326,0.931805,20.100549,1.000981,3.906321,6.446389,8.709060,213.212680,214.543167,230.820914,202.496878,167.325957,188.291402,32.000000,181.089762,69.834437,68.399714,112.705254,15.199378,41.825920,49.000000,52.227876,34.290000,47.375745,59.580790,47.507612
