OSU 80 Ton Compressor Load Stand
54.556622,64.889149,213.176103,176.804189,103.253792,102.120552,29.199440,14.221094,209.664243,6.882573,60.224621,55.457639,175.986607,214.914725,173.274827,210.277864,127.327117,208.553676,-0.000827,-1.411332,32.000000,-235.787426,209.751826,-0.024652,34.790368,0.667905,375435.079820,0.932497,20.110335,0.994595,3.907412,5.964392,10.640311,213.207409,214.542198,230.822353,202.493064,165.551606,188.302329,32.000000,181.116045,69.835830,68.396753,112.699618,15.199378,41.843631,49.000000,52.264858,34.290000,47.351114,59.586259,47.715241
54.542777,64.869231,213.406527,176.804138,103.257441,102.120596,29.202240,14.221063,209.651759,6.882457,60.157459,55.451870,175.988565,214.906986,173.279785,210.263582,127.325532,208.543401,-0.000827,-1.409588,32.000000,-235.787554,209.739138,-0.024644,34.788366,0.667581,375372.287014,0.932833,20.097748,0.987819,3.905419,9.115061,6.087778,213.202159,214.543728,230.823639,202.490264,160.287921,188.312083,32.000000,181.120070,69.836787,68.393118,112.693760,15.199378,41.946455,49.000000,52.293441,34.290000,47.326848,59.590596,47.744221
54.534435,64.842377,213.600793,176.802539,103.280681,102.120672,29.117128,14.221153,209.639531,6.882717,60.098248,55.448256,175.989564,214.894758,173.284156,210.251011,127.322037,208.532716,-0.000826,-1.407827,32.000000,-235.787466,209.728141,-0.024633,34.786717,0.667797,375331.634051,0.931295,20.074902,0.982899,3.907429,6.551079,10.142738,213.198160,214.541726,230.825079,202.486468,156.738460,188.315313,32.000000,181.120587,69.837806,68.389170,112.688853,15.199378,41.954812,49.000000,52.313926,34.290000,47.287536,59.574388,47.762783
54.537689,64.813438,213.328520,176.798307,103.365447,102.116770,29.191374,14.221238,209.626677,6.882721,60.042708,55.444762,175.989418,214.879770,173.287900,210.240070,127.318537,208.520459,-0.000826,-1.406647,32.000000,-235.787390,209.713926,-0.024618,34.788860,0.668479,375318.371044,0.931418,20.068351,0.980878,3.912645,9.761672,8.498064,213.193879,214.534523,230.827952,202.485919,156.720138,188.318281,32.000000,181.123806,69.839473,68.385959,112.685899,15.199378,41.940899,49.000000,52.338243,34.290000,47.246067,59.591087,47.752879
54.543078,64.787540,213.326823,176.793520,103.575688,102.104495,29.106556,14.221154,209.618645,6.882807,59.970772,55.445435,175.988354,214.871863,173.292744,210.230494,127.314281,208.511238,-0.000827,-1.406654,32.000000,-235.787507,209.703506,-0.024599,34.788740,0.668993,375295.547697,0.934232,20.049554,0.980624,3.916806,17.062279,12.179523,213.187938,214.530878,230.827730,202.489018,162.052956,188.318391,32.000000,181.112941,69.841414,68.382192,112.683495,15.199378,41.890131,49.000000,52.356772,34.290000,47.205611,59.594294,47.677457
54.531491,64.761510,213.100339,176.787855,103.586549,102.092357,29.195815,14.221117,209.607764,6.882931,59.920809,55.438306,175.986342,214.863120,173.296203,210.220994,127.310196,208.502735,-0.000829,-1.406650,32.000000,-235.787510,209.693204,-0.024610,34.783964,0.668208,375247.429934,0.931687,20.017472,0.979821,3.911580,8.043734,5.175143,213.184260,214.528055,230.825880,202.492924,167.314648,188.310257,32.000000,181.102558,69.843331,68.378990,112.682325,15.199378,41.791654,49.000000,52.381209,34.290000,47.169367,59.592435,47.618616
54.527677,64.732175,212.893156,176.780989,103.561682,102.079982,29.165510,14.221155,209.591696,6.883304,59.906044,55.428130,175.983712,214.850207,173.299101,210.208940,127.305598,208.487667,-0.000830,-1.406669,32.000000,-235.787473,209.677164,-0.024618,34.778203,0.668020,375171.774497,0.934122,19.986370,0.980841,3.911162,6.423996,8.324510,213.184303,214.522867,230.823903,202.494955,167.359477,188.300119,32.000000,181.098890,69.846162,68.376434,112.681455,15.199378,41.821210,49.000000,52.414735,34.290000,47.125853,59.590428,47.605410
54.512141,64.721690,213.005332,176.773896,103.633843,102.067818,29.109399,14.221227,209.577298,6.883444,59.908881,55.424805,175.980465,214.835224,173.301372,210.192431,127.301475,208.474306,-0.000830,-1.407259,32.000000,-235.787410,209.662314,-0.024586,34.774833,0.667583,375109.066494,0.931310,19.971529,0.981941,3.907840,5.911791,14.495160,213.185296,214.518761,230.820739,202.503263,167.430339,188.301335,32.000000,181.102383,69.847873,68.374257,112.682147,15.199378,41.816845,49.000000,52.455431,34.290000,47.100210,59.581331,47.661903
54.509592,64.718448,212.858343,176.768391,103.740688,102.063768,29.151294,14.221150,209.561719,6.883568,59.894684,55.424411,175.977299,214.820780,173.300895,210.175937,127.296319,208.462190,-0.000829,-1.409028,32.000000,-235.787472,209.644647,-0.024583,34.771235,0.667120,375036.033887,0.932163,19.945877,0.981252,3.904314,13.729617,9.896383,213.184713,214.517743,230.815193,202.510440,165.639036,188.297175,32.000000,181.095198,69.849302,68.371926,112.683493,15.199378,41.762374,49.000000,52.477309,34.290000,47.088707,59.593861,47.608492
54.500190,64.716418,212.768403,176.763890,103.700110,102.059926,29.214095,14.221220,209.547454,6.883616,59.885110,55.416710,175.975576,214.806389,173.298984,210.158898,127.290912,208.449450,-0.000829,-1.409012,32.000000,-235.787484,209.627913,-0.024827,34.766916,0.667517,374996.232898,0.934117,19.950398,0.980683,3.907484,9.744398,5.846979,213.184678,214.515200,230.810622,202.513659,160.204227,188.293829,32.000000,181.099063,69.850691,68.369896,112.684548,15.199378,41.727187,49.000000,52.508701,34.290000,47.087578,59.586652,47.523386
54.488436,64.709570,212.656344,176.759809,103.603746,102.047795,29.140806,14.221233,209.529716,6.883705,59.892644,55.407077,175.973018,214.787787,173.295976,210.139806,127.284159,208.432523,-0.000831,-1.408993,32.000000,-235.787553,209.612502,-0.024851,34.760848,0.667242,374989.233802,0.932778,19.949618,0.981586,3.904970,5.952562,9.663984,213.182140,214.515262,230.806048,202.515880,156.604976,188.290304,32.000000,181.108172,69.851324,68.367707,112.685956,15.199378,41.688051,49.000000,52.547572,34.290000,47.076066,59.586091,47.579878
54.476865,64.709950,212.642221,176.756502,103.396097,102.023435,29.171360,14.221338,209.507947,6.883718,59.922228,55.391746,175.970544,214.767429,173.293811,210.119939,127.277571,208.413827,-0.000829,-1.410483,32.000000,-235.787428,209.593660,-0.024842,34.755501,0.667197,374989.708765,0.930910,19.956672,0.982522,3.903994,7.768666,8.048926,213.181335,214.517384,230.802429,202.516105,156.614233,188.289480,32.000000,181.106601,69.852309,68.365675,112.687957,15.199378,41.692403,49.000000,52.582644,34.290000,47.071432,59.589022,47.531749
54.475297,64.717782,212.553429,176.754581,103.189015,101.999174,29.199694,14.221274,209.484184,6.883477,59.950795,55.386063,175.969528,214.746574,173.292480,210.099882,127.271661,208.392568,-0.000829,-1.412231,32.000000,-235.787381,209.573236,-0.024835,34.752717,0.667087,374957.982950,0.933346,19.961182,0.983333,3.902779,7.467132,7.324328,213.181775,214.519648,230.801912,202.513771,161.959661,188.299340,32.000000,181.107152,69.854354,68.364514,112.691249,15.199378,41.631475,49.000000,52.620675,34.290000,47.075600,59.597244,47.552879
54.468452,64.728994,212.441612,176.754228,103.239726,101.994857,29.195787,14.221300,209.461201,6.882854,59.963316,55.381084,175.968566,214.724969,173.290341,210.078866,127.263940,208.372203,-0.000829,-1.413976,32.000000,-235.787286,209.553190,-0.024818,34.751197,0.667127,374890.106184,0.932366,19.972743,0.983357,3.903349,15.335063,4.122600,213.179186,214.518661,230.799983,202.509311,167.380334,188.301213,32.000000,181.103149,69.855616,68.363468,112.693613,15.199378,41.596917,49.000000,52.652021,34.290000,47.090509,59.600322,47.451852
54.476509,64.739513,212.399626,176.755625,103.180517,101.990613,29.159229,14.221302,209.441644,6.882284,59.965209,55.379364,175.968658,214.704761,173.287327,210.058560,127.255532,208.351019,-0.000829,-1.415732,32.000000,-235.787391,209.535388,-0.024815,34.747681,0.666853,374824.380998,0.931289,19.982091,0.981801,3.901832,14.740351,5.508069,213.175359,214.514728,230.800457,202.506731,167.350440,188.306544,32.000000,181.104459,69.856346,68.362137,112.696192,15.199378,41.570817,49.000000,52.675399,34.290000,47.103993,59.587734,47.573422
54.479213,64.740091,212.267164,176.757072,103.154436,101.982556,29.132135,14.221364,209.430497,6.881911,59.972590,55.370540,175.968677,214.691198,173.284990,210.044497,127.250504,208.339363,-0.000830,-1.414553,32.000000,-235.787409,209.523611,-0.024842,34.745389,0.666689,374843.321416,0.931532,19.999918,0.982373,3.900269,7.608176,17.256735,213.171990,214.514712,230.798784,202.504445,167.311460,188.304052,32.000000,181.099761,69.856268,68.361201,112.697992,15.199378,41.541974,49.000000,52.687305,34.290000,47.108400,59.598621,47.562417
54.485531,64.743529,212.268263,176.759753,103.137398,101.966127,29.190238,14.221402,209.409122,6.881251,59.971639,55.374370,175.968649,214.670248,173.282101,210.021129,127.240210,208.319267,-0.000831,-1.414497,32.000000,-235.787360,209.501336,-0.024805,34.743299,0.666565,374852.008126,0.932534,20.002650,0.983342,3.898921,10.796855,10.069278,213.166979,214.511953,230.800749,202.504224,165.466686,188.310072,32.000000,181.099776,69.855946,68.359008,112.701505,15.199378,41.532718,49.000000,52.721178,34.290000,47.109637,59.594018,47.525220
54.483558,64.743949,212.376365,176.761054,103.100813,101.970289,29.161438,14.221311,209.398498,6.880930,59.950602,55.376721,175.968777,214.656141,173.281980,210.010462,127.233168,208.306123,-0.000831,-1.413906,32.000000,-235.787519,209.489639,-0.024801,34.741656,0.666224,374830.733029,0.933278,20.000614,0.984277,3.896296,10.412482,5.855143,213.165746,214.509073,230.802743,202.505358,160.213673,188.307602,32.000000,181.092094,69.856106,68.357963,112.704745,15.199378,41.517440,49.000000,52.744239,34.290000,47.114269,59.592061,47.574743
54.490430,64.736631,212.203174,176.761256,103.069615,101.982566,29.224771,14.221474,209.386985,6.880752,59.933042,55.380981,175.969351,214.644004,173.282642,210.002533,127.225853,208.291927,-0.000832,-1.412162,32.000000,-235.787401,209.476721,-0.024791,34.739938,0.666097,374790.875019,0.931160,19.997946,0.987513,3.895865,8.061955,11.326760,213.164244,214.505805,230.803878,202.509181,154.884643,188.309026,32.000000,181.078432,69.856023,68.357115,112.708229,15.199378,41.506020,49.000000,52.764210,34.290000,47.102245,59.598395,47.567626
54.494914,64.726623,212.295121,176.759195,102.873844,101.990634,29.141048,14.221371,209.370455,6.880368,59.935670,55.368716,175.968100,214.629920,173.283348,209.988132,127.218949,208.278026,-0.000834,-1.410403,32.000000,-235.787470,209.461194,-0.024827,34.735779,0.666424,374821.460784,0.932156,20.000273,0.989937,3.897990,7.262524,9.369161,213.162221,214.500411,230.804333,202.513635,149.464570,188.307897,32.000000,181.057356,69.855832,68.356271,112.710886,15.199378,41.540840,49.000000,52.775421,34.290000,47.087603,59.601483,47.350679
54.492900,64.724602,212.263988,176.756999,102.746974,101.982593,29.098654,14.221295,209.350295,6.880553,59.970965,55.358133,175.966449,214.604927,173.284152,209.970156,127.212695,208.262453,-0.000835,-1.408624,32.000000,-235.787566,209.440782,-0.024778,34.734339,0.666055,374866.439717,0.930100,19.986315,0.992267,3.894320,10.121371,5.988112,213.160338,214.493050,230.804318,202.520542,151.229629,188.304160,32.000000,181.051264,69.855623,68.355708,112.713657,15.199378,41.450296,49.000000,52.811083,34.290000,47.077347,59.589661,47.583033
54.487605,64.732313,212.106280,176.755476,102.510068,101.970494,29.175469,14.221282,209.331044,6.879964,60.015561,55.356031,175.964513,214.585616,173.284491,209.953049,127.206588,208.242022,-0.000836,-1.410380,32.000000,-235.787559,209.418263,-0.024751,34.735302,0.666323,374892.648495,0.932736,19.971974,0.994288,3.895687,11.467023,6.588049,213.157484,214.490923,230.799588,202.528959,156.509106,188.293325,32.000000,181.055088,69.855009,68.355517,112.717290,15.199378,41.390805,49.000000,52.839557,34.290000,47.078540,59.603548,47.591984
54.489715,64.751504,212.036699,176.755434,102.260724,101.966504,29.174158,14.221241,209.311163,6.879379,60.048241,55.353871,175.964001,214.566724,173.283012,209.932177,127.199719,208.224612,-0.000836,-1.412075,32.000000,-235.787499,209.397373,-0.024766,34.735124,0.666250,374873.670279,0.934054,19.971899,0.995072,3.895260,5.489576,5.700732,213.158051,214.490592,230.796562,202.535709,156.539389,188.284316,32.000000,181.065700,69.853593,68.354519,112.721066,15.199378,41.401203,49.000000,52.865052,34.290000,47.104487,59.600194,47.523019
54.488205,64.771131,212.026056,176.757234,102.268503,101.954337,29.168971,14.221297,209.293709,6.878873,60.069201,55.363200,175.964431,214.549684,173.281738,209.912988,127.193619,208.209016,-0.000837,-1.412067,32.000000,-235.787351,209.378507,-0.024759,34.735268,0.665858,374855.214170,0.931604,19.984728,0.994002,3.892744,6.858378,13.756470,213.160884,214.491421,230.795177,202.541387,156.625203,188.279004,32.000000,181.071195,69.852697,68.353924,112.725729,15.199378,41.364897,49.000000,52.888992,34.290000,47.130967,59.587930,47.587362
54.492452,64.785231,212.060649,176.759439,102.216640,101.958421,29.189807,14.221174,209.278640,6.878278,60.068168,55.369963,175.964686,214.535525,173.280451,209.896731,127.187788,208.194313,-0.000837,-1.412058,32.000000,-235.787526,209.364625,-0.024761,34.734077,0.665693,374877.888487,0.931617,20.001879,0.994754,3.891316,9.846640,8.132129,213.163868,214.490459,230.797035,202.546573,154.858318,188.287905,32.000000,181.072293,69.852131,68.354069,112.730769,15.199378,41.358917,49.000000,52.915065,34.290000,47.153807,59.598572,47.580685
54.498803,64.792560,212.040309,176.761130,102.169409,101.970717,29.133582,14.221093,209.265647,6.878208,60.058333,55.376802,175.964580,214.524355,173.279936,209.884636,127.182786,208.178850,-0.000837,-1.412033,32.000000,-235.787623,209.352296,-0.024520,34.728493,0.665641,374872.283353,0.931749,20.022966,0.995375,3.891229,6.836588,8.742262,213.167440,214.488214,230.801248,202.549221,149.418904,188.291616,32.000000,181.069348,69.851378,68.354403,112.736038,15.199378,41.309550,49.000000,52.934226,34.290000,47.168797,59.590655,47.550165
54.497050,64.791875,211.995851,176.761391,102.041081,101.982928,29.182715,14.221101,209.252627,6.877876,60.060103,55.376297,175.963489,214.513101,173.281198,209.873841,127.177728,208.168200,-0.000837,-1.410860,32.000000,-235.787448,209.340803,-0.024525,34.721729,0.665748,374914.769278,0.931076,20.032962,0.996040,3.891560,11.892621,15.024928,213.168126,214.490327,230.805153,202.549445,149.418904,188.296007,32.000000,181.071364,69.849516,68.354987,112.741336,15.199378,41.346256,49.000000,52.953865,34.290000,47.166582,59.601257,47.443635
54.503942,64.791884,212.113075,176.760432,101.893551,101.982960,29.119943,14.221088,209.238718,6.877683,60.071134,55.384279,175.961925,214.503456,173.283634,209.862462,127.172999,208.154000,-0.000836,-1.409689,32.000000,-235.787563,209.328268,-0.024574,34.718306,0.665836,374974.642940,0.932883,20.034155,0.995607,3.890733,6.353389,10.483019,213.169210,214.492654,230.809233,202.549555,149.418904,188.299202,32.000000,181.081771,69.847743,68.355352,112.747097,15.199378,41.383102,49.000000,52.972208,34.290000,47.165026,59.587262,47.541654
54.513019,64.795720,212.325736,176.760090,101.754336,101.982797,29.190505,14.221107,209.225796,6.877373,60.080805,55.388200,175.961664,214.492243,173.286109,209.852056,127.168589,208.143880,-0.000836,-1.409674,32.000000,-235.787587,209.315222,-0.024568,34.715214,0.665959,375029.508826,0.931456,20.035162,0.996924,3.890043,14.696752,10.832953,213.170568,214.498940,230.814583,202.549698,145.966093,188.301741,32.000000,181.083472,69.846495,68.356589,112.753631,15.199378,41.348791,49.000000,52.994182,34.290000,47.166547,59.593979,47.598587
54.510803,64.802447,212.074947,176.760305,101.659391,101.991064,29.153324,14.221046,209.213142,6.876961,60.105625,55.395146,175.960136,214.482559,173.286710,209.838194,127.162639,208.129132,-0.000837,-1.409686,32.000000,-235.787640,209.302581,-0.024544,34.713973,0.666221,375034.098542,0.933333,20.028512,0.996663,3.891702,8.174172,6.655882,213.172515,214.498895,230.821351,202.550512,146.025152,188.312194,32.000000,181.083831,69.843825,68.356358,112.759003,15.199378,41.299570,49.000000,53.016626,34.290000,47.173585,59.595248,47.653759
54.511573,64.808233,212.154958,176.760782,101.568296,101.995111,29.183349,14.221153,209.203537,6.876585,60.118596,55.397871,175.959561,214.474164,173.286824,209.828503,127.158734,208.121263,-0.000837,-1.409669,32.000000,-235.787550,209.293253,-0.024533,34.713050,0.666675,375039.998579,0.930914,20.023581,0.997516,3.894955,13.268270,6.170047,213.173762,214.496435,230.826777,202.549197,146.035481,188.315432,32.000000,181.073141,69.842061,68.356403,112.762743,15.199378,41.318743,49.000000,53.028209,34.290000,47.181100,59.590183,47.580025
54.516825,64.818776,212.137516,176.761582,101.365334,102.003273,29.071146,14.221140,209.186682,6.875834,60.159823,55.399922,175.959884,214.460091,173.287382,209.813271,127.154351,208.104838,-0.000836,-1.409675,32.000000,-235.787549,209.279794,-0.024509,34.713379,0.666212,375092.824729,0.932235,20.032447,0.998282,3.890512,4.875030,7.558236,213.174046,214.492745,230.834457,202.549753,145.965936,188.319193,32.000000,181.060245,69.839675,68.357876,112.769843,15.199378,41.324539,49.000000,53.047470,34.290000,47.193752,59.591373,47.769386
54.529988,64.835636,212.131002,176.762549,101.254282,102.003208,29.173328,14.221247,209.174092,6.875598,60.197270,55.406458,175.959724,214.444897,173.288437,209.799872,127.149394,208.087279,-0.000836,-1.409653,32.000000,-235.787403,209.267069,-0.024497,34.714866,0.666447,375122.238606,0.931313,20.037490,0.999423,3.891925,9.191220,15.784198,213.170221,214.490891,230.838875,202.553391,145.883199,188.318908,32.000000,181.051053,69.836640,68.358723,112.776027,15.199378,41.277034,49.000000,53.058078,34.290000,47.211952,59.595906,47.593085
