OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, May 1, 2019
3:15:19 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.675679,64.631479,185.488423,163.354874,105.645014,105.274812,29.219813,14.215833,181.303554,5.929060,61.233181,55.606274,162.511347,186.729817,159.916288,181.888334,116.651283,179.992965,-0.000834,-1.583447,32.000000,-235.792871,181.506128,-0.024654,30.997238,0.691076,407612.468887,0.955271,19.661836,1.073278,3.388695,5.359030,6.648824,194.867918,195.082422,210.915847,188.309707,87.127012,171.925415,32.000000,165.890330,69.848302,65.919403,105.993125,7.152826,39.898925,54.000000,69.733298,34.290000,37.841614,59.634950,43.671526
54.665700,64.640070,185.419759,163.357683,105.701315,105.278856,29.238984,14.215748,181.306793,5.929120,61.240549,55.613247,162.514506,186.731073,159.918143,181.889681,116.650257,179.989737,-0.000835,-1.581709,32.000000,-235.792916,181.507055,-0.024637,31.004397,0.691202,407644.979077,0.956451,19.680422,1.074602,3.389669,5.379426,10.430443,194.865512,195.082907,210.920037,188.310609,91.964845,171.925889,32.000000,165.893599,69.851513,65.921945,105.994922,7.152826,39.879180,54.000000,69.757321,34.290000,37.854029,59.638314,43.769251
54.678274,64.647399,185.600469,163.359709,105.897814,105.294921,29.201339,14.215831,181.317773,5.928709,61.211821,55.632748,162.516978,186.744002,159.920648,181.899306,116.649832,179.994527,-0.000835,-1.581689,32.000000,-235.792901,181.518045,-0.024592,31.012437,0.691751,407719.305674,0.956418,19.702390,1.075476,3.392522,8.921765,14.469265,194.862979,195.082540,210.922025,188.314542,96.884400,171.923922,32.000000,165.900410,69.854404,65.924521,105.996798,7.152826,39.917533,54.000000,69.765489,34.290000,37.865061,59.630328,43.818407
54.684302,64.644811,185.538292,163.361041,105.815254,105.319184,29.223652,14.215760,181.329816,5.928696,61.172111,55.633599,162.518914,186.755100,159.924228,181.912284,116.648990,180.002487,-0.000835,-1.581697,32.000000,-235.793124,181.525602,-0.024357,31.015638,0.691548,407756.349590,0.956043,19.720599,1.075237,3.391885,6.458207,9.120182,194.861511,195.081465,210.926319,188.319126,101.823980,171.920004,32.000000,165.899709,69.856758,65.926735,105.998119,7.152826,39.910924,54.000000,69.758182,34.290000,37.862156,59.629315,43.818994
54.680386,64.627777,185.436596,163.359113,105.711258,105.331325,29.219649,14.215686,181.334732,5.928718,61.156042,55.634594,162.518656,186.763037,159.927767,181.922799,116.648030,180.006852,-0.000836,-1.579938,32.000000,-235.793189,181.532800,-0.024380,31.020992,0.691879,407820.328233,0.957197,19.715810,1.077540,3.394410,5.901939,6.632123,194.859633,195.079053,210.932526,188.320580,106.697740,171.917074,32.000000,165.897704,69.858543,65.929087,105.999226,7.152826,39.907795,54.000000,69.774651,34.290000,37.842479,59.622401,43.818261
54.686949,64.616149,185.184741,163.356541,105.672752,105.335445,29.202974,14.215657,181.342952,5.928496,61.133113,55.647138,162.517354,186.773545,159.930899,181.933649,116.647182,180.013492,-0.000837,-1.580502,32.000000,-235.793322,181.540705,-0.024654,31.027106,0.691698,407907.875332,0.956563,19.707412,1.081502,3.392899,5.151816,9.497936,194.858263,195.078046,210.938988,188.321261,111.488394,171.919499,32.000000,165.899731,69.859992,65.931739,105.999897,7.152826,39.799827,54.000000,69.777405,34.290000,37.818285,59.631400,43.658393
54.708553,64.605127,185.352494,163.353945,105.591417,105.351686,29.222575,14.215644,181.355193,5.928746,61.095698,55.658067,162.516642,186.787237,159.933723,181.945819,116.647250,180.025438,-0.000837,-1.578782,32.000000,-235.793346,181.554478,-0.024627,31.031685,0.691363,407936.498530,0.956836,19.694152,1.084172,3.391282,11.050409,12.714082,194.857991,195.077712,210.942190,188.323873,116.275433,171.922100,32.000000,165.903866,69.861193,65.934305,106.000376,7.152826,39.827805,54.000000,69.766569,34.290000,37.804637,59.634665,43.655018
54.725068,64.592020,185.359137,163.351577,105.499102,105.367947,29.181739,14.215696,181.366398,5.929320,61.071373,55.659623,162.515830,186.799230,159.936958,181.959598,116.647666,180.037118,-0.000839,-1.577012,32.000000,-235.793346,181.569793,-0.024627,31.034274,0.690377,407933.915196,0.957263,19.676200,1.087623,3.386269,10.175362,4.312581,194.858962,195.073777,210.946088,188.327496,119.503608,171.917660,32.000000,165.905134,69.862108,65.937150,106.001223,7.152826,39.824298,54.000000,69.754261,34.290000,37.780514,59.635649,43.807182
54.737723,64.571002,185.364752,163.347055,105.410006,105.380222,29.215716,14.215780,181.376128,5.929665,61.074355,55.654210,162.514126,186.807959,159.938527,181.968520,116.647713,180.045303,-0.000839,-1.575283,32.000000,-235.793267,181.576779,-0.024396,31.037164,0.690611,407965.896220,0.956322,19.644362,1.092236,3.387998,7.536931,4.998048,194.860006,195.072205,210.951170,188.331635,119.503608,171.911800,32.000000,165.911012,69.862319,65.939994,106.001299,7.152826,39.849294,54.000000,69.744559,34.290000,37.751678,59.631921,43.727358
54.749226,64.567779,185.490915,163.344475,105.314369,105.384518,29.198509,14.215763,181.383877,5.929677,61.094566,55.654134,162.512895,186.815679,159.938873,181.974258,116.648304,180.054029,-0.000840,-1.574693,32.000000,-235.793266,181.582762,-0.024378,31.040435,0.690445,407998.008709,0.957454,19.615346,1.096398,3.387097,16.981862,3.999644,194.861095,195.071634,210.956232,188.332861,119.503608,171.911810,32.000000,165.917851,69.861775,65.943363,106.001447,7.152826,39.822537,54.000000,69.736426,34.290000,37.733259,59.625440,43.665730
54.748539,64.567091,185.376985,163.343020,105.171169,105.384764,29.196605,14.215738,181.386949,5.929530,61.138758,55.650657,162.512691,186.821667,159.939707,181.982070,116.649550,180.064618,-0.000842,-1.574686,32.000000,-235.793333,181.584889,-0.024632,31.042806,0.690278,408007.301497,0.956153,19.582143,1.099556,3.386417,9.911428,1.189216,194.861535,195.074090,210.958757,188.338974,119.503608,171.906059,32.000000,165.930542,69.859964,65.947864,106.001346,7.152826,39.816310,54.000000,69.736455,34.290000,37.729379,59.624358,43.810924
54.749158,64.572602,185.298400,163.343042,105.094426,105.384701,29.209899,14.215720,181.385224,5.929476,61.172671,55.645931,162.512461,186.821887,159.939834,181.981595,116.649771,180.064972,-0.000843,-1.574686,32.000000,-235.793443,181.581737,-0.024564,31.043433,0.690477,408010.367022,0.956525,19.567842,1.102386,3.388010,7.946070,7.599346,194.860796,195.074913,210.959285,188.343271,119.503608,171.901858,32.000000,165.926444,69.859041,65.950064,106.001132,7.152826,39.799239,54.000000,69.739549,34.290000,37.733277,59.622254,43.633301
54.761203,64.595537,185.615213,163.346291,104.882143,105.368335,29.186124,14.215583,181.376689,5.929351,61.254720,55.641601,162.513543,186.816367,159.939411,181.978302,116.650277,180.061175,-0.000845,-1.577026,32.000000,-235.793586,181.575428,-0.024730,31.043424,0.690083,408008.586189,0.956601,19.567817,1.105288,3.385971,16.215619,5.334474,194.860194,195.073114,210.963909,188.346997,119.503608,171.898326,32.000000,165.913723,69.857371,65.954598,106.000669,7.152826,39.892148,54.000000,69.731197,34.290000,37.755975,59.627899,43.674534
54.756165,64.621008,185.463719,163.351082,104.779222,105.355992,29.215872,14.215660,181.370822,5.929336,61.327809,55.640739,162.516141,186.808705,159.938610,181.970680,116.651147,180.056250,-0.000845,-1.578788,32.000000,-235.793473,181.568603,-0.024733,31.043821,0.689828,408014.747612,0.956167,19.572732,1.105206,3.384498,9.992147,12.862461,194.861268,195.072703,210.968273,188.348612,122.805509,171.902815,32.000000,165.918500,69.855832,65.957510,105.999295,7.152826,39.849127,54.000000,69.740520,34.290000,37.785974,59.626414,43.744747
54.755821,64.641842,185.464844,163.355201,104.793820,105.343841,29.182892,14.215671,181.366339,5.929489,61.375559,55.640864,162.518113,186.803687,159.937972,181.965897,116.651518,180.054096,-0.000845,-1.579962,32.000000,-235.793391,181.563829,-0.024722,31.044966,0.690587,407973.574748,0.956623,19.584070,1.103213,3.389539,7.246693,5.121360,194.862889,195.073395,210.969573,188.351268,126.099736,171.905490,32.000000,165.927998,69.854855,65.959109,105.997814,7.152826,39.805890,54.000000,69.738526,34.290000,37.814349,59.624181,43.794710
54.745553,64.687659,185.430593,163.365160,104.792079,105.327692,29.208727,14.215733,181.358587,5.929451,61.455116,55.643163,162.524317,186.793979,159.938384,181.957014,116.652438,180.048493,-0.000846,-1.580538,32.000000,-235.793369,181.554896,-0.024722,31.050331,0.690155,407962.352925,0.955700,19.614392,1.100414,3.387084,3.090764,10.032933,194.862750,195.070806,210.968209,188.361726,132.605460,171.898725,32.000000,165.924946,69.852839,65.963467,105.994724,7.152826,39.833764,54.000000,69.750908,34.290000,37.875318,59.628066,43.628092
54.746683,64.718736,185.529410,163.372909,104.799719,105.327666,29.218286,14.215688,181.358193,5.929691,61.489714,55.652047,162.529144,186.795321,159.939356,181.957032,116.653090,180.043501,-0.000846,-1.580501,32.000000,-235.793517,181.552802,-0.024766,31.054453,0.690099,407943.571507,0.956730,19.635557,1.099199,3.387126,8.729478,5.274756,194.862971,195.067592,210.970552,188.366698,137.391947,171.899799,32.000000,165.921703,69.851019,65.966646,105.991577,7.152826,39.809576,54.000000,69.761822,34.290000,37.921160,59.661721,43.989867
54.750850,64.743401,185.596333,163.379977,104.766441,105.329421,29.229276,14.215436,181.357020,5.929712,61.522799,55.641680,162.534134,186.794679,159.942009,181.952252,116.653427,180.040354,-0.000847,-1.580467,32.000000,-235.793665,181.550452,-0.024785,31.055112,0.689983,407949.489111,0.956053,19.691260,1.096083,3.387135,8.062506,15.399305,194.861317,195.067743,210.972833,188.367623,142.194789,171.905565,32.000000,165.925738,69.849972,65.969568,105.988327,7.152826,39.861232,54.000000,69.760678,34.290000,37.960983,59.646900,43.836236
54.753232,64.759561,185.434445,163.385837,104.596405,105.331233,29.225867,14.215396,181.353425,5.929878,61.574206,55.633448,162.537860,186.788895,159.945445,181.945552,116.653239,180.035787,-0.000847,-1.580473,32.000000,-235.793662,181.544584,-0.024800,31.058284,0.690241,407990.734993,0.955798,19.721250,1.093474,3.388870,5.769429,10.558849,194.860757,195.070001,210.972703,188.369190,147.077630,171.909990,32.000000,165.936171,69.848395,65.971891,105.984354,7.152826,39.821036,54.000000,69.758276,34.290000,37.982649,59.623395,43.763382
54.759068,64.785926,185.303749,163.391067,104.694708,105.331252,29.207629,14.215359,181.352886,5.929735,61.590463,55.649041,162.541609,186.786956,159.949506,181.943393,116.653622,180.034124,-0.000848,-1.580469,32.000000,-235.793619,181.540448,-0.024792,31.065427,0.690448,408027.819283,0.955437,19.741902,1.091904,3.389835,8.458026,7.905647,194.859027,195.071247,210.969611,188.374809,152.019157,171.909575,32.000000,165.940920,69.845781,65.974430,105.980378,7.152826,39.718530,54.000000,69.760377,34.290000,38.014179,59.630004,43.896470
54.767992,64.802875,185.358964,163.396437,104.884928,105.339212,29.220293,14.215581,181.365594,5.929411,61.519966,55.672102,162.546628,186.801204,159.953861,181.955077,116.654022,180.042865,-0.000849,-1.580453,32.000000,-235.793414,181.550202,-0.024804,31.074801,0.689892,408055.441140,0.955561,19.755767,1.090303,3.386731,16.808814,7.998480,194.858373,195.068989,210.968966,188.379146,156.936073,171.910710,32.000000,165.940120,69.842026,65.976666,105.975478,7.152826,39.776810,54.000000,69.750357,34.290000,38.043984,59.618418,43.986712
54.778197,64.801721,185.450639,163.399929,105.057650,105.367548,29.234948,14.215641,181.382015,5.929345,61.405592,55.691840,162.551454,186.822931,159.959424,181.976260,116.654219,180.059662,-0.000849,-1.578690,32.000000,-235.793343,181.567391,-0.024806,31.081319,0.689316,408086.937953,0.956112,19.776514,1.089268,3.383983,10.596894,10.295653,194.858512,195.068585,210.971152,188.379938,161.766063,171.915545,32.000000,165.946636,69.837664,65.978297,105.970140,7.152826,39.756401,54.000000,69.741065,34.290000,38.060380,59.637557,43.956705
54.793967,64.773773,185.582402,163.399526,105.224748,105.404031,29.236694,14.215564,181.400258,5.929594,61.300132,55.704124,162.552919,186.844393,159.965729,181.995110,116.654822,180.076191,-0.000849,-1.576930,32.000000,-235.793477,181.585303,-0.024796,31.082600,0.689256,408133.963335,0.955641,19.784874,1.092294,3.384440,8.329498,7.337136,194.856835,195.070530,210.971789,188.377563,164.930392,171.925444,32.000000,165.952706,69.834151,65.980053,105.963801,7.152826,39.822738,54.000000,69.729945,34.290000,38.019097,59.597952,43.801093
54.799772,64.739127,185.334387,163.393591,105.125016,105.424366,29.222916,14.215633,181.416236,5.930123,61.235149,55.698501,162.551862,186.860019,159.972674,182.011770,116.656053,180.092509,-0.000848,-1.574601,32.000000,-235.793358,181.599232,-0.024778,31.083796,0.689445,408234.763330,0.955219,19.773897,1.098677,3.385483,17.029928,5.675859,194.855199,195.073790,210.970998,188.380129,161.654357,171.930936,32.000000,165.959966,69.830384,65.982485,105.956864,7.152826,39.733177,54.000000,69.713362,34.290000,37.971234,59.628548,43.766683
54.802090,64.716200,185.598780,163.386923,105.129462,105.428429,29.202268,14.215775,181.430355,5.930745,61.187203,55.706772,162.549128,186.873624,159.979673,182.026127,116.657116,180.106811,-0.000848,-1.572255,32.000000,-235.793017,181.613921,-0.024760,31.090769,0.689807,408325.278067,0.955117,19.730774,1.104551,3.386913,6.587855,5.059271,194.853544,195.075428,210.968362,188.384495,156.717533,171.931007,32.000000,165.955590,69.825767,65.984948,105.949928,7.152826,39.788135,54.000000,69.714999,34.290000,37.928374,59.640212,43.873506
54.815249,64.699806,185.591363,163.380414,105.450809,105.446801,29.199870,14.215801,181.451159,5.931111,61.114509,55.728992,162.545480,186.898940,159.984603,182.046747,116.657610,180.126402,-0.000849,-1.570491,32.000000,-235.792993,181.633984,-0.024809,31.094286,0.689019,408349.647749,0.955550,19.690542,1.109714,3.382028,8.568459,11.812480,194.854482,195.074106,210.970134,188.381924,151.779746,171.933845,32.000000,165.947727,69.821367,65.987411,105.942357,7.152826,39.826050,54.000000,69.699957,34.290000,37.902195,59.615920,44.000432
54.823298,64.684760,185.423558,163.374957,105.613928,105.481566,29.232912,14.215687,181.477265,5.931389,61.047533,55.735156,162.542095,186.923958,159.988453,182.070532,116.659354,180.146573,-0.000850,-1.569923,32.000000,-235.793135,181.654674,-0.024802,31.094966,0.689620,408329.712005,0.956159,19.665387,1.114254,3.386710,9.990089,8.840047,194.856087,195.077655,210.971817,188.377229,146.927097,171.937103,32.000000,165.950427,69.817699,65.990167,105.934222,7.152826,39.782784,54.000000,69.688766,34.290000,37.878819,59.630889,43.812465
54.827725,64.655583,185.404530,163.366798,105.746204,105.506014,29.208477,14.215694,181.499132,5.932077,61.005553,55.740809,162.537627,186.947788,159.991240,182.094823,116.660730,180.169855,-0.000850,-1.569919,32.000000,-235.793064,181.675446,-0.024844,31.096915,0.689450,408368.646376,0.956108,19.636333,1.121435,3.385762,8.662050,11.634856,194.858610,195.080846,210.971504,188.374028,142.149046,171.945208,32.000000,165.949839,69.814173,65.992542,105.925955,7.152826,39.763244,54.000000,69.682235,34.290000,37.841826,59.615537,43.919728
54.852349,64.635447,185.407557,163.359175,105.991464,105.530492,29.239371,14.215667,181.523560,5.932664,60.950853,55.756486,162.532537,186.976142,159.992101,182.121641,116.661238,180.192717,-0.000848,-1.569885,32.000000,-235.793027,181.701872,-0.024574,31.099312,0.689017,408473.574124,0.955148,19.613544,1.127592,3.382204,14.080912,6.030657,194.861365,195.083223,210.970899,188.375120,137.347476,171.939941,32.000000,165.946230,69.810383,65.994788,105.917553,7.152826,39.741440,54.000000,69.659674,34.290000,37.804396,59.638894,43.991408
54.876488,64.617323,185.505933,163.351721,106.098594,105.558837,29.213551,14.215457,181.549687,5.933689,60.907558,55.759108,162.527503,187.003644,159.992709,182.151535,116.662196,180.221398,-0.000850,-1.569925,32.000000,-235.793265,181.724640,-0.024578,31.099684,0.688957,408521.597448,0.956009,19.580110,1.135334,3.381584,13.294560,10.411336,194.863632,195.082351,210.972090,188.375549,132.446505,171.939134,32.000000,165.933875,69.806098,65.997166,105.910140,7.152826,39.771006,54.000000,69.619829,34.290000,37.779819,59.647844,43.822589
54.875278,64.594184,185.381457,163.344065,106.290147,105.587470,29.211788,14.215529,181.571652,5.934590,60.891186,55.764090,162.521952,187.027320,159.992167,182.172988,116.662990,180.241962,-0.000849,-1.569938,32.000000,-235.793156,181.746364,-0.024564,31.101627,0.688731,408570.618639,0.954693,19.536296,1.143779,3.380121,9.233549,10.091353,194.868206,195.081684,210.976848,188.369205,127.498165,171.946357,32.000000,165.923922,69.802167,65.999380,105.903402,7.152826,39.751524,54.000000,69.608017,34.290000,37.744339,59.608229,43.858539
54.881636,64.586091,185.362419,163.337139,106.434377,105.599765,29.231978,14.215511,181.596082,5.935163,60.867226,55.782400,162.516348,187.053814,159.991203,182.195147,116.663873,180.265638,-0.000849,-1.569367,32.000000,-235.793158,181.767729,-0.024587,31.104743,0.688880,408636.195203,0.955282,19.494968,1.154053,3.380426,10.315453,9.719454,194.870672,195.084197,210.977964,188.362928,122.593143,171.950221,32.000000,165.921441,69.798373,66.001326,105.896933,7.152826,39.697307,54.000000,69.600414,34.290000,37.723127,59.623857,43.923029
54.890528,64.576249,185.516234,163.331367,106.650315,105.611867,29.207526,14.215523,181.625394,5.935565,60.813918,55.800304,162.512724,187.085012,159.990548,182.222684,116.665315,180.293005,-0.000850,-1.571114,32.000000,-235.793178,181.794911,-0.024593,31.109219,0.688613,408714.336193,0.955562,19.472992,1.161311,3.378233,8.642037,4.428177,194.873266,195.086838,210.977961,188.361969,117.779609,171.953826,32.000000,165.913640,69.794452,66.004137,105.891675,7.152826,39.750728,54.000000,69.581242,34.290000,37.707798,59.638579,43.901973
54.894699,64.559837,185.290788,163.325669,106.928984,105.640224,29.246241,14.215617,181.657073,5.936170,60.753208,55.814125,162.509012,187.119560,159.989231,182.254329,116.666480,180.323451,-0.000849,-1.572274,32.000000,-235.793180,181.825120,-0.024598,31.112510,0.688465,408745.335628,0.954870,19.458788,1.169698,3.377494,10.010523,9.736189,194.875637,195.086700,210.977662,188.363308,113.003824,171.946437,32.000000,165.902759,69.790812,66.007276,105.887742,7.152826,39.720652,54.000000,69.568879,34.290000,37.689900,59.619844,43.944012
54.899305,64.532036,185.230925,163.318970,107.074478,105.676944,29.212723,14.215728,181.687307,5.937146,60.710124,55.816094,162.503634,187.153887,159.987318,182.287067,116.667389,180.355960,-0.000848,-1.572263,32.000000,-235.793169,181.855038,-0.024575,31.113150,0.688787,408769.787146,0.955582,19.440401,1.178969,3.379750,13.402500,13.651644,194.877118,195.084957,210.981093,188.361496,108.165991,171.945102,32.000000,165.889373,69.787363,66.009944,105.884647,7.152826,39.658926,54.000000,69.552390,34.290000,37.647389,59.650126,43.793609
54.918553,64.506816,185.085450,163.310206,107.186083,105.697711,29.199809,14.215704,181.716398,5.938061,60.674542,55.830948,162.497290,187.182859,159.985498,182.315553,116.667402,180.383981,-0.000848,-1.570515,32.000000,-235.793216,181.885031,-0.024572,31.117509,0.688122,408851.474486,0.954451,19.419981,1.189720,3.375386,5.986027,9.487814,194.880206,195.086712,210.985660,188.355072,103.246436,171.948694,32.000000,165.879448,69.783870,66.012489,105.882180,7.152826,39.632618,54.000000,69.527539,34.290000,37.607184,59.638225,44.158538
54.946252,64.488400,185.151592,163.302421,107.444129,105.717990,29.215556,14.215647,181.748132,5.938677,60.625602,55.849962,162.492019,187.218721,159.983592,182.345903,116.668045,180.415684,-0.000848,-1.568752,32.000000,-235.793208,181.920305,-0.024630,31.120557,0.688054,408950.921671,0.955718,19.387754,1.201535,3.374012,6.316915,5.457555,194.881835,195.090822,210.984880,188.350393,98.306856,171.945501,32.000000,165.880119,69.780701,66.014993,105.880338,7.152826,39.608241,54.000000,69.491640,34.290000,37.572943,59.662222,44.005934
54.953295,64.470375,185.221953,163.294880,107.553201,105.750521,29.216915,14.215755,181.781925,5.939481,60.588197,55.855709,162.487194,187.254073,159.981473,182.377552,116.669010,180.447038,-0.000846,-1.568765,32.000000,-235.793053,181.952204,-0.024622,31.121259,0.687358,408982.305193,0.955893,19.344044,1.212488,3.370181,7.929965,8.673201,194.884493,195.092672,210.981964,188.350527,96.686510,171.940857,32.000000,165.873580,69.777768,66.017166,105.879236,7.152826,39.629586,54.000000,69.456092,34.290000,37.548356,59.628007,43.956045
54.947775,64.446327,185.359202,163.286846,107.815637,105.774889,29.209655,14.215677,181.810900,5.940387,60.573270,55.864495,162.481400,187.284778,159.978493,182.403911,116.669498,180.474908,-0.000845,-1.567605,32.000000,-235.793069,181.980864,-0.024619,31.126670,0.687247,409014.308079,0.954980,19.299028,1.224249,3.369686,12.312399,9.212275,194.886478,195.092134,210.981136,188.348323,96.714976,171.936878,32.000000,165.856581,69.775295,66.019130,105.879117,7.152826,39.663589,54.000000,69.449513,34.290000,37.510700,59.642759,43.966683
54.953475,64.438919,185.591356,163.280072,108.220193,105.791179,29.230088,14.215751,181.848662,5.940731,60.531381,55.889094,162.475795,187.323451,159.974972,182.439193,116.669381,180.507536,-0.000844,-1.568174,32.000000,-235.793049,182.015314,-0.024616,31.133525,0.687535,409109.258451,0.955047,19.274240,1.235551,3.370534,7.766591,7.989398,194.888080,195.092757,210.982622,188.340805,96.701208,171.932713,32.000000,165.842584,69.772603,66.021350,105.879257,7.152826,39.724544,54.000000,69.435121,34.290000,37.488830,59.629630,43.882971
54.961487,64.422117,185.645441,163.273879,108.418612,105.831751,29.184528,14.215820,181.885923,5.941186,60.478746,55.900770,162.471082,187.364435,159.971848,182.479333,116.669281,180.544066,-0.000843,-1.569676,32.000000,-235.792910,182.050153,-0.024599,31.135434,0.688019,409173.406609,0.955549,19.255492,1.245965,3.373370,8.969152,7.655737,194.890310,195.096723,210.982384,188.333200,98.302582,171.932105,32.000000,165.833427,69.770051,66.023443,105.880124,7.152826,39.759869,54.000000,69.411247,34.290000,37.468123,59.628774,43.814739
54.959722,64.400684,185.761519,163.267049,108.334601,105.872418,29.202549,14.215664,181.913512,5.942191,60.473118,55.898295,162.464882,187.391924,159.969514,182.509718,116.669932,180.575166,-0.000842,-1.569683,32.000000,-235.793118,182.079422,-0.024839,31.135340,0.688597,409222.747554,0.954899,19.242611,1.258845,3.377245,7.743547,7.922449,194.892408,195.099377,210.980210,188.327157,99.923090,171.928445,32.000000,165.819021,69.767963,66.025348,105.881236,7.152826,39.764749,54.000000,69.395059,34.290000,37.433837,59.650440,44.015472
54.958458,64.379383,185.510762,163.258360,108.372157,105.888566,29.190478,14.215684,181.937178,5.943113,60.498243,55.895550,162.458727,187.417123,159.967116,182.533453,116.671311,180.599491,-0.000842,-1.569687,32.000000,-235.793138,182.103563,-0.024854,31.135757,0.688848,409352.047176,0.956559,19.218118,1.273229,3.377737,13.748853,8.990909,194.895230,195.100176,210.979713,188.324256,99.923090,171.924584,32.000000,165.796432,69.766937,66.027044,105.882297,7.152826,39.763772,54.000000,69.382887,34.290000,37.399707,59.612271,43.740198
54.957340,64.386907,185.568424,163.253054,108.495649,105.892723,29.220864,14.215674,181.961262,5.943759,60.515705,55.904820,162.453848,187.441288,159.962647,182.557702,116.672014,180.623097,-0.000840,-1.570266,32.000000,-235.793135,182.129191,-0.024849,31.137907,0.689449,409480.083465,0.956315,19.198379,1.284739,3.379957,14.109071,7.662449,194.898542,195.098992,210.981279,188.317357,103.147540,171.922308,32.000000,165.770457,69.765450,66.028406,105.882981,7.152826,39.720745,54.000000,69.367953,34.290000,37.393046,59.637773,43.783631
54.948664,64.393254,185.533349,163.249534,108.572869,105.904828,29.225904,14.215637,181.985378,5.944510,60.521150,55.913014,162.450375,187.467202,159.956559,182.582912,116.673361,180.644152,-0.000838,-1.571984,32.000000,-235.793090,182.155894,-0.024868,31.140113,0.688758,409511.565619,0.956826,19.178292,1.292872,3.375472,6.753442,1.417230,194.902945,195.098699,210.984188,188.306712,107.935559,171.923647,32.000000,165.763016,69.763132,66.030001,105.883696,7.152826,39.720480,54.000000,69.361486,34.290000,37.399355,59.632698,43.958906
54.947197,64.396837,185.379973,163.246990,108.677718,105.929220,29.220270,14.215681,182.013203,5.945245,60.520302,55.918846,162.447144,187.494421,159.950114,182.609548,116.674683,180.671464,-0.000838,-1.570799,32.000000,-235.792985,182.183192,-0.024864,31.141595,0.688941,409537.381440,0.955909,19.186889,1.301397,3.376590,7.608565,8.387617,194.907138,195.100759,210.984468,188.299743,112.717560,171.921460,32.000000,165.763805,69.760470,66.031180,105.884675,7.152826,39.659595,54.000000,69.351493,34.290000,37.404012,59.635885,43.742325
54.943923,64.396070,185.617744,163.244615,108.668522,105.945764,29.223669,14.215673,182.039639,5.945634,60.526777,55.921379,162.444591,187.517470,159.944445,182.633905,116.676672,180.698958,-0.000838,-1.570765,32.000000,-235.793002,182.207021,-0.024824,31.142846,0.688977,409597.045729,0.956037,19.201565,1.308279,3.376485,28.138069,8.235362,194.911053,195.101453,210.983434,188.296618,115.928117,171.912463,32.000000,165.751905,69.758697,66.032851,105.886792,7.152826,39.693744,54.000000,69.342617,34.290000,37.399326,59.632531,43.835942
54.948387,64.394255,185.648153,163.242801,108.637670,105.957714,29.208491,14.215557,182.062596,5.945803,60.537906,55.928305,162.443009,187.539972,159.940145,182.658062,116.679021,180.721159,-0.000839,-1.570745,32.000000,-235.793134,182.229849,-0.024834,31.145464,0.688658,409695.905526,0.956479,19.206558,1.317633,3.373784,13.680535,10.412025,194.914867,195.100750,210.984369,188.292336,112.615167,171.904688,32.000000,165.736091,69.756420,66.034753,105.890300,7.152826,39.768874,54.000000,69.328003,34.290000,37.393632,59.635236,43.891041
54.970488,64.395289,185.616816,163.241878,108.723879,105.961758,29.186240,14.215671,182.087711,5.946053,60.534271,55.942342,162.441911,187.567076,159.936175,182.685131,116.681294,180.745696,-0.000840,-1.571912,32.000000,-235.792990,182.254192,-0.024840,31.147533,0.689506,409757.387095,0.956579,19.208934,1.326388,3.378313,6.169210,14.637169,194.920123,195.100884,210.987796,188.284394,107.719029,171.905481,32.000000,165.727084,69.753490,66.036101,105.894312,7.152826,39.711452,54.000000,69.298615,34.290000,37.389471,59.621290,43.823690
54.989019,64.394863,185.889948,163.241301,108.651684,105.974043,29.225711,14.215417,182.110559,5.946499,60.539745,55.941149,162.441237,187.588581,159.932642,182.708087,116.683614,180.769615,-0.000841,-1.572033,32.000000,-235.793275,182.278395,-0.024842,31.146152,0.689566,409793.224728,0.957093,19.202833,1.332715,3.378591,6.083020,10.276734,194.924166,195.101811,210.991675,188.276220,106.122315,171.904198,32.000000,165.724559,69.750067,66.036774,105.898548,7.152826,39.794433,54.000000,69.249769,34.290000,37.389405,59.620670,43.745920
54.986367,64.388667,185.755457,163.240529,108.481302,105.986396,29.196221,14.215484,182.124049,5.947053,60.582002,55.936418,162.440186,187.601876,159.929217,182.725490,116.686113,180.786786,-0.000843,-1.572043,32.000000,-235.793236,182.294064,-0.024839,31.147439,0.689174,409790.348677,0.957435,19.182650,1.340029,3.376663,9.559816,6.611282,194.927930,195.101036,210.993418,188.271949,106.116610,171.897943,32.000000,165.721574,69.746373,66.037145,105.902534,7.152826,39.787833,54.000000,69.237783,34.290000,37.376917,59.639396,43.959566
54.986768,64.402313,185.610950,163.241192,108.460907,105.978187,29.188214,14.215517,182.137551,5.947307,60.618839,55.946899,162.439121,187.620106,159.925815,182.744404,116.689075,180.802226,-0.000843,-1.573791,32.000000,-235.793170,182.307934,-0.024821,31.150305,0.689891,409819.148618,0.955895,19.164440,1.347054,3.380492,18.907706,9.959336,194.931075,195.097921,210.996303,188.270206,106.070438,171.889509,32.000000,165.712512,69.742219,66.038100,105.907113,7.152826,39.677949,54.000000,69.221402,34.290000,37.383387,59.621034,43.832787
54.985543,64.415727,185.992841,163.244133,108.452777,105.978040,29.240850,14.215696,182.157324,5.947312,60.636875,55.961527,162.440168,187.641766,159.922526,182.763636,116.691745,180.817409,-0.000843,-1.574384,32.000000,-235.792966,182.326884,-0.024788,31.153845,0.689559,409855.641281,0.957007,19.160787,1.351265,3.378209,5.747666,13.934798,194.935707,195.095335,211.002238,188.265515,106.036602,171.884916,32.000000,165.709605,69.739168,66.039492,105.912502,7.152826,39.790190,54.000000,69.204667,34.290000,37.399251,59.634282,44.015399
54.986466,64.425875,185.881331,163.247726,108.333379,105.990388,29.201715,14.215551,182.174143,5.947608,60.673907,55.955406,162.441470,187.655163,159.918973,182.779279,116.694411,180.831230,-0.000843,-1.574422,32.000000,-235.793156,182.344618,-0.024825,31.153579,0.689022,409837.217466,0.957223,19.174050,1.354332,3.375557,12.269996,8.588278,194.940299,195.094177,211.006913,188.258739,106.047177,171.887391,32.000000,165.708437,69.736702,66.040189,105.917880,7.152826,39.796395,54.000000,69.190252,34.290000,37.414862,59.626591,43.942178
54.990502,64.429719,185.806874,163.250346,108.196482,105.994580,29.226406,14.215549,182.182797,5.947883,60.764329,55.949493,162.442020,187.664356,159.916346,182.788737,116.698032,180.840906,-0.000843,-1.575604,32.000000,-235.793142,182.354947,-0.024843,31.152713,0.690145,409850.840304,0.955556,19.188640,1.357593,3.382577,5.689222,5.815872,194.944038,195.095852,211.008400,188.255492,106.086425,171.888765,32.000000,165.705061,69.734410,66.040751,105.924304,7.152826,39.782208,54.000000,69.167841,34.290000,37.416967,59.627033,43.840858
54.988491,64.452775,185.682041,163.254056,107.998236,105.982449,29.193759,14.215416,182.189295,5.948248,60.865558,55.944703,162.443537,187.669867,159.914130,182.796134,116.702193,180.848925,-0.000843,-1.577356,32.000000,-235.793276,182.362780,-0.024885,31.155012,0.689900,409906.672758,0.956957,19.197900,1.360325,3.380492,7.024772,7.075388,194.948289,195.096535,211.007930,188.256899,102.925586,171.883934,32.000000,165.705485,69.732273,66.042119,105.931741,7.152826,39.715014,54.000000,69.149172,34.290000,37.437485,59.631961,43.833814
54.985271,64.482160,186.068224,163.259776,107.999296,105.970062,29.171053,14.215354,182.195453,5.948310,60.943955,55.956628,162.446688,187.675669,159.911708,182.802778,116.706073,180.856014,-0.000843,-1.579085,32.000000,-235.793333,182.370282,-0.024905,31.159806,0.689686,409918.384903,0.956118,19.197873,1.360485,3.378890,11.509233,4.225915,194.952599,195.092641,211.008421,188.256264,99.748224,171.878991,32.000000,165.707716,69.729806,66.043209,105.939928,7.152826,39.796305,54.000000,69.138342,34.290000,37.471859,59.639415,43.979742
55.000398,64.510710,185.767690,163.266785,108.033080,105.974164,29.236937,14.215329,182.208128,5.948238,60.978468,55.964765,162.451300,187.690796,159.909153,182.815029,116.710104,180.867453,-0.000842,-1.581417,32.000000,-235.793559,182.384502,-0.024955,31.161339,0.689244,409896.582522,0.957176,19.222858,1.359455,3.376744,11.696334,12.218944,194.956460,195.090449,211.010197,188.252423,99.748224,171.879877,32.000000,165.710272,69.728581,66.043939,105.948073,7.152826,39.788593,54.000000,69.107908,34.290000,37.515492,59.611091,43.940271
54.999651,64.531260,185.627619,163.274366,107.856374,105.978150,29.182584,14.215392,182.215965,5.948477,61.028829,55.954203,162.455727,187.698736,159.907094,182.823366,116.714910,180.876433,-0.000840,-1.581393,32.000000,-235.793525,182.389327,-0.024971,31.161403,0.690332,409883.460413,0.957947,19.255334,1.358344,3.383965,12.223816,7.505304,194.959120,195.091652,211.009266,188.248543,99.748224,171.882772,32.000000,165.716399,69.727074,66.044309,105.955924,7.152826,39.714833,54.000000,69.086470,34.290000,37.542072,59.631675,43.968810
55.012656,64.546537,185.644018,163.279041,107.803916,105.963534,29.253279,14.215330,182.218546,5.948756,61.099577,55.952433,162.459210,187.700412,159.906658,182.829062,116.720172,180.882159,-0.000840,-1.581388,32.000000,-235.793592,182.394735,-0.024986,31.166703,0.689277,409920.343216,0.955608,19.269369,1.358779,3.377570,11.925526,12.008769,194.960366,195.093922,211.005291,188.249957,99.748224,171.884197,32.000000,165.721725,69.725401,66.044497,105.964348,7.152826,39.702610,54.000000,69.061300,34.290000,37.563728,59.614533,43.985538
55.038023,64.571955,185.781194,163.285295,107.946378,105.948691,29.198610,14.215454,182.228253,5.948946,61.116784,55.969964,162.463280,187.711582,159.906457,182.837400,116.725772,180.889800,-0.000839,-1.581369,32.000000,-235.793436,182.407909,-0.024971,31.173525,0.688930,409954.931915,0.957491,19.290634,1.357481,3.375069,6.459366,8.656836,194.961107,195.094440,211.002116,188.252192,99.748224,171.886031,32.000000,165.720970,69.724117,66.044620,105.972736,7.152826,39.735308,54.000000,69.020450,34.290000,37.590231,59.615379,43.898304
55.036683,64.592074,185.676512,163.291670,107.806720,105.952657,29.205330,14.215520,182.238460,5.949307,61.117502,55.960616,162.469022,187.723334,159.906840,182.849761,116.732555,180.901654,-0.000839,-1.581373,32.000000,-235.793459,182.421729,-0.024935,31.174780,0.688639,409899.430306,0.954834,19.293434,1.354455,3.374569,18.425238,7.411945,194.962043,195.093538,211.000907,188.251486,99.748224,171.890469,32.000000,165.726871,69.723615,66.045575,105.981134,7.152826,39.741596,54.000000,68.984938,34.290000,37.631439,59.620690,43.907475
55.020597,64.591456,185.598304,163.296706,107.696321,105.957126,29.226791,14.215697,182.247445,5.949458,61.142682,55.958540,162.473499,187.730636,159.908706,182.856193,116.739143,180.912165,-0.000839,-1.581365,32.000000,-235.793194,182.430918,-0.024880,31.181161,0.688549,409848.151689,0.956065,19.294523,1.351839,3.375506,7.678995,8.334982,194.963031,195.094424,210.999953,188.248267,99.748224,171.900457,32.000000,165.736929,69.722896,66.045928,105.989069,7.152826,39.690849,54.000000,68.980268,34.290000,37.628126,59.637645,44.168957
55.038767,64.603590,185.787337,163.300669,107.824896,105.948964,29.187228,14.215687,182.262914,5.949407,61.105252,55.979895,162.477100,187.749728,159.911148,182.871661,116.745226,180.926418,-0.000840,-1.581347,32.000000,-235.793186,182.449482,-0.024901,31.192783,0.688287,409878.654715,0.955958,19.315928,1.349684,3.373686,7.572475,6.079308,194.963801,195.097679,210.995672,188.245634,99.748224,171.902841,32.000000,165.752014,69.721923,66.046073,105.995453,7.152826,39.714189,54.000000,68.954821,34.290000,37.637019,59.634144,44.166902
55.048149,64.597445,185.956906,163.304150,107.898533,105.973073,29.188477,14.215654,182.286927,5.949384,61.026913,55.987629,162.481834,187.774089,159.915255,182.897686,116.751665,180.947990,-0.000840,-1.581367,32.000000,-235.793204,182.471910,-0.024932,31.198234,0.688127,409893.016268,0.955605,19.330737,1.347200,3.373251,9.429247,14.310743,194.965299,195.100753,210.990251,188.248807,99.748224,171.905300,32.000000,165.761242,69.721040,66.047028,106.001094,7.152826,39.786190,54.000000,68.916379,34.290000,37.638960,59.626414,43.966463
55.037662,64.578480,185.875421,163.305532,107.775514,106.005671,29.231081,14.215794,182.302499,5.949989,60.995550,55.976900,162.484072,187.789941,159.919118,182.914815,116.757877,180.965151,-0.000839,-1.578393,32.000000,-235.792926,182.488622,-0.024946,31.198762,0.688200,409852.819824,0.956507,19.325445,1.346683,3.375572,11.349111,1.649909,194.968098,195.102845,210.983949,188.251267,99.748224,171.907022,32.000000,165.763594,69.719730,66.047092,106.005017,7.152826,39.788331,54.000000,68.900941,34.290000,37.614632,59.637232,43.981356
55.037850,64.552157,185.749651,163.303198,107.575326,106.013794,29.178998,14.215750,182.308907,5.950425,61.013302,55.967481,162.483599,187.797936,159.922588,182.925084,116.764341,180.974860,-0.000839,-1.576560,32.000000,-235.792797,182.501041,-0.024955,31.202749,0.688622,409918.436370,0.956488,19.310304,1.348664,3.378077,9.539183,5.764507,194.969977,195.103436,210.979193,188.247567,99.748224,171.913288,32.000000,165.769237,69.718821,66.046642,106.007032,7.152826,39.741815,54.000000,68.885856,34.290000,37.574353,59.630299,43.962794
55.058882,64.562947,185.778477,163.303425,107.579916,106.005619,29.220587,14.215698,182.319061,5.950467,61.018994,55.974876,162.483992,187.810238,159.925654,182.934834,116.771215,180.985904,-0.000839,-1.576564,32.000000,-235.792784,182.512610,-0.024938,31.208567,0.688666,410013.528683,0.955540,19.301396,1.349152,3.377241,7.593350,15.118747,194.971962,195.107702,210.975478,188.243376,99.748224,171.924491,32.000000,165.779040,69.718160,66.046682,106.008089,7.152826,39.719304,54.000000,68.852842,34.290000,37.569447,59.619559,43.978642
55.075628,64.569480,185.992434,163.305605,107.499454,106.005448,29.209076,14.215708,182.330453,5.950267,61.007768,55.973847,162.486123,187.828416,159.928138,182.949812,116.778227,180.999334,-0.000840,-1.576567,32.000000,-235.792704,182.525304,-0.024994,31.210545,0.688186,409995.148295,0.957248,19.274891,1.346478,3.374944,7.494972,11.932867,194.973263,195.112817,210.968367,188.241092,99.748224,171.925288,32.000000,165.794571,69.717653,66.046928,106.007716,7.152826,39.778710,54.000000,68.800855,34.290000,37.579278,59.625883,44.011657
55.059521,64.571947,186.134818,163.308288,107.307400,106.013566,29.193940,14.215646,182.339649,5.950764,61.022304,55.962360,162.487460,187.834281,159.929216,182.960504,116.784697,181.011495,-0.000840,-1.576570,32.000000,-235.792798,182.533719,-0.025128,31.213575,0.687858,409948.643005,0.955435,19.265515,1.343915,3.374178,8.929106,8.272100,194.974488,195.114274,210.960269,188.241075,99.748224,171.926863,32.000000,165.800691,69.717256,66.046262,106.005643,7.152826,39.829458,54.000000,68.783375,34.290000,37.583041,59.627151,43.903147
55.053858,64.570536,186.417544,163.310026,107.146096,106.005396,29.213369,14.215621,182.346964,5.951095,61.045740,55.964994,162.487979,187.842309,159.930647,182.968064,116.790288,181.021053,-0.000839,-1.576592,32.000000,-235.792846,182.544036,-0.025262,31.219906,0.688277,409931.070529,0.955504,19.255998,1.342145,3.377037,10.370550,10.298417,194.975643,195.116168,210.953854,188.240762,98.121517,171.930978,32.000000,165.794426,69.716614,66.045788,106.002654,7.152826,39.898470,54.000000,68.776294,34.290000,37.578472,59.607502,44.005861
55.071429,64.581516,186.445061,163.313720,106.948919,105.997312,29.206368,14.215653,182.361213,5.951327,61.034431,55.972334,162.489925,187.856635,159.932087,182.981329,116.796123,181.034503,-0.000841,-1.576607,32.000000,-235.792772,182.557401,-0.025262,31.224344,0.688900,409964.604004,0.956389,19.273903,1.340421,3.380611,9.711725,10.325741,194.976270,195.119793,210.948184,188.236937,93.271897,171.934522,32.000000,165.796277,69.715520,66.045965,105.999142,7.152826,39.962612,54.000000,68.739988,34.290000,37.585757,59.635806,44.049441
55.083613,64.578774,186.130418,163.316820,106.674612,106.005433,29.234186,14.215681,182.373223,5.951593,61.021188,55.963687,162.492466,187.870407,159.933627,182.994014,116.802230,181.046337,-0.000841,-1.576619,32.000000,-235.792701,182.570485,-0.025264,31.225145,0.689632,409923.678895,0.955785,19.277921,1.338560,3.386094,7.734033,6.584568,194.978105,195.124470,210.942526,188.234150,88.490952,171.942047,32.000000,165.805879,69.713967,66.045861,105.995814,7.152826,39.891796,54.000000,68.699565,34.290000,37.589180,59.625204,43.926037
55.075746,64.572133,186.278727,163.319120,106.364231,105.997134,29.206680,14.215607,182.380901,5.952198,61.038430,55.957566,162.493343,187.877807,159.935086,183.001727,116.808254,181.055309,-0.000841,-1.574992,32.000000,-235.792813,182.582654,-0.025284,31.229454,0.689373,409883.390449,0.955631,19.272058,1.337973,3.385513,10.878539,7.077568,194.977742,195.128759,210.935383,188.233038,83.693379,171.944492,32.000000,165.815516,69.712397,66.045380,105.992454,7.152826,39.872655,54.000000,68.671726,34.290000,37.572897,59.626561,43.900872
55.088186,64.572708,186.343946,163.322439,106.230279,105.964674,29.224338,14.215698,182.404604,5.952560,60.998127,55.978427,162.496441,187.908713,159.937049,183.025815,116.818755,181.078049,-0.000843,-1.576856,32.000000,-235.792740,182.611566,-0.025292,31.244423,0.688296,409889.825120,0.954554,19.257638,1.336486,3.379052,9.980661,12.124231,194.978620,195.132745,210.925169,188.233195,80.452362,171.945841,32.000000,165.817086,69.711183,66.045741,105.986192,7.152826,39.934650,54.000000,68.632817,34.290000,37.568210,59.626158,44.039757
55.102480,64.563543,186.454825,163.324336,106.156041,105.980857,29.239681,14.215601,182.428594,5.952946,60.922956,55.987860,162.497827,187.936315,159.939429,183.051386,116.824130,181.101223,-0.000842,-1.576853,32.000000,-235.792868,182.637778,-0.025266,31.251492,0.688678,409841.970255,0.955512,19.258538,1.333962,3.382228,9.556057,11.464582,194.977791,195.137280,210.917980,188.227850,80.452362,171.942998,32.000000,165.822724,69.710562,66.046485,105.982641,7.152826,39.949342,54.000000,68.589466,34.290000,37.568452,59.649309,44.123762
55.111813,64.532169,186.523121,163.323950,106.042755,105.997134,29.210418,14.215687,182.453294,5.953730,60.864017,55.988266,162.497211,187.962758,159.943106,183.076083,116.829806,181.125733,-0.000842,-1.575689,32.000000,-235.792863,182.662979,-0.025276,31.258201,0.688190,409687.503779,0.954405,19.247189,1.332334,3.382648,8.307587,7.853859,194.978821,195.141720,210.912420,188.223765,77.226421,171.951827,32.000000,165.830151,69.710827,66.047097,105.979658,7.152826,39.980203,54.000000,68.550933,34.290000,37.520837,59.646074,43.909383
55.140007,64.500391,186.753666,163.319786,106.138883,106.001346,29.212144,14.215626,182.481386,5.954098,60.800922,56.005356,162.495656,187.991267,159.946830,183.105105,116.835315,181.152853,-0.000841,-1.574557,32.000000,-235.793008,182.691828,-0.025250,31.266899,0.688284,409716.172385,0.953752,19.224328,1.336001,3.383783,9.528156,2.387660,194.978958,195.146493,210.903566,188.222444,77.271646,171.954231,32.000000,165.835039,69.711622,66.047441,105.976498,7.152826,40.037999,54.000000,68.501733,34.290000,37.472647,59.636849,44.140857
55.169567,64.468025,186.776659,163.315292,106.365773,106.013128,29.200567,14.215754,182.512094,5.954606,60.714951,56.020863,162.493379,188.026787,159.951217,183.137375,116.841394,181.183715,-0.000842,-1.573382,32.000000,-235.792986,182.726146,-0.025229,31.274679,0.688268,409717.139435,0.954595,19.184014,1.339888,3.384449,10.559590,11.836924,194.977677,195.146807,210.898031,188.222289,77.261742,171.956978,32.000000,165.834801,69.712175,66.048568,105.972991,7.152826,40.080902,54.000000,68.437706,34.290000,37.423653,59.645080,44.055017
55.172936,64.431258,186.675955,163.309466,106.519212,106.045590,29.260884,14.215855,182.547614,5.955686,60.626135,56.025757,162.489601,188.063460,159.954820,183.173220,116.846584,181.217026,-0.000841,-1.571643,32.000000,-235.792942,182.763007,-0.025222,31.281769,0.688395,409657.902176,0.953953,19.125232,1.344957,3.386900,9.986369,12.844114,194.978661,195.150644,210.895907,188.219106,77.214289,171.959943,32.000000,165.835576,69.711351,66.048890,105.968059,7.152826,40.026126,54.000000,68.387084,34.290000,37.373622,59.646339,43.903440
55.171754,64.386281,186.979020,163.301306,106.554729,106.061770,29.176813,14.215838,182.582740,5.956710,60.551065,56.030553,162.484718,188.099717,159.957924,183.206389,116.852576,181.250972,-0.000841,-1.569876,32.000000,-235.793062,182.797270,-0.025198,31.289361,0.687941,409625.324266,0.953788,19.064566,1.350914,3.385502,6.154625,8.644587,194.978509,195.154724,210.892384,188.212288,82.139501,171.958441,32.000000,165.834903,69.712109,66.050727,105.963210,7.152826,40.111326,54.000000,68.362202,34.290000,37.305699,59.658259,44.119580
55.180473,64.349874,186.850766,163.292315,106.750836,106.086068,29.230909,14.215958,182.619219,5.957692,60.468876,56.037241,162.478661,188.141371,159.959942,183.244096,116.857937,181.284857,-0.000841,-1.569803,32.000000,-235.792972,182.836737,-0.025223,31.296925,0.687573,409687.130990,0.951954,19.024574,1.358715,3.383470,5.810890,5.511128,194.977922,195.161358,210.888505,188.210035,87.078829,171.955172,32.000000,165.834671,69.712404,66.051590,105.958387,7.152826,40.147164,54.000000,68.323953,34.290000,37.245712,59.623680,44.047680
55.201939,64.309053,186.576953,163.283392,106.945012,106.110392,29.243445,14.216071,182.659190,5.958649,60.373487,56.046663,162.472949,188.183686,159.960987,183.283661,116.862397,181.324389,-0.000841,-1.568583,32.000000,-235.792872,182.876784,-0.025238,31.304183,0.688356,409676.351920,0.954750,18.980729,1.365960,3.389035,7.044373,14.040348,194.978744,195.166842,210.881245,188.210972,87.131259,171.949533,32.000000,165.828614,69.712818,66.052644,105.953282,7.152826,40.063233,54.000000,68.270881,34.290000,37.186436,59.650460,43.985905
55.216490,64.265562,187.008652,163.274059,107.032167,106.122978,29.179992,14.216021,182.699645,5.960050,60.286800,56.051137,162.466210,188.227808,159.960815,183.320730,116.867840,181.361465,-0.000841,-1.566262,32.000000,-235.792948,182.919637,-0.025254,31.310725,0.687782,409702.379647,0.952941,18.935977,1.373810,3.386175,15.618705,8.040351,194.978317,195.169858,210.878365,188.209534,87.156859,171.945863,32.000000,165.816747,69.713326,66.054667,105.948379,7.152826,40.113162,54.000000,68.214531,34.290000,37.120583,59.630063,44.061693
55.229127,64.221147,187.070905,163.263843,107.145954,106.135361,29.244066,14.216064,182.741507,5.960955,60.213476,56.058023,162.458339,188.270384,159.959684,183.358129,116.873179,181.402398,-0.000840,-1.563917,32.000000,-235.792978,182.963672,-0.025253,31.316207,0.686600,409715.313809,0.952235,18.874615,1.384759,3.379899,7.957908,8.668149,194.978132,195.175463,210.875139,188.207575,87.119652,171.946369,32.000000,165.813027,69.714245,66.055878,105.943076,7.152826,40.223661,54.000000,68.165884,34.290000,37.052480,59.624899,44.120021
55.227774,64.180684,186.782209,163.253727,107.117180,106.147525,29.239002,14.216042,182.776423,5.961987,60.157957,56.044332,162.451351,188.306021,159.958163,183.395231,116.879376,181.445709,-0.000839,-1.562872,32.000000,-235.793081,183.001213,-0.025260,31.315291,0.687585,409682.687329,0.954028,18.817203,1.393767,3.386826,11.474701,7.169742,194.975918,195.179788,210.872085,188.202015,87.074110,171.946220,32.000000,165.797932,69.714713,66.057337,105.937778,7.152826,40.141016,54.000000,68.120711,34.290000,36.987897,59.634183,43.894636
55.214335,64.147997,186.948506,163.243986,106.970117,106.143649,29.194471,14.216091,182.804140,5.963028,60.165004,56.028626,162.444112,188.334292,159.955592,183.423445,116.885514,181.482981,-0.000840,-1.562274,32.000000,-235.792957,183.029501,-0.025222,31.315819,0.687486,409649.361401,0.951693,18.760702,1.404380,3.387178,12.082461,9.466505,194.975274,195.186424,210.868011,188.200538,87.056461,171.938629,32.000000,165.794065,69.715415,66.059213,105.933276,7.152826,40.143973,54.000000,68.097507,34.290000,36.930542,59.642307,43.909309
55.210744,64.128862,187.071446,163.236241,106.868374,106.131408,29.239204,14.216054,182.831185,5.964066,60.187172,56.020703,162.437091,188.360575,159.951327,183.448468,116.891672,181.513565,-0.000840,-1.562866,32.000000,-235.792939,183.054706,-0.025224,31.318037,0.686642,409628.602051,0.951889,18.721533,1.415055,3.382034,9.532875,11.694877,194.973234,195.189577,210.862797,188.198981,87.100781,171.930710,32.000000,165.785457,69.716137,66.061088,105.928831,7.152826,40.212938,54.000000,68.068239,34.290000,36.884152,59.629876,43.933594
