OSU 80 Ton Compressor Load Stand
55.210404,64.129051,187.050446,163.232110,106.838143,106.119383,29.197177,14.216174,182.858919,5.964421,60.187308,56.019112,162.431797,188.388480,159.945172,183.475886,116.898059,181.543355,-0.000840,-1.563485,32.000000,-235.792832,183.080757,-0.025233,31.318409,0.687211,409566.385253,0.953479,18.701700,1.423439,3.385869,11.845556,10.842530,194.972189,195.188666,210.861394,188.194363,91.931185,171.926622,32.000000,165.766119,69.715835,66.062215,105.923841,7.152826,40.235122,54.000000,68.035837,34.290000,36.879246,59.641196,43.961547
55.202831,64.123400,186.906454,163.231783,106.547727,106.109537,29.193007,14.216091,182.878463,5.965027,60.197497,55.995957,162.428226,188.406687,159.938722,183.498575,116.904526,181.569743,-0.000840,-1.562915,32.000000,-235.792852,183.100704,-0.025086,31.313883,0.687457,409482.822386,0.951930,18.685999,1.429193,3.388316,8.369593,1.317904,194.968458,195.194720,210.860546,188.192263,96.706171,171.922317,32.000000,165.755293,69.715658,66.063718,105.918844,7.152826,40.192876,54.000000,68.002567,34.290000,36.868750,59.645405,44.002486
55.181671,64.121665,186.962294,163.232295,106.241348,106.089136,29.218289,14.215971,182.891008,5.965598,60.267114,55.976559,162.425264,188.412893,159.932944,183.509899,116.910428,181.585807,-0.000840,-1.563525,32.000000,-235.792949,183.111277,-0.024919,31.311279,0.687312,409424.654933,0.953199,18.686515,1.434407,3.387956,15.513956,6.013843,194.966567,195.196760,210.859558,188.185999,101.525692,171.920289,32.000000,165.751805,69.715221,66.065355,105.914065,7.152826,40.204596,54.000000,67.986591,34.290000,36.858240,59.646772,43.972259
55.176105,64.128521,187.197471,163.235119,106.185747,106.056577,29.210646,14.215827,182.905962,5.966170,60.309559,55.984910,162.424705,188.425351,159.927095,183.523256,116.916056,181.600835,-0.000841,-1.565309,32.000000,-235.793088,183.127956,-0.024877,31.312267,0.686999,409371.283204,0.953377,18.688109,1.438216,3.385813,8.311399,9.544372,194.965722,195.198014,210.861526,188.183671,106.435987,171.921105,32.000000,165.749506,69.715305,66.067294,105.909063,7.152826,40.261216,54.000000,67.972411,34.290000,36.853339,59.631233,43.975413
55.174586,64.148642,187.371496,163.241725,106.153809,106.037609,29.210578,14.215838,182.922409,5.966306,60.310756,55.983983,162.426613,188.443011,159.921221,183.539487,116.920837,181.619867,-0.000842,-1.567045,32.000000,-235.793174,183.145476,-0.024893,31.309543,0.687345,409294.124537,0.952770,18.706622,1.438569,3.388123,16.651297,18.414781,194.963751,195.201051,210.860423,188.179970,111.385127,171.918385,32.000000,165.741956,69.714377,66.068171,105.903809,7.152826,40.347363,54.000000,67.934264,34.290000,36.877033,59.623316,43.907549
55.151134,64.145903,187.020858,163.248727,105.938764,106.033643,29.231608,14.215727,182.933227,5.966453,60.359042,55.964257,162.429945,188.449508,159.916881,183.552784,116.925861,181.633468,-0.000842,-1.568825,32.000000,-235.793354,183.153781,-0.024913,31.306123,0.687899,409170.622986,0.952851,18.718803,1.438793,3.392727,11.570743,9.900831,194.964680,195.200666,210.860993,188.177355,116.277765,171.915702,32.000000,165.741506,69.713202,66.069959,105.899426,7.152826,40.263678,54.000000,67.920956,34.290000,36.881961,59.636819,43.979816
55.132738,64.154119,187.229887,163.255376,105.713301,106.005254,29.187578,14.215726,182.938078,5.966818,60.425037,55.953686,162.432652,188.450699,159.913793,183.556579,116.931103,181.640851,-0.000842,-1.569416,32.000000,-235.793254,183.156713,-0.024935,31.302088,0.688418,409117.368314,0.952763,18.740379,1.441421,3.395975,12.695926,11.565989,194.965349,195.202303,210.860819,188.175625,119.492140,171.912830,32.000000,165.735422,69.711535,66.071120,105.894982,7.152826,40.298335,54.000000,67.914375,34.290000,36.881961,59.629748,43.831834
55.125638,64.170663,187.493293,163.262808,105.559888,105.968328,29.241795,14.215611,182.940507,5.967162,60.479185,55.933631,162.436439,188.447754,159.911196,183.560577,116.936176,181.642348,-0.000841,-1.569422,32.000000,-235.793456,183.158485,-0.024933,31.296125,0.687693,409105.429550,0.952484,18.760090,1.441691,3.391061,7.365702,7.864926,194.965003,195.204071,210.861031,188.173864,119.492140,171.911198,32.000000,165.736339,69.709846,66.072938,105.890294,7.152826,40.405334,54.000000,67.891315,34.290000,35.886844,59.631980,43.948708
55.105884,64.192904,187.440613,163.272160,105.300856,105.931879,29.200377,14.215643,182.937848,5.967390,60.583855,55.912292,162.441166,188.437481,159.908497,183.556848,116.941223,181.640344,-0.000842,-1.569407,32.000000,-235.793451,183.153031,-0.024920,31.290583,0.688475,409010.047721,0.954040,18.785921,1.439323,3.395984,8.159555,12.915227,194.966466,195.205654,210.863931,188.174358,119.492140,171.913131,32.000000,165.736271,69.707749,66.074296,105.886655,7.152826,40.435503,54.000000,67.883992,34.290000,35.913832,59.630240,43.980402
55.093251,64.227321,187.243020,163.283753,105.053574,105.883231,29.215086,14.215563,182.931427,5.967440,60.672162,55.899584,162.446197,188.429814,159.904461,183.549903,116.947148,181.638493,-0.000843,-1.571729,32.000000,-235.793628,183.149389,-0.024938,31.288931,0.689276,408885.049612,0.952118,18.809264,1.434833,3.401200,13.293949,15.305594,194.966220,195.203781,210.863812,188.171845,119.492140,171.911241,32.000000,165.744387,69.705482,66.075613,105.883630,7.152826,40.377307,54.000000,67.875113,34.290000,35.952607,59.628253,43.912978
55.087767,64.260087,187.475498,163.297283,104.902422,105.842500,29.224740,14.215524,182.930581,5.967142,60.706898,55.895241,162.455355,188.429343,159.903530,183.548985,116.953990,181.638273,-0.000844,-1.573756,32.000000,-235.793779,183.149300,-0.024935,31.287491,0.689293,408779.812100,0.953576,18.850429,1.429007,3.401463,8.337146,9.318632,194.967715,195.201717,210.866878,188.171491,121.122350,171.914281,32.000000,165.755754,69.705471,66.078491,105.883068,7.152826,40.410630,54.000000,67.857126,34.290000,35.996219,59.633751,43.995149
55.073215,64.283108,187.815911,163.310975,104.769620,105.818302,29.218938,14.215576,182.934547,5.967080,60.721772,55.886639,162.465168,188.428130,159.903778,183.548203,116.960766,181.640251,-0.000844,-1.573752,32.000000,-235.793718,183.149108,-0.024923,31.283366,0.688640,408636.905093,0.952989,18.896949,1.422360,3.398656,12.490289,12.975122,194.971783,195.201767,210.867200,188.175420,125.982304,171.916374,32.000000,165.767201,69.704811,66.080463,105.884023,7.152826,40.520379,54.000000,67.843546,34.290000,36.037657,59.635924,43.969617
55.049074,64.288289,188.008501,163.323055,104.551424,105.793894,29.237668,14.215551,182.932282,5.967383,60.757325,55.865467,162.474446,188.422806,159.905877,183.547043,116.966955,181.640067,-0.000844,-1.573754,32.000000,-235.793775,183.149634,-0.024928,31.279025,0.689241,408514.698628,0.952497,18.934970,1.415433,3.403215,8.459763,8.014627,194.973431,195.200092,210.867646,188.178546,130.772202,171.919625,32.000000,165.777615,69.704216,66.082562,105.886374,7.152826,40.633676,54.000000,67.841375,34.290000,36.040830,59.597893,43.999185
55.040602,64.296992,187.952233,163.333524,104.466750,105.765235,29.222099,14.215651,182.925311,5.968015,60.804456,55.850296,162.482192,188.410851,159.909359,183.539563,116.973887,181.637230,-0.000843,-1.575401,32.000000,-235.793715,183.141525,-0.024916,31.274173,0.690423,408450.130435,0.952807,18.971939,1.409426,3.410295,6.142570,1.355396,194.976013,195.200337,210.869585,188.186326,135.574517,171.929194,32.000000,165.789590,69.703624,66.084581,105.890107,7.152826,40.637026,54.000000,67.836918,34.290000,36.047407,59.650371,43.988546
55.036789,64.312769,187.735194,163.344865,104.318877,105.728854,29.223235,14.215553,182.913560,5.967898,60.852924,55.832802,162.491472,188.396185,159.913266,183.527888,116.981872,181.629209,-0.000843,-1.575983,32.000000,-235.793793,183.131701,-0.024927,31.267661,0.691243,408368.481399,0.952453,19.000260,1.403166,3.415289,6.965940,5.228320,194.977979,195.200596,210.872202,188.191659,140.463081,171.933464,32.000000,165.801840,69.703043,66.087587,105.895165,7.152826,40.621480,54.000000,67.820459,34.290000,36.060793,59.635265,43.732861
55.019344,64.333935,187.658824,163.356943,104.139397,105.696426,29.228193,14.215521,182.900481,5.968328,60.909501,55.808522,162.501400,188.375943,159.915975,183.514652,116.990022,181.617932,-0.000843,-1.576550,32.000000,-235.793863,183.116051,-0.024877,31.261014,0.691112,408261.587657,0.952887,19.017087,1.395129,3.414792,6.213368,6.136473,194.981001,195.199483,210.874675,188.197167,145.408297,171.942163,32.000000,165.826837,69.702689,66.090454,105.901485,7.152826,40.560963,54.000000,67.813798,34.290000,36.084422,59.612242,43.812465
54.998861,64.358809,187.929264,163.369620,104.087646,105.662051,29.228148,14.215506,182.881953,5.968366,60.975033,55.791558,162.511924,188.355575,159.919188,183.497188,116.997832,181.605682,-0.000842,-1.578302,32.000000,-235.793772,183.097117,-0.024828,31.255607,0.690447,408129.780530,0.952636,19.036521,1.384023,3.411086,8.327835,7.537722,194.982718,195.201640,210.873609,188.205913,150.328243,171.951254,32.000000,165.850046,69.702638,66.092763,105.907744,7.152826,40.640720,54.000000,67.814724,34.290000,36.116157,59.640114,43.984291
54.963443,64.392114,187.902356,163.383597,104.133055,105.625450,29.245026,14.215547,182.863393,5.968355,61.025022,55.780323,162.523435,188.331456,159.922304,183.480599,117.006507,181.593846,-0.000840,-1.579480,32.000000,-235.793747,183.076685,-0.024809,31.249809,0.690407,408029.105622,0.952571,19.074417,1.371483,3.410779,8.189175,7.776626,194.984686,195.199382,210.872144,188.214262,155.156730,171.959801,32.000000,165.868482,69.703148,66.096464,105.914049,7.152826,40.727790,54.000000,67.832211,34.290000,36.156112,59.628882,43.741445
54.940647,64.420452,187.623949,163.397704,104.216294,105.596959,29.194441,14.215556,182.846265,5.968259,61.065458,55.766966,162.536184,188.310260,159.926342,183.460851,117.015063,181.579786,-0.000839,-1.580623,32.000000,-235.793761,183.056801,-0.024796,31.242232,0.691419,407929.783778,0.952719,19.118941,1.358903,3.416966,9.627000,7.171974,194.986769,195.199512,210.872040,188.227739,159.938899,171.974464,32.000000,165.888212,69.703522,66.099932,105.920315,7.152826,40.629541,54.000000,67.847664,34.290000,36.196728,59.633760,43.847314
54.904205,64.445983,187.568596,163.411724,104.081213,105.568562,29.222205,14.215574,182.822273,5.968204,61.117835,55.744299,162.547866,188.281633,159.931315,183.437701,117.023217,181.560314,-0.000838,-1.580633,32.000000,-235.793625,183.030874,-0.024784,31.233118,0.691722,407842.887964,0.952605,19.186235,1.345620,3.418679,12.451283,7.885100,194.985947,195.200895,210.871944,188.236522,164.769653,171.988432,32.000000,165.902495,69.702302,66.102338,105.926276,7.152826,40.593741,54.000000,67.871964,34.290000,36.230386,59.624614,43.805275
54.887830,64.470865,187.693996,163.425441,104.061293,105.532155,29.222914,14.215510,182.796273,5.968173,61.187975,55.724544,162.558791,188.248862,159.935786,183.410846,117.031542,181.537837,-0.000836,-1.581797,32.000000,-235.793669,183.002463,-0.024818,31.225098,0.691204,407770.432002,0.954510,19.236462,1.331590,3.415030,7.886973,6.199000,194.987650,195.201323,210.874018,188.244242,169.687365,172.005745,32.000000,165.926337,69.701501,66.105327,105.931921,7.152826,40.643969,54.000000,67.885674,34.290000,36.262799,59.630456,43.739317
54.884700,64.507230,187.401372,163.440821,104.187619,105.507718,29.189952,14.215559,182.773441,5.967797,61.227526,55.716361,162.571223,188.222874,159.940179,183.387017,117.039626,181.515347,-0.000837,-1.581798,32.000000,-235.793612,182.979635,-0.024780,31.218367,0.691551,407705.890461,0.954113,19.296994,1.315853,3.416288,18.744385,14.357591,194.987782,195.208457,210.870964,188.255130,174.639274,172.016394,32.000000,165.956320,69.700054,66.108163,105.936709,7.152826,40.609863,54.000000,67.884699,34.290000,36.306354,59.611386,43.815546
54.865160,64.534476,187.298300,163.456302,104.120951,105.483056,29.209978,14.215529,182.746466,5.967301,61.256729,55.691896,162.585192,188.194941,159.945952,183.361828,117.046548,181.491263,-0.000838,-1.582834,32.000000,-235.793572,182.952558,-0.024746,31.208319,0.692121,407594.120120,0.954140,19.337610,1.298775,3.419592,8.574442,10.479335,194.990079,195.206831,210.870079,188.267579,174.702983,172.024602,32.000000,165.981035,69.699519,66.111340,105.942328,7.152826,40.560520,54.000000,67.887560,34.290000,36.349066,59.596664,43.837116
54.839693,64.558958,187.038593,163.471321,103.865693,105.442914,29.230331,14.215387,182.712507,5.966934,61.325521,55.665953,162.598413,188.156747,159.951362,183.328739,117.054314,181.462096,-0.000838,-1.584596,32.000000,-235.793664,182.921986,-0.024781,31.199924,0.691346,407535.577126,0.955150,19.376982,1.281932,3.414456,6.028252,8.545494,194.992327,195.208754,210.870471,188.281634,174.747683,172.034772,32.000000,166.003610,69.699056,66.114201,105.948358,7.152826,40.492962,54.000000,67.909644,34.290000,36.378854,59.633574,43.826258
54.815053,64.587032,187.299146,163.485315,103.612763,105.394212,29.216199,14.215263,182.675684,5.966251,61.387801,55.647496,162.611001,188.119677,159.957794,183.292557,117.061402,181.427425,-0.000836,-1.586359,32.000000,-235.793749,182.887228,-0.024869,31.191848,0.691384,407477.755777,0.954718,19.423007,1.265630,3.413793,8.173477,9.623237,194.992200,195.208701,210.870136,188.293427,174.714610,172.052217,32.000000,166.032078,69.699193,66.117607,105.954793,7.152826,40.536234,54.000000,67.934018,34.290000,36.416519,59.619992,43.811217
54.797847,64.621069,186.995595,163.501022,103.420801,105.361723,29.211527,14.215232,182.636611,5.965555,61.430053,55.623963,162.624128,188.079452,159.964585,183.255176,117.068899,181.392870,-0.000836,-1.588101,32.000000,-235.793821,182.849313,-0.024853,31.181470,0.690891,407358.314524,0.954244,19.471975,1.246503,3.410643,7.045581,3.445585,194.993875,195.210754,210.873044,188.304540,174.667081,172.075090,32.000000,166.059121,69.699606,66.120111,105.961029,7.152826,40.534841,54.000000,67.952266,34.290000,36.460059,59.625381,43.819801
54.783368,64.652252,186.740478,163.516606,103.256898,105.321167,29.189067,14.215230,182.595590,5.964657,61.508604,55.602017,162.638341,188.033846,159.971607,183.213884,117.075882,181.354404,-0.000834,-1.588702,32.000000,-235.793795,182.807003,-0.024816,31.170970,0.691895,407211.659828,0.954812,19.523746,1.225907,3.416929,6.951363,7.968413,194.995904,195.215010,210.871173,188.318637,172.995599,172.092244,32.000000,166.090183,69.700573,66.123541,105.966797,7.152826,40.442733,54.000000,67.969803,34.290000,36.504603,59.631302,43.763382
54.751524,64.685586,186.850500,163.532411,103.041317,105.272430,29.232239,14.215118,182.550429,5.963818,61.597667,55.578952,162.651463,187.981673,159.979132,183.169327,117.083826,181.309193,-0.000832,-1.591033,32.000000,-235.793855,182.760874,-0.024785,31.161805,0.691274,407129.691728,0.955089,19.574336,1.204947,3.412462,17.282388,5.803784,194.997164,195.216356,210.870181,188.333539,168.090745,172.109666,32.000000,166.113494,69.702501,66.127399,105.972400,7.152826,40.468067,54.000000,67.994478,34.290000,36.545238,59.635285,43.759934
54.713642,64.726073,186.446775,163.548782,102.900014,105.223311,29.218832,14.215109,182.502084,5.962458,61.668385,55.558073,162.666026,187.930442,159.986117,183.124066,117.089677,181.268203,-0.000829,-1.594516,32.000000,-235.793795,182.712504,-0.024773,31.152236,0.690710,407011.352798,0.955816,19.619451,1.182973,3.408707,12.644831,5.247986,195.001490,195.215157,210.872059,188.346406,164.891722,172.127334,32.000000,166.142616,69.703817,66.130818,105.977379,7.152826,40.406307,54.000000,68.041638,34.290000,36.601469,59.633593,43.736529
54.689303,64.769482,186.390783,163.566554,102.782093,105.186361,29.236552,14.215080,182.453351,5.961465,61.733518,55.542334,162.682778,187.878956,159.993473,183.079114,117.095700,181.226982,-0.000830,-1.597418,32.000000,-235.793738,182.663120,-0.024777,31.143007,0.691385,406875.429079,0.954663,19.683437,1.157407,3.412700,7.358186,11.330154,195.003818,195.217368,210.873609,188.357841,164.919965,172.146120,32.000000,166.171960,69.705153,66.134043,105.982260,7.152826,40.300588,54.000000,68.079911,34.290000,36.660738,59.616412,43.771379
54.679587,64.807677,186.625579,163.584237,102.639524,105.149836,29.223932,14.215053,182.407149,5.960546,61.786446,55.525072,162.698010,187.830165,160.001461,183.034998,117.101384,181.178757,-0.000830,-1.598432,32.000000,-235.793647,182.615382,-0.024538,31.135235,0.690600,406756.031610,0.955491,19.760407,1.135578,3.407684,5.417296,13.623312,195.007283,195.220476,210.873696,188.371671,164.882707,172.170182,32.000000,166.200270,69.706757,66.137309,105.985684,7.152826,40.388429,54.000000,68.105512,34.290000,36.717919,59.625204,43.802267
54.671111,64.841386,186.470156,163.601491,102.566337,105.113206,29.190135,14.215182,182.360901,5.960164,61.816556,55.511325,162.714038,187.783202,160.011158,182.990307,117.107763,181.131144,-0.000829,-1.599604,32.000000,-235.793547,182.568613,-0.024558,31.129403,0.690786,406677.818467,0.955158,19.827264,1.113482,3.408176,9.905276,16.044947,195.011163,195.226058,210.873973,188.389339,164.852288,172.185663,32.000000,166.235548,69.707894,66.141423,105.987771,7.152826,40.419164,54.000000,68.125757,34.290000,36.767845,59.643428,43.767050
54.658397,64.871339,186.367241,163.617979,102.423353,105.076602,29.235359,14.215257,182.317780,5.959218,61.824257,55.503158,162.730221,187.738369,160.021732,182.947862,117.113062,181.085257,-0.000829,-1.600766,32.000000,-235.793548,182.523767,-0.024533,31.123823,0.691624,406583.393639,0.955524,19.874821,1.088992,3.413076,8.073165,11.706870,195.015794,195.228694,210.875625,188.407711,163.204261,172.205639,32.000000,166.250944,69.709392,66.145361,105.987816,7.152826,40.326258,54.000000,68.142860,34.290000,36.809885,59.611436,43.734182
54.648448,64.887872,186.497448,163.632317,102.474191,105.052163,29.209058,14.215138,182.277345,5.958292,61.830364,55.490870,162.744648,187.693169,160.032380,182.906344,117.116014,181.044281,-0.000827,-1.599588,32.000000,-235.793714,182.483116,-0.024521,31.118620,0.691214,406480.692469,0.956548,19.916700,1.064040,3.410762,9.611851,9.833715,195.021015,195.233693,210.880144,188.422343,158.343277,172.224067,32.000000,166.278687,69.711273,66.148580,105.985390,7.152826,40.383712,54.000000,68.167975,34.290000,36.839255,59.639396,43.653184
54.637584,64.902001,186.362365,163.645005,102.503831,105.033709,29.221783,14.215193,182.239155,5.957611,61.826078,55.486548,162.759188,187.652879,160.043546,182.865585,117.118525,181.004128,-0.000827,-1.599577,32.000000,-235.793792,182.445213,-0.024500,31.116921,0.690997,406378.238934,0.955058,19.958909,1.040841,3.409673,13.850966,8.401948,195.027995,195.237840,210.882865,188.435918,153.574031,172.245009,32.000000,166.315828,69.712759,66.151811,105.982199,7.152826,40.361942,54.000000,68.191573,34.290000,36.860589,59.637517,43.713125
54.614005,64.911766,186.378023,163.656132,102.485222,105.017775,29.247012,14.215296,182.202095,5.956849,61.808706,55.472613,162.771921,187.616058,160.055629,182.827001,117.120929,180.969749,-0.000826,-1.600744,32.000000,-235.793593,182.408542,-0.024497,31.112936,0.691504,406306.112206,0.955930,19.985032,1.021899,3.412676,14.595366,7.687724,195.034402,195.243626,210.884958,188.455367,148.787566,172.265134,32.000000,166.345324,69.715045,66.155323,105.979519,7.152826,40.336221,54.000000,68.228822,34.290000,36.878558,59.630879,43.825010
54.598740,64.915206,186.492745,163.665786,102.415983,105.001674,29.221499,14.215367,182.164827,5.956286,61.792418,55.453796,162.783569,187.578125,160.068065,182.792204,117.122469,180.932437,-0.000825,-1.600716,32.000000,-235.793550,182.374371,-0.024528,31.107467,0.691178,406256.756920,0.955593,20.009637,1.003717,3.410882,8.075395,15.366299,195.040118,195.248944,210.885981,188.476411,143.901934,172.272428,32.000000,166.372904,69.716964,66.159115,105.976526,7.152826,40.378431,54.000000,68.260870,34.290000,36.882970,59.629354,43.622443
54.571327,64.916113,186.243236,163.672687,102.126752,104.977599,29.214731,14.215427,182.123327,5.955909,61.812219,55.430147,162.793351,187.532327,160.080260,182.750280,117.124684,180.894395,-0.000824,-1.598972,32.000000,-235.793440,182.333851,-0.024577,31.100923,0.691518,406219.587722,0.955105,20.042144,0.987894,3.412642,9.111611,2.160135,195.046667,195.249429,210.890429,188.495058,138.942312,172.288864,32.000000,166.389038,69.719186,66.163143,105.973254,7.152826,40.336947,54.000000,68.307457,34.290000,36.884978,59.631843,43.825451
54.561815,64.926530,186.222223,163.679582,101.999326,104.944974,29.211169,14.215487,182.081352,5.955544,61.829916,55.422689,162.801950,187.485922,160.091453,182.706166,117.126173,180.853479,-0.000824,-1.597198,32.000000,-235.793351,182.293264,-0.024552,31.099780,0.692075,406169.309312,0.956097,20.060311,0.971789,3.415697,9.976292,7.475896,195.053912,195.256160,210.897069,188.507256,135.654182,172.308923,32.000000,166.413775,69.721731,66.166620,105.969486,7.152826,40.303868,54.000000,68.339135,34.290000,36.892605,59.633524,43.887446
54.584874,64.939901,186.326109,163.687020,102.273064,104.916512,29.242417,14.215491,182.055249,5.954794,61.782640,55.435456,162.811035,187.460242,160.101375,182.676074,117.127146,180.824255,-0.000823,-1.596029,32.000000,-235.793388,182.266140,-0.024570,31.102007,0.691645,406091.988307,0.956633,20.087672,0.954720,3.412841,10.201277,8.678770,195.060533,195.263868,210.901986,188.521003,135.719410,172.328057,32.000000,166.444170,69.723725,66.170602,105.965962,7.152826,40.344288,54.000000,68.341618,34.290000,36.913940,59.619402,43.956485
54.586727,64.949669,186.188210,163.695550,102.479114,104.920693,29.235293,14.215533,182.034560,5.953883,61.678138,55.439453,162.820882,187.441490,160.111577,182.655842,117.127475,180.803547,-0.000822,-1.596025,32.000000,-235.793371,182.246166,-0.024611,31.100938,0.691527,405983.211452,0.956663,20.107271,0.937254,3.413050,9.857854,5.976765,195.066749,195.270318,210.906177,188.540062,140.521477,172.347146,32.000000,166.462600,69.725978,66.174245,105.963109,7.152826,40.326728,54.000000,68.348897,34.290000,36.927600,59.627024,43.840197
54.581932,64.919715,185.860266,163.698136,102.490297,104.929151,29.199269,14.215569,182.015103,5.953659,61.599463,55.430394,162.827872,187.421661,160.122817,182.635254,117.127714,180.781270,-0.000819,-1.595444,32.000000,-235.793258,182.225722,-0.024613,31.101951,0.691354,405872.518985,0.954969,20.098386,0.924868,3.413512,15.990353,3.823052,195.071222,195.273506,210.910182,188.558290,145.312163,172.356593,32.000000,166.473192,69.728709,66.177317,105.960083,7.152826,40.253984,54.000000,68.376240,34.290000,36.903290,59.632600,43.737336
54.597396,64.895936,185.876665,163.698113,102.774104,104.921102,29.212299,14.215469,182.002593,5.953513,61.500880,55.447199,162.832685,187.409042,160.137038,182.620147,117.127528,180.761073,-0.000817,-1.593696,32.000000,-235.793248,182.213131,-0.024640,31.107077,0.690980,405899.266391,0.955229,20.106365,0.916449,3.410870,10.489491,11.503896,195.078008,195.279538,210.919887,188.573477,150.182916,172.370780,32.000000,166.479420,69.732536,66.181752,105.958022,7.152826,40.183178,54.000000,68.381360,34.290000,36.864259,59.639091,43.926551
54.595692,64.870016,185.935243,163.696110,102.934753,104.933371,29.217815,14.215386,181.993665,5.953732,61.328943,55.451641,162.836696,187.400163,160.149257,182.610794,117.125853,180.750035,-0.000817,-1.592158,32.000000,-235.793329,182.204910,-0.024836,31.106806,0.690017,405893.505498,0.956501,20.081038,0.907507,3.405161,5.721176,11.752454,195.086943,195.287129,210.929410,188.582502,155.127500,172.390767,32.000000,166.491977,69.734737,66.185037,105.955379,7.152826,40.224876,54.000000,68.389589,34.290000,36.833950,59.646133,43.957365
54.586433,64.833637,185.933632,163.692752,102.950750,104.945646,29.199793,14.215349,181.979425,5.954332,61.215267,55.442550,162.839006,187.386883,160.160729,182.601383,117.123077,180.738674,-0.000816,-1.590626,32.000000,-235.793430,182.192753,-0.024876,31.105152,0.689663,405818.465419,0.955640,20.042338,0.899804,3.404497,5.725496,10.266066,195.091274,195.297696,210.935686,188.593641,155.181211,172.402408,32.000000,166.505903,69.736562,66.187874,105.951871,7.152826,40.226762,54.000000,68.415804,34.290000,36.780973,59.638275,43.800065
54.572707,64.805599,185.581613,163.686178,102.954018,104.933728,29.219587,14.215383,181.964242,5.954457,61.148768,55.435146,162.838818,187.371390,160.170189,182.585665,117.120903,180.721997,-0.000815,-1.590645,32.000000,-235.793458,182.175749,-0.024842,31.104057,0.689896,405834.536229,0.955538,20.018061,0.897166,3.405676,8.179115,7.562426,195.099423,195.304869,210.939852,188.609317,155.244470,172.408473,32.000000,166.513857,69.738142,66.190975,105.948602,7.152826,40.169238,54.000000,68.445903,34.290000,36.735764,59.624771,43.716353
54.550556,64.792887,185.175163,163.681457,103.157268,104.913601,29.185877,14.215376,181.950422,5.953747,61.089854,55.440508,162.839036,187.359809,160.177335,182.570366,117.118347,180.707189,-0.000814,-1.589595,32.000000,-235.793452,182.161522,-0.024790,31.104228,0.690048,405843.979155,0.956326,19.990618,0.895503,3.406224,17.787607,23.202088,195.106404,195.309519,210.944847,188.622173,155.264416,172.408065,32.000000,166.516056,69.740106,66.194172,105.945680,7.152826,40.024611,54.000000,68.485303,34.290000,36.705369,59.623768,43.975560
54.538836,64.785742,185.391097,163.678186,103.335542,104.913438,29.194930,14.215420,181.944691,5.953614,61.029406,55.445155,162.840068,187.354794,160.183526,182.560586,117.114837,180.696482,-0.000814,-1.590161,32.000000,-235.793334,182.152536,-0.024785,31.103851,0.689034,405773.815506,0.955764,19.975825,0.891161,3.400631,9.736853,11.115911,195.113554,195.314139,210.952997,188.630049,155.218156,172.421041,32.000000,166.518906,69.742045,66.197849,105.943011,7.152826,40.005487,54.000000,68.524370,34.290000,36.696893,59.609911,43.842985
54.532403,64.774407,185.544074,163.675961,103.467938,104.913249,29.220777,14.215442,181.941414,5.953674,60.972037,55.446652,162.840797,187.349013,160.188848,182.553182,117.111460,180.688972,-0.000813,-1.590817,32.000000,-235.793331,182.144531,-0.024845,31.103530,0.687914,405699.104769,0.957082,19.984495,0.887930,3.394561,12.313565,6.012447,195.121809,195.323957,210.960308,188.633160,155.183926,172.435386,32.000000,166.519095,69.744105,66.201189,105.939348,7.152826,40.089023,54.000000,68.553953,34.290000,36.679353,59.623404,43.809897
54.531760,64.755795,185.130778,163.672628,103.557701,104.910120,29.199315,14.215333,181.934817,5.953423,60.927921,55.447786,162.840661,187.345882,160.194036,182.546471,117.107561,180.682022,-0.000814,-1.589635,32.000000,-235.793448,182.139758,-0.024881,31.103269,0.688710,405703.965459,0.956993,19.988667,0.887256,3.399249,16.546033,11.577398,195.129104,195.334377,210.964677,188.640704,155.189623,172.440818,32.000000,166.519205,69.746664,66.204852,105.935313,7.152826,39.992217,54.000000,68.584231,34.290000,36.654779,59.637675,43.900726
54.546250,64.740680,184.836790,163.669581,103.768127,104.907112,29.241106,14.215232,181.934896,5.953475,60.892094,55.448368,162.838931,187.344265,160.197916,182.540749,117.101988,180.674188,-0.000814,-1.588446,32.000000,-235.793646,182.141835,-0.024838,31.103366,0.689233,405699.132950,0.956240,19.983546,0.887698,3.402455,9.914135,10.987556,195.136641,195.342139,210.969377,188.651314,153.635164,172.441494,32.000000,166.512440,69.748856,66.207086,105.930416,7.152826,39.891653,54.000000,68.589665,34.290000,36.629128,59.638471,43.758613
54.552334,64.726195,184.968794,163.666631,103.933951,104.907382,29.206985,14.215432,181.933966,5.953395,60.852212,55.451669,162.837478,187.347287,160.200790,182.540492,117.096544,180.671329,-0.000814,-1.587875,32.000000,-235.793392,182.141934,-0.024853,31.103130,0.687932,405669.483493,0.956879,19.965554,0.888881,3.394917,13.215993,11.334491,195.144381,195.347530,210.975998,188.655056,148.861212,172.437564,32.000000,166.502332,69.751025,66.209652,105.924219,7.152826,39.900535,54.000000,68.598465,34.290000,36.608407,59.634016,43.844966
54.559007,64.709472,184.867374,163.663592,104.038369,104.907521,29.198965,14.215350,181.931480,5.953337,60.812066,55.451336,162.836349,187.347558,160.203209,182.538103,117.090726,180.668453,-0.000815,-1.586121,32.000000,-235.793442,182.142645,-0.024864,31.101007,0.686806,405637.932860,0.955165,19.936447,0.891392,3.388625,11.623929,7.302150,195.153078,195.354704,210.984509,188.657461,144.062609,172.437534,32.000000,166.509564,69.754354,66.213032,105.918037,7.152826,39.867652,54.000000,68.615527,34.290000,36.582782,59.634616,43.775708
54.548131,64.691132,184.858425,163.659873,103.918510,104.911400,29.234859,14.215306,181.929846,5.953328,60.798821,55.439939,162.834920,187.345927,160.205976,182.533279,117.084446,180.664726,-0.000815,-1.586024,32.000000,-235.793508,182.140757,-0.024906,31.097361,0.687111,405626.016975,0.956128,19.916089,0.895719,3.390667,14.008618,9.023494,195.160298,195.363376,210.990076,188.661281,139.167552,172.440178,32.000000,166.512058,69.757239,66.216022,105.910759,7.152826,39.838568,54.000000,68.640210,34.290000,36.555509,59.634154,43.749589
54.525848,64.680905,184.946972,163.656294,103.740535,104.891139,29.234117,14.215349,181.922343,5.953328,60.827821,55.424753,162.833775,187.334138,160.207751,182.524640,117.077831,180.657504,-0.000816,-1.587197,32.000000,-235.793476,182.130681,-0.024908,31.094893,0.686733,405610.089550,0.956220,19.892923,0.900413,3.388393,16.413333,6.051745,195.167526,195.367352,210.996134,188.667883,134.204532,172.437301,32.000000,166.508500,69.761625,66.219334,105.903978,7.152826,39.850551,54.000000,68.677781,34.290000,36.533175,59.630879,43.825524
54.514850,64.680814,184.853387,163.654153,103.744475,104.870888,29.231513,14.215289,181.913890,5.953265,60.849306,55.429580,162.832656,187.325830,160.208634,182.516341,117.071540,180.648357,-0.000815,-1.588447,32.000000,-235.793538,182.124938,-0.024892,31.095045,0.686911,405620.636569,0.955245,19.885083,0.905235,3.388905,10.088037,2.234726,195.174461,195.374770,211.003081,188.674642,129.274844,172.437899,32.000000,166.498761,69.765144,66.222842,105.895650,7.152826,39.849607,54.000000,68.723688,34.290000,36.522423,59.636554,43.740711
54.506479,64.692884,184.910692,163.654749,103.614248,104.858873,29.190822,14.215257,181.908654,5.953779,60.857807,55.428574,162.833181,187.319568,160.208845,182.509228,117.064058,180.640648,-0.000814,-1.588496,32.000000,-235.793473,182.118004,-0.024915,31.093009,0.687350,405557.273481,0.955490,19.896372,0.909028,3.391914,9.931446,5.906352,195.182672,195.377956,211.011572,188.673248,126.050613,172.441447,32.000000,166.485255,69.768800,66.225997,105.886545,7.152826,39.811699,54.000000,68.750236,34.290000,36.537847,59.625706,43.584439
54.491129,64.696143,184.859159,163.656781,103.552025,104.854743,29.248914,14.215289,181.901863,5.954033,60.896779,55.420719,162.835422,187.311741,160.208809,182.501259,117.057629,180.633205,-0.000814,-1.588519,32.000000,-235.793417,182.109092,-0.024877,31.092143,0.687064,405499.702768,0.955604,19.906905,0.911744,3.390881,15.231686,8.704061,195.191132,195.385784,211.019602,188.671332,126.084284,172.439502,32.000000,166.488110,69.772446,66.230454,105.878121,7.152826,39.839916,54.000000,68.795639,34.290000,36.544907,59.618094,43.722516
54.513784,64.708521,184.683431,163.659893,103.727191,104.842586,29.226765,14.215230,181.897300,5.954251,60.921527,55.431253,162.837402,187.305854,160.208345,182.495645,117.049529,180.626230,-0.000813,-1.588530,32.000000,-235.793395,182.103482,-0.024900,31.093126,0.687332,405491.048706,0.957020,19.927063,0.916213,3.392453,13.608175,11.442043,195.196647,195.394216,211.021131,188.676381,126.050839,172.438847,32.000000,166.486491,69.775629,66.234642,105.869474,7.152826,39.756754,54.000000,68.809619,34.290000,36.554321,59.633259,43.810484
54.513613,64.721981,184.915781,163.663699,103.774453,104.834447,29.218159,14.215243,181.892451,5.954708,60.936682,55.422476,162.840068,187.300810,160.208514,182.491382,117.042336,180.621105,-0.000813,-1.588508,32.000000,-235.793315,182.100296,-0.024624,31.091131,0.687370,405503.552588,0.955388,19.945152,0.919733,3.392463,9.517496,12.254651,195.201508,195.397345,211.025975,188.678688,126.003668,172.434506,32.000000,166.473333,69.778480,66.239093,105.860490,7.152826,39.779643,54.000000,68.815279,34.290000,36.576895,59.640605,43.667124
54.503603,64.728482,185.082293,163.667813,103.778576,104.826246,29.245451,14.215213,181.884774,5.955003,60.975626,55.420066,162.842750,187.295341,160.209149,182.485024,117.035063,180.616980,-0.000813,-1.587339,32.000000,-235.793366,182.096471,-0.024658,31.091204,0.686476,405473.037278,0.955593,19.935642,0.925106,3.387830,12.571381,11.850594,195.206511,195.400997,211.032493,188.679198,130.955837,172.429358,32.000000,166.472474,69.780858,66.243406,105.851765,7.152826,39.837309,54.000000,68.852639,34.290000,36.584572,59.644156,43.791922
54.510212,64.743251,185.270676,163.672237,103.857310,104.818199,29.217831,14.215226,181.882304,5.955173,60.994128,55.424285,162.845360,187.289757,160.210496,182.481601,117.028238,180.611119,-0.000814,-1.586748,32.000000,-235.793397,182.091699,-0.024665,31.092589,0.687207,405474.566109,0.955838,19.949267,0.930296,3.392103,8.876451,8.011210,195.211310,195.408321,211.040136,188.675244,135.894974,172.436942,32.000000,166.468251,69.783567,66.247590,105.844556,7.152826,39.881725,54.000000,68.874387,34.290000,36.600202,59.643871,43.749589
54.508204,64.753129,185.276742,163.677227,103.720482,104.818451,29.197903,14.215322,181.881201,5.955432,61.012344,55.414022,162.849154,187.282002,160.213166,182.478229,117.022519,180.601949,-0.000814,-1.586172,32.000000,-235.793428,182.087936,-0.024694,31.090382,0.687791,405474.171125,0.955082,19.965438,0.935956,3.395781,17.621858,7.116432,195.219414,195.413880,211.045232,188.673924,135.954137,172.433561,32.000000,166.483465,69.786595,66.252760,105.837786,7.152826,39.904440,54.000000,68.895988,34.290000,36.616361,59.620218,43.805568
54.496253,64.762689,185.115719,163.682379,103.633216,104.806321,29.220267,14.215340,181.873146,5.955623,61.058909,55.413264,162.852721,187.274299,160.215261,182.468778,117.015667,180.596243,-0.000814,-1.586800,32.000000,-235.793419,182.083505,-0.024652,31.091013,0.688229,405472.176037,0.955821,19.973822,0.940489,3.398825,11.280280,8.229871,195.222980,195.419942,211.048215,188.679355,135.959148,172.427426,32.000000,166.486434,69.789596,66.257765,105.831144,7.152826,39.851646,54.000000,68.932019,34.290000,36.625561,59.633298,43.833228
54.491661,64.776500,185.089185,163.687290,103.548217,104.802274,29.223407,14.215206,181.869534,5.955691,61.077657,55.419686,162.855189,187.270559,160.216950,182.464368,117.007743,180.593179,-0.000814,-1.587386,32.000000,-235.793498,182.081059,-0.024655,31.090625,0.688342,405499.532574,0.956540,19.985641,0.942625,3.399062,5.833671,6.489410,195.228851,195.421135,211.053421,188.680218,135.899212,172.425894,32.000000,166.477305,69.792393,66.262016,105.824741,7.152826,39.824399,54.000000,68.964568,34.290000,36.643970,59.659439,43.807696
54.495054,64.787589,185.292606,163.693738,103.604457,104.814433,29.219399,14.215217,181.864974,5.955873,61.094646,55.422020,162.859435,187.266560,160.218997,182.460748,116.999408,180.589535,-0.000813,-1.586785,32.000000,-235.793485,182.079837,-0.024647,31.090763,0.687928,405488.015338,0.955954,20.006746,0.947244,3.396852,5.974519,14.153110,195.232886,195.422819,211.062724,188.674755,135.858660,172.427253,32.000000,166.479942,69.794672,66.265943,105.819177,7.152826,39.892214,54.000000,68.992671,34.290000,36.659854,59.649535,43.844966
54.510278,64.795921,185.151566,163.699542,103.538376,104.810430,29.189904,14.215156,181.860240,5.955994,61.113142,55.424392,162.863352,187.264933,160.221312,182.456713,116.992394,180.584957,-0.000813,-1.586191,32.000000,-235.793567,182.075233,-0.024666,31.091368,0.687914,405510.549276,0.955939,20.024994,0.953971,3.396652,13.354008,11.904269,195.238324,195.428034,211.069331,188.669654,140.819388,172.438809,32.000000,166.487364,69.796407,66.270599,105.814591,7.152826,39.848652,54.000000,69.000921,34.290000,36.672526,59.644293,43.834548
54.523004,64.804403,184.978795,163.704896,103.515083,104.798269,29.241016,14.215183,181.856972,5.956161,61.138085,55.425592,162.867834,187.261709,160.224879,182.454744,116.985863,180.578606,-0.000814,-1.586202,32.000000,-235.793555,182.072367,-0.024670,31.092417,0.688592,405587.785167,0.956143,20.032805,0.960880,3.400173,14.588694,10.741844,195.244615,195.433629,211.076043,188.668766,145.736796,172.438413,32.000000,166.492252,69.798844,66.275813,105.811256,7.152826,39.785403,54.000000,69.012369,34.290000,36.681294,59.598532,43.726992
54.545530,64.815937,185.193353,163.709992,103.682803,104.792601,29.220471,14.215198,181.858523,5.956535,61.148003,55.438770,162.872195,187.266390,160.228477,182.457530,116.979601,180.574848,-0.000815,-1.585021,32.000000,-235.793464,182.073786,-0.024682,31.093109,0.687949,405586.351030,0.956798,20.026430,0.966106,3.396636,7.024429,6.443860,195.249899,195.433968,211.084190,188.671186,150.561312,172.436989,32.000000,166.490819,69.800323,66.281078,105.808492,7.152826,39.791062,54.000000,69.012095,34.290000,36.696682,59.637793,43.760887
54.559218,64.824418,185.110485,163.715214,103.739785,104.804647,29.229044,14.215148,181.862477,5.956515,61.146316,55.441535,162.876167,187.272053,160.232643,182.461224,116.974089,180.579130,-0.000816,-1.583261,32.000000,-235.793519,182.078029,-0.024640,31.094620,0.687175,405555.354876,0.954790,20.022619,0.970153,3.392674,14.889448,9.599892,195.253947,195.436342,211.096950,188.670704,155.344361,172.444142,32.000000,166.480697,69.801104,66.286080,105.806188,7.152826,39.823346,54.000000,69.007167,34.290000,36.709217,59.653686,43.817527
54.554401,64.829362,185.090352,163.719344,103.953197,104.816709,29.226539,14.215079,181.865403,5.956403,61.143568,55.452001,162.880743,187.276748,160.237380,182.464609,116.968709,180.581987,-0.000816,-1.582778,32.000000,-235.793628,182.080978,-0.024602,31.097319,0.687523,405545.078882,0.955003,20.012400,0.974945,3.395207,8.409018,5.989784,195.258664,195.442200,211.110364,188.664328,160.195325,172.450008,32.000000,166.481366,69.802291,66.291615,105.804121,7.152826,39.775574,54.000000,69.032404,34.290000,36.717807,59.629650,43.814739
54.559676,64.830531,185.170853,163.722708,104.025735,104.829060,29.183693,14.215115,181.872110,5.956697,61.120001,55.460027,162.884843,187.289168,160.242903,182.472784,116.963744,180.587826,-0.000816,-1.582796,32.000000,-235.793537,182.089179,-0.024772,31.095702,0.687167,405604.802966,0.954589,20.007664,0.982131,3.392836,5.818968,12.053019,195.264314,195.448885,211.121503,188.664379,165.135726,172.457687,32.000000,166.487933,69.803336,66.297457,105.802913,7.152826,39.783197,54.000000,69.049198,34.290000,36.721351,59.627810,43.809090
54.544520,64.827685,185.131579,163.725630,103.945858,104.841374,29.242751,14.215023,181.872816,5.957232,61.119533,55.451032,162.887944,187.291145,160.248395,182.476399,116.958244,180.590051,-0.000816,-1.582800,32.000000,-235.793703,182.094813,-0.024980,31.090800,0.687196,405673.120233,0.954886,20.017259,0.988629,3.392767,6.835893,5.241747,195.269370,195.455760,211.127623,188.668738,165.168967,172.457994,32.000000,166.486710,69.804244,66.302991,105.801764,7.152826,39.799622,54.000000,69.075492,34.290000,36.716259,59.630790,43.835649
54.523911,64.822727,184.908503,163.726150,103.656619,104.837290,29.229115,14.215130,181.864778,5.957533,61.201493,55.444572,162.888933,187.284882,160.252412,182.468678,116.952650,180.586604,-0.000818,-1.582797,32.000000,-235.793575,182.090915,-0.024941,31.087256,0.687496,405728.557294,0.956302,20.013336,0.995877,3.393914,7.612836,11.152207,195.275301,195.455497,211.136429,188.670533,165.231229,172.451754,32.000000,166.488570,69.804525,66.308608,105.799768,7.152826,39.692034,54.000000,69.122347,34.290000,36.709128,59.615409,43.804614
54.519496,64.840306,185.100012,163.729122,103.557968,104.824955,29.220185,14.214938,181.856992,5.957661,61.270741,55.460995,162.891202,187.276398,160.254722,182.459689,116.948148,180.582825,-0.000819,-1.582772,32.000000,-235.793838,182.087751,-0.024887,31.085735,0.687746,405794.633651,0.954769,20.025122,1.002246,3.394137,7.896847,6.066064,195.282409,195.459708,211.147586,188.669556,165.268516,172.458263,32.000000,166.497681,69.804795,66.315388,105.797077,7.152826,39.737162,54.000000,69.155547,34.290000,36.717131,59.620592,43.931980
54.514322,64.865726,185.380483,163.734089,103.499194,104.824714,29.227960,14.215065,181.849699,5.957580,61.308855,55.447362,162.895558,187.269589,160.255651,182.454125,116.943443,180.581772,-0.000819,-1.583938,32.000000,-235.793665,182.082812,-0.024907,31.077182,0.687363,405798.283553,0.955564,20.040066,1.006494,3.391329,8.740289,13.836603,195.287074,195.464856,211.157170,188.667919,165.232820,172.466662,32.000000,166.505135,69.803753,66.321094,105.793783,7.152826,39.831839,54.000000,69.178331,34.290000,36.757580,59.634567,43.777615
54.506404,64.884288,185.376577,163.740596,103.302933,104.816867,29.203434,14.215156,181.835254,5.957592,61.482376,55.431809,162.899857,187.253253,160.257142,182.440757,116.939459,180.571858,-0.000819,-1.583913,32.000000,-235.793508,182.072417,-0.024920,31.069880,0.687988,405786.973232,0.955874,20.061910,1.009519,3.395116,20.456827,6.856170,195.290469,195.472500,211.167047,188.671862,163.540765,172.469684,32.000000,166.512743,69.803123,66.327050,105.789590,7.152826,39.835194,54.000000,69.214454,34.290000,36.783418,59.625735,43.824864
54.499557,64.917458,185.073956,163.747698,103.315029,104.792220,29.214283,14.215222,181.820932,5.957110,61.641029,55.430948,162.904483,187.236820,160.258177,182.422237,116.935181,180.558768,-0.000820,-1.584485,32.000000,-235.793448,182.057537,-0.024924,31.067417,0.689144,405833.789933,0.955783,20.092327,1.013811,3.400583,8.046157,11.380174,195.295903,195.475859,211.175539,188.678658,158.571353,172.474201,32.000000,166.511544,69.802895,66.333189,105.784413,7.152826,39.754600,54.000000,69.250264,34.290000,36.823352,59.620739,43.726185
54.514320,64.957156,184.993226,163.757873,103.484047,104.783835,29.194393,14.215208,181.816896,5.956551,61.719230,55.452071,162.911118,187.230741,160.259692,182.413490,116.931022,180.550966,-0.000821,-1.585055,32.000000,-235.793329,182.053555,-0.024896,31.068917,0.689381,405842.961311,0.956715,20.118539,1.013919,3.401005,8.014362,5.477147,195.299463,195.476781,211.188846,188.679520,153.677151,172.481258,32.000000,166.513004,69.802006,66.339360,105.777585,7.152826,39.703113,54.000000,69.263030,34.290000,36.875145,59.643841,44.001092
54.531982,64.987027,185.243446,163.768756,103.441534,104.799994,29.217379,14.215203,181.817744,5.956627,61.731278,55.462568,162.919313,187.230691,160.261752,182.415703,116.926543,180.551309,-0.000822,-1.585040,32.000000,-235.793230,182.059398,-0.024860,31.068083,0.688502,405806.364343,0.956353,20.158323,1.013078,3.395880,7.914762,5.555628,195.306207,195.481109,211.202643,188.679662,148.879985,172.493414,32.000000,166.525321,69.801025,66.345389,105.770314,7.152826,39.763195,54.000000,69.264427,34.290000,36.936543,59.613511,43.770572
54.543052,64.990715,185.307678,163.777982,103.381381,104.816573,29.222024,14.215145,181.817964,5.956789,61.758562,55.464239,162.925432,187.228583,160.265986,182.418822,116.922775,180.548984,-0.000824,-1.583879,32.000000,-235.793425,182.061226,-0.024830,31.068020,0.688064,405826.062946,0.956743,20.183760,1.014187,3.393480,10.983303,12.074314,195.310552,195.487424,211.214637,188.681593,144.096980,172.502529,32.000000,166.530429,69.799726,66.351745,105.761903,7.152826,39.778115,54.000000,69.274136,34.290000,36.941758,59.628322,43.973433
54.570832,64.992093,185.317127,163.782197,103.500046,104.828680,29.218422,14.215110,181.818220,5.956259,61.774855,55.479243,162.929922,187.233050,160.271452,182.423267,116.918873,180.551688,-0.000823,-1.582689,32.000000,-235.793385,182.067563,-0.024829,31.070493,0.688792,405925.991634,0.955871,20.196573,1.018800,3.396969,9.279820,8.443439,195.315686,195.494642,211.225657,188.691071,139.215937,172.500028,32.000000,166.537306,69.797957,66.357633,105.752830,7.152826,39.774905,54.000000,69.271729,34.290000,36.944783,59.649063,43.909089
54.587968,64.992871,185.499817,163.786344,103.578442,104.841532,29.205303,14.215146,181.827353,5.956471,61.752948,55.492982,162.933399,187.241984,160.277535,182.432318,116.914784,180.558162,-0.000823,-1.582635,32.000000,-235.793446,182.075735,-0.024828,31.070132,0.688967,405994.845288,0.955665,20.189570,1.021658,3.397457,10.308562,9.687246,195.319500,195.497186,211.238645,188.699639,134.255301,172.500122,32.000000,166.535965,69.795707,66.363958,105.743125,7.152826,39.807752,54.000000,69.264130,34.290000,36.946283,59.630122,43.943499
54.582780,64.990492,185.629853,163.789495,103.477666,104.870015,29.222050,14.215145,181.826917,5.956786,61.750605,55.491288,162.937257,187.246447,160.284682,182.438864,116.911265,180.562309,-0.000824,-1.581456,32.000000,-235.793331,182.077095,-0.024803,31.068463,0.688679,406031.128837,0.955359,20.164128,1.026618,3.395901,8.899000,8.534898,195.325986,195.500444,211.255399,188.700603,129.303358,172.506001,32.000000,166.539488,69.792978,66.370095,105.733210,7.152826,39.824636,54.000000,69.283378,34.290000,36.946927,59.653686,43.847241
54.584336,64.982399,185.853877,163.790721,103.353663,104.882122,29.225434,14.215003,181.824376,5.956823,61.775036,55.491102,162.939962,187.247150,160.291647,182.440002,116.908034,180.564079,-0.000825,-1.581451,32.000000,-235.793500,182.075837,-0.024812,31.070157,0.689122,406077.926371,0.955575,20.148370,1.033238,3.398181,12.257470,11.036330,195.331672,195.507158,211.271194,188.703711,129.303358,172.515937,32.000000,166.550968,69.790446,66.376688,105.724430,7.152826,39.921542,54.000000,69.300072,34.290000,36.935257,59.633072,43.843572
54.597392,64.994972,185.990398,163.793564,103.290637,104.898231,29.253840,14.215160,181.831829,5.956994,61.787427,55.509354,162.944545,187.253424,160.300665,182.442923,116.904831,180.565565,-0.000825,-1.581436,32.000000,-235.793419,182.079803,-0.024802,31.073914,0.689803,406196.305498,0.955381,20.150997,1.038378,3.400887,16.112799,8.550453,195.337612,195.515921,211.290040,188.711832,129.303358,172.523697,32.000000,166.553019,69.787934,66.386934,105.714782,7.152826,39.965511,54.000000,69.307488,34.290000,36.944801,59.649585,43.950542
54.600670,65.000510,185.884704,163.795646,103.286588,104.906325,29.173222,14.215168,181.832464,5.957120,61.787573,55.518000,162.946931,187.257095,160.304073,182.445948,116.902865,180.567472,-0.000826,-1.581532,32.000000,-235.793487,182.082740,-0.024761,31.074858,0.690493,406237.768092,0.955330,20.141402,1.042302,3.404894,10.156543,10.134439,195.340357,195.519578,211.299767,188.719500,130.911690,172.523320,32.000000,166.555085,69.785929,66.392159,105.710322,7.152826,39.958383,54.000000,69.316904,34.290000,36.953260,59.648581,43.787373
54.614775,65.005878,186.139520,163.798763,103.303531,104.938753,29.198565,14.214968,181.841407,5.957437,61.772078,55.541821,162.950485,187.268885,160.310540,182.453999,116.900232,180.573649,-0.000827,-1.579195,32.000000,-235.793595,182.090721,-0.024558,31.078582,0.690795,406314.074561,0.954329,20.141377,1.046087,3.406580,10.274970,9.638905,195.346769,195.526131,211.321928,188.724774,137.413904,172.533489,32.000000,166.546832,69.780672,66.402463,105.702103,7.152826,40.010489,54.000000,69.329663,34.290000,36.965074,59.641884,43.970571
54.628347,65.005708,186.138899,163.799799,103.424956,104.946999,29.214137,14.214892,181.849408,5.957732,61.755273,55.552762,162.952459,187.280584,160.314005,182.459546,116.898833,180.579345,-0.000827,-1.578004,32.000000,-235.793697,182.098298,-0.024570,31.080881,0.690473,406355.219646,0.956990,20.143753,1.048798,3.404440,11.013996,12.503561,195.351137,195.529229,211.333561,188.724656,140.715257,172.540859,32.000000,166.546001,69.778522,66.407939,105.699452,7.152826,40.020713,54.000000,69.323891,34.290000,36.964853,59.634105,43.977028
