OSU 80 Ton Compressor Load Stand
54.630769,65.001946,186.011794,163.799877,103.656564,104.987385,29.177286,14.215115,181.871901,5.957421,61.707546,55.575180,162.954957,187.305827,160.320756,182.479681,116.895706,180.597968,-0.000830,-1.575689,32.000000,-235.793579,182.120015,-0.024582,31.084402,0.691220,406483.327077,0.956196,20.135513,1.053845,3.408226,18.379087,10.524651,195.358796,195.542551,211.349926,188.731878,145.709959,172.547817,32.000000,166.551116,69.772952,66.417878,105.695242,7.152826,39.997100,54.000000,69.331299,34.290000,36.960721,59.636042,43.813785
54.635279,64.992777,185.949054,163.798187,103.772292,105.011693,29.234136,14.215179,181.881928,5.957399,61.685736,55.584406,162.955610,187.314315,160.324420,182.489658,116.894020,180.606367,-0.000830,-1.574491,32.000000,-235.793505,182.130312,-0.024600,31.086503,0.691047,406508.254221,0.955498,20.122253,1.057472,3.407368,6.093208,6.559220,195.363251,195.546340,211.357082,188.737427,145.747213,172.549567,32.000000,166.546610,69.769536,66.422411,105.693026,7.152826,39.973402,54.000000,69.338750,34.290000,36.952803,59.636898,43.794636
54.634655,64.976463,185.907562,163.793827,103.851585,105.044452,29.226577,14.215152,181.896329,5.957805,61.664090,55.593524,162.954894,187.336049,160.331141,182.509348,116.892050,180.622289,-0.000831,-1.573317,32.000000,-235.793519,182.152005,-0.024654,31.089979,0.690813,406664.584139,0.957016,20.116154,1.067881,3.404891,12.209479,15.887243,195.370853,195.551725,211.373025,188.746851,145.754557,172.543829,32.000000,166.541204,69.762941,66.430796,105.688578,7.152826,39.936010,54.000000,69.352540,34.290000,36.927865,59.631902,43.945773
54.644348,64.968174,186.011662,163.790161,103.891808,105.068983,29.208003,14.215005,181.908522,5.958204,61.649981,55.606292,162.953556,187.351203,160.335970,182.522615,116.890121,180.637154,-0.000831,-1.573331,32.000000,-235.793728,182.163333,-0.024653,31.091710,0.690666,406745.888885,0.955266,20.102637,1.072850,3.403461,14.196402,5.813532,195.377699,195.556118,211.385919,188.748971,145.702611,172.551137,32.000000,166.534343,69.758622,66.437244,105.685641,7.152826,39.990335,54.000000,69.359543,34.290000,36.912345,59.615065,43.807329
54.651713,64.964742,185.762326,163.787172,103.891666,105.093451,29.215516,14.215031,181.922034,5.957908,61.639367,55.617372,162.952688,187.367518,160.339795,182.534641,116.887349,180.649814,-0.000832,-1.574493,32.000000,-235.793654,182.175714,-0.024632,31.092214,0.690647,406855.315967,0.955781,20.086924,1.081044,3.402741,7.550685,17.840303,195.385490,195.562758,211.396743,188.750344,145.668478,172.560259,32.000000,166.532279,69.754378,66.443926,105.682627,7.152826,39.938683,54.000000,69.363699,34.290000,36.907230,59.626906,43.821269
54.648806,64.960055,185.734855,163.784301,104.044336,105.105657,29.206592,14.214906,181.932367,5.958207,61.641511,55.625105,162.951538,187.382896,160.342163,182.547500,116.884068,180.662658,-0.000833,-1.575089,32.000000,-235.793776,182.189991,-0.024655,31.092846,0.690950,406936.446461,0.956403,20.069287,1.088783,3.404042,12.911839,13.547570,195.391304,195.571140,211.402367,188.757133,145.690897,172.561205,32.000000,166.527355,69.749590,66.450619,105.679170,7.152826,39.873616,54.000000,69.375540,34.290000,36.900895,59.621221,43.758613
54.651393,64.959577,185.893111,163.782644,104.189282,105.113746,29.224621,14.214818,181.939383,5.958351,61.641885,55.634509,162.950584,187.394419,160.343193,182.555303,116.881689,180.670606,-0.000834,-1.575681,32.000000,-235.793724,182.198470,-0.024688,31.094849,0.690244,407026.468995,0.956228,20.058754,1.096504,3.399021,10.124269,4.243908,195.395020,195.575674,211.405797,188.762490,145.718763,172.560875,32.000000,166.520140,69.746094,66.454772,105.676159,7.152826,39.914150,54.000000,69.384732,34.290000,36.896256,59.635875,43.766610
54.676179,64.962638,185.831249,163.780109,104.383891,105.142190,29.231420,14.214958,181.957841,5.958810,61.637396,55.651461,162.950088,187.421016,160.344858,182.575238,116.878965,180.692008,-0.000833,-1.575053,32.000000,-235.793561,182.217600,-0.024790,31.099530,0.690258,407076.987483,0.956676,20.056872,1.104804,3.398699,9.843595,7.452687,195.404995,195.580227,211.415539,188.767221,145.780188,172.559855,32.000000,166.506309,69.739571,66.462992,105.670701,7.152826,39.936022,54.000000,69.376604,34.290000,36.902160,59.622323,43.970131
54.697787,64.962068,185.758779,163.778799,104.625051,105.158344,29.206971,14.215130,181.974519,5.958832,61.627486,55.666382,162.949732,187.439678,160.345679,182.592611,116.877046,180.705684,-0.000833,-1.574486,32.000000,-235.793403,182.234972,-0.024771,31.104302,0.690714,407110.339096,0.956108,20.053899,1.110290,3.401434,5.458477,10.316971,195.411796,195.586241,211.422430,188.768981,145.755202,172.563846,32.000000,166.506042,69.733873,66.469073,105.666110,7.152826,39.902054,54.000000,69.363866,34.290000,36.901121,59.628646,43.975193
54.714459,64.960064,185.844931,163.777598,104.770354,105.174587,29.215684,14.215078,181.993976,5.958722,61.603804,55.679657,162.949190,187.462522,160.346854,182.610974,116.875918,180.722330,-0.000833,-1.574476,32.000000,-235.793467,182.254931,-0.024771,31.108023,0.690309,407212.851453,0.955672,20.033069,1.121379,3.398761,16.525203,7.691306,195.418441,195.593728,211.426541,188.772738,145.712136,172.564634,32.000000,166.502541,69.728238,66.475445,105.661773,7.152826,39.909837,54.000000,69.351830,34.290000,36.898704,59.626443,43.819361
54.727328,64.952207,185.770213,163.775704,104.918049,105.207044,29.189548,14.215195,182.014874,5.959441,61.579499,55.693768,162.949043,187.483858,160.349273,182.632077,116.875125,180.741432,-0.000833,-1.574448,32.000000,-235.793316,182.279044,-0.024780,31.114338,0.689823,407263.539890,0.956200,20.011675,1.128642,3.396093,9.590628,1.707855,195.425021,195.600467,211.427928,188.779358,145.702678,172.560343,32.000000,166.498921,69.722456,66.481312,105.658285,7.152826,39.916508,54.000000,69.341208,34.290000,36.891391,59.644372,43.930293
54.739119,64.940362,185.881304,163.773165,105.123791,105.243540,29.216234,14.215100,182.036239,5.959766,61.547723,55.707973,162.948272,187.507712,160.352255,182.653834,116.874137,180.763268,-0.000833,-1.574420,32.000000,-235.793349,182.302771,-0.025069,31.117833,0.689894,407313.889588,0.955735,19.993609,1.136275,3.396633,8.204286,7.958710,195.432831,195.604992,211.429370,188.784124,145.738454,172.561889,32.000000,166.492423,69.716888,66.487435,105.655875,7.152826,39.913896,54.000000,69.333511,34.290000,36.875633,59.629699,43.926404
54.743243,64.926394,185.849362,163.770034,105.212421,105.273359,29.213900,14.214998,182.055259,5.960169,61.528169,55.712596,162.946533,187.527588,160.353832,182.670907,116.872913,180.782607,-0.000831,-1.574436,32.000000,-235.793470,182.324026,-0.025084,31.120414,0.689568,407421.706026,0.956616,19.973357,1.144533,3.394469,5.524784,5.652553,195.440945,195.610081,211.430758,188.784273,145.792623,172.561684,32.000000,166.482617,69.711414,66.493078,105.653250,7.152826,39.933864,54.000000,69.330202,34.290000,36.855235,59.629679,43.837116
54.753792,64.912633,185.740209,163.765316,105.168728,105.293688,29.198772,14.214938,182.071917,5.960899,61.521863,55.721538,162.942783,187.545591,160.354909,182.689725,116.871816,180.798463,-0.000832,-1.574428,32.000000,-235.793510,182.340895,-0.025056,31.121413,0.689901,407540.432349,0.955816,19.950158,1.154052,3.395767,13.800481,2.561125,195.448419,195.617150,211.428897,188.784779,142.625182,172.556849,32.000000,166.486293,69.705774,66.498400,105.650554,7.152826,39.892067,54.000000,69.332068,34.290000,36.834951,59.643261,43.704321
54.776876,64.904103,185.691998,163.761359,105.064249,105.305892,29.224060,14.214876,182.089371,5.961759,61.531047,55.723549,162.939415,187.562885,160.355552,182.707163,116.870932,180.815020,-0.000833,-1.574335,32.000000,-235.793490,182.357326,-0.025034,31.122167,0.689865,407636.669960,0.956048,19.932218,1.162831,3.394928,5.470571,14.779552,195.454932,195.623063,211.425923,188.789011,137.774218,172.551244,32.000000,166.487486,69.700474,66.504063,105.648599,7.152826,39.872916,54.000000,69.307634,34.290000,36.818437,59.627014,43.942178
54.768930,64.902403,185.817054,163.758224,104.985101,105.317949,29.203784,14.214752,182.101506,5.962043,61.560848,55.725738,162.936882,187.577346,160.355310,182.719689,116.870198,180.827250,-0.000832,-1.574324,32.000000,-235.793674,182.369577,-0.024999,31.123579,0.689478,407691.024884,0.956488,19.908301,1.170122,3.392280,9.447721,7.914826,195.461089,195.624795,211.424591,188.792641,132.833817,172.546184,32.000000,166.479586,69.695508,66.510103,105.646768,7.152826,39.882737,54.000000,69.305052,34.290000,36.809378,59.639061,43.952816
54.757636,64.909135,186.024442,163.755974,104.898063,105.330090,29.201526,14.214861,182.113276,5.962025,61.603638,55.730343,162.935237,187.589589,160.354274,182.729429,116.869354,180.838987,-0.000832,-1.575506,32.000000,-235.793499,182.380165,-0.024992,31.124057,0.689093,407712.043712,0.955304,19.877549,1.177474,3.389971,11.793291,11.583907,195.466916,195.626212,211.426435,188.792166,127.880438,172.546777,32.000000,166.470258,69.691140,66.515756,105.645388,7.152826,39.946332,54.000000,69.320440,34.290000,36.818459,59.626168,43.857145
54.758925,64.927195,186.296333,163.756873,104.857617,105.330205,29.213504,14.214767,182.124680,5.962187,61.643155,55.737641,162.934981,187.599530,160.353494,182.740569,116.868759,180.844414,-0.000831,-1.577257,32.000000,-235.793604,182.389864,-0.024996,31.127072,0.689623,407763.659808,0.956226,19.883498,1.182984,3.392746,6.898101,8.684587,195.473268,195.630828,211.428313,188.789968,126.272104,172.550530,32.000000,166.466036,69.687328,66.521317,105.644363,7.152826,40.057463,54.000000,69.331197,34.290000,36.838425,59.631007,43.826771
54.772982,64.945602,186.078797,163.759506,104.989158,105.338068,29.192262,14.214801,182.136205,5.962292,61.669555,55.746465,162.936330,187.613160,160.352007,182.751306,116.868277,180.851079,-0.000831,-1.579035,32.000000,-235.793533,182.402406,-0.024987,31.129470,0.690473,407830.439096,0.956645,19.901102,1.188412,3.397233,6.070519,7.537384,195.479127,195.635584,211.428029,188.789730,126.318209,172.549158,32.000000,166.467355,69.684384,66.526878,105.643943,7.152826,40.016856,54.000000,69.317500,34.290000,36.864157,59.619185,43.897351
54.785223,64.962566,185.929119,163.763189,105.080688,105.354295,29.202001,14.214784,182.147616,5.962430,61.698541,55.751809,162.938525,187.626211,160.350577,182.759971,116.868066,180.860749,-0.000831,-1.579054,32.000000,-235.793584,182.413799,-0.024870,31.132742,0.691254,407855.662426,0.956276,19.917922,1.191127,3.402118,5.341154,1.725641,195.484171,195.638022,211.425625,188.793228,126.312177,172.546023,32.000000,166.464375,69.682367,66.532411,105.644059,7.152826,39.926528,54.000000,69.305119,34.290000,36.890497,59.610816,43.975267
54.797988,64.976294,186.183682,163.767235,105.219072,105.370318,29.191062,14.214779,182.162504,5.962812,61.717205,55.759829,162.940403,187.642400,160.349564,182.772189,116.868168,180.872285,-0.000830,-1.579091,32.000000,-235.793721,182.425060,-0.024925,31.137578,0.690452,407902.867588,0.956818,19.922797,1.194212,3.397273,13.757402,10.182692,195.488842,195.639448,211.423718,188.795140,127.914284,172.541636,32.000000,166.456110,69.679854,66.537373,105.643995,7.152826,39.987107,54.000000,69.291994,34.290000,36.909976,59.636308,43.934695
54.819857,64.990452,186.224117,163.771819,105.323449,105.394799,29.197632,14.214708,182.179935,5.963167,61.714230,55.770894,162.943159,187.658101,160.349609,182.785713,116.868258,180.884449,-0.000829,-1.579094,32.000000,-235.793773,182.440997,-0.024975,31.139458,0.689920,407981.028486,0.956453,19.927979,1.198200,3.393782,7.975373,9.345661,195.493495,195.641751,211.423378,188.792813,132.836435,172.540674,32.000000,166.454025,69.677683,66.542418,105.644641,7.152826,40.040490,54.000000,69.262697,34.290000,36.929946,59.635059,43.906081
54.809059,64.994538,186.074051,163.775077,105.191239,105.410898,29.216382,14.214552,182.191114,5.963827,61.730144,55.766808,162.945807,187.668942,160.350087,182.798273,116.867947,180.893371,-0.000828,-1.579111,32.000000,-235.793974,182.449500,-0.025010,31.138863,0.690558,408052.793378,0.956746,19.929426,1.202603,3.397637,9.347274,11.168564,195.498745,195.645461,211.422302,188.792139,137.797792,172.542863,32.000000,166.458809,69.675736,66.547414,105.645800,7.152826,40.007333,54.000000,69.265597,34.290000,36.942980,59.612812,43.867563
54.813938,64.999051,185.791850,163.777551,105.162554,105.411310,29.221345,14.214585,182.199145,5.963851,61.762951,55.775146,162.947481,187.678648,160.350923,182.806419,116.867710,180.903241,-0.000828,-1.579117,32.000000,-235.793925,182.457266,-0.025001,31.141941,0.690558,408151.311673,0.956366,19.922545,1.207263,3.397019,8.327050,8.496910,195.502323,195.648996,211.418883,188.793423,142.708174,172.540090,32.000000,166.459955,69.673737,66.552423,105.647363,7.152826,39.911102,54.000000,69.269956,34.290000,36.941586,59.633269,43.935502
54.825613,65.014487,185.453079,163.779784,105.086013,105.419852,29.263370,14.214533,182.208974,5.964171,61.775185,55.785686,162.950400,187.688801,160.352414,182.814596,116.868215,180.915996,-0.000828,-1.579118,32.000000,-235.793843,182.469359,-0.025053,31.145479,0.690364,408227.898016,0.956118,19.937020,1.211057,3.394951,5.793753,10.192804,195.504996,195.649660,211.414772,188.798517,147.526368,172.532547,32.000000,166.464349,69.672484,66.557620,105.649732,7.152826,39.843610,54.000000,69.253395,34.290000,36.963731,59.624231,43.935722
54.824307,65.022564,185.558379,163.783268,105.120007,105.436092,29.230345,14.214538,182.222880,5.964703,61.768844,55.797008,162.954032,187.705210,160.354574,182.828116,116.869516,180.926596,-0.000829,-1.579108,32.000000,-235.793970,182.483251,-0.025076,31.149380,0.689392,408232.956931,0.955876,19.936838,1.215148,3.389500,10.940002,11.347062,195.507679,195.650149,211.412748,188.802170,152.319722,172.532387,32.000000,166.461284,69.672510,66.562979,105.653530,7.152826,39.813847,54.000000,69.246252,34.290000,36.978923,59.621349,43.922442
54.833117,65.025168,185.710017,163.785929,105.224407,105.459876,29.224064,14.214628,182.236363,5.964812,61.752908,55.804832,162.957383,187.721747,160.356991,182.842998,116.871343,180.940238,-0.000828,-1.579134,32.000000,-235.793928,182.498500,-0.025130,31.153318,0.688217,408278.155959,0.954395,19.941044,1.219623,3.382599,10.056359,7.864980,195.510567,195.651327,211.412399,188.800577,157.192361,172.535292,32.000000,166.461499,69.672412,66.568097,105.657440,7.152826,39.849917,54.000000,69.241440,34.290000,36.986720,59.631321,44.010556
54.835921,65.022536,185.748615,163.787609,105.229563,105.476040,29.249250,14.214612,182.254797,5.965035,61.736522,55.811255,162.960139,187.740075,160.360639,182.859068,116.873747,180.955089,-0.000828,-1.577964,32.000000,-235.793978,182.518175,-0.025113,31.157379,0.688594,408350.879857,0.955667,19.950377,1.222461,3.384601,5.870244,7.351693,195.513419,195.656547,211.409957,188.802301,162.143411,172.540831,32.000000,166.468199,69.672967,66.573096,105.662108,7.152826,39.898139,54.000000,69.231653,34.290000,36.986681,59.631971,43.950248
54.844678,65.014906,185.578814,163.788146,105.281584,105.492273,29.234660,14.214534,182.275046,5.965301,61.717221,55.825348,162.961439,187.760069,160.364444,182.877175,116.875547,180.974085,-0.000829,-1.577958,32.000000,-235.793980,182.538054,-0.025114,31.160376,0.689024,408436.395343,0.955924,19.944509,1.225960,3.386822,7.298164,17.146049,195.515616,195.659594,211.405102,188.807032,167.093935,172.542207,32.000000,166.476088,69.673460,66.577169,105.666549,7.152826,39.838887,54.000000,69.219046,34.290000,36.975864,59.622254,43.977981
54.846778,65.007481,185.297779,163.787457,105.369156,105.504458,29.201330,14.214404,182.292367,5.965572,61.697858,55.828353,162.961257,187.778862,160.367380,182.896609,116.877085,180.992300,-0.000828,-1.577997,32.000000,-235.794036,182.557491,-0.025147,31.162362,0.689117,408488.751328,0.955187,19.939181,1.229354,3.387353,7.484693,11.437029,195.518770,195.658390,211.403094,188.811454,168.740647,172.540937,32.000000,166.480000,69.672880,66.580171,105.670213,7.152826,39.745561,54.000000,69.208818,34.290000,36.965199,59.654905,43.966976
54.855605,65.000265,185.509503,163.786165,105.435133,105.516534,29.214050,14.214413,182.312088,5.965973,61.691427,55.834761,162.960432,187.797424,160.370323,182.915549,116.878981,181.012221,-0.000828,-1.576819,32.000000,-235.794029,182.577012,-0.025195,31.166836,0.688516,408531.652874,0.955622,19.923129,1.234969,3.383716,11.809486,8.431511,195.521135,195.658223,211.402548,188.813979,167.132315,172.539680,32.000000,166.479625,69.673221,66.582767,105.674802,7.152826,39.754162,54.000000,69.198870,34.290000,36.954739,59.650283,43.897057
54.878447,64.994358,185.390208,163.784760,105.665561,105.528829,29.203437,14.214361,182.335411,5.966353,61.664066,55.850955,162.959340,187.824003,160.372715,182.935429,116.881057,181.036306,-0.000827,-1.576842,32.000000,-235.794165,182.601389,-0.025194,31.171184,0.687652,408563.994621,0.956764,19.913685,1.240542,3.378462,6.132092,9.490389,195.522499,195.658866,211.402857,188.812482,162.272876,172.540576,32.000000,166.477527,69.674512,66.584979,105.679505,7.152826,39.761650,54.000000,69.170004,34.290000,36.944535,59.655859,43.985905
54.889146,64.990860,185.475719,163.783735,105.541712,105.557224,29.244818,14.214386,182.355241,5.966742,61.645013,55.846904,162.958548,187.843014,160.375660,182.957476,116.882978,181.060993,-0.000827,-1.576858,32.000000,-235.794197,182.620150,-0.025129,31.172866,0.688151,408591.312734,0.956268,19.897982,1.246420,3.381778,9.954010,9.346996,195.523904,195.662599,211.401951,188.813798,157.328748,172.541804,32.000000,166.478201,69.675428,66.586557,105.682971,7.152826,39.755234,54.000000,69.146815,34.290000,36.939482,59.660482,43.999771
54.897789,64.978740,185.736992,163.781208,105.558459,105.565163,29.241538,14.214357,182.370328,5.967003,61.653408,55.847686,162.956988,187.858062,160.378753,182.974510,116.886132,181.078505,-0.000827,-1.576855,32.000000,-235.794140,182.635656,-0.025115,31.178041,0.687485,408610.359136,0.956271,19.870118,1.253743,3.378197,13.413865,7.990773,195.524234,195.664250,211.399162,188.816164,152.370755,172.543184,32.000000,166.480503,69.677346,66.588361,105.686025,7.152826,39.824487,54.000000,69.132741,34.290000,36.926154,59.638806,43.905788
54.912854,64.977593,185.969885,163.780288,105.749752,105.565249,29.228971,14.214270,182.389865,5.967561,61.638181,55.862149,162.955681,187.881096,160.380223,182.995501,116.889744,181.098690,-0.000827,-1.576871,32.000000,-235.794172,182.655975,-0.025130,31.184131,0.687752,408703.880154,0.954959,19.856339,1.261456,3.379096,13.867844,5.248996,195.526036,195.662842,211.400291,188.817928,147.484412,172.547793,32.000000,166.479575,69.680126,66.590589,105.688515,7.152826,39.895801,54.000000,69.105614,34.290000,36.916509,59.623936,43.950469
54.913990,64.975720,186.206867,163.780019,105.759247,105.584348,29.251372,14.214457,182.417204,5.968053,61.610527,55.868693,162.955153,187.907233,160.381201,183.017884,116.892716,181.121706,-0.000825,-1.576295,32.000000,-235.794016,182.680739,-0.025169,31.188207,0.688353,408705.456101,0.954941,19.835916,1.265135,3.383324,9.158698,9.454849,195.528214,195.664118,211.402306,188.816843,145.887109,172.551119,32.000000,166.480744,69.682401,66.592864,105.691270,7.152826,39.995390,54.000000,69.085465,34.290000,36.922603,59.622696,43.983337
54.913240,64.961423,186.011017,163.779448,105.793684,105.596544,29.202790,14.214465,182.443518,5.968636,61.589528,55.876574,162.954285,187.933101,160.382964,183.040013,116.895491,181.144463,-0.000825,-1.574534,32.000000,-235.794019,182.706368,-0.025200,31.196434,0.688747,408686.401395,0.955059,19.820295,1.269398,3.386637,9.019708,5.214574,195.529838,195.665251,211.404406,188.814462,145.875369,172.551348,32.000000,166.480357,69.684583,66.595021,105.694339,7.152826,39.961445,54.000000,69.080875,34.290000,36.901942,59.659911,44.130659
54.933587,64.952240,185.960884,163.777282,106.009480,105.612672,29.224038,14.214454,182.474849,5.969392,61.543481,55.896372,162.953160,187.964555,160.384199,183.068546,116.899176,181.170018,-0.000824,-1.572757,32.000000,-235.794027,182.738763,-0.025175,31.206162,0.689480,408751.578970,0.954474,19.817331,1.275406,3.390882,9.931102,8.154902,195.532152,195.670114,211.405040,188.816467,145.830695,172.549054,32.000000,166.481909,69.687011,66.596925,105.697616,7.152826,39.910850,54.000000,69.054225,34.290000,36.886092,59.648326,44.128898
54.953027,64.933966,186.033674,163.774512,106.089268,105.645161,29.262849,14.214523,182.509404,5.970133,61.484165,55.912585,162.952106,187.998323,160.385667,183.100451,116.902861,181.201638,-0.000823,-1.570987,32.000000,-235.793844,182.773017,-0.025188,31.214380,0.688767,408774.188556,0.956150,19.803754,1.281509,3.387362,8.236662,12.460269,195.534126,195.671692,211.406806,188.816179,145.800020,172.545803,32.000000,166.473455,69.689366,66.598626,105.700487,7.152826,39.932505,54.000000,69.019631,34.290000,36.866107,59.649830,44.003880
54.963539,64.910445,185.916943,163.770555,106.138754,105.677720,29.193981,14.214480,182.544197,5.970720,61.429432,55.926068,162.949596,188.032687,160.387540,183.133787,116.906101,181.234948,-0.000824,-1.569208,32.000000,-235.794022,182.805573,-0.025172,31.222778,0.688235,408802.249143,0.955185,19.775029,1.287790,3.385195,6.184421,6.082218,195.537745,195.671472,211.412438,188.813860,142.511229,172.547930,32.000000,166.469303,69.692055,66.599850,105.702847,7.152826,39.911200,54.000000,68.993051,34.290000,36.832968,59.647529,44.125817
54.980157,64.885520,186.187243,163.764829,106.350089,105.702227,29.218456,14.214421,182.580385,5.971349,61.372367,55.942125,162.945451,188.068063,160.388582,183.167816,116.909036,181.266663,-0.000825,-1.567472,32.000000,-235.794096,182.838802,-0.025158,31.229019,0.688211,408881.682903,0.953791,19.738089,1.296437,3.385322,6.637122,17.131291,195.540499,195.671902,211.418686,188.810045,137.660242,172.549056,32.000000,166.471850,69.694736,66.600704,105.705126,7.152826,39.941725,54.000000,68.961066,34.290000,36.796669,59.643379,43.956631
54.985777,64.860539,186.588252,163.758264,106.308412,105.734732,29.233588,14.214293,182.612192,5.972290,61.332095,55.942710,162.940883,188.100753,160.390309,183.199838,116.912862,181.296900,-0.000824,-1.566907,32.000000,-235.794168,182.869894,-0.025142,31.231169,0.687707,408961.334982,0.956073,19.704477,1.306188,3.382550,8.656966,10.004682,195.542568,195.671996,211.426235,188.806690,136.057865,172.551500,32.000000,166.470263,69.697933,66.602592,105.708176,7.152826,40.091861,54.000000,68.933197,34.290000,36.760167,59.599890,43.975047
54.977150,64.841547,186.592350,163.750976,106.253119,105.759394,29.185086,14.214167,182.639233,5.973347,61.331923,55.940503,162.935664,188.126055,160.391226,183.224787,116.916552,181.326374,-0.000825,-1.565173,32.000000,-235.794255,182.895543,-0.025107,31.233585,0.688299,409004.178337,0.955109,19.663600,1.315617,3.386444,7.439562,5.038831,195.545675,195.674193,211.431234,188.807238,136.024536,172.546244,32.000000,166.471694,69.701759,66.604516,105.712092,7.152826,40.126580,54.000000,68.920258,34.290000,36.727787,59.628882,43.958172
54.966583,64.832747,186.481091,163.744431,106.345134,105.759470,29.211046,14.214032,182.664004,5.973852,61.345290,55.947439,162.930368,188.149681,160.389642,183.249209,116.920460,181.347535,-0.000824,-1.565175,32.000000,-235.794351,182.917602,-0.025119,31.236838,0.689564,409083.556530,0.954736,19.633226,1.323579,3.393391,8.563815,8.214152,195.546983,195.672303,211.436178,188.805127,135.970940,172.543405,32.000000,166.461143,69.706337,66.606120,105.716208,7.152826,40.065217,54.000000,68.915109,34.290000,36.703889,59.625067,44.144305
54.958845,64.838341,186.834303,163.740090,106.391823,105.767498,29.209583,14.213957,182.691595,5.974303,61.340046,55.956388,162.925146,188.174617,160.386023,183.274162,116.924344,181.372857,-0.000823,-1.565189,32.000000,-235.794435,182.940815,-0.025121,31.240839,0.689749,409152.010479,0.956664,19.622515,1.331378,3.393998,10.319390,3.937559,195.548218,195.671981,211.442993,188.801477,135.956407,172.543178,32.000000,166.448517,69.711053,66.607278,105.719328,7.152826,40.157071,54.000000,68.913011,34.290000,36.710922,59.635019,44.079448
54.966129,64.841366,186.731984,163.737404,106.646884,105.799029,29.220440,14.213997,182.730206,5.974895,61.323131,55.970810,162.921037,188.212323,160.380868,183.311648,116.929865,181.406972,-0.000823,-1.565176,32.000000,-235.794428,182.974570,-0.025129,31.245516,0.689455,409140.133148,0.955995,19.623856,1.335718,3.392627,11.229972,5.263717,195.548326,195.674577,211.450574,188.796172,136.022323,172.542069,32.000000,166.446455,69.717215,66.608743,105.722613,7.152826,40.198497,54.000000,68.893589,34.290000,36.715573,59.609970,44.124789
54.971191,64.836540,186.780622,163.735523,106.923148,105.815264,29.222527,14.214087,182.757597,5.975249,61.313975,55.979995,162.920204,188.243692,160.377258,183.339149,116.934477,181.432776,-0.000822,-1.565167,32.000000,-235.794362,183.001296,-0.025113,31.249624,0.690591,409177.699081,0.956279,19.636878,1.341702,3.399531,9.340680,11.479286,195.550020,195.673787,211.458452,188.793738,139.244812,172.549559,32.000000,166.442197,69.723353,66.610529,105.724384,7.152826,40.176831,54.000000,68.869726,34.290000,36.711093,59.636386,44.005201
54.967481,64.830459,187.110296,163.733413,107.232475,105.839667,29.196085,14.214103,182.788580,5.975853,61.289313,55.993342,162.917573,188.276420,160.373386,183.369571,116.937350,181.459465,-0.000821,-1.565165,32.000000,-235.794391,183.030176,-0.025050,31.254695,0.690297,409287.874413,0.956076,19.632910,1.349476,3.397219,8.120214,9.544985,195.549548,195.675446,211.464105,188.792406,139.244812,172.547419,32.000000,166.438848,69.727635,66.610940,105.723859,7.152826,40.265590,54.000000,68.852185,34.290000,36.702296,59.623031,44.157878
54.978180,64.820746,187.228044,163.731068,107.549450,105.863957,29.217025,14.214140,182.823745,5.976242,61.244081,56.011310,162.914735,188.309862,160.370262,183.402516,116.940744,181.489151,-0.000822,-1.565161,32.000000,-235.794229,183.065162,-0.025069,31.260866,0.690388,409331.116607,0.956045,19.623226,1.354916,3.397791,10.662484,9.434723,195.549232,195.674730,211.470653,188.790073,139.244812,172.544964,32.000000,166.427704,69.732702,66.611284,105.722199,7.152826,40.342692,54.000000,68.836231,34.290000,36.691664,59.623827,44.063674
55.005713,64.805022,187.121539,163.728482,107.791266,105.896366,29.201920,14.214226,182.861577,5.976875,61.171355,56.028639,162.912091,188.348436,160.368893,183.440075,116.945337,181.524688,-0.000823,-1.563984,32.000000,-235.794101,183.102366,-0.025089,31.268822,0.691471,409414.410803,0.957187,19.620706,1.362443,3.404018,7.082630,6.395482,195.551442,195.675219,211.477735,188.789727,139.244812,172.544188,32.000000,166.420230,69.738335,66.612355,105.719584,7.152826,40.347521,54.000000,68.793817,34.290000,36.668033,59.640025,44.124569
55.030058,64.772302,186.916296,163.723235,107.996282,105.944998,29.211524,14.214033,182.901191,5.977683,61.092984,56.039648,162.908195,188.391025,160.368262,183.479388,116.950686,181.563538,-0.000824,-1.562263,32.000000,-235.794287,183.137892,-0.025080,31.272707,0.691693,409480.962418,0.956489,19.600724,1.370611,3.405497,5.814631,8.993635,195.549288,195.678908,211.483643,188.788710,135.970788,172.537494,32.000000,166.415400,69.743134,66.612227,105.715194,7.152826,40.279608,54.000000,68.742713,34.290000,36.628039,59.627958,44.094856
55.044781,64.734703,187.172382,163.715609,107.851097,105.985783,29.173409,14.214070,182.940309,5.978880,61.038029,56.043418,162.902732,188.428558,160.369426,183.519443,116.956327,181.599107,-0.000825,-1.560508,32.000000,-235.794191,183.171625,-0.025028,31.274511,0.691044,409555.993707,0.956706,19.558580,1.379861,3.401856,11.115525,5.745054,195.550737,195.678308,211.492655,188.787310,131.121388,172.540240,32.000000,166.400536,69.747876,66.612726,105.711275,7.152826,40.316325,54.000000,68.706543,34.290000,36.576231,59.634528,44.082016
55.050500,64.699420,187.313768,163.706534,107.841422,106.014188,29.266658,14.213990,182.975671,5.980042,61.001705,56.054314,162.896149,188.461777,160.369679,183.555873,116.962564,181.628757,-0.000824,-1.560495,32.000000,-235.794273,183.204617,-0.025087,31.277786,0.690285,409670.117635,0.956277,19.502507,1.389641,3.396622,7.627200,9.518920,195.551649,195.680687,211.502031,188.786016,126.323071,172.533576,32.000000,166.401207,69.752194,66.613251,105.707248,7.152826,40.439447,54.000000,68.674853,34.290000,36.517199,59.639219,44.046286
55.052327,64.673647,186.980682,163.696938,107.915975,106.034535,29.248056,14.213889,183.007706,5.980442,60.964482,56.069012,162.889080,188.495467,160.368330,183.589629,116.968554,181.660899,-0.000823,-1.560471,32.000000,-235.794343,183.236195,-0.025060,31.281039,0.691027,409754.061421,0.957515,19.450791,1.397849,3.400366,5.778942,10.161779,195.550346,195.681872,211.510702,188.784887,121.480849,172.526961,32.000000,166.393397,69.755919,66.614395,105.703029,7.152826,40.356941,54.000000,68.649188,34.290000,36.478427,59.640045,44.126917
55.056977,64.649944,187.032012,163.688694,107.889330,106.054914,29.211721,14.213990,183.036888,5.981068,60.933325,56.076819,162.882161,188.528171,160.364599,183.624520,116.973793,181.693870,-0.000822,-1.560461,32.000000,-235.794192,183.268683,-0.025081,31.286737,0.691430,409798.342945,0.954519,19.410025,1.403155,3.402581,8.129008,18.491470,195.551056,195.679889,211.523248,188.780701,116.558698,172.523448,32.000000,166.380983,69.759751,66.615550,105.699484,7.152826,40.321918,54.000000,68.627575,34.290000,36.441485,59.639297,44.136528
55.077565,64.629383,187.264069,163.681149,107.967350,106.075383,29.238915,14.214097,183.068769,5.981732,60.904442,56.086991,162.875273,188.560352,160.360686,183.656268,116.979914,181.728428,-0.000822,-1.560442,32.000000,-235.794190,183.302003,-0.025031,31.292127,0.690405,409828.293141,0.955208,19.382499,1.409677,3.396417,6.128639,6.116357,195.552003,195.682634,211.532391,188.778693,111.597342,172.516279,32.000000,166.367373,69.763071,66.617320,105.697111,7.152826,40.398092,54.000000,68.584653,34.290000,36.407644,59.616530,44.136895
55.089087,64.609294,187.598569,163.674142,108.013587,106.103423,29.207113,14.214117,183.104227,5.982363,60.863805,56.096109,162.868909,188.594123,160.356734,183.688067,116.986368,181.760773,-0.000822,-1.560455,32.000000,-235.794210,183.333736,-0.025056,31.295278,0.690465,409860.702654,0.956430,19.354340,1.417270,3.397063,16.829052,10.474895,195.552064,195.683833,211.542717,188.774696,106.686960,172.512440,32.000000,166.354213,69.766693,66.617564,105.694733,7.152826,40.496758,54.000000,68.538121,34.290000,36.378188,59.654109,44.133667
55.082605,64.587011,187.892373,163.667509,108.050734,106.131332,29.220571,14.214112,183.137917,5.982763,60.830911,56.100715,162.863191,188.628531,160.351890,183.721359,116.992762,181.791469,-0.000821,-1.560452,32.000000,-235.794235,183.364637,-0.025060,31.295768,0.690888,409883.869439,0.955276,19.314043,1.424596,3.400006,5.906962,8.519422,195.554515,195.684411,211.554334,188.770725,101.868765,172.510276,32.000000,166.342916,69.770413,66.618461,105.693134,7.152826,40.613147,54.000000,68.518077,34.290000,36.343889,59.602260,44.112904
55.073730,64.563293,187.711033,163.660407,107.901644,106.147614,29.234683,14.213975,183.164177,5.983843,60.839707,56.093151,162.855251,188.650925,160.345958,183.749255,116.998310,181.818081,-0.000821,-1.560438,32.000000,-235.794254,183.385357,-0.025066,31.297301,0.691829,409943.552426,0.956295,19.282913,1.430728,3.405367,10.108401,6.856606,195.554074,195.685868,211.562273,188.767202,97.075412,172.502432,32.000000,166.335579,69.772631,66.618430,105.691524,7.152826,40.604079,54.000000,68.503996,34.290000,36.308084,59.648277,44.089133
55.081581,64.553012,187.645593,163.654373,107.895916,106.147483,29.202558,14.214009,183.184688,5.984740,60.871177,56.097250,162.847870,188.669271,160.339139,183.773843,117.004004,181.836969,-0.000822,-1.560439,32.000000,-235.794128,183.404724,-0.025065,31.299916,0.692917,410012.791912,0.956174,19.266842,1.436277,3.411102,9.827550,10.341235,195.554367,195.685048,211.572893,188.760892,92.202772,172.497909,32.000000,166.316378,69.775713,66.618460,105.690267,7.152826,40.597762,54.000000,68.478407,34.290000,36.281094,59.582079,44.121928
55.089043,64.552412,187.624755,163.650114,107.905906,106.147701,29.235016,14.214039,183.208121,5.985267,60.887316,56.103132,162.843164,188.688492,160.331397,183.794606,117.010635,181.857746,-0.000822,-1.561620,32.000000,-235.794063,183.423302,-0.024855,31.300754,0.692509,410038.386491,0.955968,19.251629,1.441081,3.408359,8.268707,9.432112,195.555917,195.685034,211.583325,188.755528,87.251723,172.487645,32.000000,166.306182,69.778914,66.619120,105.689392,7.152826,40.591157,54.000000,68.438497,34.290000,36.273323,59.600057,44.153623
55.094067,64.557741,187.680703,163.648334,107.851055,106.155761,29.223638,14.214153,183.227676,5.986134,60.909725,56.111022,162.839843,188.708400,160.323323,183.815654,117.016354,181.872073,-0.000821,-1.561606,32.000000,-235.794023,183.441409,-0.024803,31.304437,0.692135,410006.298252,0.956841,19.233823,1.442735,3.406685,12.250391,9.478375,195.556019,195.685820,211.591841,188.748578,82.301199,172.479287,32.000000,166.288663,69.782271,66.619540,105.688157,7.152826,40.622212,54.000000,68.412922,34.290000,36.278310,59.614484,44.102486
55.119522,64.560884,187.995262,163.647444,108.015009,106.168072,29.217345,14.214161,183.252679,5.986526,60.893779,56.124377,162.836824,188.732540,160.315596,183.838811,117.022027,181.893641,-0.000820,-1.561556,32.000000,-235.794042,183.465089,-0.024814,31.307784,0.691964,409987.801016,0.955636,19.226072,1.444184,3.405845,6.647436,9.713463,195.556916,195.685614,211.597622,188.743454,80.654486,172.473748,32.000000,166.275756,69.785157,66.619687,105.686789,7.152826,40.721846,54.000000,68.370689,34.290000,36.281236,59.611603,44.140123
55.144233,64.555404,187.900201,163.646750,108.095877,106.188650,29.204999,14.213995,183.275999,5.986834,60.863536,56.126487,162.835881,188.758288,160.308852,183.862228,117.028221,181.913646,-0.000819,-1.561563,32.000000,-235.794283,183.486808,-0.024793,31.308385,0.692046,410011.174408,0.955998,19.226588,1.444038,3.406550,11.776544,12.881010,195.557989,195.684647,211.601010,188.739832,80.654486,172.464057,32.000000,166.269038,69.787944,66.619969,105.684917,7.152826,40.747038,54.000000,68.306382,34.290000,36.276949,59.626079,43.956852
55.132345,64.545067,188.020615,163.645603,107.939955,106.200710,29.214250,14.213976,183.294059,5.987409,60.872220,56.119018,162.833671,188.770090,160.303302,183.882647,117.034184,181.928361,-0.000817,-1.561544,32.000000,-235.794210,183.504590,-0.024795,31.309194,0.692694,410032.982809,0.955833,19.205345,1.446751,3.410684,10.419488,8.708893,195.556942,195.682967,211.603801,188.738116,80.654486,172.460018,32.000000,166.254238,69.789928,66.619935,105.682990,7.152826,40.757502,54.000000,68.279791,34.290000,36.260254,59.638363,43.960226
55.125033,64.533641,188.072900,163.643353,107.960499,106.196477,29.211225,14.214053,183.311416,5.988040,60.883791,56.121549,162.830318,188.784777,160.297178,183.897982,117.041283,181.940956,-0.000816,-1.561551,32.000000,-235.794077,183.521981,-0.024789,31.308909,0.692219,410074.465868,0.955933,19.176198,1.448336,3.407432,16.944995,5.562551,195.558248,195.683957,211.607623,188.733356,80.654486,172.449962,32.000000,166.244634,69.792191,66.620444,105.681298,7.152826,40.810347,54.000000,68.260383,34.290000,36.241153,59.646162,43.953330
55.131630,64.536429,187.991832,163.642959,107.753800,106.196584,29.202400,14.214012,183.325927,5.988560,60.896970,56.116034,162.828491,188.796379,160.292015,183.909108,117.047974,181.953587,-0.000815,-1.562113,32.000000,-235.794097,183.533319,-0.024768,31.306463,0.692763,410103.027911,0.955941,19.177246,1.448096,3.410350,5.507058,7.419467,195.557813,195.682652,211.609548,188.728113,80.654486,172.440991,32.000000,166.236469,69.794208,66.621339,105.680056,7.152826,40.820720,54.000000,68.226167,34.290000,36.235593,59.604443,44.104540
55.142950,64.540115,187.812809,163.643001,107.561184,106.196461,29.236171,14.213985,183.337510,5.988809,60.933629,56.108837,162.827412,188.805500,160.286907,183.919157,117.054437,181.960620,-0.000814,-1.563862,32.000000,-235.794244,183.541143,-0.024790,31.306106,0.692966,410062.270180,0.956113,19.172822,1.445892,3.411751,10.235743,13.596642,195.556581,195.683599,211.610192,188.724736,80.654486,172.433938,32.000000,166.231906,69.795271,66.622228,105.679078,7.152826,40.778173,54.000000,68.191777,34.290000,36.237482,59.643772,44.058759
55.158762,64.546640,187.840137,163.644100,107.664386,106.182946,29.173543,14.213779,183.350749,5.988689,60.936549,56.117533,162.827577,188.815303,160.281452,183.931391,117.061407,181.973578,-0.000814,-1.565054,32.000000,-235.794441,183.551414,-0.024755,31.306752,0.692707,410047.926067,0.956283,19.169293,1.444112,3.409873,16.791753,19.248343,195.556901,195.680544,211.610749,188.721428,77.450657,172.427132,32.000000,166.225146,69.796770,66.623498,105.678119,7.152826,40.774491,54.000000,68.142236,34.290000,36.240680,59.635718,44.117526
55.161032,64.557951,187.959071,163.646879,107.611983,106.190869,29.200944,14.213773,183.363894,5.988613,60.930204,56.112257,162.827955,188.826923,160.275773,183.946443,117.067986,181.988352,-0.000813,-1.565105,32.000000,-235.794363,183.562645,-0.024717,31.301381,0.692044,410031.253703,0.954970,19.162137,1.440383,3.405926,11.116005,5.931996,195.554388,195.677132,211.611219,188.720205,72.660460,172.422854,32.000000,166.221032,69.797657,66.624993,105.677011,7.152826,40.821323,54.000000,68.103036,34.290000,36.254217,59.605574,43.891848
55.139789,64.550246,187.970101,163.648525,107.345003,106.193285,29.211455,14.213803,183.368992,5.989170,60.973387,56.091887,162.827294,188.828941,160.270942,183.953678,117.075148,181.994740,-0.000814,-1.565126,32.000000,-235.794387,183.563566,-0.024653,31.296272,0.691841,409962.788551,0.956611,19.153524,1.438452,3.405445,8.639238,12.496436,195.553282,195.674677,211.615756,188.714795,67.818577,172.421289,32.000000,166.211716,69.798072,66.626159,105.675478,7.152826,40.848303,54.000000,68.091425,34.290000,36.249615,59.599457,43.988693
55.140397,64.558545,187.995417,163.650954,107.184966,106.180992,29.236673,14.213728,183.369676,5.989416,61.020772,56.084646,162.827130,188.825018,160.267590,183.955547,117.083248,181.995917,-0.000813,-1.565146,32.000000,-235.794491,183.561118,-0.024643,31.292224,0.692360,409994.434098,0.955770,19.162663,1.437614,3.407461,13.903048,10.747758,195.551574,195.675479,211.618241,188.712367,67.781017,172.413906,32.000000,166.214760,69.799990,66.627697,105.674680,7.152826,40.875804,54.000000,68.068226,34.290000,36.247368,59.629099,43.929559
55.148740,64.573560,188.170996,163.654564,106.973823,106.172780,29.230021,14.213848,183.368579,5.989453,61.056984,56.069411,162.828737,188.821629,160.265068,183.952896,117.091943,181.996967,-0.000811,-1.565577,32.000000,-235.794394,183.556535,-0.024812,31.284633,0.692768,409993.955923,0.955836,19.175295,1.432937,3.408974,6.216469,10.227439,195.551091,195.675574,211.618952,188.711599,71.089135,172.418805,32.000000,166.208885,69.801661,66.630049,105.675174,7.152826,40.948244,54.000000,68.024632,34.290000,36.268138,59.618379,43.981943
55.131103,64.586001,188.038575,163.659752,106.760362,106.156233,29.217671,14.213765,183.359417,5.989414,61.121559,56.050727,162.831606,188.808745,160.262745,183.945404,117.101018,181.990534,-0.000810,-1.567145,32.000000,-235.794506,183.546869,-0.024943,31.278981,0.692869,409940.728077,0.954910,19.183013,1.425294,3.409395,11.780240,7.965819,195.550947,195.675613,211.619232,188.713170,76.047312,172.408990,32.000000,166.207969,69.804453,66.632602,105.676623,7.152826,40.943151,54.000000,68.006763,34.290000,36.283456,59.586268,43.984584
55.120994,64.607938,187.753040,163.665612,106.803931,106.123807,29.201987,14.213772,183.351161,5.989103,61.174665,56.045811,162.834935,188.798923,160.259139,183.936857,117.109724,181.984046,-0.000811,-1.569453,32.000000,-235.794566,183.537160,-0.024935,31.277714,0.693436,409906.193843,0.954932,19.190038,1.417007,3.412063,5.541303,17.596986,195.551751,195.671949,211.618491,188.712963,77.717665,172.407364,32.000000,166.203039,69.806763,66.634358,105.678020,7.152826,40.866618,54.000000,67.992728,34.290000,36.307940,59.651050,43.958319
55.120975,64.627411,187.854311,163.672961,106.790954,106.100908,29.226034,14.213805,183.347058,5.989005,61.186177,56.042174,162.839972,188.792417,160.255662,183.931057,117.118642,181.977100,-0.000811,-1.572919,32.000000,-235.794516,183.529783,-0.024923,31.277052,0.693294,409853.347231,0.955558,19.219369,1.405430,3.410753,5.298605,10.007241,195.551862,195.671016,211.619628,188.712476,77.703306,172.407577,32.000000,166.206363,69.808679,66.636590,105.680591,7.152826,40.873598,54.000000,67.971490,34.290000,36.335321,59.621762,44.113564
55.131757,64.638598,188.074580,163.680134,106.638132,106.100588,29.184206,14.213890,183.343738,5.989218,61.178412,56.035386,162.844238,188.789221,160.253112,183.927539,117.126010,181.976874,-0.000812,-1.574102,32.000000,-235.794472,183.526211,-0.024838,31.273225,0.692423,409748.456208,0.956030,19.250988,1.394202,3.406198,7.769897,7.604465,195.550624,195.671768,211.617430,188.712795,77.647474,172.405417,32.000000,166.211860,69.808253,66.638037,105.683043,7.152826,40.984308,54.000000,67.938882,34.290000,36.359282,59.587694,43.882164
55.146670,64.635678,187.750678,163.685465,106.457744,106.092557,29.212218,14.214030,183.336906,5.989165,61.172966,56.024220,162.849277,188.784033,160.252760,183.921380,117.134587,181.973888,-0.000811,-1.574123,32.000000,-235.794431,183.523355,-0.024794,31.268328,0.692632,409668.761150,0.955088,19.270481,1.382585,3.408037,9.219551,5.317516,195.550712,195.671725,211.617864,188.714087,77.609669,172.405090,32.000000,166.212144,69.808313,66.640013,105.687229,7.152826,40.943106,54.000000,67.887383,34.290000,36.352943,59.672087,43.984218
55.133875,64.627675,187.821842,163.688411,106.172326,106.069224,29.194895,14.213930,183.330674,5.989185,61.175577,56.015871,162.853221,188.774137,160.255316,183.914914,117.143488,181.968203,-0.000811,-1.575292,32.000000,-235.794559,183.514861,-0.024832,31.267924,0.693268,409659.887391,0.956275,19.271339,1.375128,3.411366,13.371076,8.396238,195.551601,195.672887,211.616451,188.717894,77.636228,172.405756,32.000000,166.219522,69.809265,66.642055,105.693758,7.152826,40.886322,54.000000,67.862299,34.290000,36.341722,59.590212,43.954871
55.128595,64.624056,187.939111,163.691470,106.007006,106.053141,29.183572,14.213933,183.327940,5.989105,61.153679,56.018197,162.855554,188.768768,160.256670,183.909564,117.151882,181.964029,-0.000811,-1.575295,32.000000,-235.794544,183.512434,-0.024827,31.267903,0.692163,409596.272118,0.954992,19.254139,1.365392,3.404570,9.319971,5.870529,195.551821,195.671779,211.615291,188.719299,77.696539,172.401376,32.000000,166.220761,69.808522,66.643810,105.700427,7.152826,40.987222,54.000000,67.844179,34.290000,36.331170,59.633918,44.070791
55.126979,64.618477,187.767091,163.694302,105.744722,106.040911,29.269549,14.213843,183.325582,5.989350,61.128196,56.005648,162.859906,188.761374,160.258834,183.905837,117.161841,181.961242,-0.000809,-1.575269,32.000000,-235.794690,183.510926,-0.024802,31.266086,0.692372,409485.979465,0.955573,19.258388,1.354281,3.406650,10.194763,8.801797,195.554675,195.670832,211.614766,188.719667,80.912818,172.403538,32.000000,166.228438,69.808975,66.646231,105.710221,7.152826,40.958958,54.000000,67.821238,34.290000,36.326888,59.586672,43.959640
55.141752,64.604593,187.778303,163.696569,105.415997,106.028571,29.229881,14.213892,183.317952,5.989587,61.130950,55.989632,162.863388,188.751184,160.261476,183.897573,117.172050,181.957941,-0.000808,-1.575262,32.000000,-235.794684,183.502225,-0.024799,31.265055,0.692681,409405.069677,0.955891,19.259827,1.344263,3.409104,12.455649,5.338880,195.553998,195.673193,211.609981,188.723554,85.687905,172.400757,32.000000,166.235143,69.809291,66.648722,105.721280,7.152826,40.953313,54.000000,67.778793,34.290000,36.304696,59.642867,44.031393
55.145663,64.597358,187.550249,163.697660,105.417145,106.004203,29.196677,14.213813,183.308465,5.989776,61.129722,55.981517,162.865143,188.741982,160.263387,183.887570,117.180524,181.952454,-0.000806,-1.575268,32.000000,-235.794833,183.494923,-0.024770,31.264151,0.692129,409330.562673,0.952990,19.255793,1.333222,3.406083,12.238009,7.732672,195.553409,195.671730,211.605575,188.722436,90.523664,172.402744,32.000000,166.234830,69.808884,66.650251,105.733499,7.152826,40.923520,54.000000,67.737285,34.290000,36.288787,59.640192,44.150761
55.137423,64.594308,187.600890,163.699664,105.259710,105.979745,29.217671,14.213939,183.297050,5.990274,61.127083,55.970566,162.867774,188.731343,160.263938,183.879494,117.188063,181.946875,-0.000805,-1.575227,32.000000,-235.794709,183.486511,-0.024775,31.262413,0.691899,409232.111659,0.953854,19.227763,1.321730,3.405374,7.765467,12.787515,195.554443,195.670523,211.599985,188.722742,95.464050,172.404040,32.000000,166.243780,69.808425,66.651606,105.747486,7.152826,40.917002,54.000000,67.713354,34.290000,36.279015,59.645444,43.991041
55.115944,64.594344,187.447138,163.702079,105.242024,105.951243,29.174413,14.213957,183.284745,5.989848,61.145990,55.954120,162.870365,188.716385,160.264598,183.866124,117.195697,181.938573,-0.000803,-1.575213,32.000000,-235.794769,183.475855,-0.024749,31.260853,0.691010,409107.497661,0.954625,19.216783,1.311123,3.400997,9.319772,5.423111,195.555536,195.669964,211.591805,188.721314,100.440593,172.409902,32.000000,166.250377,69.808045,66.653933,105.762430,7.152826,40.937961,54.000000,67.703004,34.290000,36.275230,59.632030,43.930879
55.092050,64.596365,187.204461,163.704405,105.153308,105.914632,29.233243,14.213947,183.267538,5.989334,61.174930,55.931395,162.872885,188.699506,160.263435,183.850359,117.203076,181.932907,-0.000802,-1.575221,32.000000,-235.794861,183.458006,-0.024711,31.258499,0.691134,408999.552810,0.953869,19.221624,1.301413,3.402424,5.931126,16.033285,195.557764,195.666834,211.583281,188.719972,105.339485,172.409884,32.000000,166.256058,69.807522,66.655162,105.778094,7.152826,40.853415,54.000000,67.701029,34.290000,36.275719,59.613796,43.796911
55.080896,64.606059,187.300622,163.708401,104.800781,105.882277,29.213931,14.213840,183.245691,5.989507,61.218481,55.904497,162.875671,188.675547,160.261173,183.829332,117.210339,181.914788,-0.000802,-1.575812,32.000000,-235.794983,183.436060,-0.024727,31.256164,0.690783,408889.191685,0.955439,19.242232,1.290551,3.400960,5.612618,10.224078,195.557633,195.665074,211.572177,188.722033,110.138448,172.408591,32.000000,166.262573,69.807143,66.655636,105.793308,7.152826,40.853904,54.000000,67.694098,34.290000,36.283566,59.622952,43.964042
55.073401,64.623331,187.420242,163.713712,104.580112,105.833509,29.205396,14.213903,183.223896,5.989600,61.275331,55.886463,162.878904,188.647052,160.259792,183.804778,117.217283,181.894041,-0.000802,-1.577563,32.000000,-235.794951,183.409927,-0.024742,31.252950,0.690161,408752.829956,0.953651,19.267144,1.280970,3.398030,8.812826,13.168544,195.558124,195.662629,211.560067,188.722591,114.920219,172.408042,32.000000,166.267458,69.806362,66.656435,105.809475,7.152826,40.914132,54.000000,67.676850,34.290000,36.300573,59.609675,43.932567
55.061430,64.646054,187.342833,163.720580,104.323359,105.796892,29.228697,14.214016,183.197597,5.989042,61.327643,55.866937,162.884510,188.619890,160.258837,183.777076,117.225389,181.871701,-0.000801,-1.579882,32.000000,-235.794842,183.381099,-0.024707,31.247658,0.690447,408634.260429,0.954228,19.287526,1.266663,3.400464,10.388007,9.646281,195.558642,195.661947,211.549040,188.722738,119.800487,172.409322,32.000000,166.274998,69.806384,66.657515,105.825458,7.152826,40.905648,54.000000,67.666049,34.290000,36.328558,59.619510,43.949368
