OSU 80 Ton Compressor Load Stand
55.038194,64.672100,187.524938,163.729244,104.026635,105.760081,29.191620,14.214007,183.166820,5.988844,61.395268,55.843030,162.890713,188.587736,160.257139,183.745614,117.231487,181.844066,-0.000801,-1.582192,32.000000,-235.794857,183.350782,-0.024621,31.243362,0.690684,408460.969634,0.954256,19.311982,1.251652,3.403099,11.760582,11.497753,195.559256,195.661338,211.536967,188.721836,119.800487,172.422768,32.000000,166.280939,69.804308,66.658289,105.840797,7.152826,40.949635,54.000000,67.659997,34.290000,36.363830,59.608938,43.939977
55.015998,64.701388,187.420815,163.739537,103.878796,105.711349,29.220713,14.213977,183.132594,5.988496,61.463071,55.826945,162.896963,188.552730,160.255443,183.712349,117.237687,181.812782,-0.000800,-1.583930,32.000000,-235.794928,183.317016,-0.024573,31.241920,0.690525,408343.102858,0.953453,19.346180,1.234857,3.402433,7.931852,11.738967,195.561136,195.660006,211.525980,188.723420,119.800487,172.425959,32.000000,166.294745,69.801698,66.659206,105.856429,7.152826,40.968241,54.000000,67.667923,34.290000,36.402361,59.615379,43.973799
55.007074,64.734289,187.234088,163.751206,103.965807,105.662398,29.236466,14.214072,183.103362,5.987845,61.490013,55.821708,162.906084,188.525055,160.254192,183.681934,117.244073,181.786049,-0.000801,-1.585683,32.000000,-235.794819,183.291930,-0.024568,31.242849,0.691269,408241.115740,0.954845,19.394504,1.218011,3.407178,7.767032,1.434996,195.562784,195.657816,211.516414,188.724817,124.653913,172.429308,32.000000,166.309247,69.798820,66.660242,105.871047,7.152826,40.931775,54.000000,67.663351,34.290000,36.445207,59.627417,43.907842
54.997731,64.759580,187.269714,163.762840,104.055661,105.642139,29.204404,14.213960,183.083787,5.986956,61.469713,55.810863,162.915994,188.503206,160.254448,183.657596,117.249506,181.766647,-0.000801,-1.586817,32.000000,-235.794935,183.269825,-0.024591,31.241308,0.690996,408096.060050,0.953957,19.445081,1.199643,3.406660,9.184870,10.965297,195.565049,195.655090,211.509100,188.727715,129.428152,172.437925,32.000000,166.322609,69.795719,66.661162,105.886337,7.152826,40.930446,54.000000,67.647819,34.290000,36.493433,59.596615,43.958979
54.986875,64.766040,187.518083,163.773023,104.044522,105.621603,29.245879,14.214037,183.061207,5.986499,61.454828,55.794872,162.924383,188.481907,160.258622,183.636481,117.254467,181.747091,-0.000800,-1.586805,32.000000,-235.794807,183.247536,-0.024617,31.240003,0.690264,407945.454155,0.953257,19.486543,1.182857,3.403818,9.258222,9.436766,195.566317,195.655565,211.500658,188.729769,134.239546,172.441669,32.000000,166.341017,69.793094,66.662302,105.901260,7.152826,40.978542,54.000000,67.649397,34.290000,36.501274,59.679020,43.959493
54.969159,64.764414,187.407231,163.779144,104.018554,105.597216,29.200113,14.213915,183.038553,5.985982,61.446930,55.773054,162.931526,188.456610,160.263642,183.613756,117.260010,181.728589,-0.000801,-1.586825,32.000000,-235.794865,183.223164,-0.024646,31.237603,0.690439,407897.647004,0.954365,19.520798,1.169877,3.405044,9.562436,8.451056,195.569434,195.655758,211.492602,188.731730,139.157420,172.455561,32.000000,166.353060,69.790260,66.663182,105.915921,7.152826,41.015392,54.000000,67.642109,34.290000,36.501413,59.615546,43.976807
54.928837,64.764302,187.204928,163.784615,103.840280,105.564457,29.196743,14.213846,183.012416,5.985367,61.472429,55.747905,162.938587,188.424484,160.270039,183.585760,117.265378,181.704471,-0.000802,-1.586864,32.000000,-235.794972,183.191786,-0.024641,31.234279,0.691229,407824.516719,0.953051,19.537674,1.157307,3.410233,8.284772,10.427458,195.574266,195.657068,211.486670,188.734867,139.157420,172.465624,32.000000,166.368196,69.788419,66.665333,105.931423,7.152826,40.963743,54.000000,67.666375,34.290000,36.498765,59.630348,43.965949
54.893561,64.770461,187.318943,163.790211,103.842048,105.523649,29.230664,14.213853,182.984191,5.985111,61.496618,55.739494,162.944387,188.393316,160.275718,183.558921,117.270039,181.682715,-0.000803,-1.586845,32.000000,-235.794883,183.164071,-0.024660,31.234967,0.691003,407729.546672,0.954661,19.553050,1.144563,3.409316,15.180057,8.143127,195.577620,195.657683,211.481317,188.736022,139.157420,172.475270,32.000000,166.381476,69.786374,66.666817,105.946057,7.152826,40.970567,54.000000,67.700879,34.290000,36.498288,59.670356,43.959126
54.883024,64.787654,187.217621,163.796710,103.879685,105.490977,29.198933,14.213949,182.960173,5.984704,61.485234,55.732300,162.951312,188.369297,160.280455,183.535202,117.274786,181.661321,-0.000805,-1.586841,32.000000,-235.794739,183.140719,-0.024708,31.234275,0.690750,407620.800334,0.955251,19.591651,1.129810,3.408136,6.116952,7.077551,195.583562,195.655473,211.480231,188.733877,143.980989,172.486072,32.000000,166.406841,69.784589,66.668222,105.960660,7.152826,40.991629,54.000000,67.710688,34.290000,36.521595,59.670100,43.986125
54.873850,64.788867,187.161067,163.803594,103.877390,105.466693,29.247799,14.213926,182.935849,5.984133,61.480736,55.715866,162.958453,188.346397,160.286121,183.513467,117.279298,181.638980,-0.000806,-1.586802,32.000000,-235.794794,183.112577,-0.024757,31.232682,0.691257,407487.509879,0.954468,19.631700,1.116683,3.412403,13.809794,14.506965,195.585645,195.654903,211.478383,188.736655,148.752693,172.493386,32.000000,166.430901,69.783401,66.670370,105.975280,7.152826,40.953083,54.000000,67.712814,34.290000,36.529707,59.620641,43.917600
54.863738,64.787352,187.102645,163.809219,103.955615,105.442450,29.210402,14.213929,182.911736,5.983900,61.467057,55.707437,162.964611,188.321357,160.290427,183.491781,117.283643,181.619273,-0.000806,-1.586806,32.000000,-235.794968,183.088850,-0.024737,31.234451,0.690916,407382.889963,0.955457,19.659018,1.103608,3.411212,10.512631,5.346099,195.589239,195.656445,211.479097,188.738083,153.601620,172.503694,32.000000,166.442195,69.781408,66.671439,105.988483,7.152826,40.963150,54.000000,67.713634,34.290000,36.528235,59.672529,43.953770
54.844851,64.782008,187.051149,163.813909,104.001564,105.418035,29.207905,14.213933,182.889930,5.983617,61.432905,55.701124,162.970671,188.299975,160.296122,183.471517,117.288077,181.603985,-0.000807,-1.586169,32.000000,-235.795054,183.069112,-0.024734,31.230576,0.690732,407287.551135,0.953820,19.669047,1.090401,3.410752,6.147641,9.204802,195.594105,195.657328,211.479342,188.739366,158.549561,172.507752,32.000000,166.460661,69.779070,66.671867,106.001427,7.152826,40.934780,54.000000,67.723106,34.290000,36.522839,59.633701,43.810264
54.813662,64.771737,187.107694,163.817989,103.765148,105.400055,29.230506,14.213836,182.862913,5.983442,61.440044,55.677741,162.974954,188.270003,160.302002,183.445898,117.291123,181.582109,-0.000808,-1.584398,32.000000,-235.795127,183.039040,-0.024980,31.224868,0.690482,407190.043185,0.955013,19.677251,1.078385,3.410315,9.739746,14.660940,195.595840,195.658604,211.480706,188.740260,163.521183,172.518867,32.000000,166.467221,69.776690,66.671770,106.013667,7.152826,40.965236,54.000000,67.750172,34.290000,36.506804,59.622726,43.760887
54.790022,64.767480,187.183498,163.820298,103.631590,105.359517,29.210331,14.213977,182.829461,5.983225,61.483410,55.665833,162.979090,188.235681,160.307246,183.412899,117.294613,181.553201,-0.000809,-1.586084,32.000000,-235.794913,183.007166,-0.025050,31.223605,0.690476,407092.963578,0.955224,19.690066,1.067998,3.410551,10.091619,10.394943,195.602996,195.660330,211.485612,188.738155,168.420296,172.530691,32.000000,166.483930,69.775336,66.671594,106.025666,7.152826,40.998598,54.000000,67.780071,34.290000,36.496465,59.648168,43.947827
54.790577,64.779261,187.222427,163.825176,103.698539,105.312407,29.190101,14.213842,182.799207,5.982341,61.492448,55.659755,162.984734,188.204363,160.311587,183.382107,117.297820,181.524977,-0.000810,-1.587830,32.000000,-235.795121,182.978011,-0.025078,31.220853,0.691013,407025.157707,0.954898,19.709789,1.056434,3.413523,5.687984,8.260836,195.603985,195.663784,211.486984,188.741290,173.222788,172.534305,32.000000,166.510416,69.773953,66.671814,106.037523,7.152826,41.018400,54.000000,67.788796,34.290000,36.500482,59.630249,43.799552
54.774970,64.793397,186.993857,163.831456,103.640576,105.287884,29.223698,14.213883,182.771934,5.981819,61.492347,55.650863,162.991331,188.176269,160.315363,183.354348,117.300229,181.499966,-0.000810,-1.589599,32.000000,-235.795011,182.950586,-0.025096,31.218010,0.691288,406872.307917,0.955635,19.728276,1.041687,3.416379,5.005035,9.888012,195.606909,195.664736,211.488475,188.745961,174.748396,172.546422,32.000000,166.520263,69.771818,66.671505,106.047978,7.152826,40.981552,54.000000,67.793080,34.290000,36.527584,59.599339,43.801533
54.752165,64.796202,186.648101,163.837971,103.640256,105.255445,29.214837,14.213879,182.744094,5.981248,61.496365,55.637074,162.997028,188.151348,160.317906,183.328088,117.302895,181.475314,-0.000812,-1.591324,32.000000,-235.795002,182.924871,-0.025032,31.215785,0.691169,406698.635877,0.955889,19.739523,1.027489,3.417055,10.984132,3.203716,195.609029,195.665471,211.490582,188.748218,174.694521,172.541484,32.000000,166.534598,69.768206,66.670691,106.056906,7.152826,40.906991,54.000000,67.821385,34.290000,36.530381,59.634557,43.913858
54.742531,64.799882,186.695851,163.843604,103.620926,105.235053,29.241735,14.213812,182.723789,5.981196,61.476110,55.633825,163.002694,188.129205,160.321867,183.306450,117.304205,181.452313,-0.000812,-1.591686,32.000000,-235.795039,182.904372,-0.025008,31.213780,0.690607,406629.469046,0.954905,19.768678,1.015338,3.413856,15.291660,8.131176,195.610540,195.666934,211.492594,188.748731,174.694884,172.556598,32.000000,166.541699,69.764105,66.669329,106.063768,7.152826,40.878799,54.000000,67.843506,34.290000,36.534033,59.601837,43.949588
54.731195,64.795564,186.759033,163.848314,103.451026,105.222770,29.206026,14.213820,182.703948,5.981178,61.451708,55.623247,163.008006,188.106345,160.326432,183.284908,117.304967,181.432568,-0.000811,-1.590508,32.000000,-235.795047,182.883436,-0.025053,31.209178,0.689682,406518.548362,0.955348,19.793436,1.003072,3.408963,15.411414,6.960136,195.613788,195.671561,211.495043,188.748693,174.753556,172.570119,32.000000,166.559833,69.759739,66.668509,106.069171,7.152826,40.901570,54.000000,67.852548,34.290000,36.532385,59.622018,43.799038
54.722158,64.788702,186.531733,163.852036,103.318531,105.205541,29.230267,14.213829,182.678880,5.980678,61.462091,55.608931,163.011526,188.081676,160.330750,183.262547,117.304903,181.410726,-0.000811,-1.588768,32.000000,-235.795037,182.857677,-0.025018,31.204326,0.689864,406448.824638,0.954480,19.806393,0.992801,3.410435,7.487552,6.954165,195.613805,195.673298,211.494649,188.749971,174.805052,172.575412,32.000000,166.573537,69.755023,66.666933,106.071312,7.152826,40.872160,54.000000,67.869833,34.290000,36.519236,59.627702,43.696104
54.709572,64.784750,186.455691,163.854706,103.568375,105.172381,29.235362,14.213889,182.658273,5.979814,61.463798,55.607556,163.015968,188.059518,160.335592,183.240855,117.305307,181.390491,-0.000812,-1.588160,32.000000,-235.795035,182.837539,-0.024991,31.201558,0.690206,406402.142540,0.955743,19.812990,0.984345,3.412296,14.002537,5.971105,195.615045,195.673905,211.498263,188.754890,174.775218,172.586899,32.000000,166.580556,69.751832,66.666417,106.073032,7.152826,40.823428,54.000000,67.888645,34.290000,36.512309,59.654905,43.971085
54.692847,64.788612,186.495217,163.859332,103.835027,105.149072,29.214067,14.213830,182.639259,5.979591,61.457755,55.599321,163.020722,188.037622,160.341403,183.221590,117.305528,181.372139,-0.000813,-1.588178,32.000000,-235.794996,182.817424,-0.025000,31.197572,0.689608,406331.940329,0.954951,19.814832,0.975901,3.408706,7.807567,11.819812,195.616904,195.675728,211.501728,188.754911,174.710884,172.591277,32.000000,166.597880,69.748966,66.665578,106.072352,7.152826,40.837702,54.000000,67.913155,34.290000,36.512838,59.591471,43.919801
54.680822,64.789569,186.517734,163.863393,103.975816,105.125937,29.243544,14.213836,182.617881,5.979368,61.464328,55.587364,163.025122,188.015685,160.345659,183.202877,117.305134,181.354074,-0.000813,-1.586994,32.000000,-235.794848,182.797255,-0.025069,31.193166,0.689376,406206.798094,0.954717,19.823003,0.967611,3.408100,10.119840,5.862536,195.618308,195.675684,211.505803,188.752730,174.671279,172.605318,32.000000,166.603097,69.745078,66.664842,106.068639,7.152826,40.850408,54.000000,67.936317,34.290000,36.515039,59.631390,43.936676
54.665519,64.790773,186.423240,163.867106,104.007072,105.101393,29.215183,14.213859,182.594021,5.979248,61.477639,55.570349,163.029133,187.987636,160.350163,183.180126,117.303955,181.334347,-0.000813,-1.587018,32.000000,-235.794791,182.773602,-0.025072,31.187904,0.689639,406133.484275,0.955534,19.842979,0.960238,3.409865,10.517869,11.679203,195.620767,195.682973,211.507179,188.752264,174.698613,172.619245,32.000000,166.616298,69.741427,66.664318,106.063478,7.152826,40.807256,54.000000,67.960876,34.290000,36.513078,59.598591,43.788914
54.654230,64.795376,186.513835,163.870691,103.948030,105.077037,29.224276,14.213933,182.566244,5.978867,61.500731,55.554467,163.032094,187.957406,160.354021,183.153253,117.302328,181.311634,-0.000814,-1.587039,32.000000,-235.794639,182.743310,-0.025009,31.183903,0.689805,406054.176732,0.954596,19.855523,0.953593,3.411027,7.744424,9.406101,195.620971,195.685167,211.506254,188.754410,174.769294,172.621732,32.000000,166.621263,69.736929,66.663086,106.057024,7.152826,40.853984,54.000000,67.985772,34.290000,36.518440,59.636337,43.718334
54.648426,64.807718,186.358043,163.874738,103.853410,105.040620,29.224495,14.213772,182.538602,5.978052,61.513947,55.547068,163.035351,187.932273,160.357078,183.129611,117.299821,181.288892,-0.000815,-1.587053,32.000000,-235.794834,182.716182,-0.024980,31.177570,0.689662,405974.425344,0.955599,19.871478,0.947083,3.410253,10.325183,8.045371,195.624673,195.684787,211.511768,188.756198,174.802472,172.633854,32.000000,166.627672,69.731751,66.662147,106.049380,7.152826,40.811710,54.000000,68.002179,34.290000,36.531237,59.634744,43.807329
54.632597,64.817419,186.467072,163.879182,103.577088,105.012018,29.221824,14.213755,182.510147,5.977820,61.546338,55.524930,163.040134,187.899673,160.359964,183.105573,117.297730,181.260218,-0.000816,-1.587024,32.000000,-235.794857,182.684098,-0.025014,31.168897,0.690016,405897.920626,0.955310,19.886963,0.939857,3.412615,8.941934,12.027834,195.627467,195.686596,211.517350,188.755423,174.759794,172.639464,32.000000,166.642924,69.726543,66.661302,106.041265,7.152826,40.834795,54.000000,68.030066,34.290000,36.545910,59.637104,43.588107
54.610384,64.830943,186.476615,163.884099,103.362643,104.975664,29.233923,14.213611,182.475507,5.977166,61.613335,55.498221,163.043509,187.860136,160.361995,183.067714,117.295326,181.227827,-0.000816,-1.588781,32.000000,-235.794911,182.646303,-0.025061,31.161857,0.689537,405783.006569,0.955116,19.904900,0.933499,3.410126,8.947598,16.206050,195.629652,195.689515,211.524934,188.752943,174.706218,172.651664,32.000000,166.658544,69.721109,66.661010,106.031631,7.152826,40.899446,54.000000,68.068323,34.290000,36.556853,59.626807,43.752083
54.599527,64.854752,186.349273,163.889564,103.258314,104.939126,29.195257,14.213688,182.441737,5.976511,61.669060,55.487473,163.049172,187.827025,160.363755,183.032615,117.292567,181.193653,-0.000816,-1.590518,32.000000,-235.794823,182.611474,-0.024940,31.158152,0.690092,405700.395088,0.955274,19.929865,0.924410,3.413110,12.542686,5.891246,195.632524,195.695591,211.527912,188.757787,174.685059,172.657024,32.000000,166.671842,69.716529,66.660359,106.022824,7.152826,40.820060,54.000000,68.098310,34.290000,36.590014,59.630820,43.773066
54.595795,64.887695,186.489663,163.899471,103.176420,104.914773,29.204736,14.213810,182.411475,5.975872,61.694638,55.480169,163.056351,187.792476,160.366267,183.002584,117.289386,181.159588,-0.000817,-1.592276,32.000000,-235.794703,182.579409,-0.024955,31.153813,0.690337,405599.218672,0.955012,19.964815,0.914185,3.414673,9.993193,7.397982,195.633571,195.698133,211.532298,188.762490,174.740183,172.662974,32.000000,166.676117,69.712943,66.659925,106.014195,7.152826,40.855612,54.000000,68.120431,34.290000,36.632061,59.631567,43.744306
54.600764,64.909968,186.701388,163.909160,103.272818,104.890310,29.209188,14.213946,182.385704,5.974924,61.708749,55.479713,163.064982,187.763566,160.369979,182.974567,117.285048,181.131589,-0.000819,-1.594017,32.000000,-235.794600,182.554986,-0.024949,31.149566,0.689973,405503.218431,0.956216,19.999096,0.903617,3.413020,18.096187,4.009118,195.639059,195.699009,211.541292,188.764396,174.805344,172.675260,32.000000,166.683962,69.708628,66.659440,106.005481,7.152826,40.910148,54.000000,68.136016,34.290000,36.671011,59.639297,43.838363
54.603904,64.923248,186.551556,163.918112,103.445492,104.881954,29.215441,14.213856,182.362842,5.973985,61.695720,55.474152,163.072306,187.738198,160.373962,182.950775,117.280928,181.106621,-0.000819,-1.594041,32.000000,-235.794772,182.530453,-0.024974,31.145522,0.690448,405463.192009,0.955840,20.035641,0.893512,3.415825,7.634782,8.902000,195.641982,195.702448,211.550192,188.763519,174.810747,172.691351,32.000000,166.695319,69.704114,66.658359,105.996296,7.152826,40.920427,54.000000,68.144449,34.290000,36.694783,59.635875,43.663089
54.595324,64.929213,186.436524,163.925811,103.482767,104.881818,29.237979,14.213653,182.338423,5.973700,61.687238,55.462560,163.078486,187.713911,160.379171,182.927933,117.276545,181.082713,-0.000819,-1.594060,32.000000,-235.794873,182.510334,-0.024972,31.143015,0.691002,405404.008517,0.955432,20.053120,0.886930,3.419391,11.527648,11.644510,195.645580,195.706704,211.559000,188.763955,174.754420,172.704894,32.000000,166.717828,69.699547,66.657858,105.985876,7.152826,40.870209,54.000000,68.166293,34.290000,36.702887,59.640930,43.691629
54.582334,64.927142,186.243262,163.930311,103.642498,104.869706,29.214293,14.213529,182.314004,5.973238,61.682589,55.461263,163.083856,187.688161,160.385838,182.908396,117.272658,181.059376,-0.000820,-1.591166,32.000000,-235.795104,182.490043,-0.024970,31.142330,0.690570,405395.274168,0.955125,20.063369,0.881308,3.416451,8.551338,1.569334,195.648045,195.710078,211.566434,188.771788,178.011815,172.709925,32.000000,166.733815,69.695885,66.658041,105.975968,7.152826,40.827882,54.000000,68.201142,34.290000,36.703333,59.618851,43.778349
54.581113,64.925698,186.139471,163.934078,103.680064,104.857562,29.214394,14.213544,182.297624,5.972758,61.653060,55.456696,163.089264,187.669587,160.393408,182.894086,117.268102,181.039501,-0.000820,-1.589413,32.000000,-235.795095,182.472400,-0.024961,31.139670,0.690396,405417.498633,0.954569,20.077613,0.876364,3.414881,6.429825,13.786152,195.650821,195.712243,211.574778,188.776880,182.981563,172.721067,32.000000,166.728171,69.692092,66.658300,105.965094,7.152826,40.785175,54.000000,68.219808,34.290000,36.700378,59.636022,43.761548
54.557474,64.919830,186.225020,163.937336,103.380232,104.841463,29.219671,14.213531,182.268598,5.972712,61.659232,55.433101,163.094337,187.634029,160.403918,182.864607,117.260842,181.009811,-0.000819,-1.587109,32.000000,-235.795199,182.439233,-0.024988,31.130060,0.689901,405384.819574,0.955479,20.088077,0.871144,3.412153,8.006324,2.816405,195.654417,195.715519,211.589508,188.778814,184.707717,172.739724,32.000000,166.734234,69.686739,66.657898,105.950671,7.152826,40.792022,54.000000,68.259541,34.290000,36.694495,59.662232,43.802853
54.540719,64.920877,186.139357,163.939527,103.133448,104.813048,29.220795,14.213673,182.240000,5.972171,61.709156,55.421702,163.097436,187.600294,160.411451,182.834346,117.256622,180.980592,-0.000819,-1.587723,32.000000,-235.795084,182.410628,-0.025029,31.123598,0.689579,405345.866818,0.955385,20.087812,0.867946,3.410328,8.426963,11.830906,195.656898,195.722150,211.596608,188.780486,184.770075,172.751115,32.000000,166.750749,69.682827,66.658454,105.938283,7.152826,40.776730,54.000000,68.306270,34.290000,36.683008,59.645385,43.797057
54.524767,64.939366,185.928125,163.943129,102.905669,104.784690,29.224315,14.213525,182.208868,5.971817,61.749211,55.411510,163.101298,187.569145,160.415307,182.802268,117.252519,180.951825,-0.000819,-1.588308,32.000000,-235.795402,182.380230,-0.025050,31.117379,0.690225,405307.079850,0.955508,20.104760,0.863620,3.413373,8.709980,8.276319,195.658708,195.724066,211.603111,188.786644,184.760690,172.762544,32.000000,166.757705,69.678243,66.658532,105.924946,7.152826,40.752889,54.000000,68.339115,34.290000,36.709069,59.607443,43.628019
54.513881,64.959438,185.840662,163.949316,102.874877,104.760296,29.215216,14.213636,182.177686,5.971275,61.784755,55.402741,163.106251,187.537096,160.418740,182.771908,117.248013,180.923582,-0.000818,-1.589776,32.000000,-235.795354,182.352397,-0.025008,31.112443,0.690131,405218.371624,0.955540,20.121984,0.856434,3.412851,12.139369,8.882192,195.660064,195.724367,211.609749,188.793657,184.698996,172.764101,32.000000,166.759248,69.673795,66.658926,105.910479,7.152826,40.704490,54.000000,68.378367,34.290000,36.736756,59.649044,43.545701
54.511192,64.979385,185.720947,163.956103,102.852007,104.736106,29.223790,14.213669,182.147429,5.971352,61.807674,55.395034,163.111339,187.507190,160.421252,182.742632,117.243244,180.894362,-0.000818,-1.591517,32.000000,-235.795333,182.324570,-0.024980,31.107106,0.689677,405153.251093,0.955523,20.155879,0.849307,3.409976,5.813945,8.005154,195.661265,195.725866,211.616523,188.794516,187.975804,172.771933,32.000000,166.758914,69.668917,66.658288,105.894174,7.152826,40.664183,54.000000,68.407617,34.290000,36.765229,59.625027,43.784732
54.497454,64.997481,185.762799,163.963130,102.617928,104.715989,29.247035,14.213743,182.115440,5.970857,61.841686,55.379889,163.117672,187.472588,160.424730,182.712725,117.238579,180.862260,-0.000818,-1.593269,32.000000,-235.795277,182.294791,-0.025100,31.099630,0.689528,405103.444872,0.955860,20.186465,0.842787,3.409052,7.775211,9.889667,195.664247,195.729561,211.624047,188.793996,187.975804,172.787148,32.000000,166.769668,69.664515,66.658952,105.877316,7.152826,40.679084,54.000000,68.441897,34.290000,36.793640,59.624762,43.645480
54.488809,65.012002,185.615771,163.970040,102.283532,104.695772,29.207292,14.213842,182.081139,5.970390,61.898974,55.363151,163.123895,187.434882,160.428580,182.679188,117.233498,180.829516,-0.000816,-1.593909,32.000000,-235.795282,182.261907,-0.025252,31.093675,0.689197,405048.305254,0.955463,20.209009,0.836148,3.407024,17.474851,2.225115,195.666574,195.736104,211.626403,188.800570,184.762527,172.799446,32.000000,166.779986,69.660212,66.659758,105.858523,7.152826,40.631315,54.000000,68.478439,34.290000,36.814463,59.642169,43.592436
54.485281,65.038798,185.507291,163.978243,102.090072,104.671344,29.200089,14.213907,182.046433,5.969846,61.943504,55.356717,163.130260,187.401859,160.431567,182.644110,117.227689,180.800175,-0.000817,-1.594510,32.000000,-235.795219,182.233123,-0.025249,31.088215,0.689564,405013.600899,0.954832,20.240378,0.828277,3.408651,14.521067,5.546748,195.670309,195.737569,211.628219,188.807336,184.806824,172.811194,32.000000,166.786457,69.655422,66.659759,105.837786,7.152826,40.592827,54.000000,68.506068,34.290000,36.847124,59.618890,43.811291
54.469190,65.065326,185.316798,163.987436,101.877754,104.646852,29.211416,14.213873,182.012533,5.969283,61.990504,55.343563,163.137471,187.367581,160.435408,182.609109,117.221699,180.766030,-0.000817,-1.596243,32.000000,-235.795237,182.199011,-0.025226,31.080255,0.689253,404971.413383,0.956152,20.263253,0.820569,3.406493,11.669583,11.656715,195.672712,195.735462,211.632662,188.815220,183.148727,172.822675,32.000000,166.797217,69.651334,66.660788,105.817208,7.152826,40.540628,54.000000,68.547106,34.290000,36.885615,59.613816,43.634182
54.444105,65.093835,185.546120,163.997228,101.729952,104.622452,29.233894,14.213933,181.977410,5.968614,62.055650,55.330955,163.144575,187.327582,160.437643,182.573263,117.215314,180.728930,-0.000816,-1.596864,32.000000,-235.794964,182.162401,-0.025220,31.076339,0.688985,404927.567257,0.956301,20.293457,0.814917,3.404723,13.676922,7.553877,195.675251,195.738587,211.639700,188.817949,178.200785,172.841343,32.000000,166.800053,69.648258,66.661730,105.795830,7.152826,40.569105,54.000000,68.599018,34.290000,36.923879,59.632728,43.730220
54.430747,65.126573,185.483979,164.007228,101.708128,104.598105,29.248528,14.214024,181.945181,5.968121,62.085999,55.332048,163.152421,187.295376,160.440206,182.540382,117.208741,180.694780,-0.000817,-1.598624,32.000000,-235.794863,182.132891,-0.025209,31.074060,0.688672,404892.163597,0.956087,20.335537,0.807569,3.402232,6.487350,5.591412,195.679760,195.743477,211.643905,188.820663,173.229163,172.855525,32.000000,166.819712,69.645628,66.662477,105.774713,7.152826,40.577153,54.000000,68.650082,34.290000,36.971416,59.598296,43.817380
54.430243,65.154898,185.156022,164.018251,101.625292,104.585893,29.206296,14.213987,181.917064,5.967199,62.081251,55.322508,163.161265,187.267097,160.444394,182.511591,117.201501,180.667317,-0.000816,-1.598598,32.000000,-235.795023,182.104290,-0.025215,31.067990,0.689656,404867.054365,0.955689,20.388297,0.799459,3.408011,7.263504,6.567746,195.680716,195.748765,211.644836,188.831764,168.330051,172.862635,32.000000,166.837654,69.642752,66.663461,105.753907,7.152826,40.490072,54.000000,68.681066,34.290000,37.014924,59.638914,43.647388
54.416606,65.168932,185.135964,164.026924,101.369866,104.573540,29.226543,14.214010,181.887496,5.966987,62.104482,55.310439,163.169849,187.234447,160.450060,182.481184,117.194858,180.636329,-0.000815,-1.598602,32.000000,-235.794946,182.074691,-0.025192,31.062503,0.689590,404840.196240,0.955331,20.433952,0.792687,3.407706,10.736532,12.895217,195.686975,195.749233,211.648453,188.841686,163.527558,172.872738,32.000000,166.843240,69.640474,66.664895,105.733443,7.152826,40.428473,54.000000,68.723013,34.290000,37.046238,59.667395,43.612025
54.412293,65.180880,185.319113,164.034134,101.358990,104.549263,29.183371,14.214010,181.854469,5.966557,62.140092,55.302668,163.176847,187.199863,160.455519,182.449543,117.188338,180.604218,-0.000816,-1.598608,32.000000,-235.795044,182.042722,-0.025064,31.057219,0.688705,404845.703557,0.956683,20.462765,0.789194,3.401712,10.439019,9.502169,195.690962,195.749462,211.655155,188.845993,158.743750,172.879994,32.000000,166.862014,69.637851,66.666620,105.713992,7.152826,40.484288,54.000000,68.765321,34.290000,37.057128,59.575391,43.660007
54.412055,65.202943,185.514700,164.040766,101.288764,104.532881,29.201790,14.214046,181.824481,5.966425,62.171317,55.296879,163.184219,187.162988,160.462008,182.417775,117.180647,180.572655,-0.000816,-1.598590,32.000000,-235.795081,182.014723,-0.024999,31.052786,0.688884,404839.798427,0.956208,20.489990,0.783724,3.402196,7.860403,5.075184,195.694418,195.755289,211.661257,188.848734,153.862783,172.901154,32.000000,166.880219,69.636514,66.669073,105.696305,7.152826,40.520866,54.000000,68.797886,34.290000,37.089864,59.652397,43.621269
54.403076,65.225567,185.369437,164.048550,101.206933,104.508479,29.216048,14.214064,181.789398,5.965615,62.213981,55.289570,163.191681,187.127171,160.467703,182.385088,117.173847,180.539532,-0.000817,-1.598592,32.000000,-235.795190,181.982138,-0.024991,31.049026,0.689476,404778.128964,0.957515,20.506109,0.777691,3.405832,12.030018,9.152493,195.699066,195.763719,211.665846,188.854575,148.904097,172.911311,32.000000,166.895996,69.635119,66.672389,105.681231,7.152826,40.516321,54.000000,68.833777,34.290000,37.123269,59.605771,43.583412
54.395206,65.251409,185.252692,164.056881,101.200890,104.484118,29.197171,14.213997,181.756168,5.964573,62.257952,55.286269,163.198965,187.091343,160.473754,182.352699,117.166742,180.506396,-0.000818,-1.598612,32.000000,-235.795254,181.947721,-0.025003,31.045167,0.690110,404760.190320,0.956822,20.528403,0.773043,3.409441,13.808318,9.615321,195.702202,195.769318,211.668227,188.865814,143.953216,172.916006,32.000000,166.899436,69.633411,66.675115,105.667602,7.152826,40.466128,54.000000,68.880153,34.290000,37.159385,59.645788,43.638877
54.392454,65.277834,185.488337,164.065546,101.175087,104.467954,29.237533,14.213896,181.724337,5.964408,62.279533,55.281816,163.207019,187.056137,160.479658,182.321504,117.159663,180.473483,-0.000817,-1.600350,32.000000,-235.795326,181.918156,-0.024928,31.040985,0.689749,404715.986220,0.956364,20.559712,0.766890,3.407334,7.716312,3.491225,195.707679,195.772154,211.675413,188.875305,139.091188,172.926596,32.000000,166.902190,69.631429,66.678001,105.655967,7.152826,40.515680,54.000000,68.919902,34.290000,37.200271,59.659469,43.644160
54.397240,65.302206,185.382625,164.074328,100.823837,104.459642,29.206702,14.213768,181.689259,5.964310,62.315522,55.267534,163.214441,187.018254,160.485005,182.289637,117.152275,180.439619,-0.000817,-1.600946,32.000000,-235.795425,181.884058,-0.024885,31.036008,0.689466,404676.275955,0.956978,20.593170,0.761037,3.405681,9.245125,2.063558,195.712857,195.776610,211.683469,188.877894,134.313373,172.937498,32.000000,166.918111,69.629352,66.680914,105.644637,7.152826,40.508094,54.000000,68.948216,34.290000,37.236898,59.624417,43.776881
54.400884,65.325102,185.141519,164.081884,100.613156,104.438130,29.190395,14.213666,181.654702,5.963664,62.356535,55.265519,163.221864,186.984526,160.489276,182.257480,117.144149,180.402711,-0.000818,-1.602693,32.000000,-235.795716,181.849188,-0.024887,31.034291,0.690254,404665.397252,0.955630,20.622257,0.755242,3.410185,8.782843,7.945200,195.714899,195.782490,211.689807,188.884802,129.497168,172.952003,32.000000,166.931190,69.627419,66.684282,105.635375,7.152826,40.417999,54.000000,68.976911,34.290000,37.272256,59.639258,43.774680
54.409817,65.350472,185.350601,164.090577,100.614984,104.424665,29.223505,14.213544,181.624520,5.963146,62.370382,55.268272,163.229789,186.953908,160.494070,182.228365,117.135787,180.372104,-0.000818,-1.603287,32.000000,-235.795960,181.817921,-0.024856,31.032516,0.689975,404677.436468,0.956532,20.641998,0.749384,3.407942,8.126192,19.839055,195.717953,195.789727,211.693664,188.896144,126.227178,172.955824,32.000000,166.946863,69.625757,66.687142,105.627419,7.152826,40.429123,54.000000,69.003701,34.290000,37.308819,59.602830,43.631027
54.410032,65.372198,185.388233,164.099404,100.585570,104.424691,29.216810,14.213525,181.598654,5.962247,62.382489,55.264891,163.239032,186.926571,160.499558,182.202340,117.128494,180.340353,-0.000818,-1.603279,32.000000,-235.796008,181.790355,-0.024863,31.028898,0.689138,404638.636417,0.956857,20.661370,0.743069,3.403281,9.776080,6.024093,195.720981,195.789350,211.698700,188.908186,126.202014,172.959871,32.000000,166.947962,69.624710,66.689937,105.620908,7.152826,40.460832,54.000000,69.031916,34.290000,37.349084,59.619500,43.607256
54.399984,65.384161,185.398973,164.107363,100.573744,104.424544,29.239692,14.213521,181.572789,5.961293,62.398779,55.266400,163.248122,186.898944,160.506591,182.176404,117.120927,180.313096,-0.000818,-1.603304,32.000000,-235.796078,181.766370,-0.024825,31.027407,0.689666,404630.575390,0.955541,20.678096,0.739456,3.406565,9.949885,10.597206,195.725964,195.794078,211.707335,188.917028,126.232778,172.976014,32.000000,166.954811,69.624506,66.693356,105.614937,7.152826,40.474600,54.000000,69.068947,34.290000,37.368463,59.612035,43.828532
54.400109,65.401238,185.272469,164.114289,100.963040,104.428510,29.203903,14.213632,181.557635,5.960636,62.381482,55.286518,163.256270,186.882260,160.513459,182.154748,117.112801,180.289222,-0.000819,-1.603304,32.000000,-235.795952,181.749000,-0.024822,31.030648,0.689906,404674.568862,0.955811,20.699615,0.734323,3.407244,7.799889,8.761107,195.729285,195.800245,211.711382,188.922736,126.305291,172.983848,32.000000,166.970302,69.624448,66.696188,105.609300,7.152826,40.450921,54.000000,69.106040,34.290000,37.392810,59.584183,43.956558
54.395856,65.406034,185.137343,164.120332,101.343948,104.448674,29.225205,14.213582,181.544860,5.960009,62.311819,55.300730,163.263942,186.874380,160.520879,182.142204,117.103956,180.271600,-0.000819,-1.603336,32.000000,-235.795981,181.738577,-0.024826,31.032020,0.690118,404712.683226,0.955287,20.721297,0.731221,3.408070,17.673917,12.013050,195.732649,195.807494,211.714383,188.933302,126.354300,172.992836,32.000000,166.988204,69.624924,66.699616,105.603938,7.152826,40.388397,54.000000,69.143899,34.290000,37.410890,59.636937,43.796104
54.401495,65.398654,185.130274,164.124140,101.587768,104.472811,29.235811,14.213783,181.538729,5.959507,62.236941,55.317397,163.271430,186.868296,160.531155,182.136913,117.096539,180.261494,-0.000819,-1.601625,32.000000,-235.795835,181.732300,-0.024863,31.033521,0.689715,404767.163045,0.956536,20.738255,0.730001,3.405737,14.890860,15.016409,195.736933,195.813654,211.715099,188.949555,126.318292,172.993217,32.000000,166.994476,69.626559,66.703589,105.600225,7.152826,40.357420,54.000000,69.178273,34.290000,37.411373,59.656823,43.762942
54.421845,65.379200,185.134866,164.124367,101.929282,104.489023,29.197680,14.213770,181.533748,5.959335,62.163160,55.332879,163.274485,186.864314,160.540737,182.134348,117.088883,180.254697,-0.000819,-1.599911,32.000000,-235.795900,181.728036,-0.024912,31.034928,0.689472,404872.292558,0.956118,20.747165,0.731947,3.403519,6.638109,8.565357,195.740335,195.814492,211.721659,188.957052,126.265896,172.999899,32.000000,166.990467,69.627005,66.706557,105.594686,7.152826,40.371095,54.000000,69.191826,34.290000,37.385827,59.627889,43.796837
54.429782,65.355868,185.065139,164.121639,102.134518,104.513265,29.210510,14.213665,181.530933,5.959488,62.095263,55.343884,163.275775,186.864078,160.549348,182.131576,117.080512,180.248029,-0.000820,-1.598166,32.000000,-235.795980,181.729793,-0.024860,31.034775,0.689489,404966.782848,0.955863,20.734329,0.735408,3.403037,10.565961,10.646825,195.743993,195.821088,211.727933,188.963088,126.242571,173.010545,32.000000,166.995498,69.625624,66.709153,105.588339,7.152826,40.332658,54.000000,69.205640,34.290000,37.356452,59.635442,43.745040
54.414917,65.331415,184.892083,164.117466,102.145835,104.537618,29.225279,14.213556,181.527961,5.959965,62.043020,55.347590,163.274977,186.862446,160.557199,182.130962,117.072392,180.243196,-0.000819,-1.596445,32.000000,-235.796105,181.725769,-0.024810,31.034707,0.689288,405003.431351,0.956815,20.695189,0.740404,3.401848,8.695707,5.797656,195.744696,195.830651,211.730310,188.969379,126.297966,173.018076,32.000000,167.001944,69.625143,66.712149,105.582266,7.152826,40.304983,54.000000,69.245144,34.290000,37.324281,59.597136,43.784071
54.399741,65.310586,184.820264,164.112451,102.099889,104.545654,29.245656,14.213579,181.522982,5.960058,62.021424,55.354729,163.274641,186.858185,160.564709,182.126215,117.065034,180.237945,-0.000820,-1.594680,32.000000,-235.796042,181.723911,-0.024802,31.035184,0.689101,405076.340759,0.956403,20.664182,0.746165,3.400071,11.223939,11.850349,195.748603,195.838049,211.732604,188.981131,126.378565,173.017306,32.000000,167.007629,69.625531,66.715921,105.576022,7.152826,40.244485,54.000000,69.301318,34.290000,37.290354,59.641068,43.790014
54.406621,65.298127,184.892122,164.107195,102.277421,104.545565,29.214934,14.213571,181.521039,5.959832,61.990516,55.367376,163.273394,186.857707,160.570072,182.124236,117.057069,180.232574,-0.000820,-1.592925,32.000000,-235.796179,181.722102,-0.024868,31.034935,0.688862,405164.557168,0.956369,20.654105,0.752393,3.397820,12.645216,8.241212,195.749111,195.844492,211.734011,188.995369,126.391852,173.012357,32.000000,166.997580,69.626106,66.719226,105.570073,7.152826,40.247868,54.000000,69.331114,34.290000,37.274323,59.624644,43.827578
54.424073,65.289572,184.961311,164.103518,102.344564,104.569320,29.226217,14.213601,181.521660,5.959983,61.954678,55.372261,163.272377,186.861517,160.572884,182.122514,117.048650,180.231507,-0.000819,-1.592937,32.000000,-235.796108,181.721591,-0.024882,31.030891,0.688832,405192.464793,0.956017,20.647958,0.757693,3.397448,8.050408,10.395687,195.751240,195.849575,211.738736,188.999588,126.341298,173.011297,32.000000,166.988175,69.626810,66.721953,105.562873,7.152826,40.286508,54.000000,69.343550,34.290000,37.261953,59.675263,43.807622
54.436297,65.278277,184.869927,164.099225,102.295350,104.585641,29.245777,14.213496,181.515659,5.960125,61.965083,55.369085,163.270447,186.856530,160.573958,182.114438,117.040513,180.226100,-0.000819,-1.592940,32.000000,-235.796145,181.715097,-0.024827,31.026321,0.688946,405186.708195,0.956856,20.628844,0.763556,3.398339,12.429283,12.291637,195.753077,195.857256,211.742502,189.003088,126.295913,173.007743,32.000000,167.000224,69.628244,66.724205,105.555361,7.152826,40.240897,54.000000,69.363488,34.290000,37.249431,59.644097,43.569765
54.463862,65.272947,185.106081,164.095337,102.419529,104.597869,29.222418,14.213468,181.505267,5.959799,61.983413,55.375684,163.268599,186.852978,160.574955,182.104957,117.033103,180.217175,-0.000820,-1.592933,32.000000,-235.796165,181.707676,-0.024817,31.025261,0.689174,405271.084160,0.956343,20.603406,0.771558,3.398520,9.524155,8.448374,195.754248,195.867476,211.741832,189.009625,126.303188,173.008408,32.000000,166.999578,69.630524,66.727338,105.547957,7.152826,40.283017,54.000000,69.369165,34.290000,37.232912,59.621919,43.806082
54.488743,65.282287,185.055251,164.092877,102.610384,104.601997,29.192875,14.213385,181.499956,5.959345,61.981942,55.392216,163.267775,186.854820,160.574655,182.100366,117.024916,180.211536,-0.000821,-1.591771,32.000000,-235.796243,181.706616,-0.024992,31.026528,0.688931,405326.665878,0.955586,20.580289,0.777578,3.396078,13.517880,3.190421,195.755992,195.871721,211.743054,189.020542,124.753004,172.998896,32.000000,167.000594,69.633538,66.729976,105.541597,7.152826,40.291495,54.000000,69.366587,34.290000,37.247937,59.639179,43.828312
54.488169,65.285991,185.028573,164.091836,102.766178,104.618327,29.230937,14.213364,181.496808,5.958887,61.976640,55.401971,163.267121,186.853804,160.574394,182.098749,117.015567,180.208202,-0.000820,-1.590615,32.000000,-235.796227,181.706133,-0.025017,31.026155,0.689406,405361.228837,0.955913,20.548310,0.781492,3.398695,7.954698,18.862593,195.755996,195.875177,211.746376,189.028522,119.963323,172.995609,32.000000,166.987661,69.636185,66.732765,105.535619,7.152826,40.231230,54.000000,69.384877,34.290000,37.257622,59.667907,43.805568
54.491044,65.286275,185.274001,164.090280,102.828685,104.642855,29.234631,14.213314,181.496655,5.958826,61.970009,55.413469,163.265355,186.854857,160.574155,182.096224,117.005727,180.203825,-0.000821,-1.589725,32.000000,-235.796173,181.706248,-0.025004,31.026046,0.688956,405388.713328,0.956459,20.533601,0.787471,3.396211,7.464650,8.132070,195.755705,195.882487,211.754028,189.032189,116.745875,173.000295,32.000000,166.985759,69.638785,66.735074,105.531440,7.152826,40.304760,54.000000,69.409004,34.290000,37.262184,59.635767,43.739758
54.505482,65.285056,185.691494,164.088299,102.888629,104.659085,29.244944,14.213331,181.499582,5.958684,61.958281,55.428716,163.264235,186.857012,160.574231,182.098244,116.996638,180.202926,-0.000820,-1.587957,32.000000,-235.796156,181.707224,-0.024990,31.027830,0.689009,405476.381448,0.955383,20.537860,0.795514,3.395757,10.331370,16.080219,195.753621,195.892430,211.759422,189.038748,116.692096,173.000741,32.000000,166.988028,69.641435,66.738079,105.528684,7.152826,40.426752,54.000000,69.425345,34.290000,37.261837,59.626729,43.701607
54.532777,65.284256,185.513524,164.085982,103.072174,104.690894,29.199871,14.213295,181.504563,5.958503,61.932382,55.445828,163.263166,186.865875,160.574121,182.102053,116.987097,180.207881,-0.000821,-1.586193,32.000000,-235.796146,181.714433,-0.024975,31.028819,0.689887,405589.416556,0.955432,20.535366,0.803641,3.400082,17.484435,9.675800,195.752185,195.898566,211.763825,189.050851,121.640721,172.998723,32.000000,166.976179,69.643871,66.740195,105.527275,7.152826,40.433051,54.000000,69.421978,34.290000,37.262383,59.659173,43.796911
54.549037,65.274561,185.576243,164.082464,103.226166,104.715178,29.182983,14.213265,181.514439,5.958493,61.902738,55.455874,163.260887,186.878869,160.574935,182.110051,116.977325,180.212880,-0.000820,-1.585009,32.000000,-235.795978,181.722378,-0.024991,31.030509,0.691045,405659.142079,0.954960,20.520198,0.812377,3.406841,9.600366,6.900850,195.750107,195.905552,211.769240,189.062347,126.610584,172.988157,32.000000,166.957408,69.646093,66.742378,105.527636,7.152826,40.369694,54.000000,69.415306,34.290000,37.254409,59.653578,43.764262
54.563958,65.263079,185.798958,164.077446,103.455364,104.731484,29.207391,14.213222,181.528581,5.958413,61.846598,55.483824,163.258572,186.889368,160.576378,182.119275,116.967881,180.219600,-0.000820,-1.584984,32.000000,-235.796081,181.732464,-0.024978,31.036630,0.690357,405780.559403,0.956193,20.493033,0.823859,3.401872,8.555828,5.642388,195.748913,195.908853,211.778972,189.068012,126.677332,172.980736,32.000000,166.945526,69.648097,66.744468,105.530388,7.152826,40.460041,54.000000,69.427724,34.290000,37.240847,59.628184,43.941078
54.597506,65.245795,185.747955,164.071289,103.785338,104.774021,29.212591,14.213224,181.554206,5.958127,61.737160,55.511647,163.255243,186.913580,160.578192,182.142030,116.958719,180.237268,-0.000819,-1.583257,32.000000,-235.796021,181.756092,-0.024956,31.041144,0.690451,405870.078249,0.956628,20.467637,0.835588,3.402008,18.604148,13.948373,195.748435,195.919264,211.786314,189.072899,126.702034,172.974853,32.000000,166.942845,69.650257,66.745561,105.533637,7.152826,40.433022,54.000000,69.410903,34.290000,37.224651,59.659685,43.945846
54.628284,65.218692,185.762283,164.064354,104.009587,104.832866,29.230226,14.213154,181.580012,5.958408,61.596633,55.534140,163.250230,186.943301,160.581119,182.168957,116.948634,180.260887,-0.000819,-1.581512,32.000000,-235.796192,181.782949,-0.024783,31.042600,0.690889,405925.674507,0.955659,20.441750,0.847664,3.405159,8.415238,6.559209,195.744358,195.926116,211.789287,189.080977,131.510866,172.967244,32.000000,166.929243,69.652515,66.746807,105.537207,7.152826,40.469035,54.000000,69.396785,34.290000,37.187219,59.656577,43.779082
54.648676,65.169191,185.568613,164.051870,104.182565,104.877763,29.210706,14.213194,181.602055,5.958577,61.501692,55.538527,163.244010,186.968080,160.585292,182.191796,116.939635,180.279584,-0.000819,-1.578620,32.000000,-235.796215,181.806831,-0.024801,31.043594,0.690468,406061.527770,0.955183,20.392090,0.863744,3.402133,16.796526,7.371535,195.741430,195.931394,211.794642,189.092389,136.402478,172.953992,32.000000,166.910455,69.654983,66.748325,105.541088,7.152826,40.401224,54.000000,69.380070,34.290000,37.128183,59.602751,43.803294
54.681652,65.132168,185.677019,164.038691,104.423107,104.914246,29.204033,14.213181,181.624278,5.959031,61.432418,55.560248,163.235598,186.993887,160.588174,182.215574,116.931636,180.295466,-0.000819,-1.576857,32.000000,-235.796152,181.832814,-0.024842,31.048960,0.690433,406251.341267,0.954478,20.335296,0.883078,3.400478,10.441797,6.412603,195.739537,195.937778,211.799417,189.098837,141.362374,172.943271,32.000000,166.879707,69.657851,66.749887,105.544767,7.152826,40.409239,54.000000,69.367893,34.290000,37.067107,59.643103,43.877982
54.710341,65.102122,185.715035,164.025837,104.874579,104.959056,29.216084,14.213123,181.655546,5.958716,61.318448,55.591001,163.226743,187.030403,160.588455,182.246082,116.923204,180.325254,-0.000820,-1.575118,32.000000,-235.796225,181.866198,-0.024860,31.054790,0.689768,406360.737993,0.955004,20.266132,0.899395,3.395665,7.843778,5.829433,195.737530,195.942594,211.805812,189.098978,146.312768,172.937301,32.000000,166.859874,69.660905,66.750194,105.548186,7.152826,40.444410,54.000000,69.337905,34.290000,37.023718,59.616894,43.924863
54.734167,65.073551,185.822660,164.014326,105.151965,105.020107,29.224691,14.213212,181.693581,5.958715,61.182025,55.612334,163.217805,187.072898,160.587809,182.279910,116.914334,180.358329,-0.000820,-1.573351,32.000000,-235.796078,181.904897,-0.024855,31.059888,0.689735,406444.036228,0.954823,20.197323,0.913611,3.395600,8.026039,12.527938,195.735471,195.949671,211.808565,189.103025,151.182766,172.927531,32.000000,166.841690,69.663937,66.750487,105.551512,7.152826,40.447145,54.000000,69.319384,34.290000,36.983325,59.629069,43.864482
54.758460,65.024140,186.023322,163.999407,105.404580,105.069122,29.231318,14.213164,181.731447,5.959255,61.062457,55.639356,163.207635,187.117321,160.587152,182.317884,116.906509,180.391176,-0.000819,-1.571613,32.000000,-235.796094,181.945238,-0.024856,31.066012,0.689603,406573.766907,0.954205,20.139635,0.933703,3.394514,14.481566,12.848018,195.733694,195.952947,211.809956,189.111391,155.992846,172.912543,32.000000,166.815927,69.666931,66.750005,105.553737,7.152826,40.515071,54.000000,69.295877,34.290000,36.922811,59.653696,43.964482
54.781058,64.974393,186.097689,163.983184,105.670665,105.117979,29.215710,14.213067,181.772542,5.959882,60.948557,55.661580,163.195987,187.165059,160.586038,182.359219,116.899110,180.429712,-0.000820,-1.569862,32.000000,-235.796053,181.984369,-0.024866,31.069666,0.689871,406771.903687,0.953947,20.088115,0.955517,3.395003,8.210094,7.618806,195.731598,195.952600,211.812112,189.118334,160.829761,172.893119,32.000000,166.793428,69.670139,66.749576,105.555143,7.152826,40.545817,54.000000,69.275253,34.290000,36.851808,59.651060,43.952303
54.809847,64.923952,185.856350,163.965768,105.729407,105.174978,29.219718,14.213201,181.811410,5.960961,60.858245,55.674291,163.183648,187.210743,160.583460,182.397777,116.892015,180.468172,-0.000819,-1.568685,32.000000,-235.795919,182.025138,-0.024875,31.071303,0.690266,406892.814011,0.953581,20.015315,0.976196,3.397161,7.574296,9.763651,195.729287,195.954235,211.817069,189.118742,165.751623,172.881193,32.000000,166.765058,69.673309,66.748558,105.555829,7.152826,40.494267,54.000000,69.243320,34.290000,36.780026,59.639533,43.826698
54.825822,64.872462,185.919500,163.947272,105.728817,105.223756,29.229004,14.213244,181.845410,5.961628,60.806886,55.685037,163.169908,187.250878,160.579981,182.432359,116.885239,180.502570,-0.000820,-1.567544,32.000000,-235.795830,182.061786,-0.024869,31.073640,0.690353,407013.047985,0.953971,19.943816,0.998672,3.397117,9.085372,12.563869,195.728156,195.961709,211.819157,189.116961,170.719368,172.870179,32.000000,166.745533,69.676987,66.748034,105.556962,7.152826,40.477207,54.000000,69.221366,34.290000,36.705685,59.672785,43.711291
54.831998,64.841036,185.989706,163.930288,106.058466,105.252413,29.205781,14.213365,181.877455,5.962158,60.775200,55.703628,163.156633,187.287976,160.575578,182.463845,116.878987,180.535653,-0.000819,-1.565775,32.000000,-235.795717,182.094167,-0.024851,31.077208,0.689500,407158.532125,0.953673,19.865674,1.020813,3.390930,16.655353,17.803759,195.726227,195.966552,211.817623,189.119296,175.647354,172.849636,32.000000,166.723641,69.679928,66.746631,105.558657,7.152826,40.519359,54.000000,69.210557,34.290000,36.650245,59.592799,43.962281
54.833401,64.817045,186.055688,163.915559,106.229440,105.289253,29.232178,14.213412,181.908819,5.962548,60.755858,55.712346,163.143657,187.318192,160.569269,182.494332,116.873459,180.564466,-0.000819,-1.565185,32.000000,-235.795609,182.124052,-0.024881,31.076334,0.689663,407279.179434,0.953373,19.798819,1.041044,3.391094,8.499004,15.635047,195.726531,195.966957,211.817657,189.123254,178.888399,172.832599,32.000000,166.697175,69.682837,66.745314,105.560301,7.152826,40.524900,54.000000,69.200475,34.290000,36.609537,59.660786,43.807256
54.823063,64.800073,186.027215,163.902576,106.153127,105.321749,29.219501,14.213528,181.930614,5.963144,60.773603,55.712788,163.131157,187.343374,160.561146,182.517374,116.868669,180.590167,-0.000818,-1.565755,32.000000,-235.795440,182.148119,-0.024889,31.074722,0.689843,407355.928487,0.954191,19.761453,1.060232,3.391992,13.552822,6.113552,195.724247,195.964812,211.819377,189.122766,178.888399,172.815890,32.000000,166.667150,69.686160,66.744692,105.562604,7.152826,40.556220,54.000000,69.208524,34.290000,36.579359,59.637419,43.811217
