OSU 80 Ton Compressor Load Stand
54.831049,64.789702,185.940604,163.890830,106.055271,105.338042,29.232976,14.213464,181.948056,5.963959,60.821165,55.716952,163.118998,187.364036,160.551462,182.536278,116.863343,180.609288,-0.000819,-1.567517,32.000000,-235.795535,182.166603,-0.024952,31.074226,0.690244,407475.777049,0.953575,19.736112,1.077029,3.393109,8.501803,9.504414,195.723204,195.967573,211.822839,189.118314,173.958404,172.803407,32.000000,166.643899,69.688786,66.743799,105.564668,7.152826,40.501120,54.000000,69.202601,34.290000,36.563288,59.641972,43.754945
54.850159,64.801253,185.808964,163.883719,105.988419,105.350280,29.229688,14.213328,181.962162,5.964524,60.856450,55.721106,163.108637,187.383257,160.540106,182.548911,116.857482,180.628919,-0.000819,-1.569231,32.000000,-235.795667,182.181863,-0.024931,31.071475,0.690499,407596.246406,0.954439,19.729083,1.091867,3.393229,11.767766,12.305294,195.720712,195.969354,211.820974,189.115877,168.976787,172.784986,32.000000,166.622824,69.690821,66.742154,105.566101,7.152826,40.456492,54.000000,69.181748,34.290000,36.568142,59.640714,43.634182
54.855230,64.812903,185.963151,163.878807,105.746547,105.362544,29.201864,14.213307,181.968168,5.965102,60.918549,55.705677,163.101002,187.392397,160.529638,182.560014,116.851858,180.643706,-0.000819,-1.570968,32.000000,-235.795709,182.189566,-0.024897,31.065655,0.690228,407650.597656,0.953966,19.711032,1.104669,3.391155,15.265449,7.390836,195.718192,195.970090,211.819003,189.116335,164.046970,172.768001,32.000000,166.594308,69.693535,66.740667,105.567624,7.152826,40.484984,54.000000,69.161187,34.290000,36.583607,59.636485,43.747975
54.866256,64.833090,185.887490,163.876216,105.648460,105.358691,29.231108,14.213369,181.971671,5.965208,61.038964,55.713068,163.094415,187.395245,160.519848,182.562443,116.848270,180.648318,-0.000819,-1.572706,32.000000,-235.795642,182.191919,-0.024890,31.065958,0.689758,407712.243642,0.953846,19.704206,1.118204,3.387574,7.144811,2.280567,195.717213,195.968439,211.820449,189.118144,159.210380,172.751342,32.000000,166.562151,69.695937,66.739473,105.569253,7.152826,40.518150,54.000000,69.149689,34.290000,36.599284,59.616441,43.903660
54.881493,64.870251,185.787053,163.876065,105.650658,105.354833,29.216350,14.213310,181.976088,5.965188,61.114574,55.723246,163.089419,187.402263,160.508110,182.568169,116.843541,180.654300,-0.000818,-1.573234,32.000000,-235.795640,182.197247,-0.024907,31.065288,0.690402,407783.553960,0.954798,19.710980,1.129608,3.390071,12.803351,8.869317,195.714211,195.965320,211.823622,189.111995,154.417961,172.743563,32.000000,166.536030,69.697466,66.736714,105.569164,7.152826,40.448911,54.000000,69.127772,34.290000,36.651619,59.614229,43.761914
54.867697,64.900570,186.063399,163.880346,105.653881,105.358977,29.201418,14.213228,181.981384,5.965140,61.174409,55.722486,163.087540,187.408628,160.497981,182.572605,116.839208,180.659413,-0.000819,-1.574976,32.000000,-235.795669,182.204793,-0.024957,31.065675,0.690042,407796.162782,0.953647,19.720568,1.134999,3.388011,12.285934,9.602157,195.711129,195.966719,211.825419,189.108648,149.555019,172.732320,32.000000,166.531119,69.698807,66.734564,105.569401,7.152826,40.531727,54.000000,69.122346,34.290000,36.697625,59.639622,43.791848
54.860175,64.926511,186.052680,163.884057,105.734110,105.363084,29.236716,14.213352,181.988915,5.964808,61.228017,55.736713,163.086114,187.418716,160.489930,182.580628,116.835220,180.668564,-0.000819,-1.576708,32.000000,-235.795473,182.211856,-0.024955,31.069822,0.689613,407831.448736,0.953896,19.743085,1.142065,3.385240,5.636872,7.930194,195.708059,195.969971,211.823142,189.108252,146.258405,172.717357,32.000000,166.523097,69.701525,66.732985,105.569239,7.152826,40.535071,54.000000,69.130312,34.290000,36.737401,59.604276,43.853183
54.874792,64.945828,185.953509,163.887108,105.896705,105.375173,29.198769,14.213332,181.999033,5.964694,61.248541,55.746845,163.085696,187.429650,160.484888,182.592668,116.832298,180.677672,-0.000819,-1.577852,32.000000,-235.795483,182.224519,-0.024957,31.071720,0.690704,407908.530592,0.954764,19.786664,1.148397,3.391128,8.030402,7.231135,195.706321,195.968513,211.822010,189.109081,146.239242,172.705185,32.000000,166.502552,69.704450,66.731558,105.569024,7.152826,40.491714,54.000000,69.114371,34.290000,36.771050,59.665094,43.787887
54.886093,64.956272,185.884607,163.889408,105.991579,105.395591,29.239690,14.213368,182.008674,5.964594,61.269586,55.750071,163.084330,187.441977,160.481359,182.603894,116.828360,180.687111,-0.000820,-1.577851,32.000000,-235.795395,182.230808,-0.024996,31.073346,0.690754,407974.117663,0.953860,19.819837,1.155962,3.391398,20.442226,13.856734,195.702283,195.967916,211.822319,189.108763,146.278345,172.692291,32.000000,166.484895,69.706682,66.729671,105.568892,7.152826,40.495734,54.000000,69.092746,34.290000,36.785716,59.596811,43.806082
54.891096,64.963054,186.183547,163.889576,106.136945,105.407892,29.211840,14.213435,182.015174,5.964729,61.298020,55.761610,163.082981,187.453724,160.478422,182.613112,116.825498,180.695779,-0.000821,-1.578410,32.000000,-235.795323,182.237563,-0.025015,31.077335,0.690348,408043.129171,0.954977,19.825102,1.162444,3.388687,11.933622,10.468799,195.701099,195.965827,211.824775,189.101670,146.339814,172.690521,32.000000,166.479141,69.708190,66.726926,105.569376,7.152826,40.549005,54.000000,69.080808,34.290000,36.796937,59.629532,43.907769
54.891485,64.973626,186.263522,163.890046,106.288306,105.412692,29.181914,14.213452,182.024801,5.964741,61.313353,55.769966,163.080908,187.464234,160.476140,182.623548,116.823524,180.705984,-0.000822,-1.580140,32.000000,-235.795320,182.247747,-0.025041,31.080575,0.690112,408136.063635,0.953635,19.824686,1.170070,3.386734,13.849825,7.102415,195.699859,195.965642,211.824256,189.098981,146.341617,172.685899,32.000000,166.491564,69.709909,66.724319,105.570855,7.152826,40.596584,54.000000,69.064332,34.290000,36.809169,59.608426,43.812611
54.897139,64.983680,186.174857,163.890399,106.402408,105.424896,29.245096,14.213459,182.036017,5.964531,61.323420,55.771595,163.079001,187.474330,160.475912,182.637277,116.822463,180.716646,-0.000823,-1.580166,32.000000,-235.795313,182.256424,-0.025031,31.085466,0.690973,408195.546457,0.954576,19.826659,1.176320,3.391872,9.725660,12.705166,195.696670,195.965279,211.820696,189.099407,146.267329,172.678457,32.000000,166.485690,69.711705,66.721889,105.573679,7.152826,40.569995,54.000000,69.054868,34.290000,36.826902,59.608082,43.727652
54.897487,64.988911,186.194910,163.890214,106.511070,105.428827,29.218445,14.213421,182.046726,5.964600,61.326712,55.782118,163.077431,187.483464,160.475384,182.648691,116.821640,180.723491,-0.000823,-1.580163,32.000000,-235.795253,182.266926,-0.025051,31.090675,0.691195,408233.044244,0.955618,19.836858,1.182281,3.393304,8.817307,10.696796,195.696556,195.959351,211.821890,189.097942,146.217998,172.673149,32.000000,166.474377,69.713416,66.719095,105.576602,7.152826,40.577911,54.000000,69.040874,34.290000,36.834311,59.647568,43.852303
54.902169,64.993573,186.069189,163.889702,106.546423,105.436811,29.227535,14.213481,182.057852,5.964954,61.324250,55.784915,163.075140,187.490252,160.475475,182.659357,116.821172,180.733925,-0.000823,-1.581927,32.000000,-235.795180,182.276057,-0.025025,31.091672,0.690840,408292.401310,0.953581,19.841481,1.187510,3.391340,19.122340,3.703059,195.694243,195.959692,211.821055,189.093464,146.214403,172.668877,32.000000,166.460986,69.714804,66.716443,105.578981,7.152826,40.545426,54.000000,69.026588,34.290000,36.841206,59.599506,43.744747
54.899412,64.994747,186.089673,163.888641,106.425830,105.453041,29.223485,14.213478,182.066226,5.965646,61.345949,55.781096,163.073594,187.496904,160.475221,182.666816,116.822043,180.743591,-0.000823,-1.582506,32.000000,-235.795160,182.283605,-0.025064,31.091458,0.690822,408316.133292,0.954493,19.846376,1.191007,3.391684,9.458359,9.830955,195.693728,195.960741,211.820306,189.087960,151.134787,172.667996,32.000000,166.453898,69.717023,66.714246,105.581384,7.152826,40.544823,54.000000,69.020536,34.290000,36.845356,59.613166,43.779596
54.908430,64.997802,185.977165,163.887628,106.375598,105.448784,29.223146,14.213425,182.070564,5.966094,61.368105,55.782754,163.072124,187.503582,160.474683,182.671453,116.823870,180.751780,-0.000823,-1.583666,32.000000,-235.795329,182.287433,-0.025066,31.091395,0.690419,408351.633040,0.954190,19.846540,1.195552,3.389105,8.313158,15.498038,195.695291,195.961136,211.815544,189.086492,155.968506,172.657029,32.000000,166.456899,69.718546,66.711901,105.582594,7.152826,40.524935,54.000000,69.005151,34.290000,36.844507,59.606557,43.808649
54.916630,65.008107,185.703721,163.887259,106.353545,105.444638,29.224216,14.213469,182.074948,5.966095,61.381735,55.779463,163.070674,187.510060,160.473722,182.673685,116.825248,180.756446,-0.000824,-1.583692,32.000000,-235.795352,182.290022,-0.025030,31.089407,0.690626,408416.588806,0.954526,19.850364,1.198458,3.389648,15.043388,13.229420,195.693989,195.955562,211.809720,189.086524,154.329713,172.643517,32.000000,166.451317,69.719096,66.708879,105.583112,7.152826,40.468415,54.000000,68.985997,34.290000,36.859282,59.667661,43.817674
54.914327,65.015632,185.640737,163.888325,106.123367,105.440724,29.210657,14.213404,182.070147,5.966220,61.427780,55.765283,163.069137,187.504487,160.472368,182.673352,116.827154,180.756911,-0.000824,-1.584316,32.000000,-235.795459,182.287137,-0.024872,31.086506,0.690150,408393.981452,0.954332,19.844754,1.199831,3.387042,11.501467,5.424908,195.695479,195.950404,211.806069,189.082312,149.400710,172.635139,32.000000,166.448778,69.719607,66.705988,105.582653,7.152826,40.370161,54.000000,68.975331,34.290000,36.871457,59.614524,43.753917
54.923384,65.032668,185.932085,163.890651,106.103976,105.428827,29.205098,14.213401,182.062978,5.966260,61.486303,55.764194,163.068362,187.499623,160.469864,182.667726,116.829520,180.754438,-0.000825,-1.586080,32.000000,-235.795716,182.277589,-0.024905,31.085653,0.689258,408383.950160,0.954128,19.847182,1.200275,3.381557,13.303173,9.699877,195.696477,195.946910,211.800322,189.073911,144.412843,172.629199,32.000000,166.451355,69.720347,66.703019,105.580686,7.152826,40.471200,54.000000,68.959002,34.290000,36.889172,59.624437,43.773066
54.933215,65.054912,185.639455,163.894544,106.094243,105.420697,29.223981,14.213307,182.054976,5.966266,61.524255,55.762893,163.069223,187.494236,160.467159,182.661491,116.831091,180.748937,-0.000825,-1.587842,32.000000,-235.795730,182.269316,-0.024916,31.079794,0.689143,408377.061924,0.954600,19.856920,1.198550,3.380552,10.004688,7.507089,195.697191,195.947999,211.791066,189.069701,139.478989,172.633523,32.000000,166.455421,69.721567,66.699606,105.578007,7.152826,40.442137,54.000000,68.926441,34.290000,36.920636,59.646378,43.584439
54.907766,65.078064,185.582472,163.900312,105.837852,105.412655,29.207515,14.213297,182.036691,5.966565,61.640563,55.738675,163.071907,187.477011,160.464362,182.647823,116.832950,180.735630,-0.000826,-1.589599,32.000000,-235.795709,182.252003,-0.024905,31.071520,0.689901,408342.650435,0.954543,19.865256,1.195220,3.385299,8.407023,9.322033,195.697951,195.944383,211.781767,189.068562,134.653818,172.625145,32.000000,166.450773,69.722470,66.696552,105.573938,7.152826,40.375325,54.000000,68.936795,34.290000,36.954186,59.594549,43.702780
54.894810,65.116001,185.810167,163.906449,105.588566,105.380311,29.230203,14.213284,182.013812,5.966355,61.802625,55.727449,163.074225,187.456106,160.461181,182.624808,116.835728,180.713870,-0.000828,-1.591331,32.000000,-235.795648,182.229261,-0.024888,31.068793,0.689007,408331.755988,0.953720,19.878057,1.191500,3.379366,9.340653,5.263579,195.697613,195.937732,211.775041,189.067421,129.871321,172.618553,32.000000,166.448598,69.722371,66.693036,105.569847,7.152826,40.444188,54.000000,68.949003,34.290000,37.002028,59.619972,43.648342
54.885676,65.166268,186.009458,163.916146,105.381732,105.351791,29.213730,14.213265,181.993103,5.966045,61.917807,55.725330,163.078497,187.437767,160.457607,182.603243,116.838966,180.695392,-0.000828,-1.594247,32.000000,-235.795606,182.207465,-0.024869,31.065500,0.689324,408346.483318,0.954734,19.925653,1.184440,3.379895,15.278503,11.019676,195.699094,195.933772,211.769717,189.062468,125.009818,172.617277,32.000000,166.459320,69.721603,66.689862,105.565888,7.152826,40.484781,54.000000,68.949483,34.290000,37.066004,59.667454,43.657733
54.866007,65.216169,185.962215,163.927749,105.013482,105.331078,29.215034,14.213118,181.972288,5.965618,61.994602,55.716605,163.085359,187.412915,160.454823,182.582568,116.842776,180.675023,-0.000828,-1.596043,32.000000,-235.795759,182.186736,-0.024816,31.058227,0.690106,408276.919897,0.954047,19.976039,1.173159,3.384840,7.713281,7.443837,195.698110,195.930319,211.763392,189.055932,120.057989,172.620837,32.000000,166.474271,69.720556,66.686912,105.561038,7.152826,40.490507,54.000000,68.952203,34.290000,37.147974,59.655053,43.646067
54.838058,65.253009,186.102443,163.939604,104.550265,105.315009,29.196030,14.213031,181.942652,5.965522,62.128099,55.692781,163.091962,187.381545,160.453393,182.554500,116.845894,180.648549,-0.000829,-1.596610,32.000000,-235.795817,182.157034,-0.024823,31.050540,0.690813,408235.646662,0.954631,20.035083,1.162701,3.389035,7.466493,13.242514,195.697566,195.929357,211.752315,189.057066,115.081959,172.623639,32.000000,166.484173,69.718011,66.683441,105.555992,7.152826,40.521206,54.000000,68.982482,34.290000,37.202125,59.612557,43.634182
54.826042,65.296714,185.940381,163.950779,104.251791,105.270161,29.186120,14.212869,181.907938,5.965427,62.271583,55.682755,163.098951,187.345204,160.454554,182.522083,116.849425,180.616036,-0.000829,-1.597208,32.000000,-235.795993,182.125448,-0.024725,31.045580,0.691033,408230.184485,0.954907,20.103888,1.150930,3.389389,5.407156,6.687511,195.696209,195.927236,211.740948,189.060125,110.182837,172.623003,32.000000,166.494205,69.716387,66.680036,105.551868,7.152826,40.527975,54.000000,68.993407,34.290000,37.263066,59.594539,43.594637
54.805788,65.346676,185.942133,163.964433,104.003554,105.241591,29.259832,14.212910,181.873220,5.965094,62.384761,55.670464,163.108109,187.310861,160.454505,182.488709,116.852584,180.583814,-0.000830,-1.597803,32.000000,-235.796004,182.089215,-0.024634,31.038201,0.691949,408232.153312,0.956016,20.167598,1.137466,3.393673,8.272372,17.792034,195.695925,195.920839,211.735055,189.059110,105.371085,172.630996,32.000000,166.505449,69.714535,66.676507,105.548023,7.152826,40.471432,54.000000,69.010632,34.290000,37.332036,59.609410,43.617968
54.786197,65.399336,185.832400,163.979562,103.672078,105.217281,29.186762,14.213043,181.834938,5.964299,62.509653,55.651150,163.117862,187.267457,160.454511,182.449715,116.855023,180.548305,-0.000828,-1.599567,32.000000,-235.795853,182.051442,-0.024632,31.031127,0.691506,408119.732768,0.956277,20.222858,1.121224,3.391461,15.796396,5.751793,195.695558,195.919902,211.729453,189.055201,100.564352,172.640695,32.000000,166.526456,69.711624,66.671710,105.543387,7.152826,40.470055,54.000000,69.034170,34.290000,37.410284,59.626247,43.699992
54.774745,65.451133,185.795051,163.995161,103.544408,105.176599,29.271889,14.212974,181.797475,5.963228,62.617623,55.642339,163.127640,187.225868,160.456017,182.414064,116.857206,180.511497,-0.000829,-1.601327,32.000000,-235.795851,182.014412,-0.024671,31.028318,0.691840,408085.716319,0.954127,20.292304,1.105469,3.392746,6.375388,4.153459,195.695255,195.917580,211.719718,189.054159,95.667070,172.642239,32.000000,166.560348,69.709447,66.668296,105.539374,7.152826,40.441969,54.000000,69.047735,34.290000,37.486987,59.605397,43.746140
54.768127,65.508126,185.877644,164.012616,103.721297,105.152023,29.191749,14.213048,181.769178,5.962525,62.658623,55.645831,163.140491,187.196550,160.458890,182.383827,116.859529,180.483019,-0.000829,-1.602500,32.000000,-235.795809,181.989345,-0.024740,31.028462,0.691849,408072.177892,0.956808,20.363813,1.089145,3.391957,9.547200,5.247053,195.695054,195.912673,211.710433,189.059841,90.696050,172.645690,32.000000,166.585158,69.706353,66.664812,105.535209,7.152826,40.464803,54.000000,69.061145,34.290000,37.568973,59.635364,43.775854
54.767725,65.543631,185.834805,164.028498,103.775844,105.143824,29.183297,14.213175,181.748586,5.961802,62.653977,55.652218,163.153168,187.173396,160.463656,182.361577,116.861636,180.456876,-0.000830,-1.602534,32.000000,-235.795787,181.967238,-0.024710,31.027165,0.691774,407988.781003,0.954009,20.426631,1.072568,3.391984,12.016562,7.835343,195.694227,195.907221,211.702133,189.063989,85.734855,172.653121,32.000000,166.597062,69.703323,66.660776,105.530447,7.152826,40.460691,54.000000,69.061830,34.290000,37.638361,59.672736,43.791702
54.756914,65.561501,185.759092,164.041632,103.709983,105.143735,29.247569,14.213141,181.729242,5.961429,62.652127,55.650847,163.163802,187.158109,160.471227,182.342976,116.863621,180.438074,-0.000830,-1.601970,32.000000,-235.795782,181.951923,-0.024694,31.026402,0.692058,407971.486499,0.956678,20.489995,1.059106,3.393902,11.609764,9.672184,195.693513,195.902931,211.698720,189.064341,80.873287,172.666474,32.000000,166.609946,69.700017,66.656675,105.524593,7.152826,40.429109,54.000000,69.076947,34.290000,37.677124,59.658062,43.697718
54.760647,65.565594,185.884080,164.050842,103.741291,105.135505,29.188334,14.213127,181.713896,5.960700,62.642890,55.654911,163.172820,187.142405,160.480113,182.325321,116.865584,180.419736,-0.000829,-1.600226,32.000000,-235.795760,181.938307,-0.024718,31.026213,0.691981,407984.358322,0.956979,20.525887,1.046773,3.393144,13.307699,5.554449,195.695481,195.904561,211.693546,189.065195,80.873287,172.680990,32.000000,166.636148,69.696827,66.652398,105.518239,7.152826,40.445257,54.000000,69.076974,34.290000,37.686333,59.664032,43.679303
54.767902,65.569117,185.906907,164.057231,103.898504,105.127340,29.228111,14.213247,181.706174,5.960098,62.602434,55.666412,163.180008,187.133335,160.490938,182.315830,116.867022,180.406063,-0.000829,-1.598474,32.000000,-235.795587,181.931136,-0.024737,31.030909,0.691929,408011.888686,0.955130,20.554163,1.037433,3.392432,11.703471,5.954693,195.694224,195.903334,211.685869,189.070519,80.873287,172.685621,32.000000,166.661635,69.693837,66.648364,105.511461,7.152826,40.466085,54.000000,69.077390,34.290000,37.695023,59.655820,43.910410
54.769885,65.563426,186.032749,164.061846,104.270450,105.135473,29.226668,14.213252,181.705156,5.959647,62.524482,55.680709,163.186116,187.132185,160.502301,182.315381,116.868800,180.399701,-0.000829,-1.596766,32.000000,-235.795478,181.932422,-0.024736,31.036552,0.692223,407979.097161,0.956931,20.554663,1.028295,3.394483,6.582927,5.873292,195.694551,195.902119,211.680139,189.079999,80.873287,172.687324,32.000000,166.684024,69.691084,66.644710,105.504485,7.152826,40.491750,54.000000,69.066743,34.290000,37.696851,59.654443,43.853917
54.760077,65.544968,185.935107,164.063796,104.444831,105.151559,29.177931,14.213240,181.712013,5.959636,62.422314,55.692861,163.190902,187.138676,160.513522,182.320018,116.871253,180.401014,-0.000829,-1.593866,32.000000,-235.795451,181.935976,-0.024694,31.039628,0.692058,407943.240822,0.955424,20.551202,1.021508,3.394450,8.176442,7.806710,195.695608,195.898618,211.676705,189.084182,80.873287,172.696200,32.000000,166.696459,69.688009,66.641203,105.497236,7.152826,40.500858,54.000000,69.076502,34.290000,37.685424,59.636740,43.813712
54.747166,65.510184,185.812469,164.062193,104.548413,105.175833,29.261647,14.213234,181.713924,5.960027,62.339817,55.692805,163.192995,187.141844,160.524517,182.322104,116.872935,180.401984,-0.000829,-1.592130,32.000000,-235.795408,181.940301,-0.024684,31.040305,0.692331,407961.726413,0.955492,20.543602,1.017240,3.396625,9.016936,8.064908,195.696811,195.898166,211.673891,189.084787,82.518262,172.713307,32.000000,166.716326,69.685464,66.637562,105.489956,7.152826,40.448432,54.000000,69.094193,34.290000,37.638748,59.639022,43.895957
54.751351,65.477907,186.166801,164.056811,104.476523,105.187989,29.184790,14.213535,181.718465,5.960036,62.292013,55.695258,163.192306,187.143621,160.534916,182.324429,116.874528,180.405617,-0.000830,-1.590991,32.000000,-235.795056,181.943920,-0.024676,31.043199,0.692159,408001.211916,0.957377,20.534584,1.015301,3.395450,10.703217,22.026641,195.697578,195.900926,211.667290,189.090504,87.420451,172.723341,32.000000,166.736729,69.682792,66.633956,105.483817,7.152826,40.534499,54.000000,69.101777,34.290000,37.594266,59.641579,43.801459
54.774100,65.452848,185.971025,164.051754,104.516961,105.199999,29.217081,14.213387,181.727096,5.960038,62.223720,55.707502,163.191671,187.148107,160.543066,182.331070,116.876286,180.409356,-0.000830,-1.589847,32.000000,-235.795222,181.950315,-0.024661,31.043997,0.692018,408052.952438,0.955019,20.512231,1.013998,3.394011,8.178865,8.283039,195.698599,195.901144,211.661083,189.097951,92.241383,172.728675,32.000000,166.746928,69.680529,66.631504,105.478573,7.152826,40.526693,54.000000,69.086376,34.290000,37.555967,59.586150,43.784071
54.771602,65.428839,185.920047,164.046437,104.310101,105.212387,29.235173,14.213311,181.727862,5.960631,62.177199,55.688377,163.190449,187.145367,160.550003,182.332722,116.877345,180.410767,-0.000831,-1.588118,32.000000,-235.795344,181.950118,-0.024648,31.040047,0.692993,408049.538106,0.957481,20.475926,1.013827,3.400223,10.477880,9.886253,195.699142,195.897890,211.656991,189.108406,97.056421,172.730912,32.000000,166.753489,69.677624,66.628473,105.473654,7.152826,40.461510,54.000000,69.071128,34.290000,37.527876,59.662576,43.696324
54.769045,65.399716,186.099931,164.040274,104.267796,105.208597,29.239659,14.213335,181.724557,5.960650,62.170139,55.687529,163.187297,187.143736,160.554591,182.327286,116.878467,180.406813,-0.000831,-1.586377,32.000000,-235.795326,181.947375,-0.024600,31.042349,0.692126,408042.087833,0.956028,20.428968,1.013533,3.395237,5.182741,8.952734,195.699991,195.896335,211.655784,189.110684,97.002421,172.737399,32.000000,166.752358,69.674156,66.625134,105.468369,7.152826,40.507199,54.000000,69.087580,34.290000,37.488633,59.597352,43.962061
54.796081,65.400442,186.154072,164.036589,104.306327,105.204411,29.246065,14.213374,181.734338,5.960516,62.096693,55.702138,163.185205,187.152471,160.556915,182.333137,116.880197,180.410747,-0.000831,-1.586355,32.000000,-235.795296,181.955611,-0.024600,31.044821,0.692123,408056.540379,0.955536,20.407364,1.013026,3.394461,9.672974,5.377686,195.703161,195.897722,211.653454,189.112405,97.000311,172.744506,32.000000,166.765219,69.671637,66.621918,105.463069,7.152826,40.508247,54.000000,69.069957,34.290000,37.477792,59.630515,43.950982
54.822708,65.381858,186.202219,164.033116,104.186951,105.224811,29.207379,14.213379,181.744695,5.960822,61.991657,55.699672,163.184875,187.163447,160.558631,182.341063,116.880723,180.420798,-0.000831,-1.585219,32.000000,-235.795318,181.968203,-0.024732,31.042050,0.692568,408001.226823,0.955330,20.380701,1.010356,3.397904,4.268988,5.898924,195.703696,195.899508,211.645392,189.120177,97.055753,172.747448,32.000000,166.773681,69.669093,66.618519,105.457148,7.152826,40.573136,54.000000,69.034770,34.290000,37.467359,59.600027,43.729266
54.819916,65.353765,186.086967,164.028588,103.963643,105.234651,29.198187,14.213377,181.748678,5.960658,61.948692,55.690873,163.183028,187.165090,160.561492,182.343627,116.880161,180.423061,-0.000831,-1.583473,32.000000,-235.795189,181.971964,-0.024742,31.040883,0.692321,407962.662721,0.954563,20.355408,1.010166,3.397215,11.324610,8.780755,195.705617,195.895831,211.641236,189.126837,97.125324,172.743991,32.000000,166.759558,69.666658,66.614784,105.450503,7.152826,40.539201,54.000000,69.027854,34.290000,37.429105,59.600096,43.988106
54.820796,65.325962,186.250895,164.021737,104.054594,105.228252,29.214616,14.213282,181.753240,5.960673,61.910703,55.702236,163.179322,187.170188,160.563538,182.347450,116.880123,180.428298,-0.000832,-1.582870,32.000000,-235.795231,181.978626,-0.024734,31.043276,0.692299,407996.131858,0.955451,20.311210,1.013572,3.396443,6.131002,7.258918,195.705461,195.893556,211.641627,189.133476,97.139452,172.741368,32.000000,166.756523,69.664300,66.611563,105.444158,7.152826,40.548194,54.000000,69.024179,34.290000,37.391310,59.624427,43.986565
54.817283,65.315996,186.081415,164.018026,104.175576,105.244608,29.181164,14.213351,181.763986,5.961209,61.832809,55.712599,163.176316,187.183075,160.563829,182.358456,116.878936,180.440048,-0.000831,-1.582865,32.000000,-235.795286,181.991118,-0.024598,31.044250,0.692013,407999.055723,0.955824,20.285802,1.015020,3.394514,9.620073,5.638028,195.704662,195.895760,211.640392,189.133723,97.082043,172.743685,32.000000,166.747246,69.661629,66.608320,105.437231,7.152826,40.555419,54.000000,69.020423,34.290000,37.370426,59.647736,43.917160
54.803419,65.291822,185.983978,164.013022,104.202839,105.269519,29.207225,14.213375,181.774802,5.961674,61.765039,55.712650,163.173870,187.196737,160.563487,182.372837,116.878005,180.450807,-0.000830,-1.581679,32.000000,-235.795302,182.003770,-0.024536,31.044620,0.692352,407935.238462,0.955140,20.257152,1.017106,3.397450,9.952691,7.033836,195.705867,195.897005,211.637837,189.134380,97.044468,172.738915,32.000000,166.754098,69.659213,66.605233,105.431102,7.152826,40.500802,54.000000,69.032632,34.290000,37.347809,59.588462,43.862721
54.808085,65.262086,185.991106,164.006983,104.284778,105.281673,29.215842,14.213458,181.787074,5.961597,61.712994,55.717786,163.169557,187.211297,160.564198,182.385764,116.875975,180.459543,-0.000830,-1.580564,32.000000,-235.795262,182.014832,-0.024522,31.049472,0.691942,407989.708534,0.956426,20.250566,1.022891,3.394576,8.667676,16.717410,195.705114,195.898678,211.630571,189.141336,97.063713,172.735692,32.000000,166.751850,69.656693,66.601712,105.426226,7.152826,40.493380,54.000000,69.037696,34.290000,37.304661,59.641727,43.956631
54.823995,65.235429,186.141562,164.000166,104.489673,105.293937,29.224206,14.213535,181.800929,5.961406,61.649943,55.726087,163.164397,187.225538,160.563736,182.400344,116.872542,180.471640,-0.000831,-1.579408,32.000000,-235.795159,182.028192,-0.024558,31.055001,0.691929,408065.215371,0.956004,20.239729,1.028030,3.393656,5.058229,5.272556,195.703984,195.894700,211.627534,189.144422,97.131365,172.731872,32.000000,166.735651,69.653460,66.597672,105.422267,7.152826,40.528293,54.000000,69.018323,34.290000,37.267966,59.595523,43.953623
54.833839,65.205654,186.121137,163.993080,104.598713,105.318305,29.223990,14.213519,181.819457,5.961350,61.580580,55.735275,163.159744,187.243029,160.562982,182.419322,116.869924,180.484494,-0.000829,-1.579427,32.000000,-235.795209,182.048339,-0.024557,31.060340,0.691803,408072.459597,0.955667,20.205503,1.033478,3.393498,9.503099,9.471820,195.704059,195.892204,211.628816,189.142257,97.183008,172.728655,32.000000,166.733039,69.651383,66.594571,105.418887,7.152826,40.536808,54.000000,69.001270,34.290000,37.228128,59.650007,43.911804
54.834794,65.171567,186.132102,163.984903,104.707774,105.342836,29.202033,14.213532,181.838853,5.961799,61.507165,55.748790,163.154205,187.265606,160.561688,182.439023,116.867277,180.502636,-0.000829,-1.579425,32.000000,-235.795178,182.067905,-0.024547,31.064791,0.691968,408078.528429,0.955129,20.163543,1.041643,3.395257,9.769553,8.703998,195.703320,195.894230,211.631380,189.139815,101.983378,172.735389,32.000000,166.733562,69.649840,66.591576,105.415744,7.152826,40.547370,54.000000,68.993639,34.290000,37.183528,59.652742,43.861694
54.810760,65.135232,186.052446,163.975620,104.741997,105.367391,29.225925,14.213598,181.855841,5.962242,61.452257,55.746099,163.147697,187.282891,160.561188,182.456620,116.864021,180.517617,-0.000828,-1.577669,32.000000,-235.795006,182.085855,-0.024555,31.067217,0.691763,408130.809900,0.955091,20.124300,1.049289,3.394275,8.578885,15.653868,195.702511,195.897177,211.632518,189.139118,106.854484,172.731073,32.000000,166.730438,69.649038,66.588376,105.414061,7.152826,40.511256,54.000000,69.007105,34.290000,37.132538,59.632531,43.789867
54.795696,65.098715,186.192604,163.965218,104.753358,105.383642,29.236970,14.213652,181.870585,5.962473,61.418216,55.746268,163.139826,187.299000,160.559820,182.473371,116.862158,180.534095,-0.000828,-1.577070,32.000000,-235.794898,182.105489,-0.024595,31.070936,0.691780,408183.414139,0.955927,20.089295,1.059031,3.394416,13.353392,4.455617,195.700282,195.895247,211.632464,189.142364,111.808140,172.719877,32.000000,166.712018,69.647570,66.585619,105.412870,7.152826,40.550587,54.000000,69.028317,34.290000,37.080939,59.661081,43.717160
54.803792,65.074895,186.222575,163.955806,104.945496,105.396000,29.208310,14.213770,181.888252,5.962514,61.374779,55.753169,163.132351,187.317443,160.557844,182.489993,116.860422,180.549516,-0.000828,-1.577039,32.000000,-235.794717,182.123149,-0.024575,31.073338,0.691865,408252.602693,0.955738,20.076077,1.068146,3.394451,12.231649,10.307019,195.698571,195.895795,211.634585,189.144020,116.770962,172.713910,32.000000,166.692251,69.646665,66.583369,105.412571,7.152826,40.603776,54.000000,69.025366,34.290000,37.041278,59.629099,43.802853
54.807945,65.048984,185.869791,163.947167,104.978284,105.408081,29.236524,14.213742,181.900561,5.962907,61.349743,55.753967,163.125256,187.328551,160.554640,182.504176,116.858635,180.565498,-0.000828,-1.577042,32.000000,-235.794732,182.136759,-0.024552,31.074673,0.692428,408280.581436,0.955722,20.054052,1.076454,3.397942,8.684115,11.877009,195.699068,195.896030,211.638084,189.139068,120.057783,172.708092,32.000000,166.680360,69.646325,66.581841,105.413079,7.152826,40.511250,54.000000,69.017216,34.290000,37.006041,59.659370,43.830880
54.807288,65.026464,185.683393,163.939364,105.080452,105.408181,29.205049,14.213655,181.909981,5.963254,61.344864,55.754313,163.117829,187.336786,160.549619,182.514500,116.856241,180.579179,-0.000828,-1.577042,32.000000,-235.794810,182.148906,-0.024560,31.078313,0.692399,408293.476736,0.956554,20.022443,1.084219,3.397987,7.964244,1.187943,195.699459,195.898825,211.640091,189.137409,120.057783,172.701802,32.000000,166.677884,69.645970,66.579439,105.413093,7.152826,40.425231,54.000000,69.020028,34.290000,36.967650,59.598463,43.762061
54.834037,65.012817,185.851295,163.932463,105.365036,105.412702,29.251150,14.213803,181.927557,5.963579,61.313543,55.773348,163.111152,187.354807,160.544528,182.532374,116.853355,180.594685,-0.000828,-1.577040,32.000000,-235.794566,182.165810,-0.024586,31.085947,0.690584,408280.318449,0.956580,19.970649,1.100000,3.387932,10.445577,9.070418,195.698860,195.899437,211.638641,189.140668,120.057783,172.693185,32.000000,166.669871,69.646313,66.577384,105.414274,7.152826,40.429094,54.000000,68.997332,34.290000,36.948222,59.634183,43.944966
54.853719,64.998278,185.798970,163.927392,105.733035,105.436982,29.213774,14.213840,181.952970,5.963792,61.247650,55.787165,163.105424,187.378166,160.539621,182.556431,116.850045,180.619281,-0.000827,-1.577105,32.000000,-235.794595,182.188166,-0.024676,31.090166,0.690584,408280.318449,0.956580,19.970649,1.100000,3.387932,6.185391,10.404356,195.699139,195.895002,211.644337,189.140401,120.057783,172.680898,32.000000,166.651331,69.646760,66.575332,105.415388,7.152826,40.450022,54.000000,68.965494,34.290000,36.927861,59.589799,43.777835
54.862865,64.969025,185.658644,163.920401,105.930195,105.469533,29.182447,14.213897,181.975483,5.964099,61.199355,55.787627,163.099221,187.399396,160.535532,182.579862,116.846670,180.640650,-0.000827,-1.577210,32.000000,-235.794557,182.206835,-0.024747,31.093188,0.690598,408265.667877,0.954563,19.931272,1.108948,3.389342,8.999907,10.033905,195.699342,195.894980,211.649964,189.138437,120.057783,172.673325,32.000000,166.630647,69.646299,66.573615,105.415758,7.152826,40.417485,54.000000,68.946531,34.290000,36.896430,59.586288,43.706449
54.869870,64.937064,185.771975,163.911974,106.155039,105.482220,29.241694,14.213820,181.993902,5.964224,61.175561,55.788787,163.091215,187.413969,160.531680,182.597056,116.844270,180.657674,-0.000826,-1.576014,32.000000,-235.794585,182.221990,-0.024775,31.097665,0.690231,408332.946090,0.955587,19.897809,1.121874,3.387172,7.640997,6.017859,195.697981,195.896853,211.655553,189.133707,120.057783,172.668468,32.000000,166.610890,69.645452,66.572499,105.415996,7.152826,40.464160,54.000000,68.935240,34.290000,36.843711,59.607118,43.794856
54.884854,64.914398,185.685012,163.902596,106.381483,105.486256,29.212052,14.213731,182.012936,5.964285,61.143638,55.794776,163.083594,187.431616,160.528730,182.616232,116.842015,180.673353,-0.000826,-1.575997,32.000000,-235.794708,182.239260,-0.024810,31.101965,0.689781,408418.768083,0.956656,19.859764,1.133601,3.384049,6.056437,5.970717,195.697894,195.898380,211.659859,189.135833,120.057783,172.654970,32.000000,166.600446,69.645904,66.571286,105.415657,7.152826,40.400230,54.000000,68.913045,34.290000,36.810811,59.666097,43.739391
54.883978,64.896641,185.874331,163.894234,106.392772,105.494473,29.215666,14.213765,182.031957,5.964937,61.111759,55.798720,163.076163,187.451335,160.524440,182.633892,116.839572,180.690491,-0.000826,-1.576018,32.000000,-235.794592,182.256439,-0.024815,31.104913,0.689961,408423.925618,0.954616,19.821069,1.142656,3.385683,7.873262,8.111213,195.693910,195.896812,211.664333,189.138843,120.057783,172.647352,32.000000,166.577901,69.645827,66.569251,105.413780,7.152826,40.431489,54.000000,68.898078,34.290000,36.782476,59.616402,43.811291
54.884348,64.877482,186.037287,163.885827,106.324574,105.502874,29.240335,14.213716,182.048414,5.965629,61.103243,55.801396,163.067956,187.465982,160.520687,182.647659,116.837695,180.705079,-0.000824,-1.576037,32.000000,-235.794670,182.271499,-0.024821,31.104984,0.689398,408401.894459,0.955274,19.784003,1.151039,3.383174,6.179812,3.811495,195.693251,195.893844,211.672763,189.136617,120.057783,172.637782,32.000000,166.559577,69.646332,66.567336,105.411277,7.152826,40.496676,54.000000,68.893235,34.290000,36.755374,59.607718,43.924643
54.870386,64.862393,185.598879,163.878058,106.178172,105.502816,29.203403,14.213676,182.057472,5.966081,61.118157,55.794715,163.060739,187.476077,160.516243,182.658901,116.836498,180.715307,-0.000824,-1.577171,32.000000,-235.794695,182.280285,-0.024828,31.103869,0.689934,408415.106476,0.955202,19.767089,1.160180,3.386677,16.461623,17.133300,195.691235,195.893603,211.681377,189.131786,120.057783,172.631093,32.000000,166.546452,69.648894,66.566225,105.409009,7.152826,40.396185,54.000000,68.895194,34.290000,36.726145,59.660600,43.809457
54.861008,64.856849,185.397170,163.871609,105.971677,105.502906,29.226362,14.213780,182.065381,5.966423,61.140807,55.793708,163.054727,187.482656,160.510524,182.667030,116.835504,180.726178,-0.000824,-1.578335,32.000000,-235.794569,182.288614,-0.024807,31.101956,0.690442,408425.423155,0.954416,19.747573,1.167758,3.389624,8.055153,12.176818,195.691149,195.894619,211.685276,189.128798,120.057783,172.626876,32.000000,166.533999,69.651069,66.565078,105.407126,7.152826,40.327196,54.000000,68.899798,34.290000,36.717370,59.645749,43.823470
54.853706,64.860330,185.657706,163.867848,105.846153,105.498940,29.204522,14.213867,182.067663,5.966723,61.170542,55.783351,163.049940,187.482873,160.503740,182.670706,116.834648,180.732299,-0.000825,-1.580081,32.000000,-235.794517,182.287363,-0.024796,31.100288,0.689268,408416.734336,0.955853,19.745903,1.172951,3.382496,16.230695,7.572511,195.689874,195.895555,211.686180,189.130273,120.057783,172.612750,32.000000,166.522596,69.653092,66.564251,105.405406,7.152826,40.362745,54.000000,68.901191,34.290000,36.717204,59.590035,43.638144
54.850600,64.868724,185.802564,163.865094,105.735998,105.495063,29.200615,14.213708,182.066844,5.967137,61.212718,55.776128,163.046803,187.480648,160.495542,182.670634,116.834186,180.735407,-0.000827,-1.581849,32.000000,-235.794701,182.283326,-0.024804,31.098144,0.688805,408418.499065,0.955270,19.749373,1.178192,3.379398,7.408061,5.641627,195.688064,195.889657,211.690316,189.129136,120.057783,172.606236,32.000000,166.501723,69.654684,66.562490,105.403965,7.152826,40.413490,54.000000,68.902852,34.290000,36.724895,59.660944,43.894489
54.859290,64.882984,185.507251,163.863720,105.611101,105.482980,29.205723,14.213769,182.066013,5.967022,61.272714,55.775878,163.043776,187.478322,160.488237,182.668707,116.834022,180.737767,-0.000828,-1.583551,32.000000,-235.794784,182.280491,-0.024827,31.095351,0.689710,408415.555449,0.956098,19.759875,1.181440,3.384597,7.095216,14.014737,195.687163,195.886865,211.696705,189.123990,120.057783,172.603317,32.000000,166.489169,69.656846,66.560740,105.402787,7.152826,40.378714,54.000000,68.896756,34.290000,36.739684,59.643035,43.932860
54.883069,64.904065,185.516172,163.864098,105.561090,105.478954,29.202468,14.213759,182.063369,5.967030,61.329714,55.771469,163.041937,187.475496,160.480807,182.669323,116.833785,180.736245,-0.000828,-1.585268,32.000000,-235.794817,182.277060,-0.024838,31.093067,0.690225,408415.180424,0.956272,19.771255,1.183118,3.387430,9.791743,10.069453,195.683819,195.886166,211.702391,189.117069,120.057783,172.597767,32.000000,166.480445,69.659219,66.558914,105.401930,7.152826,40.307224,54.000000,68.864826,34.290000,36.769240,59.669549,43.790088
54.894705,64.932027,185.803858,163.867098,105.525865,105.462955,29.204488,14.213693,182.063950,5.966595,61.371118,55.777361,163.042075,187.472507,160.472791,182.669609,116.834431,180.735752,-0.000827,-1.585497,32.000000,-235.794994,182.277481,-0.024885,31.094809,0.689233,408382.588391,0.955864,19.777159,1.184204,3.381510,3.637155,2.134174,195.680939,195.886025,211.704985,189.114478,118.412808,172.581584,32.000000,166.471398,69.662609,66.557079,105.400890,7.152826,40.408976,54.000000,68.838848,34.290000,36.808685,59.670080,43.931246
54.899888,64.943589,185.587044,163.869119,105.577875,105.462960,29.216989,14.213469,182.066429,5.966556,61.361171,55.781546,163.042968,187.477895,160.469546,182.674819,116.834888,180.737715,-0.000826,-1.585466,32.000000,-235.795303,182.280928,-0.024874,31.096434,0.689029,408378.920667,0.955530,19.775385,1.183846,3.380208,11.613704,5.127752,195.680205,195.884589,211.705797,189.114352,115.122859,172.573682,32.000000,166.464118,69.664275,66.556243,105.399728,7.152826,40.381270,54.000000,68.824348,34.290000,36.826729,59.595336,43.893976
54.879187,64.950668,185.608950,163.871251,105.609758,105.471296,29.224369,14.213461,182.070242,5.966891,61.335153,55.782723,163.043908,187.486698,160.465677,182.681040,116.835087,180.746682,-0.000826,-1.585437,32.000000,-235.795318,182.288865,-0.025041,31.096943,0.689681,408345.702669,0.955166,19.792166,1.183008,3.384732,13.545005,6.808687,195.679505,195.876837,211.714404,189.107202,108.689686,172.568713,32.000000,166.441210,69.667626,66.553516,105.395299,7.152826,40.319626,54.000000,68.824300,34.290000,36.847976,59.634882,43.775267
54.872906,64.946186,185.835617,163.871363,105.657509,105.471185,29.226453,14.213595,182.071651,5.966732,61.334147,55.783718,163.043386,187.493423,160.464466,182.685095,116.835176,180.750237,-0.000825,-1.585427,32.000000,-235.795224,182.291349,-0.025028,31.096910,0.688940,408357.199883,0.954687,19.798748,1.183317,3.380463,10.607087,5.581496,195.678889,195.875661,211.718972,189.101321,105.496782,172.566750,32.000000,166.439744,69.669349,66.551837,105.392365,7.152826,40.382418,54.000000,68.830337,34.290000,36.841352,59.668241,43.776441
54.872935,64.944019,185.643972,163.869740,105.654157,105.471039,29.173315,14.213482,182.076445,5.967119,61.336318,55.780571,163.043201,187.498197,160.463276,182.689337,116.835329,180.756178,-0.000826,-1.585410,32.000000,-235.795297,182.291109,-0.025018,31.095129,0.689321,408414.278533,0.954939,19.825719,1.186622,3.382137,7.869249,15.585500,195.676263,195.870464,211.722292,189.094024,98.977723,172.557679,32.000000,166.446988,69.673029,66.549518,105.385859,7.152826,40.382864,54.000000,68.819260,34.290000,36.835379,59.622244,43.966169
54.853455,64.942154,185.643779,163.868900,105.623635,105.463212,29.230599,14.213618,182.069660,5.967612,61.393573,55.767275,163.043331,187.492255,160.463011,182.684582,116.835980,180.753001,-0.000825,-1.585568,32.000000,-235.795073,182.287784,-0.025001,31.093175,0.690080,408412.204520,0.954979,19.827273,1.187922,3.386655,7.830491,8.489440,195.674136,195.865883,211.723291,189.091303,97.317063,172.551166,32.000000,166.444201,69.675165,66.548550,105.381234,7.152826,40.340279,54.000000,68.826288,34.290000,36.832485,59.675312,43.771966
54.825492,64.955799,185.628377,163.869331,105.628700,105.438852,29.231315,14.213639,182.060526,5.967686,61.480420,55.759556,163.043074,187.482038,160.461621,182.674666,116.837485,180.745496,-0.000825,-1.586845,32.000000,-235.795042,182.277286,-0.025027,31.092386,0.689527,408408.615450,0.956711,19.825077,1.190089,3.383161,7.805181,8.191400,195.671072,195.861674,211.725590,189.087618,97.326624,172.549423,32.000000,166.431325,69.677583,66.547769,105.376591,7.152826,40.354989,54.000000,68.854073,34.290000,36.840593,59.647627,43.744747
54.815503,64.970065,185.711350,163.870042,105.633479,105.430784,29.201934,14.213665,182.054694,5.967652,61.532668,55.755871,163.043284,187.475943,160.459740,182.671651,116.838569,180.739204,-0.000825,-1.586861,32.000000,-235.795009,182.270234,-0.025060,31.091588,0.689756,408388.335061,0.955136,19.841940,1.188198,3.384359,14.423409,12.072583,195.668961,195.858526,211.728550,189.083031,97.344096,172.552592,32.000000,166.423413,69.679065,66.547202,105.373512,7.152826,40.356876,54.000000,68.866600,34.290000,36.860877,59.639868,43.720535
54.807278,65.008819,185.521764,163.876747,105.489005,105.411171,29.215112,14.213772,182.043802,5.967489,61.614206,55.750712,163.047985,187.460420,160.455329,182.658511,116.840449,180.728103,-0.000825,-1.589206,32.000000,-235.794948,182.257474,-0.025052,31.088401,0.689938,408330.105565,0.955466,19.882473,1.183760,3.385804,15.219190,11.693958,195.666094,195.856263,211.729954,189.074126,97.394136,172.554838,32.000000,166.427834,69.682085,66.546567,105.367738,7.152826,40.333592,54.000000,68.874443,34.290000,36.912628,59.648965,43.790381
54.799138,65.033232,185.503550,163.882691,105.257270,105.398988,29.218517,14.213633,182.031332,5.966879,61.684533,55.741767,163.052289,187.444928,160.452789,182.644485,116.842648,180.718839,-0.000825,-1.590969,32.000000,-235.795003,182.246962,-0.025003,31.083929,0.690309,408322.784360,0.956584,19.906348,1.180218,3.387935,5.740481,7.728883,195.662823,195.853994,211.728455,189.072991,94.158494,172.552957,32.000000,166.434302,69.684947,66.546178,105.363729,7.152826,40.295510,54.000000,68.885620,34.290000,36.949936,59.603991,43.773360
54.794287,65.060978,185.599794,163.889391,105.070848,105.378323,29.261882,14.213595,182.017151,5.966450,61.757157,55.724211,163.056526,187.426743,160.449740,182.627860,116.844695,180.708409,-0.000826,-1.591557,32.000000,-235.795112,182.233055,-0.025019,31.077822,0.689848,408302.555795,0.956233,19.953012,1.174000,3.384984,8.772800,11.208492,195.659420,195.848653,211.727328,189.072053,89.229803,172.547641,32.000000,166.432708,69.687125,66.544947,105.358452,7.152826,40.311469,54.000000,68.887488,34.290000,36.987558,59.595080,43.813492
54.784917,65.092180,185.554045,163.897000,105.050899,105.354015,29.203143,14.213574,182.001188,5.966096,61.821927,55.726243,163.062288,187.408528,160.447454,182.611096,116.846813,180.695232,-0.000825,-1.592102,32.000000,-235.795130,182.219025,-0.025055,31.074051,0.689960,408290.444449,0.956230,19.985257,1.168182,3.385155,10.900348,11.512732,195.656763,195.844515,211.726935,189.067993,87.572143,172.544584,32.000000,166.438086,69.689011,66.544003,105.352405,7.152826,40.321455,54.000000,68.894668,34.290000,37.030127,59.669864,43.698745
54.773940,65.126964,185.398233,163.905673,105.001312,105.337801,29.234064,14.213538,181.991699,5.965856,61.862579,55.729888,163.069504,187.396491,160.446845,182.600843,116.849437,180.680640,-0.000825,-1.593821,32.000000,-235.795156,182.210789,-0.025045,31.069509,0.690373,408247.686329,0.954791,20.017670,1.162059,3.387211,10.384535,7.238573,195.655588,195.841995,211.726391,189.062567,87.605154,172.552086,32.000000,166.448100,69.691718,66.543441,105.346684,7.152826,40.272651,54.000000,68.909145,34.290000,37.080590,59.671831,43.783044
54.773208,65.151343,185.471451,163.914405,105.008572,105.325940,29.232796,14.213564,181.979034,5.966151,61.903809,55.724824,163.077257,187.384677,160.448083,182.590981,116.851855,180.670435,-0.000827,-1.593781,32.000000,-235.795050,182.199382,-0.025013,31.066084,0.690333,408198.844835,0.956752,20.057889,1.154791,3.386955,12.644319,16.081308,195.654103,195.840845,211.724417,189.060186,84.421855,172.558904,32.000000,166.457840,69.695379,66.542866,105.341320,7.152826,40.269851,54.000000,68.914650,34.290000,37.121300,59.661239,43.783705
54.776055,65.174204,185.427050,163.922117,104.873299,105.313891,29.220500,14.213703,181.967526,5.966107,61.947500,55.718234,163.084623,187.370798,160.450551,182.578658,116.854645,180.657566,-0.000827,-1.593756,32.000000,-235.794909,182.186233,-0.025003,31.064546,0.690059,408186.692328,0.955894,20.103237,1.146465,3.384789,7.711535,13.692350,195.651626,195.838220,211.720508,189.061804,79.621485,172.560666,32.000000,166.466480,69.698874,66.542224,105.336321,7.152826,40.264768,54.000000,68.914359,34.290000,37.156094,59.654846,43.695664
54.786536,65.196292,185.423992,163.929452,104.831460,105.301609,29.247648,14.213646,181.960923,5.965621,61.967131,55.725583,163.091988,187.359577,160.453901,182.569036,116.857103,180.647242,-0.000828,-1.593746,32.000000,-235.794926,182.177833,-0.025009,31.065805,0.690340,408169.611073,0.955904,20.128321,1.140058,3.386171,9.897557,11.916257,195.650465,195.833553,211.719642,189.062827,77.969194,172.564849,32.000000,166.474326,69.702148,66.541602,105.331288,7.152826,40.250561,54.000000,68.905122,34.290000,37.188846,59.636396,43.794490
54.786646,65.218353,185.296919,163.937050,104.837818,105.297578,29.216520,14.213531,181.956674,5.965647,61.964535,55.728282,163.099348,187.352623,160.457521,182.562442,116.858952,180.637407,-0.000828,-1.592571,32.000000,-235.795111,182.172645,-0.025038,31.066753,0.690167,408146.337986,0.956200,20.148443,1.132239,3.385184,6.612022,12.819796,195.649709,195.830222,211.720103,189.059502,77.913099,172.570969,32.000000,166.491071,69.705171,66.540749,105.325865,7.152826,40.226486,54.000000,68.901448,34.290000,37.221671,59.661554,43.821415
54.777829,65.222974,185.409672,163.942381,104.638858,105.297528,29.203142,14.213459,181.951225,5.965717,61.967822,55.724899,163.105844,187.345976,160.462713,182.557336,116.860559,180.631086,-0.000828,-1.590859,32.000000,-235.795336,182.165060,-0.025109,31.067803,0.689968,408116.324732,0.955056,20.160444,1.125745,3.384481,15.692312,12.027455,195.649980,195.830438,211.718616,189.056009,74.594355,172.579668,32.000000,166.512853,69.707994,66.539608,105.320640,7.152826,40.192593,54.000000,68.909862,34.290000,37.237930,59.619579,43.747828
54.782232,65.228881,185.642600,163.946537,104.712359,105.289594,29.222603,14.213492,181.947744,5.965638,61.970404,55.727415,163.111284,187.341965,160.468470,182.551373,116.861325,180.625660,-0.000828,-1.590289,32.000000,-235.795412,182.160676,-0.025104,31.071613,0.689572,408127.280051,0.956091,20.182399,1.120051,3.382155,11.926888,10.529250,195.650877,195.830117,211.714935,189.056694,71.307534,172.584980,32.000000,166.532093,69.710868,66.538385,105.314654,7.152826,40.289127,54.000000,68.912656,34.290000,37.246809,59.600322,43.811951
54.802720,65.233941,185.690418,163.949982,104.920247,105.289518,29.187220,14.213613,181.949954,5.965114,61.946261,55.736345,163.116867,187.343043,160.474135,182.555009,116.862717,180.618359,-0.000827,-1.589692,32.000000,-235.795390,182.160832,-0.025107,31.074430,0.690012,408136.803353,0.956711,20.195504,1.115975,3.384758,12.157677,13.629958,195.651236,195.825530,211.713783,189.058355,74.523444,172.589209,32.000000,166.541030,69.714192,66.537480,105.307967,7.152826,40.294703,54.000000,68.891415,34.290000,37.257570,59.671319,43.741005
