OSU 80 Ton Compressor Load Stand
54.800694,65.236021,185.770194,163.953181,104.880459,105.297562,29.199813,14.213558,181.946839,5.964669,61.935814,55.725385,163.122118,187.341087,160.479966,182.550702,116.864774,180.616310,-0.000826,-1.589111,32.000000,-235.795526,182.156190,-0.025119,31.072482,0.690547,408108.737847,0.955932,20.197174,1.113087,3.388737,12.305607,7.020864,195.651273,195.822257,211.715610,189.057149,79.316573,172.597001,32.000000,166.545533,69.717604,66.537222,105.301241,7.152826,40.334691,54.000000,68.884885,34.290000,37.261945,59.652437,43.715987
54.799705,65.228760,185.758765,163.953475,104.787447,105.289617,29.211692,14.213706,181.940385,5.964875,61.963145,55.719520,163.125639,187.332199,160.485213,182.543697,116.866901,180.607290,-0.000826,-1.587878,32.000000,-235.795438,182.148701,-0.025107,31.072449,0.690389,408098.325661,0.956707,20.182521,1.108842,3.388343,3.101319,7.332917,195.651574,195.822252,211.717203,189.052418,84.154769,172.607339,32.000000,166.557689,69.721235,66.536366,105.293940,7.152826,40.349692,54.000000,68.887420,34.290000,37.257390,59.592277,43.704981
54.793994,65.237483,185.855557,163.954967,104.727760,105.273390,29.199186,14.213735,181.935082,5.965211,61.971809,55.724854,163.128948,187.329036,160.489616,182.536895,116.868712,180.603549,-0.000825,-1.587759,32.000000,-235.795480,182.144443,-0.025146,31.072678,0.690754,408129.276339,0.956412,20.186548,1.105984,3.389924,5.680030,6.168244,195.652899,195.825457,211.715122,189.050056,89.082903,172.614934,32.000000,166.576856,69.725226,66.535443,105.285489,7.152826,40.335546,54.000000,68.890960,34.290000,37.259799,59.659213,43.730880
54.784671,65.248409,185.752866,163.957208,104.530919,105.273089,29.218747,14.213830,181.935026,5.965240,61.955259,55.730541,163.133340,187.331556,160.494642,182.540788,116.870604,180.602626,-0.000826,-1.587765,32.000000,-235.795385,182.144048,-0.025107,31.072486,0.690672,408084.605168,0.955951,20.180239,1.100328,3.389777,10.743503,10.234581,195.655013,195.827120,211.709857,189.052156,90.735567,172.618959,32.000000,166.590470,69.728883,66.535344,105.276460,7.152826,40.345797,54.000000,68.899202,34.290000,37.285197,59.595474,43.793683
54.784927,65.247758,185.599118,163.959752,104.402324,105.281148,29.201707,14.213822,181.936656,5.965622,61.936595,55.733073,163.137575,187.332021,160.498533,182.543961,116.872736,180.605131,-0.000826,-1.586609,32.000000,-235.795318,182.147532,-0.025126,31.072979,0.690943,408034.084655,0.956346,20.194458,1.097056,3.391897,11.491595,11.842681,195.658054,195.825235,211.707664,189.051649,90.735567,172.624785,32.000000,166.595084,69.731528,66.535691,105.267142,7.152826,40.291251,54.000000,68.906103,34.290000,37.285738,59.584547,43.714006
54.795741,65.239870,185.242095,163.960583,104.319874,105.289164,29.189166,14.213839,181.938419,5.965945,61.929991,55.733912,163.140686,187.330326,160.501690,182.544359,116.874607,180.605248,-0.000826,-1.584826,32.000000,-235.795304,182.149633,-0.025146,31.073625,0.690770,408050.938408,0.955911,20.214356,1.094804,3.390599,11.686000,9.785464,195.661569,195.824030,211.708289,189.047453,93.932315,172.634822,32.000000,166.604729,69.733473,66.535497,105.258002,7.152826,40.191774,54.000000,68.898671,34.290000,37.279349,59.595405,43.662795
54.803067,65.235393,185.206416,163.961207,104.161961,105.297132,29.220817,14.213765,181.935324,5.965662,61.940147,55.726599,163.142927,187.324479,160.504879,182.544474,116.876235,180.605286,-0.000827,-1.583054,32.000000,-235.795405,182.146810,-0.025181,31.075538,0.690334,408076.529450,0.956535,20.213457,1.093651,3.387777,13.962048,10.199848,195.663596,195.825259,211.706891,189.041817,98.734345,172.647032,32.000000,166.620489,69.735264,66.535466,105.248841,7.152826,40.138876,54.000000,68.884613,34.290000,37.271902,59.627270,43.696618
54.812189,65.236276,185.433845,163.962271,104.115020,105.293274,29.200172,14.213818,181.933963,5.965379,61.959513,55.730185,163.144935,187.320160,160.506735,182.539165,116.877620,180.605213,-0.000827,-1.581882,32.000000,-235.795317,182.144180,-0.025174,31.080100,0.689134,408085.074630,0.956790,20.195164,1.091826,3.380593,11.752631,3.030389,195.666000,195.827594,211.702412,189.041499,100.336172,172.650493,32.000000,166.635733,69.736458,66.535985,105.238837,7.152826,40.181286,54.000000,68.875957,34.290000,37.269323,59.669618,43.780403
54.815944,65.244469,185.697221,163.964420,104.204717,105.280960,29.251102,14.213719,181.937142,5.965107,61.958103,55.738766,163.148261,187.322665,160.509202,182.540250,116.878442,180.603419,-0.000828,-1.581889,32.000000,-235.795398,182.143918,-0.025176,31.088194,0.688933,408101.431813,0.955673,20.183638,1.090211,3.379490,5.640879,7.441629,195.667185,195.829070,211.698232,189.044102,100.336172,172.652259,32.000000,166.638370,69.738403,66.536463,105.228455,7.152826,40.261764,54.000000,68.866972,34.290000,37.282485,59.604020,43.810557
54.816450,65.250277,185.409422,163.968291,104.383508,105.285027,29.197554,14.213765,181.948659,5.964957,61.919344,55.752169,163.152541,187.332812,160.512310,182.546775,116.879330,180.609126,-0.000826,-1.580142,32.000000,-235.795427,182.153046,-0.025162,31.094978,0.689391,408078.057325,0.956140,20.175746,1.088800,3.383077,15.541787,8.236107,195.668978,195.830855,211.697436,189.043806,103.638383,172.656091,32.000000,166.634666,69.740903,66.537214,105.217398,7.152826,40.227457,54.000000,68.868641,34.290000,37.293413,59.588639,43.930146
54.821777,65.240932,185.318257,163.970398,104.525826,105.297021,29.194623,14.213879,181.961271,5.964830,61.860861,55.760543,163.156623,187.349392,160.515796,182.557513,116.880323,180.620056,-0.000824,-1.578384,32.000000,-235.795294,182.167678,-0.025321,31.098180,0.689905,408037.407259,0.954312,20.180326,1.087276,3.387650,11.715236,6.798951,195.672027,195.835679,211.697352,189.040624,108.524163,172.662567,32.000000,166.644933,69.743786,66.538796,105.204961,7.152826,40.161725,54.000000,68.856427,34.290000,37.292363,59.618458,43.845040
54.800624,65.220498,185.566071,163.970258,104.569621,105.317269,29.223412,14.213848,181.971264,5.964960,61.818586,55.756288,163.158714,187.359540,160.519507,182.568388,116.880818,180.627402,-0.000824,-1.576653,32.000000,-235.795325,182.176770,-0.025392,31.099759,0.688906,408059.303828,0.956104,20.185649,1.088618,3.382368,7.890387,6.866227,195.674868,195.839916,211.695060,189.038936,110.141500,172.671214,32.000000,166.657227,69.746370,66.539948,105.191334,7.152826,40.192415,54.000000,68.868920,34.290000,37.269511,59.647244,43.939243
54.794267,65.193040,185.738275,163.967387,104.672319,105.321403,29.183848,14.213735,181.981027,5.965082,61.790467,55.761490,163.158967,187.369165,160.523289,182.575677,116.881063,180.633892,-0.000822,-1.576075,32.000000,-235.795480,182.188258,-0.025347,31.101553,0.688554,408086.747813,0.956182,20.171179,1.091898,3.380377,8.862942,8.919481,195.677488,195.843044,211.692724,189.041562,110.141500,172.674750,32.000000,166.662074,69.748804,66.540866,105.176281,7.152826,40.278291,54.000000,68.882940,34.290000,37.231419,59.584714,43.895957
54.800819,65.177703,185.758233,163.964440,104.671108,105.329583,29.224456,14.213890,181.991236,5.965500,61.761176,55.756854,163.158192,187.381192,160.526047,182.585678,116.880927,180.641769,-0.000823,-1.575813,32.000000,-235.795274,182.198394,-0.025295,31.099664,0.689623,408151.541477,0.955780,20.171094,1.094274,3.386204,12.870067,12.357094,195.680251,195.843607,211.692164,189.042663,113.427436,172.674010,32.000000,166.659311,69.750852,66.541238,105.160221,7.152826,40.279438,54.000000,68.868290,34.290000,37.204767,59.629000,43.776294
54.781414,65.159274,185.798577,163.961045,104.606393,105.329528,29.221779,14.213965,181.995542,5.965698,61.774788,55.744528,163.156865,187.381806,160.528162,182.589737,116.880716,180.645918,-0.000823,-1.575860,32.000000,-235.795172,182.201638,-0.025293,31.096260,0.690166,408134.237679,0.957166,20.149752,1.096567,3.389739,8.245992,3.184514,195.683282,195.845812,211.692786,189.039865,118.392699,172.680946,32.000000,166.657941,69.753028,66.541285,105.143797,7.152826,40.296311,54.000000,68.887857,34.290000,37.181597,59.603794,43.703587
54.779438,65.149652,185.828485,163.958395,104.488661,105.313094,29.201766,14.214016,181.995281,5.965791,61.832381,55.735601,163.155178,187.378575,160.529336,182.588857,116.880723,180.646034,-0.000822,-1.575884,32.000000,-235.795071,182.197578,-0.025355,31.093495,0.690205,408140.007962,0.955744,20.128111,1.099781,3.389698,8.763696,9.067568,195.687049,195.851831,211.691821,189.036553,123.337715,172.688136,32.000000,166.663690,69.755623,66.542153,105.128016,7.152826,40.301007,54.000000,68.898646,34.290000,37.153880,59.654620,43.771305
54.788547,65.160731,185.686625,163.957681,104.361933,105.296922,29.242107,14.213927,181.995181,5.965669,61.885737,55.732542,163.155543,187.372438,160.529263,182.584456,116.881363,180.643037,-0.000821,-1.575881,32.000000,-235.795180,182.196165,-0.025426,31.091147,0.690607,408129.149346,0.956159,20.128354,1.101614,3.391635,6.309768,5.935324,195.690718,195.857677,211.690050,189.037761,128.200828,172.694321,32.000000,166.664824,69.759837,66.544121,105.113773,7.152826,40.285224,54.000000,68.893469,34.290000,37.170669,59.643989,43.734695
54.792823,65.179269,185.658690,163.960989,104.214325,105.284810,29.209772,14.214003,181.993441,5.965624,61.932144,55.729190,163.157483,187.366834,160.527247,182.579944,116.882251,180.641429,-0.000821,-1.576476,32.000000,-235.795129,182.194995,-0.025363,31.087336,0.690657,408053.612607,0.956678,20.120632,1.101653,3.392304,5.652421,12.260321,195.693573,195.862307,211.689487,189.042199,133.005502,172.695268,32.000000,166.660767,69.764756,66.546026,105.100990,7.152826,40.233594,54.000000,68.883872,34.290000,37.194663,59.621772,43.795077
54.793195,65.196399,185.821295,163.964778,103.997700,105.272609,29.209196,14.213883,181.987079,5.965614,61.990330,55.720263,163.159545,187.358254,160.524102,182.571148,116.882451,180.637403,-0.000822,-1.578219,32.000000,-235.795391,182.188553,-0.025150,31.084105,0.690080,407998.135038,0.955064,20.122948,1.099842,3.389150,11.625854,18.083222,195.696042,195.864877,211.690975,189.043532,136.194632,172.696042,32.000000,166.658495,69.769894,66.546996,105.088784,7.152826,40.280483,54.000000,68.884179,34.290000,37.221321,59.601030,43.821929
54.799638,65.215933,185.642135,163.969553,103.861394,105.260486,29.230148,14.213873,181.980579,5.965117,62.037276,55.725579,163.162087,187.348584,160.521152,182.567193,116.882012,180.629545,-0.000820,-1.579688,32.000000,-235.795334,182.180570,-0.025105,31.085379,0.689983,407972.181372,0.955976,20.137370,1.098325,3.388376,7.984297,8.064809,195.700598,195.868621,211.692874,189.040565,136.159976,172.698756,32.000000,166.667413,69.774765,66.548053,105.077590,7.152826,40.246416,54.000000,68.877301,34.290000,37.246061,59.665537,43.806889
54.805274,65.241684,185.557133,163.975816,103.742156,105.248285,29.191993,14.213840,181.977740,5.964918,62.048786,55.736564,163.166122,187.343742,160.519910,182.565323,116.881369,180.625956,-0.000820,-1.580278,32.000000,-235.795427,182.179152,-0.025088,31.087036,0.690508,407947.521667,0.955921,20.154142,1.096550,3.391321,11.689991,8.277767,195.705208,195.874889,211.689950,189.041202,136.186655,172.701208,32.000000,166.680650,69.779459,66.549636,105.066993,7.152826,40.221573,54.000000,68.871893,34.290000,37.284297,59.663432,43.785319
54.802550,65.251494,185.754972,163.981911,103.513378,105.248311,29.231283,14.213826,181.975202,5.965025,62.053722,55.730314,163.170447,187.344887,160.520061,182.565172,116.881083,180.623067,-0.000819,-1.579094,32.000000,-235.795446,182.176532,-0.025103,31.085128,0.689806,407923.612027,0.955052,20.167478,1.093918,3.387653,8.000116,6.311611,195.711072,195.879262,211.685777,189.046608,132.983533,172.702406,32.000000,166.687548,69.784552,66.551203,105.056169,7.152826,40.246372,54.000000,68.869380,34.290000,37.307426,59.654925,43.741592
54.790442,65.256239,185.753814,163.986036,103.461533,105.240086,29.192168,14.213815,181.972694,5.965355,62.082618,55.729989,163.173438,187.340042,160.520707,182.561213,116.880514,180.617694,-0.000818,-1.579099,32.000000,-235.795450,182.167597,-0.025127,31.086288,0.689419,407909.312924,0.956146,20.187807,1.093159,3.385753,14.504152,9.639235,195.717297,195.879598,211.684593,189.051357,129.780338,172.703186,32.000000,166.692145,69.789618,66.552489,105.045740,7.152826,40.278293,54.000000,68.877423,34.290000,37.319364,59.640006,43.787300
54.795592,65.262146,185.864467,163.989655,103.561097,105.232000,29.220589,14.213932,181.976462,5.965266,62.086478,55.752904,163.176169,187.345389,160.522050,182.563027,116.880079,180.615724,-0.000818,-1.577915,32.000000,-235.795338,182.171279,-0.025129,31.093861,0.690116,407924.926505,0.954939,20.200236,1.092315,3.389532,7.356010,11.527784,195.723043,195.880331,211.688102,189.052061,129.780338,172.712108,32.000000,166.697470,69.794707,66.554331,105.036288,7.152826,40.303124,54.000000,68.884209,34.290000,37.324060,59.659144,43.912904
54.813788,65.275447,185.959055,163.994231,103.692769,105.240275,29.217120,14.213849,181.987702,5.965598,62.053152,55.766815,163.179032,187.358304,160.523955,182.572395,116.880041,180.621117,-0.000819,-1.577931,32.000000,-235.795265,182.179411,-0.025098,31.098643,0.690189,407909.871091,0.956390,20.216632,1.090784,3.390259,10.223150,10.820694,195.729493,195.883645,211.692492,189.051136,128.123992,172.719646,32.000000,166.707109,69.799677,66.556158,105.027381,7.152826,40.310516,54.000000,68.863679,34.290000,37.344705,59.631715,43.876514
54.821699,65.262700,185.913136,163.996489,103.554304,105.260691,29.230071,14.213758,181.994268,5.965755,62.036299,55.762005,163.181402,187.366051,160.526265,182.578632,116.879704,180.627832,-0.000819,-1.576190,32.000000,-235.795359,182.181697,-0.025098,31.100765,0.690258,407883.721075,0.955302,20.217584,1.090448,3.391960,9.921450,6.160484,195.735452,195.888713,211.692696,189.054836,126.472944,172.719568,32.000000,166.717302,69.804496,66.557679,105.017826,7.152826,40.327289,54.000000,68.845423,34.290000,37.340492,59.643438,43.885538
54.815155,65.254908,185.805662,163.996929,103.392821,105.272782,29.227967,14.213708,181.995720,5.965644,62.046328,55.760485,163.182495,187.368453,160.530067,182.579265,116.879238,180.632970,-0.000818,-1.575614,32.000000,-235.795389,182.182755,-0.025074,31.103006,0.690293,407920.995074,0.955173,20.213378,1.092594,3.392560,8.743003,9.195982,195.741485,195.892140,211.691209,189.061658,128.131772,172.715038,32.000000,166.722625,69.809749,66.559636,105.008131,7.152826,40.287909,54.000000,68.847807,34.290000,37.327317,59.633170,43.815326
54.806892,65.253580,186.022132,163.997069,103.463610,105.272677,29.204498,14.213628,182.002218,5.965447,62.044527,55.770995,163.182710,187.372058,160.532983,182.583840,116.878506,180.635945,-0.000818,-1.575638,32.000000,-235.795586,182.188002,-0.025054,31.105868,0.690119,407977.574315,0.954750,20.193022,1.095557,3.391233,9.269103,10.220332,195.747010,195.892525,211.692705,189.066029,133.022789,172.713724,32.000000,166.722544,69.814202,66.561586,104.998430,7.152826,40.299667,54.000000,68.855152,34.290000,37.321207,59.631233,43.749882
54.804319,65.260222,186.113999,163.998429,103.594687,105.272782,29.231964,14.213431,182.011071,5.965346,62.030322,55.773606,163.183524,187.380773,160.535533,182.590791,116.878096,180.640604,-0.000819,-1.575657,32.000000,-235.795752,182.196144,-0.025065,31.106752,0.689887,408019.933512,0.955035,20.191523,1.098032,3.389677,6.506763,7.831319,195.751243,195.896023,211.696700,189.066736,136.223047,172.717340,32.000000,166.723457,69.818498,66.563620,104.989398,7.152826,40.380411,54.000000,68.859045,34.290000,37.332245,59.655859,43.963308
54.807624,65.256261,185.973925,163.999193,103.544314,105.280836,29.198466,14.213451,182.015539,5.965369,62.029608,55.774247,163.183892,187.387992,160.537735,182.596983,116.878137,180.646751,-0.000819,-1.575666,32.000000,-235.795696,182.199299,-0.025048,31.105387,0.690578,408025.189866,0.955957,20.198146,1.099927,3.394138,14.297485,4.988552,195.754769,195.901342,211.699041,189.067167,132.955413,172.720249,32.000000,166.734023,69.822662,66.565741,104.981055,7.152826,40.293270,54.000000,68.854346,34.290000,37.333173,59.661731,43.785906
54.815207,65.256542,186.200383,163.999598,103.587522,105.280823,29.204483,14.213459,182.021889,5.965287,62.032125,55.778082,163.183667,187.394021,160.539303,182.600230,116.878077,180.653800,-0.000820,-1.575639,32.000000,-235.795671,182.204899,-0.025040,31.106190,0.690888,408037.389168,0.955127,20.207263,1.102156,3.395973,9.731959,9.352904,195.758067,195.904086,211.700184,189.069929,129.667259,172.720471,32.000000,166.737887,69.826692,66.567695,104.973772,7.152826,40.382879,54.000000,68.848612,34.290000,37.332056,59.627112,43.723470
54.812738,65.258277,186.011632,164.000049,103.512840,105.284983,29.234140,14.213464,182.030489,5.965474,62.025088,55.778507,163.184009,187.402006,160.540030,182.607114,116.878146,180.660928,-0.000820,-1.575043,32.000000,-235.795570,182.213572,-0.025051,31.103106,0.690498,408060.750027,0.956222,20.200122,1.104518,3.393213,10.857972,16.058354,195.760906,195.904507,211.700846,189.074062,132.990917,172.721357,32.000000,166.732861,69.830814,66.569729,104.967465,7.152826,40.358404,54.000000,68.841216,34.290000,37.337027,59.636976,43.823910
54.797746,65.258682,186.129833,164.000947,103.315979,105.297226,29.216732,14.213427,182.037707,5.965623,62.023702,55.780382,163.184781,187.409844,160.541240,182.609960,116.878264,180.671684,-0.000820,-1.573294,32.000000,-235.795464,182.221593,-0.025001,31.101384,0.691077,408055.602941,0.955879,20.193108,1.107335,3.396875,12.519223,10.447076,195.764104,195.905871,211.703043,189.073842,136.330208,172.727802,32.000000,166.728020,69.834876,66.572103,104.962504,7.152826,40.352929,54.000000,68.853421,34.290000,37.339142,59.653076,43.936455
54.793146,65.257667,186.022428,164.000662,103.053146,105.297268,29.200845,14.213492,182.047216,5.966241,62.020014,55.785139,163.185118,187.419978,160.542217,182.616962,116.878632,180.679752,-0.000821,-1.572702,32.000000,-235.795474,182.227816,-0.024987,31.100700,0.690625,408075.904828,0.954999,20.197218,1.110052,3.393584,16.643688,7.518035,195.767812,195.910153,211.706182,189.071044,133.164419,172.735529,32.000000,166.730111,69.838407,66.574573,104.958572,7.152826,40.367786,54.000000,68.865726,34.290000,37.339901,59.598700,43.972332
54.795053,65.256432,185.779386,164.000679,102.814417,105.305378,29.239998,14.213514,182.058475,5.966481,62.002284,55.786466,163.185535,187.431748,160.542572,182.624056,116.878788,180.690008,-0.000822,-1.572141,32.000000,-235.795397,182.237842,-0.024993,31.099631,0.691296,408134.763038,0.955970,20.212046,1.114137,3.396669,10.233701,14.044996,195.770925,195.915848,211.706691,189.071442,128.356440,172.738099,32.000000,166.742253,69.840845,66.576787,104.955419,7.152826,40.299051,54.000000,68.861771,34.290000,37.339818,59.650666,43.772846
54.793161,65.253052,185.904296,164.000609,102.658932,105.321702,29.205085,14.213562,182.064241,5.966263,61.995866,55.789390,163.185330,187.438374,160.542457,182.629508,116.878833,180.696729,-0.000823,-1.573351,32.000000,-235.795406,182.245015,-0.025006,31.100343,0.691038,408136.852695,0.956576,20.215457,1.116923,3.394995,16.075274,9.228701,195.773087,195.916457,211.706954,189.073812,123.458166,172.735302,32.000000,166.747999,69.842298,66.578559,104.953292,7.152826,40.307067,54.000000,68.863667,34.290000,37.339413,59.625519,43.794930
54.804169,65.245601,185.795073,164.000063,102.519389,105.321859,29.206166,14.213535,182.072647,5.966438,61.997265,55.795653,163.185032,187.445368,160.541797,182.632566,116.879188,180.702237,-0.000824,-1.573371,32.000000,-235.795398,182.251860,-0.025006,31.105599,0.690346,408164.440001,0.955329,20.212388,1.120775,3.390441,12.103193,9.793252,195.775601,195.913599,211.710183,189.074044,120.152838,172.737969,32.000000,166.744573,69.844264,66.580307,104.952568,7.152826,40.292794,54.000000,68.856848,34.290000,37.330225,59.621929,43.916133
54.813390,65.250585,186.102057,164.000936,102.541080,105.321867,29.208548,14.213539,182.081390,5.966040,61.985818,55.803061,163.185358,187.457921,160.540627,182.637423,116.878999,180.711766,-0.000824,-1.573387,32.000000,-235.795304,182.261322,-0.024938,31.109360,0.690829,408224.411876,0.956647,20.210828,1.123356,3.392838,8.022211,7.343872,195.776976,195.914563,211.713783,189.071705,123.475419,172.740777,32.000000,166.739609,69.847331,66.581973,104.953903,7.152826,40.342578,54.000000,68.840892,34.290000,37.332897,59.667494,43.905054
54.818713,65.250640,186.447839,164.001781,102.613091,105.322038,29.232800,14.213417,182.090163,5.965803,61.969665,55.804852,163.186621,187.472256,160.540641,182.643520,116.879333,180.720839,-0.000825,-1.573401,32.000000,-235.795527,182.272182,-0.024943,31.113961,0.690238,408206.768051,0.956382,20.192786,1.125154,3.390163,13.941242,9.836932,195.778161,195.918992,211.715238,189.071766,126.802764,172.741836,32.000000,166.741466,69.851596,66.584147,104.957689,7.152826,40.434812,54.000000,68.834223,34.290000,37.338002,59.649683,43.724057
54.817947,65.246677,186.528140,164.002257,102.715183,105.334365,29.227320,14.213612,182.104632,5.965762,61.943262,55.812904,163.187418,187.492146,160.540737,182.655556,116.880077,180.733206,-0.000826,-1.573404,32.000000,-235.795338,182.286074,-0.024974,31.118915,0.690986,408207.007581,0.956138,20.188899,1.129067,3.395193,10.212563,5.786774,195.779409,195.922546,211.715089,189.075698,126.845722,172.738864,32.000000,166.744247,69.855516,66.586595,104.962564,7.152826,40.528001,54.000000,68.831213,34.290000,37.336034,59.622854,43.951642
54.824737,65.239606,186.508423,164.002022,102.809166,105.346430,29.214849,14.213474,182.121885,5.966187,61.903612,55.818956,163.187590,187.512834,160.541556,182.670152,116.880402,180.745591,-0.000826,-1.573406,32.000000,-235.795460,182.302064,-0.025020,31.121828,0.691872,408203.894867,0.955244,20.183833,1.132277,3.401171,6.274831,6.361758,195.779597,195.923210,211.716722,189.080384,128.454616,172.737587,32.000000,166.741624,69.859658,66.588690,104.968298,7.152826,40.492067,54.000000,68.823826,34.290000,37.327354,59.643379,43.890454
54.830870,65.222783,186.509325,163.999520,102.833964,105.358565,29.191193,14.213452,182.135821,5.966922,61.869310,55.815610,163.186685,187.525936,160.543485,182.684126,116.880862,180.757335,-0.000826,-1.572854,32.000000,-235.795524,182.317293,-0.024989,31.121151,0.692083,408245.226455,0.955540,20.180608,1.136366,3.402684,7.933571,8.683524,195.780611,195.922667,211.720741,189.079198,133.329403,172.735806,32.000000,166.737983,69.863483,66.590592,104.974921,7.152826,40.498782,54.000000,68.816650,34.290000,37.309295,59.594303,43.957438
54.844571,65.206295,186.597229,163.995585,102.652790,105.370738,29.238029,14.213449,182.146294,5.967658,61.861339,55.814741,163.184171,187.536600,160.544537,182.694031,116.880888,180.770830,-0.000826,-1.572284,32.000000,-235.795494,182.328299,-0.024952,31.118679,0.691943,408277.304365,0.955908,20.167005,1.140880,3.401903,8.132417,7.876546,195.782011,195.924838,211.722649,189.074218,136.636270,172.732711,32.000000,166.746281,69.866478,66.592395,104.981915,7.152826,40.526516,54.000000,68.797121,34.290000,37.286718,59.639140,43.685392
54.856303,65.194981,186.489503,163.991399,102.414937,105.378939,29.219810,14.213431,182.149520,5.967978,61.880333,55.808121,163.180021,187.542246,160.544948,182.701115,116.879869,180.778329,-0.000826,-1.572265,32.000000,-235.795494,182.336738,-0.024946,31.117054,0.691931,408295.890356,0.956631,20.144283,1.145008,3.401539,14.211634,7.367044,195.782850,195.926404,211.721116,189.071079,133.377997,172.730226,32.000000,166.750794,69.868700,66.593342,104.989714,7.152826,40.496251,54.000000,68.780145,34.290000,37.264525,59.587852,43.721342
54.876828,65.193677,186.584584,163.988141,102.309099,105.370853,29.218969,14.213437,182.153224,5.968043,61.903506,55.813244,163.176744,187.548098,160.544083,182.707695,116.879208,180.783158,-0.000828,-1.573425,32.000000,-235.795434,182.340376,-0.024933,31.117941,0.692130,408310.356141,0.954903,20.114622,1.150256,3.402292,6.464381,6.030451,195.783636,195.926677,211.720139,189.070679,130.143322,172.724450,32.000000,166.747414,69.870551,66.594263,104.998292,7.152826,40.532303,54.000000,68.755502,34.290000,37.263814,59.645503,43.872919
54.881681,65.206226,186.378311,163.988359,102.220999,105.362696,29.229156,14.213461,182.159801,5.968160,61.916713,55.817334,163.174947,187.557202,160.542248,182.710799,116.878817,180.789046,-0.000829,-1.574622,32.000000,-235.795304,182.345249,-0.024920,31.117536,0.691726,408320.293143,0.955318,20.092028,1.154204,3.399600,8.865583,8.783510,195.783850,195.926643,211.720132,189.069358,133.336789,172.717147,32.000000,166.748424,69.872469,66.595788,105.007602,7.152826,40.520547,54.000000,68.731307,34.290000,37.276356,59.670641,43.943279
54.879595,65.214297,185.984459,163.989518,102.082044,105.370774,29.235304,14.213427,182.164668,5.968150,61.934960,55.818938,163.174571,187.562968,160.541042,182.713350,116.879143,180.795287,-0.000828,-1.574666,32.000000,-235.795264,182.348325,-0.024941,31.117596,0.691690,408273.825218,0.954873,20.070995,1.156751,3.400061,8.234428,8.706835,195.784416,195.925650,211.722800,189.063784,136.515121,172.720796,32.000000,166.753781,69.875268,66.598385,105.018153,7.152826,40.405340,54.000000,68.729086,34.290000,37.292376,59.607688,43.825231
54.897304,65.221623,186.177490,163.991301,101.993149,105.378905,29.213692,14.213205,182.166696,5.968259,61.963259,55.815533,163.174829,187.566525,160.539609,182.711942,116.879894,180.798582,-0.000827,-1.574672,32.000000,-235.795454,182.346304,-0.024700,31.117275,0.690978,408256.814805,0.954405,20.078880,1.159442,3.396002,10.766398,5.611581,195.784915,195.927392,211.725183,189.058080,136.473681,172.723057,32.000000,166.757666,69.878032,66.601293,105.028931,7.152826,40.395973,54.000000,68.710446,34.290000,37.302020,59.613619,43.770058
54.909937,65.231936,186.306505,163.993391,101.837463,105.378973,29.220220,14.213227,182.164932,5.968271,61.991679,55.810925,163.175548,187.565688,160.537723,182.707994,116.880313,180.796899,-0.000828,-1.574672,32.000000,-235.795454,182.347286,-0.024714,31.117717,0.689872,408300.017456,0.954338,20.088957,1.161553,3.388955,5.859887,12.309335,195.784018,195.929877,211.722771,189.056859,136.479613,172.719782,32.000000,166.762760,69.879782,66.603680,105.040218,7.152826,40.458849,54.000000,68.681125,34.290000,37.318136,59.578273,43.951496
54.920838,65.248008,186.012341,163.996716,101.800188,105.379000,29.201402,14.213307,182.166137,5.968233,61.996676,55.821242,163.176495,187.569210,160.535900,182.709460,116.880563,180.799243,-0.000830,-1.576444,32.000000,-235.795418,182.349776,-0.024698,31.121980,0.690317,408327.310041,0.954795,20.079264,1.162089,3.391378,8.721316,9.448839,195.783958,195.928989,211.717771,189.056950,136.529792,172.714489,32.000000,166.766579,69.880663,66.605001,105.051215,7.152826,40.376067,54.000000,68.658419,34.290000,37.339827,59.669274,43.695150
54.929929,65.256352,186.233118,163.999828,101.757095,105.387125,29.222473,14.213335,182.174886,5.967942,61.963314,55.834194,163.177899,187.579842,160.534665,182.716808,116.881065,180.805623,-0.000830,-1.578200,32.000000,-235.795428,182.356809,-0.024688,31.126476,0.690566,408331.928333,0.954366,20.077441,1.161014,3.392947,8.136600,8.216253,195.783913,195.926954,211.714105,189.054307,136.572311,172.715175,32.000000,166.764626,69.880416,66.606278,105.061621,7.152826,40.410526,54.000000,68.639379,34.290000,37.358820,59.603607,43.924056
54.936361,65.253970,186.245290,164.001720,101.759818,105.411381,29.198735,14.213317,182.187949,5.967765,61.916170,55.843555,163.178864,187.591241,160.535859,182.728650,116.881873,180.816338,-0.000830,-1.577622,32.000000,-235.795266,182.367760,-0.024692,31.128400,0.689480,408346.360597,0.954813,20.083042,1.161679,3.386917,11.435797,14.020717,195.783580,195.928094,211.712088,189.049145,136.558682,172.721090,32.000000,166.764620,69.879953,66.607751,105.071791,7.152826,40.472460,54.000000,68.620823,34.290000,37.366773,59.611711,43.941958
54.954465,65.237865,186.081338,164.001384,101.906857,105.435710,29.221167,14.213235,182.203777,5.968012,61.855171,55.855539,163.178360,187.608847,160.538306,182.742619,116.882515,180.830160,-0.000830,-1.575881,32.000000,-235.795305,182.382785,-0.024717,31.130908,0.690009,408381.283032,0.954044,20.082654,1.163671,3.390376,14.175763,5.967967,195.784054,195.931855,211.707876,189.046523,136.509122,172.722262,32.000000,166.772898,69.879333,66.609170,105.081518,7.152826,40.415095,54.000000,68.591970,34.290000,37.345171,59.627397,43.975927
54.964888,65.213872,185.950721,163.998118,102.060259,105.460067,29.201110,14.213211,182.221182,5.968302,61.804107,55.858182,163.176923,187.627666,160.541461,182.757383,116.883608,180.846247,-0.000831,-1.574724,32.000000,-235.795296,182.397220,-0.024749,31.132040,0.690082,408466.566791,0.954910,20.074095,1.167048,3.390201,12.263024,9.565129,195.784497,195.934832,211.702227,189.046518,136.472483,172.720827,32.000000,166.773921,69.879013,66.610256,105.090656,7.152826,40.385839,54.000000,68.559186,34.290000,37.315923,59.668517,43.901679
54.970132,65.190187,185.684199,163.993229,102.187669,105.476211,29.249409,14.213198,182.236542,5.968727,61.770676,55.859462,163.174782,187.644590,160.545716,182.770764,116.885731,180.860143,-0.000832,-1.574758,32.000000,-235.795283,182.412244,-0.024748,31.135548,0.689427,408523.935440,0.954007,20.040607,1.171804,3.386100,6.442075,9.209290,195.784979,195.936130,211.699039,189.046380,138.121240,172.718743,32.000000,166.766027,69.879055,66.611702,105.100130,7.152826,40.308445,54.000000,68.541024,34.290000,37.282984,59.622490,43.846727
54.986100,65.168996,185.820413,163.987704,102.334818,105.488396,29.211469,14.213258,182.251729,5.969014,61.730811,55.861470,163.171973,187.661708,160.549395,182.787974,116.887185,180.875696,-0.000833,-1.572989,32.000000,-235.795142,182.428396,-0.024732,31.137875,0.688985,408576.046536,0.954621,20.006608,1.176995,3.383082,10.989424,14.134156,195.784650,195.937896,211.696495,189.044106,143.041977,172.717894,32.000000,166.757446,69.878830,66.613273,105.109084,7.152826,40.266375,54.000000,68.515730,34.290000,37.250347,59.648208,43.789354
55.005533,65.152487,185.893725,163.982533,102.335804,105.500451,29.227035,14.213384,182.264721,5.969436,61.701853,55.850110,163.168612,187.678445,160.551730,182.803245,116.888434,180.889826,-0.000835,-1.572408,32.000000,-235.794969,182.440069,-0.024689,31.136348,0.688090,408597.439059,0.953030,19.977890,1.180297,3.377911,17.141914,5.190030,195.785376,195.940970,211.693764,189.040138,147.875549,172.718855,32.000000,166.756656,69.877966,66.614442,105.116791,7.152826,40.355284,54.000000,68.472967,34.290000,37.227660,59.604000,43.964555
54.994505,65.133014,186.037059,163.976210,102.186819,105.508605,29.233293,14.213444,182.268079,5.969793,61.713641,55.837176,163.164349,187.680981,160.553487,182.807634,116.889524,180.899757,-0.000835,-1.572396,32.000000,-235.794868,182.444604,-0.024697,31.135286,0.688299,408601.465740,0.954017,19.941374,1.184918,3.379407,12.295271,16.915253,195.785075,195.943735,211.688522,189.038858,149.476581,172.716582,32.000000,166.763717,69.876606,66.615110,105.123647,7.152826,40.371730,54.000000,68.456707,34.290000,37.202038,59.636022,43.845627
54.985915,65.131089,186.161820,163.971668,102.166802,105.500403,29.198036,14.213359,182.270695,5.970192,61.735274,55.834114,163.160184,187.684300,160.553519,182.811165,116.890678,180.905724,-0.000835,-1.573540,32.000000,-235.794994,182.449730,-0.024726,31.136087,0.688361,408608.939314,0.953202,19.906218,1.189186,3.379546,11.957916,9.304159,195.783771,195.943970,211.683420,189.038624,147.819945,172.716609,32.000000,166.758325,69.874495,66.615619,105.130237,7.152826,40.409089,54.000000,68.451272,34.290000,37.187476,59.647755,43.696544
54.984961,65.137409,186.075020,163.969220,102.224700,105.488081,29.244201,14.213561,182.275248,5.970184,61.745294,55.833962,163.156945,187.689410,160.550871,182.819836,116.891754,180.911526,-0.000835,-1.573551,32.000000,-235.794710,182.454367,-0.024855,31.136863,0.688971,408619.259904,0.953234,19.897326,1.191975,3.382830,6.311684,7.383382,195.782067,195.944375,211.680517,189.037167,142.853951,172.715418,32.000000,166.742310,69.871574,66.615342,105.136987,7.152826,40.399279,54.000000,68.437698,34.290000,37.198082,59.626109,43.795590
54.983959,65.142673,186.071871,163.969178,102.258768,105.483901,29.217648,14.213476,182.281043,5.970479,61.753169,55.834007,163.155669,187.695467,160.547745,182.825819,116.893112,180.918309,-0.000836,-1.573537,32.000000,-235.794716,182.460501,-0.024895,31.138013,0.689382,408588.766729,0.954471,19.903645,1.193150,3.385627,7.079379,7.184192,195.781246,195.947242,211.676800,189.034903,137.929357,172.716208,32.000000,166.732442,69.869066,66.615586,105.144485,7.152826,40.395484,54.000000,68.422018,34.290000,37.206452,59.608131,43.947754
55.003073,65.142846,186.086799,163.969740,102.346699,105.483770,29.202449,14.213518,182.286847,5.970647,61.753213,55.833800,163.155556,187.705906,160.544938,182.834384,116.894982,180.929459,-0.000835,-1.573508,32.000000,-235.794684,182.469801,-0.024852,31.140471,0.689045,408548.960773,0.952887,19.910879,1.194339,3.384108,12.151418,7.966767,195.782669,195.950614,211.672086,189.032379,133.095804,172.718413,32.000000,166.731617,69.866983,66.616507,105.152532,7.152826,40.394090,54.000000,68.388046,34.290000,37.209981,59.614494,43.931246
55.010188,65.141463,186.323927,163.970588,102.569841,105.475529,29.223277,14.213676,182.296439,5.970742,61.749538,55.836406,163.156011,187.713578,160.542686,182.842952,116.896535,180.939662,-0.000836,-1.573498,32.000000,-235.794601,182.479519,-0.024837,31.144330,0.689005,408537.728318,0.953748,19.917104,1.195630,3.384112,7.607483,5.511290,195.781901,195.951282,211.665703,189.033884,129.905287,172.717280,32.000000,166.733473,69.864378,66.617108,105.159877,7.152826,40.442281,54.000000,68.361007,34.290000,37.209962,59.609321,43.866096
55.022273,65.138195,186.011191,163.971464,102.606188,105.483709,29.194799,14.213652,182.305414,5.971030,61.742742,55.832058,163.156526,187.727071,160.541379,182.853874,116.898536,180.950878,-0.000835,-1.573514,32.000000,-235.794639,182.490203,-0.024841,31.147724,0.688761,408519.805904,0.953877,19.898937,1.198113,3.383207,13.038121,5.687638,195.781638,195.951507,211.661194,189.036682,129.905287,172.716423,32.000000,166.725226,69.861694,66.617509,105.167217,7.152826,40.404419,54.000000,68.326966,34.290000,37.207700,59.649516,43.686566
55.023727,65.132717,185.881590,163.972110,102.759763,105.483796,29.199327,14.213701,182.315092,5.971088,61.735340,55.832012,163.156529,187.737373,160.540411,182.864884,116.900269,180.962331,-0.000835,-1.573525,32.000000,-235.794551,182.498835,-0.024875,31.152833,0.689253,408478.535715,0.952982,19.890728,1.200543,3.387080,15.896874,13.692791,195.782335,195.950902,211.659190,189.035966,128.243458,172.716454,32.000000,166.722850,69.858473,66.618158,105.174249,7.152826,40.349268,54.000000,68.306118,34.290000,37.200660,59.607580,43.999185
55.027056,65.129549,186.006718,163.972673,102.963315,105.483646,29.225085,14.213802,182.327438,5.971307,61.714680,55.839313,163.156634,187.752208,160.540377,182.880640,116.902465,180.972205,-0.000836,-1.573542,32.000000,-235.794494,182.513076,-0.024842,31.158648,0.688122,408493.131056,0.953745,19.875869,1.202921,3.380653,6.587667,7.406915,195.782005,195.952972,211.657213,189.034659,123.277091,172.718289,32.000000,166.720984,69.855040,66.618325,105.181994,7.152826,40.353874,54.000000,68.284249,34.290000,37.195799,59.613048,43.896837
55.036454,65.120726,186.045674,163.973258,103.150690,105.491622,29.187868,14.213686,182.341996,5.971508,61.680915,55.838431,163.156830,187.767642,160.540559,182.897961,116.904157,180.986825,-0.000836,-1.573567,32.000000,-235.794536,182.527015,-0.024829,31.161697,0.687589,408481.016419,0.953556,19.868996,1.205660,3.378208,14.611071,17.395002,195.783922,195.956024,211.652553,189.036156,119.991675,172.716417,32.000000,166.722002,69.851273,66.617906,105.190152,7.152826,40.397244,54.000000,68.255527,34.290000,37.187966,59.595129,43.730146
55.030919,65.108325,186.066991,163.973373,103.296746,105.499606,29.232053,14.213536,182.351530,5.971963,61.670774,55.831060,163.156234,187.777785,160.541000,182.911805,116.905240,181.000234,-0.000835,-1.573553,32.000000,-235.794633,182.541536,-0.024826,31.164708,0.687793,408469.825662,0.952643,19.862634,1.207317,3.380277,15.399113,10.373000,195.785669,195.955276,211.646669,189.039752,123.211705,172.710975,32.000000,166.723928,69.847136,66.617281,105.198119,7.152826,40.401883,54.000000,68.233551,34.290000,37.171965,59.620916,43.943279
55.027254,65.094424,186.006708,163.972525,103.412770,105.491449,29.197054,14.213474,182.362978,5.972687,61.671801,55.824966,163.155146,187.787836,160.542074,182.926270,116.906974,181.009822,-0.000835,-1.572361,32.000000,-235.794696,182.552960,-0.024846,31.170121,0.687765,408477.878961,0.953726,19.844799,1.211333,3.380408,7.295454,5.642313,195.787210,195.954457,211.644289,189.042647,128.009401,172.713837,32.000000,166.713413,69.843898,66.617547,105.206909,7.152826,40.387039,54.000000,68.219870,34.290000,37.152660,59.657708,43.973726
55.038107,65.092452,186.014932,163.972206,103.638131,105.491163,29.206647,14.213427,182.374955,5.972967,61.654841,55.824265,163.154269,187.800526,160.543110,182.941192,116.909102,181.023021,-0.000835,-1.572338,32.000000,-235.794687,182.568160,-0.024868,31.171342,0.687860,408494.109020,0.952431,19.837707,1.215483,3.381135,6.281652,8.882619,195.789739,195.956861,211.644430,189.041360,132.847076,172.714341,32.000000,166.708540,69.841089,66.618085,105.216581,7.152826,40.374175,54.000000,68.188740,34.290000,37.144693,59.638068,43.956191
55.032468,65.083973,185.911087,163.971797,103.721751,105.490998,29.212198,14.213454,182.385202,5.973541,61.649900,55.814096,163.153501,187.809359,160.544224,182.956834,116.911198,181.036306,-0.000835,-1.572326,32.000000,-235.794683,182.580618,-0.024869,31.169361,0.687515,408442.882868,0.953534,19.827320,1.217491,3.380265,5.651794,7.478958,195.792895,195.959861,211.643612,189.038557,136.112617,172.713445,32.000000,166.714385,69.836756,66.617881,105.225742,7.152826,40.370721,54.000000,68.169718,34.290000,37.137744,59.624575,43.835795
55.003194,65.075456,185.693014,163.971251,103.598356,105.490856,29.238247,14.213548,182.390153,5.974264,61.671226,55.802054,163.152441,187.812091,160.545530,182.966706,116.912952,181.046787,-0.000834,-1.572311,32.000000,-235.794613,182.583240,-0.024855,31.166946,0.687375,408426.608927,0.953005,19.814939,1.220514,3.379748,16.667281,6.776764,195.796921,195.962904,211.640383,189.037694,136.129886,172.716587,32.000000,166.717567,69.831881,66.617187,105.234157,7.152826,40.290523,54.000000,68.174320,34.290000,37.121407,59.622647,43.805788
54.976790,65.073368,185.833148,163.970521,103.583650,105.474632,29.220822,14.213331,182.393574,5.974532,61.700089,55.796007,163.151309,187.809438,160.545395,182.971331,116.914097,181.052919,-0.000834,-1.572296,32.000000,-235.794861,182.581807,-0.024940,31.164470,0.687154,408414.500110,0.952909,19.811869,1.223602,3.378207,19.413594,8.154900,195.799547,195.963341,211.637628,189.036724,136.186382,172.715300,32.000000,166.709138,69.826876,66.615937,105.242011,7.152826,40.298081,54.000000,68.186376,34.290000,37.118860,59.624516,43.941371
54.973370,65.083954,185.974262,163.972402,103.597168,105.454381,29.205271,14.213418,182.396866,5.974539,61.719189,55.793622,163.152384,187.811708,160.545078,182.977575,116.916150,181.060138,-0.000835,-1.572899,32.000000,-235.794753,182.583541,-0.024956,31.161316,0.686886,408420.319855,0.952598,19.831430,1.225938,3.376041,6.024194,7.973309,195.802762,195.965817,211.638604,189.035323,133.006008,172.717092,32.000000,166.698693,69.822952,66.615666,105.250334,7.152826,40.371727,54.000000,68.184708,34.290000,37.128433,59.655446,43.728312
54.977792,65.091976,185.679430,163.975435,103.590145,105.450313,29.202227,14.213418,182.398708,5.974764,61.737177,55.785396,163.153594,187.812964,160.543595,182.982715,116.917622,181.068089,-0.000836,-1.574153,32.000000,-235.794666,182.585543,-0.024942,31.156858,0.687576,408371.453840,0.953521,19.854680,1.227187,3.380211,10.458405,6.638473,195.806306,195.970335,211.639379,189.031055,128.162697,172.720853,32.000000,166.699564,69.818710,66.614790,105.258372,7.152826,40.316903,54.000000,68.164561,34.290000,37.142283,59.615782,43.793462
54.969470,65.099613,185.732068,163.979166,103.600347,105.442217,29.221563,14.213377,182.398481,5.974667,61.763613,55.776398,163.154880,187.814999,160.542173,182.985018,116.918863,181.068301,-0.000836,-1.574740,32.000000,-235.794739,182.585704,-0.024839,31.156054,0.688007,408305.598262,0.953938,19.868548,1.227951,3.382988,11.667600,10.866308,195.810159,195.973628,211.639802,189.027787,126.502890,172.727542,32.000000,166.703923,69.814663,66.613419,105.265503,7.152826,40.257473,54.000000,68.153957,34.290000,37.152503,59.627299,43.916279
54.958998,65.109044,186.109908,163.983137,103.640612,105.417843,29.211863,14.213242,182.401615,5.974489,61.778314,55.777024,163.156956,187.813872,160.541792,182.988498,116.920947,181.070235,-0.000838,-1.576516,32.000000,-235.794822,182.582841,-0.024719,31.156947,0.687146,408295.457699,0.953937,19.872326,1.229580,3.377353,11.463297,6.730896,195.814366,195.977103,211.639074,189.029796,128.130744,172.734027,32.000000,166.703007,69.810988,66.612142,105.272662,7.152826,40.360167,54.000000,68.147723,34.290000,37.166628,59.626788,43.957365
54.942796,65.119976,185.806665,163.988603,103.609970,105.405692,29.236710,14.213235,182.406415,5.974938,61.782680,55.767454,163.160522,187.815542,160.541753,182.988734,116.923351,181.075235,-0.000836,-1.577113,32.000000,-235.794926,182.585890,-0.024754,31.153449,0.687387,408277.654064,0.953412,19.887952,1.228422,3.378822,16.596627,8.463800,195.817000,195.979293,211.637633,189.032436,133.090991,172.735258,32.000000,166.698133,69.807816,66.611104,105.280274,7.152826,40.357653,54.000000,68.147114,34.290000,37.182246,59.637960,43.778129
54.924545,65.124247,185.685644,163.993408,103.313602,105.393535,29.201845,14.213318,182.402511,5.975503,61.816805,55.744622,163.164305,187.807422,160.542926,182.986006,116.925774,181.074078,-0.000835,-1.575342,32.000000,-235.794946,182.583883,-0.024741,31.149751,0.688503,408200.094892,0.953733,19.907433,1.227094,3.386341,6.037325,9.867260,195.821310,195.979402,211.638348,189.034776,136.379951,172.738765,32.000000,166.694741,69.805001,66.610157,105.288574,7.152826,40.265684,54.000000,68.157068,34.290000,37.193867,59.664868,43.813492
54.911710,65.132327,186.061986,163.998361,103.272881,105.361067,29.196629,14.213264,182.394696,5.975459,61.866106,55.736676,163.167913,187.798266,160.543498,182.979564,116.927783,181.070826,-0.000835,-1.575913,32.000000,-235.795015,182.577824,-0.024732,31.150218,0.687799,408174.557091,0.953152,19.933921,1.226640,3.381820,5.700294,10.385565,195.824841,195.982583,211.637867,189.035869,133.191268,172.743851,32.000000,166.696388,69.801657,66.608787,105.297610,7.152826,40.357533,54.000000,68.162625,34.290000,37.195956,59.598542,43.732421
54.900715,65.154686,185.907468,164.004272,103.315748,105.328427,29.229845,14.213361,182.392503,5.975530,61.878456,55.741725,163.171212,187.795074,160.543069,182.978678,116.929102,181.071222,-0.000836,-1.576480,32.000000,-235.794949,182.577344,-0.024744,31.150937,0.687672,408142.028736,0.954542,19.955720,1.223767,3.380741,13.885086,1.142247,195.828181,195.986526,211.635774,189.038780,128.320022,172.746900,32.000000,166.705825,69.797684,66.606437,105.307382,7.152826,40.374829,54.000000,68.162339,34.290000,37.228828,59.651483,43.966096
54.888660,65.168060,185.769053,164.012492,103.487244,105.326769,29.191061,14.213437,182.398219,5.975490,61.858809,55.745427,163.175953,187.796954,160.543698,182.986033,116.930644,181.074024,-0.000837,-1.576485,32.000000,-235.794962,182.580769,-0.024725,31.152555,0.688765,408032.186156,0.954686,19.976127,1.220488,3.388384,5.259924,7.781431,195.831978,195.988683,211.634574,189.044023,123.364920,172.750150,32.000000,166.712760,69.793880,66.604105,105.317033,7.152826,40.281944,54.000000,68.169955,34.290000,37.253231,59.605249,43.951202
54.884922,65.167381,185.948111,164.018735,103.744763,105.326795,29.210843,14.213304,182.407740,5.975866,61.823999,55.749283,163.180715,187.806684,160.545649,182.995092,116.932496,181.081642,-0.000835,-1.575309,32.000000,-235.795059,182.586740,-0.024726,31.153520,0.688246,407942.345402,0.953574,20.009050,1.219323,3.386249,15.077352,13.159199,195.835265,195.989777,211.635007,189.048054,118.399991,172.750111,32.000000,166.711929,69.790550,66.602274,105.326428,7.152826,40.326271,54.000000,68.164993,34.290000,37.263339,59.661131,43.872552
54.893056,65.156839,185.866464,164.023014,103.902538,105.330929,29.222250,14.213328,182.409471,5.976465,61.805597,55.736614,163.184722,187.811493,160.549519,183.002339,116.934672,181.090127,-0.000834,-1.573544,32.000000,-235.795140,182.590525,-0.024722,31.152017,0.687950,407960.084833,0.955092,20.034007,1.218875,3.384471,9.389436,15.735950,195.840386,195.992450,211.638551,189.050573,113.507449,172.755679,32.000000,166.715302,69.786855,66.600832,105.336414,7.152826,40.324643,54.000000,68.148484,34.290000,37.253276,59.581941,43.905641
54.887161,65.140628,185.711933,164.025340,104.090044,105.318817,29.187062,14.213190,182.409888,5.977012,61.809144,55.730673,163.188304,187.812524,160.554108,183.007309,116.937298,181.093480,-0.000834,-1.571802,32.000000,-235.795281,182.590885,-0.024725,31.151393,0.688519,407958.144856,0.954516,20.036919,1.219995,3.387963,6.937159,11.693774,195.845914,195.995006,211.642252,189.051477,108.691540,172.762148,32.000000,166.724364,69.783386,66.599895,105.347139,7.152826,40.295560,54.000000,68.144400,34.290000,37.230944,59.648247,43.920535
54.867591,65.139564,185.903574,164.027481,104.162839,105.306710,29.246203,14.213324,182.413621,5.977181,61.804254,55.726032,163.191245,187.818299,160.558125,183.014096,116.939910,181.096445,-0.000835,-1.571790,32.000000,-235.795300,182.596873,-0.024707,31.151316,0.688209,407949.134049,0.953997,20.018562,1.221129,3.385974,6.259409,7.074465,195.850165,195.996158,211.645499,189.054406,103.872714,172.766478,32.000000,166.734362,69.780294,66.598933,105.358355,7.152826,40.318557,54.000000,68.155434,34.290000,37.223017,59.628046,43.958832
54.855270,65.137064,185.898438,164.030059,104.259953,105.294435,29.208618,14.213331,182.417881,5.977535,61.792165,55.726253,163.194041,187.823376,160.560821,183.020100,116.942816,181.102427,-0.000835,-1.571778,32.000000,-235.795291,182.602930,-0.024682,31.152762,0.687714,407879.526647,0.955110,20.008015,1.219812,3.383522,5.580484,7.734999,195.853412,195.996169,211.650878,189.057919,98.970779,172.771614,32.000000,166.737362,69.777392,66.597549,105.369336,7.152826,40.334532,54.000000,68.163222,34.290000,37.221289,59.584852,43.889060
54.844195,65.131850,186.182423,164.032622,104.433926,105.298629,29.222770,14.213284,182.424487,5.977823,61.763466,55.727009,163.196275,187.832466,160.562365,183.028647,116.944680,181.110484,-0.000834,-1.571780,32.000000,-235.795369,182.611651,-0.024685,31.153843,0.688463,407840.003266,0.953442,20.025761,1.218357,3.388222,9.771056,8.535868,195.856503,195.995634,211.657367,189.057631,94.011554,172.774971,32.000000,166.736466,69.774190,66.595735,105.380325,7.152826,40.369968,54.000000,68.167718,34.290000,37.217487,59.632443,43.953330
54.836666,65.122643,186.244380,164.034721,104.567004,105.310760,29.209238,14.213210,182.431090,5.977893,61.729389,55.727435,163.198139,187.841502,160.564010,183.035397,116.946264,181.119207,-0.000833,-1.571769,32.000000,-235.795435,182.618560,-0.024809,31.155206,0.688480,407791.843457,0.954789,20.035103,1.217784,3.388889,13.900007,8.329852,195.860692,195.997651,211.662698,189.056930,89.064606,172.779569,32.000000,166.745872,69.770319,66.593536,105.391520,7.152826,40.447940,54.000000,68.176525,34.290000,37.205058,59.594952,43.847387
