OSU 80 Ton Compressor Load Stand
54.837506,65.106481,185.976583,164.035183,104.688780,105.310770,29.208418,14.213131,182.443020,5.978024,61.689146,55.729587,163.199832,187.851353,160.566441,183.045656,116.948628,181.131132,-0.000832,-1.571780,32.000000,-235.795522,182.631379,-0.024807,31.158375,0.689473,407805.094723,0.954565,20.040538,1.219065,3.394752,11.603423,6.477370,195.863948,195.999896,211.665907,189.056227,87.460530,172.787829,32.000000,166.749415,69.766195,66.591800,105.402947,7.152826,40.368451,54.000000,68.173181,34.290000,37.185917,59.630702,43.966463
54.842319,65.086359,185.949875,164.035018,104.848650,105.310487,29.232665,14.213191,182.459463,5.978243,61.631353,55.734242,163.200888,187.864892,160.569276,183.060594,116.950656,181.141690,-0.000832,-1.571786,32.000000,-235.795526,182.645071,-0.024805,31.162086,0.689782,407841.761796,0.955238,20.038571,1.220883,3.396348,9.064391,15.988760,195.867110,196.001843,211.668885,189.059160,89.095173,172.791584,32.000000,166.749696,69.762612,66.590482,105.415161,7.152826,40.343319,54.000000,68.165729,34.290000,37.160516,59.655358,43.948047
54.843205,65.060704,185.985530,164.033845,104.822836,105.318426,29.199304,14.213248,182.473906,5.978704,61.569212,55.730865,163.201458,187.878192,160.572661,183.073292,116.953136,181.155895,-0.000830,-1.571197,32.000000,-235.795436,182.661335,-0.024815,31.164555,0.688854,407814.305206,0.955208,20.021601,1.223171,3.391412,8.140752,9.420860,195.870639,196.005550,211.672311,189.063142,93.903504,172.794212,32.000000,166.747357,69.759905,66.589140,105.428299,7.152826,40.361581,54.000000,68.155293,34.290000,37.129313,59.627437,43.987226
54.838243,65.027943,185.981573,164.031284,104.749089,105.326533,29.210309,14.213211,182.488497,5.979058,61.516209,55.731331,163.201200,187.891945,160.576329,183.083334,116.955846,181.165693,-0.000830,-1.570625,32.000000,-235.795516,182.674375,-0.024822,31.168037,0.688592,407778.121597,0.954269,19.996851,1.225262,3.390628,10.485954,15.938958,195.875124,196.005921,211.677856,189.062097,98.774564,172.799056,32.000000,166.747284,69.757507,66.588411,105.441427,7.152826,40.353635,54.000000,68.157490,34.290000,37.082660,59.641845,43.940344
54.846084,64.998993,185.771488,164.027355,104.753650,105.334800,29.236877,14.213352,182.502435,5.979257,61.454860,55.734122,163.200232,187.908238,160.579237,183.097504,116.959287,181.177932,-0.000830,-1.570624,32.000000,-235.795379,182.691287,-0.024827,31.172280,0.688631,407768.214464,0.955348,19.970344,1.228323,3.391223,9.219838,7.920288,195.880964,196.007917,211.683125,189.060769,100.408852,172.805422,32.000000,166.758585,69.754581,66.587749,105.453989,7.152826,40.326470,54.000000,68.147971,34.290000,37.039463,59.630387,43.954871
54.833823,64.968169,185.517919,164.022693,104.728783,105.334722,29.221013,14.213362,182.515396,5.979450,61.396584,55.732681,163.198086,187.920412,160.581056,183.111201,116.962309,181.189945,-0.000830,-1.570648,32.000000,-235.795397,182.704518,-0.024781,31.175226,0.688596,407752.609181,0.955074,19.942355,1.229434,3.391458,10.765201,6.226468,195.884381,196.010202,211.684973,189.059269,100.408852,172.807478,32.000000,166.758024,69.751043,66.586477,105.465524,7.152826,40.231871,54.000000,68.147023,34.290000,36.996568,59.638599,43.954357
54.846174,64.937822,185.682223,164.017342,104.681195,105.338800,29.210184,14.213258,182.533723,5.979643,61.332194,55.740948,163.194748,187.935312,160.581970,183.126899,116.965326,181.204843,-0.000831,-1.570677,32.000000,-235.795529,182.718954,-0.024800,31.179785,0.687759,407732.079971,0.954055,19.905865,1.230767,3.387142,14.381461,10.174428,195.888051,196.009479,211.687216,189.058554,103.655307,172.806711,32.000000,166.755451,69.747789,66.584536,105.476760,7.152826,40.255447,54.000000,68.142813,34.290000,36.950799,59.628312,44.070424
54.849384,64.910309,185.777917,164.011347,104.705891,105.351214,29.219799,14.213417,182.556120,5.980143,61.249588,55.750692,163.190666,187.955274,160.582716,183.149943,116.968961,181.223336,-0.000831,-1.570663,32.000000,-235.795412,182.738724,-0.024849,31.182521,0.687014,407691.983603,0.954730,19.886831,1.232430,3.383275,11.711260,5.599548,195.891928,196.011705,211.689393,189.058653,108.469705,172.806231,32.000000,166.750938,69.745018,66.583259,105.488309,7.152826,40.271387,54.000000,68.127652,34.290000,36.910947,59.633859,43.989427
54.841630,64.869012,185.719374,164.003884,104.615476,105.371270,29.211582,14.213538,182.572659,5.980815,61.183116,55.749586,163.185443,187.972728,160.583594,183.170939,116.972325,181.240161,-0.000831,-1.569499,32.000000,-235.795346,182.757320,-0.024840,31.181889,0.687224,407650.791419,0.954805,19.844608,1.235223,3.385509,7.932581,9.065060,195.893959,196.012491,211.693011,189.053814,110.065290,172.805588,32.000000,166.743617,69.742127,66.581989,105.499374,7.152826,40.255083,54.000000,68.131728,34.290000,36.857737,59.648719,43.847828
54.852649,64.831092,185.713953,163.995127,104.550291,105.375170,29.237826,14.213422,182.589343,5.981602,61.144792,55.752049,163.179170,187.989152,160.584532,183.188210,116.975873,181.258135,-0.000830,-1.569513,32.000000,-235.795386,182.770866,-0.024837,31.182837,0.687442,407651.630720,0.954471,19.814008,1.238799,3.387056,12.381148,13.384874,195.897593,196.017808,211.696887,189.050227,110.065290,172.805480,32.000000,166.741266,69.739729,66.580595,105.510394,7.152826,40.266667,54.000000,68.122257,34.290000,36.800119,59.638157,44.060593
54.853615,64.799726,185.736829,163.986387,104.674111,105.379469,29.203422,14.213384,182.604138,5.981995,61.117226,55.750220,163.172642,188.001036,160.584048,183.202451,116.979145,181.275420,-0.000830,-1.569503,32.000000,-235.795509,182.785988,-0.024809,31.182007,0.687424,407671.689219,0.954965,19.780167,1.241996,3.386467,8.625172,9.939283,195.900560,196.021259,211.696926,189.047400,110.065290,172.802209,32.000000,166.739284,69.737664,66.579455,105.520381,7.152826,40.257069,54.000000,68.103577,34.290000,36.747120,59.653341,43.923689
54.842957,64.778094,185.704847,163.978974,104.824893,105.383810,29.220420,14.213297,182.616802,5.982188,61.108214,55.744906,163.167166,188.013528,160.582574,183.215389,116.982632,181.287553,-0.000830,-1.569524,32.000000,-235.795705,182.798546,-0.024825,31.181122,0.687203,407619.508814,0.953834,19.731651,1.245455,3.385688,10.204056,9.794974,195.903345,196.021868,211.698032,189.045086,108.455275,172.798732,32.000000,166.727844,69.736306,66.578068,105.529924,7.152826,40.263117,54.000000,68.113054,34.290000,36.714888,59.651738,43.968150
54.840378,64.766776,185.667592,163.973634,104.911927,105.383896,29.222081,14.213387,182.630121,5.982145,61.104794,55.748142,163.162535,188.026940,160.579938,183.224634,116.986084,181.300957,-0.000831,-1.569517,32.000000,-235.795563,182.809476,-0.024978,31.179330,0.687241,407585.225019,0.954898,19.699357,1.248922,3.386045,10.348101,10.766347,195.905755,196.023282,211.698867,189.043157,103.641404,172.792830,32.000000,166.715327,69.735083,66.576923,105.538640,7.152826,40.260363,54.000000,68.112263,34.290000,36.692401,59.619815,43.968810
54.833679,64.757222,185.459497,163.969531,104.940201,105.383951,29.203646,14.213399,182.640554,5.982384,61.108700,55.742332,163.158337,188.035610,160.576532,183.233260,116.989172,181.313673,-0.000832,-1.569522,32.000000,-235.795553,182.817193,-0.024976,31.176964,0.687274,407572.990158,0.954531,19.687972,1.250166,3.386120,11.538370,3.088928,195.907417,196.022559,211.699720,189.037556,98.831807,172.787597,32.000000,166.708567,69.734268,66.575738,105.546090,7.152826,40.195493,54.000000,68.114466,34.290000,36.676038,59.671015,43.955091
54.843643,64.751147,185.455167,163.966543,105.017382,105.383917,29.244101,14.213425,182.650001,5.982563,61.118670,55.739942,163.154819,188.043831,160.572564,183.239497,116.991638,181.319863,-0.000832,-1.570686,32.000000,-235.795487,182.824533,-0.024957,31.176107,0.687217,407552.697172,0.954499,19.679134,1.251939,3.385600,16.177054,14.270057,195.909653,196.023656,211.701089,189.033489,97.178370,172.788480,32.000000,166.704802,69.734318,66.574597,105.552539,7.152826,40.149888,54.000000,68.108532,34.290000,36.662152,59.629463,43.932567
54.861907,64.750265,185.637157,163.964544,105.135127,105.384035,29.214628,14.213409,182.661837,5.982457,61.115703,55.745087,163.151858,188.050876,160.567690,183.247505,116.993906,181.327862,-0.000833,-1.570678,32.000000,-235.795491,182.831382,-0.024661,31.175349,0.686698,407539.236221,0.955206,19.676023,1.253807,3.382219,7.188008,7.678484,195.910500,196.023415,211.701143,189.029965,97.136055,172.785857,32.000000,166.692744,69.734830,66.573432,105.557784,7.152826,40.200890,54.000000,68.084756,34.290000,36.659406,59.634105,43.933081
54.873010,64.745521,185.625003,163.963856,105.221472,105.387854,29.221141,14.213291,182.672256,5.982964,61.102090,55.748305,163.149615,188.064054,160.563258,183.258896,116.996785,181.338170,-0.000834,-1.572435,32.000000,-235.795560,182.843652,-0.024677,31.174842,0.686566,407518.137092,0.953677,19.660367,1.253755,3.381525,9.920266,10.190599,195.913329,196.022023,211.702485,189.028300,97.154561,172.779643,32.000000,166.688783,69.735145,66.572402,105.562541,7.152826,40.227973,54.000000,68.064850,34.290000,36.652959,59.636150,43.929486
54.878505,64.735628,185.394618,163.962619,105.212594,105.399929,29.238518,14.213321,182.680767,5.983613,61.085353,55.746730,163.147097,188.077403,160.558750,183.269881,116.999246,181.347967,-0.000834,-1.574181,32.000000,-235.795580,182.857718,-0.024680,31.175266,0.686915,407499.541209,0.954286,19.641925,1.254604,3.383717,13.425262,11.914163,195.916281,196.020385,211.703249,189.027057,98.813164,172.772118,32.000000,166.680258,69.735139,66.571063,105.566881,7.152826,40.167153,54.000000,68.047079,34.290000,36.640945,59.640635,43.942838
54.883653,64.723343,185.470368,163.960621,105.152482,105.408002,29.181399,14.213237,182.691258,5.983655,61.082176,55.743308,163.144065,188.084831,160.554535,183.277590,117.002158,181.355284,-0.000833,-1.573837,32.000000,-235.795674,182.866014,-0.024672,31.176545,0.686763,407494.355600,0.953882,19.626509,1.255742,3.382811,12.409794,6.482670,195.918250,196.016841,211.704848,189.023934,103.646969,172.765152,32.000000,166.667669,69.734805,66.569045,105.570771,7.152826,40.129838,54.000000,68.035042,34.290000,36.621483,59.608849,43.790014
54.887556,64.711421,185.644264,163.957649,105.104115,105.399903,29.215755,14.213364,182.698140,5.984074,61.086741,55.745931,163.141660,188.090427,160.551472,183.283973,117.006219,181.363556,-0.000832,-1.573490,32.000000,-235.795510,182.873509,-0.024670,31.179185,0.686050,407518.046442,0.953293,19.611335,1.257100,3.378274,5.799184,14.311149,195.920929,196.017268,211.707041,189.024204,106.812889,172.757139,32.000000,166.666494,69.735207,66.568385,105.575713,7.152826,40.194567,54.000000,68.022439,34.290000,36.602731,59.648080,43.956925
54.895501,64.707535,185.390434,163.955801,105.290593,105.399895,29.232299,14.213394,182.709959,5.984423,61.072435,55.751024,163.139071,188.103698,160.547818,183.293863,117.009917,181.372994,-0.000832,-1.572295,32.000000,-235.795448,182.888984,-0.024622,31.183088,0.686212,407523.196094,0.955102,19.594102,1.257041,3.379337,10.382311,20.485681,195.922155,196.014141,211.709548,189.022689,106.753960,172.751361,32.000000,166.657291,69.734566,66.567347,105.581323,7.152826,40.147556,54.000000,68.006545,34.290000,36.591600,59.616746,43.974606
54.895828,64.698358,185.266022,163.954089,105.525855,105.407955,29.216827,14.213382,182.720743,5.984683,61.044479,55.757606,163.136564,188.119231,160.544679,183.307545,117.013682,181.382837,-0.000831,-1.571198,32.000000,-235.795394,182.904724,-0.024617,31.188773,0.686561,407464.183630,0.953800,19.578429,1.256203,3.382265,6.423306,7.234129,195.925418,196.010612,211.713520,189.020514,106.736302,172.743324,32.000000,166.656560,69.733239,66.566002,105.586922,7.152826,40.091341,54.000000,67.993782,34.290000,36.580489,59.602673,43.974606
54.894346,64.684343,185.359595,163.951732,105.730511,105.427752,29.240938,14.213254,182.737728,5.985518,61.012613,55.760970,163.134193,188.135433,160.543395,183.321623,117.017480,181.396209,-0.000831,-1.571249,32.000000,-235.795493,182.921613,-0.024649,31.195838,0.685596,407446.154866,0.953097,19.566909,1.256183,3.377152,9.881524,9.289523,195.929035,196.009541,211.715622,189.019372,103.472713,172.740240,32.000000,166.654979,69.732383,66.565197,105.592549,7.152826,40.115297,54.000000,67.985698,34.290000,36.561730,59.617513,43.837336
54.895183,64.665945,185.224563,163.947954,105.811393,105.439812,29.213089,14.213349,182.754737,5.985977,60.975703,55.762866,163.131439,188.150401,160.542047,183.341493,117.021174,181.413063,-0.000833,-1.572420,32.000000,-235.795371,182.938191,-0.024661,31.201165,0.685119,407456.761008,0.953645,19.557418,1.256253,3.374865,11.898151,5.269352,195.932451,196.006280,211.719606,189.016185,100.238581,172.738694,32.000000,166.644602,69.731062,66.563938,105.597573,7.152826,40.075812,54.000000,67.978891,34.290000,36.533452,59.649221,43.926624
54.892533,64.643125,185.463053,163.943009,105.709275,105.447801,29.206380,14.213230,182.768752,5.986592,60.957324,55.755241,163.127801,188.162017,160.540929,183.355679,117.025305,181.424626,-0.000834,-1.572443,32.000000,-235.795502,182.950841,-0.024621,31.204785,0.685373,407507.356231,0.953030,19.544826,1.257667,3.376661,7.870733,21.325364,195.934078,196.005056,211.723095,189.016892,100.238581,172.732099,32.000000,166.637815,69.729056,66.562541,105.601642,7.152826,40.094915,54.000000,67.973963,34.290000,36.500831,59.605722,43.939243
54.886698,64.626563,185.676313,163.937689,105.627625,105.441181,29.220370,14.213137,182.778537,5.987111,60.970194,55.750350,163.123927,188.171555,160.540222,183.362979,117.030121,181.434620,-0.000833,-1.572443,32.000000,-235.795505,182.960709,-0.024625,31.207036,0.684874,407520.288718,0.953984,19.525625,1.260539,3.374150,15.500213,13.762855,195.934451,196.002192,211.726441,189.015512,100.238581,172.727907,32.000000,166.624177,69.727715,66.561474,105.606022,7.152826,40.171714,54.000000,67.965033,34.290000,36.470452,59.630417,43.776735
54.873891,64.618692,185.505967,163.933007,105.348656,105.428940,29.220690,14.213210,182.779584,5.987522,61.007804,55.733502,163.120212,188.170408,160.538402,183.369051,117.035123,181.439791,-0.000834,-1.572971,32.000000,-235.795491,182.961161,-0.024627,31.206687,0.685558,407513.897208,0.954268,19.505351,1.260913,3.378657,8.451345,8.789345,195.936723,195.997759,211.732037,189.011825,103.526233,172.725192,32.000000,166.615630,69.726894,66.560479,105.611491,7.152826,40.133416,54.000000,67.970420,34.290000,36.448957,59.641117,43.797204
54.865457,64.621942,185.790165,163.929976,105.033226,105.408506,29.222232,14.213137,182.778331,5.987333,61.062051,55.726355,163.117041,188.168234,160.535504,183.368791,117.039424,181.437215,-0.000834,-1.574656,32.000000,-235.795465,182.960102,-0.024673,31.206833,0.686151,407459.733469,0.953821,19.494395,1.259991,3.382902,7.875916,8.456987,195.936980,195.995091,211.735434,189.008269,108.488827,172.721143,32.000000,166.606140,69.726461,66.558990,105.616939,7.152826,40.172767,54.000000,67.974942,34.290000,36.451356,59.665379,43.772039
54.867899,64.648651,185.822043,163.931498,104.652759,105.392161,29.219156,14.213247,182.779474,5.987318,61.121727,55.721345,163.114296,188.166833,160.528952,183.366300,117.043640,181.436317,-0.000834,-1.577032,32.000000,-235.795332,182.961824,-0.024772,31.208143,0.685705,407400.945034,0.953927,19.498832,1.257005,3.380587,9.342693,6.179132,195.939224,195.989869,211.736568,189.003168,115.076352,172.707094,32.000000,166.603112,69.725269,66.556427,105.622986,7.152826,40.217002,54.000000,67.965613,34.290000,36.478698,59.649870,43.792215
54.866711,64.659492,185.616581,163.934515,104.493335,105.383888,29.187919,14.213312,182.777735,5.987306,61.154422,55.716118,163.115186,188.162599,160.525319,183.363530,117.046085,181.434825,-0.000834,-1.578205,32.000000,-235.795198,182.958702,-0.024770,31.208660,0.686545,407323.466258,0.953862,19.510190,1.251699,3.386287,11.552146,6.685329,195.939259,195.989296,211.734226,189.003468,118.294127,172.699944,32.000000,166.600762,69.724623,66.555320,105.626330,7.152826,40.191166,54.000000,67.962069,34.290000,36.494653,59.641471,43.906522
54.864358,64.676917,185.767631,163.939567,104.348522,105.363543,29.241404,14.213160,182.772271,5.987249,61.201897,55.710979,163.117479,188.156647,160.521119,183.357228,117.050045,181.430279,-0.000834,-1.579952,32.000000,-235.795280,182.954343,-0.024759,31.204906,0.686530,407287.078491,0.953836,19.534551,1.247134,3.386717,18.615997,10.415979,195.939436,195.985187,211.732053,189.002041,123.093950,172.695890,32.000000,166.586436,69.723301,66.554126,105.631201,7.152826,40.203571,54.000000,67.965374,34.290000,36.515964,59.655072,43.803294
54.889955,64.702873,185.810988,163.948094,104.038359,105.334984,29.228678,14.213114,182.765622,5.987322,61.265773,55.703471,163.121309,188.143752,160.518364,183.347133,117.055280,181.424875,-0.000834,-1.581708,32.000000,-235.795303,182.946573,-0.024791,31.198932,0.685875,407265.630605,0.954833,19.546534,1.244108,3.383046,8.149457,9.477804,195.941382,195.981696,211.733133,188.999319,129.551978,172.692699,32.000000,166.583600,69.721501,66.552478,105.637431,7.152826,40.220829,54.000000,67.926801,34.290000,36.551222,59.651099,43.955604
54.899069,64.721485,185.873157,163.955365,103.936867,105.310629,29.231558,14.213161,182.762126,5.987329,61.312461,55.707319,163.124490,188.136762,160.515615,183.341057,117.059151,181.420132,-0.000835,-1.582874,32.000000,-235.795297,182.943755,-0.024832,31.196509,0.686349,407205.185008,0.952992,19.566221,1.238377,3.385944,12.334073,13.439074,195.941533,195.979563,211.730960,188.993032,129.551978,172.695460,32.000000,166.579438,69.720033,66.550263,105.641886,7.152826,40.219251,54.000000,67.906227,34.290000,36.576165,59.628637,43.887593
54.887502,64.744140,186.125833,163.963123,103.791829,105.309136,29.240240,14.213144,182.758785,5.987336,61.331773,55.705182,163.128609,188.135051,160.515478,183.337286,117.062423,181.419429,-0.000834,-1.582893,32.000000,-235.795350,182.939725,-0.024786,31.192994,0.686159,407100.673458,0.952723,19.567576,1.231036,3.385155,5.051240,11.309609,195.944584,195.976431,211.730193,188.990770,126.292005,172.691756,32.000000,166.587541,69.720043,66.548406,105.646785,7.152826,40.284318,54.000000,67.901267,34.290000,36.605089,59.663776,43.776294
54.875945,64.756224,186.186568,163.967808,103.613278,105.309152,29.181505,14.213063,182.753875,5.987401,61.360801,55.698507,163.132075,188.132012,160.516302,183.334319,117.065100,181.418047,-0.000834,-1.582893,32.000000,-235.795400,182.935948,-0.024751,31.190620,0.686176,407018.032265,0.952281,19.577432,1.225317,3.385725,8.199865,20.819318,195.945924,195.972870,211.727926,188.992387,126.320631,172.687259,32.000000,166.589350,69.720131,66.547370,105.650117,7.152826,40.333767,54.000000,67.907208,34.290000,36.625734,59.657069,43.802633
54.865875,64.769820,185.987218,163.974104,103.425008,105.293129,29.195129,14.213100,182.745270,5.987308,61.416940,55.691712,163.136520,188.122900,160.517842,183.328143,117.069448,181.410795,-0.000834,-1.582897,32.000000,-235.795309,182.924722,-0.024689,31.188580,0.687191,407045.108510,0.952265,19.611200,1.221770,3.391042,10.065958,10.876329,195.947345,195.965599,211.727120,188.991447,126.348057,172.687449,32.000000,166.583692,69.720182,66.545746,105.654457,7.152826,40.295856,54.000000,67.915707,34.290000,36.643795,59.648493,43.771085
54.887746,64.806329,186.157464,163.982567,103.388137,105.268858,29.254246,14.213073,182.732432,5.987061,61.479660,55.688618,163.142323,188.110260,160.519209,183.316805,117.075131,181.405270,-0.000836,-1.584052,32.000000,-235.795290,182.913714,-0.024706,31.186237,0.687593,407064.921971,0.954435,19.634390,1.218555,3.392863,6.285303,8.407451,195.949465,195.961930,211.727926,188.989950,126.289634,172.687798,32.000000,166.595223,69.721790,66.543694,105.659158,7.152826,40.275692,54.000000,67.889770,34.290000,36.687813,59.652269,43.752597
54.883367,64.832836,186.481261,163.990283,103.345876,105.260635,29.225202,14.212804,182.725586,5.986922,61.521104,55.678483,163.147690,188.100931,160.520327,183.310503,117.078646,181.402749,-0.000836,-1.585251,32.000000,-235.795558,182.902924,-0.024698,31.181840,0.687080,407019.939120,0.954073,19.657666,1.211381,3.389852,7.583641,5.527565,195.949933,195.958677,211.729855,188.986154,129.560125,172.695448,32.000000,166.589654,69.723269,66.542578,105.661829,7.152826,40.389575,54.000000,67.882230,34.290000,36.725118,59.634115,43.994562
54.888640,64.856824,186.824297,163.997725,103.228996,105.252670,29.207294,14.212727,182.716309,5.987148,61.571236,55.668507,163.152867,188.092241,160.522123,183.300090,117.081730,181.394592,-0.000835,-1.585230,32.000000,-235.795570,182.893979,-0.024695,31.175359,0.687294,406949.261061,0.951599,19.673155,1.203545,3.391603,5.670566,13.775813,195.952658,195.957875,211.731512,188.989009,129.560125,172.694200,32.000000,166.603300,69.725160,66.540973,105.664367,7.152826,40.492889,54.000000,67.870086,34.290000,36.760355,59.590812,43.782384
54.864970,64.880892,186.485321,164.005160,103.005390,105.236249,29.210643,14.212744,182.698717,5.987396,61.645334,55.647729,163.157555,188.073262,160.523790,183.283298,117.083911,181.379008,-0.000836,-1.586389,32.000000,-235.795559,182.878865,-0.024735,31.166002,0.688428,406949.644344,0.952622,19.703870,1.199050,3.397774,5.736109,5.237884,195.953151,195.956102,211.731107,188.993979,126.313670,172.688938,32.000000,166.608575,69.726347,66.539206,105.665760,7.152826,40.468531,54.000000,67.877475,34.290000,36.792119,59.584901,43.855825
54.846346,64.907638,186.275063,164.012859,102.822547,105.203571,29.211798,14.212605,182.675006,5.987120,61.743190,55.631469,163.163578,188.048299,160.525208,183.257955,117.085980,181.360394,-0.000836,-1.586375,32.000000,-235.795578,182.855860,-0.024817,31.157762,0.689541,406942.063710,0.953094,19.722791,1.192787,3.403697,9.988195,2.118074,195.957166,195.948036,211.734686,188.992282,121.499272,172.692703,32.000000,166.613918,69.727879,66.537585,105.666082,7.152826,40.384842,54.000000,67.893348,34.290000,36.829792,59.585472,44.005201
54.834302,64.954775,186.395986,164.024084,102.734356,105.171012,29.232062,14.212363,182.652736,5.986651,61.819630,55.621972,163.171864,188.022561,160.526944,183.233350,117.088874,181.338142,-0.000836,-1.587532,32.000000,-235.795736,182.832631,-0.024874,31.152589,0.688953,406923.630999,0.953353,19.769607,1.184532,3.398987,10.834379,8.932981,195.959471,195.947119,211.735953,188.995555,119.903687,172.697914,32.000000,166.632522,69.729965,66.536513,105.666424,7.152826,40.401375,54.000000,67.902498,34.290000,36.887146,59.667484,43.795443
54.808337,64.997459,186.551654,164.036843,102.532084,105.154887,29.183143,14.212392,182.631905,5.985849,61.877362,55.606218,163.181006,187.997919,160.527891,183.210052,117.091430,181.313642,-0.000836,-1.588684,32.000000,-235.795692,182.810890,-0.024855,31.145485,0.688564,406843.116123,0.953446,19.814258,1.175209,3.396308,7.042100,6.869465,195.960155,195.945006,211.736101,188.996492,119.903687,172.712071,32.000000,166.636815,69.731661,66.535170,105.665440,7.152826,40.442136,54.000000,67.921026,34.290000,36.951325,59.623552,43.780110
54.789539,65.035167,186.289174,164.049977,102.274528,105.126141,29.194331,14.212476,182.605576,5.985488,61.941583,55.594433,163.191035,187.971988,160.530491,183.183301,117.094308,181.290028,-0.000835,-1.590434,32.000000,-235.795474,182.785089,-0.024854,31.142085,0.689081,406784.875844,0.952843,19.872977,1.163643,3.399259,6.132764,9.368616,195.961689,195.943963,211.737473,189.002332,119.903687,172.719244,32.000000,166.647346,69.733327,66.534125,105.664472,7.152826,40.405234,54.000000,67.955896,34.290000,37.009367,59.587163,43.811144
54.798057,65.067376,186.309929,164.062327,102.254041,105.097506,29.232788,14.212495,182.583404,5.985429,61.971099,55.598979,163.200584,187.950927,160.533715,183.160580,117.096854,181.265151,-0.000835,-1.590971,32.000000,-235.795288,182.763334,-0.024867,31.142089,0.690008,406794.861717,0.954903,19.940636,1.151538,3.403709,7.210772,18.541880,195.960148,195.943720,211.736418,189.007461,124.889395,172.723644,32.000000,166.658170,69.734183,66.533272,105.662860,7.152826,40.379980,54.000000,67.944860,34.290000,37.055797,59.628971,43.905348
54.797237,65.093702,186.609288,164.074610,102.147409,105.080701,29.242611,14.212368,182.564330,5.985542,61.976165,55.596188,163.211241,187.934424,160.538424,183.143609,117.099578,181.246845,-0.000835,-1.590961,32.000000,-235.795390,182.745840,-0.024817,31.141014,0.689401,406742.419695,0.954735,19.996428,1.139454,3.400087,6.273176,9.105733,195.963882,195.938267,211.739922,189.007847,129.818072,172.732467,32.000000,166.676436,69.734784,66.531813,105.661628,7.152826,40.449364,54.000000,67.941633,34.290000,37.096786,59.660226,43.762135
54.786872,65.108940,186.706942,164.084520,101.984392,105.072201,29.241765,14.212355,182.547014,5.985092,61.987886,55.586702,163.220504,187.918560,160.544709,183.128088,117.102768,181.228004,-0.000836,-1.590964,32.000000,-235.795382,182.728754,-0.024865,31.140007,0.689236,406664.536673,0.953138,20.020442,1.127211,3.399937,8.424493,6.075316,195.963988,195.938544,211.739991,189.012005,134.652646,172.741937,32.000000,166.698778,69.735004,66.529884,105.660513,7.152826,40.527147,54.000000,67.948052,34.290000,37.127165,59.636681,43.868444
54.784685,65.119531,186.753190,164.092560,101.982963,105.060052,29.179516,14.212309,182.531841,5.984861,61.997257,55.588969,163.228085,187.903291,160.551602,183.112519,117.105667,181.212539,-0.000834,-1.589812,32.000000,-235.795437,182.714422,-0.024906,31.141415,0.690123,406630.315436,0.952748,20.047556,1.117349,3.405451,11.553635,6.118798,195.962737,195.938562,211.736870,189.019284,136.196849,172.751463,32.000000,166.709535,69.735413,66.528694,105.660294,7.152826,40.519511,54.000000,67.954080,34.290000,37.141724,59.636298,43.969838
54.785557,65.131915,186.897311,164.099235,101.954408,105.048575,29.225405,14.212298,182.517371,5.984748,61.979344,55.587681,163.235354,187.892712,160.559326,183.102261,117.108161,181.198381,-0.000834,-1.589825,32.000000,-235.795508,182.705816,-0.024928,31.144094,0.690540,406619.079352,0.952937,20.072768,1.106812,3.407877,5.583374,7.690875,195.963279,195.938526,211.735517,189.027986,136.150279,172.753111,32.000000,166.726573,69.735527,66.527305,105.660147,7.152826,40.582266,54.000000,67.956768,34.290000,37.160205,59.616471,43.897791
54.781825,65.133953,187.054586,164.104315,101.830347,105.044717,29.231947,14.212379,182.507292,5.984445,61.968640,55.581941,163.242254,187.881727,160.568692,183.091738,117.110508,181.184092,-0.000833,-1.588084,32.000000,-235.795518,182.694164,-0.024935,31.144094,0.690620,406582.165514,0.954929,20.085463,1.097883,3.408858,5.993612,6.693515,195.962279,195.937682,211.733123,189.034209,136.131848,172.763649,32.000000,166.730807,69.735440,66.526638,105.660143,7.152826,40.630986,54.000000,67.954961,34.290000,37.168856,59.619353,43.780403
54.770660,65.135495,187.252930,164.107961,101.676062,105.032644,29.243744,14.212312,182.492135,5.984366,61.978975,55.574989,163.247847,187.865905,160.577928,183.079243,117.112065,181.170041,-0.000833,-1.586352,32.000000,-235.795644,182.678384,-0.024967,31.143397,0.690936,406548.863236,0.953340,20.097008,1.089869,3.411434,8.486005,10.874150,195.964217,195.938308,211.734214,189.034605,131.207465,172.781227,32.000000,166.747701,69.734910,66.525631,105.660159,7.152826,40.695835,54.000000,67.969121,34.290000,37.172221,59.637842,43.793903
54.749891,65.140292,187.286547,164.111336,101.531228,105.008283,29.241208,14.212482,182.474818,5.984248,61.994735,55.569011,163.252921,187.852565,160.586373,183.063133,117.113966,181.155948,-0.000833,-1.586325,32.000000,-235.795401,182.660340,-0.024955,31.145120,0.691429,406534.121409,0.953169,20.102637,1.081948,3.414537,8.958773,5.996680,195.965175,195.939778,211.732072,189.039335,126.373661,172.788309,32.000000,166.772894,69.733703,66.524932,105.660945,7.152826,40.728437,54.000000,67.993438,34.290000,37.174885,59.641618,43.951716
54.742174,65.152090,187.306315,164.115601,101.599932,105.000142,29.201081,14.212426,182.463634,5.983729,61.981228,55.571017,163.258023,187.842559,160.592868,183.051443,117.115001,181.142982,-0.000833,-1.586325,32.000000,-235.795488,182.647641,-0.024909,31.146398,0.692104,406493.801408,0.952894,20.114925,1.074910,3.418855,8.186660,4.020884,195.963287,195.938419,211.728782,189.049335,121.571585,172.797716,32.000000,166.781126,69.731978,66.523693,105.661276,7.152826,40.755515,54.000000,68.006951,34.290000,37.192650,59.619510,43.759347
54.732666,65.157131,187.289799,164.120362,101.503928,105.004108,29.196882,14.212402,182.448847,5.983422,61.973707,55.559700,163.264072,187.829375,160.600597,183.040041,117.116905,181.130381,-0.000834,-1.585751,32.000000,-235.795625,182.629857,-0.024955,31.142543,0.692272,406417.350836,0.953168,20.139716,1.067512,3.420766,5.967151,7.730668,195.963929,195.939783,211.725823,189.057602,116.701079,172.796523,32.000000,166.793001,69.730837,66.523393,105.661723,7.152826,40.781539,54.000000,68.020168,34.290000,37.204016,59.633524,43.694123
54.719599,65.160676,187.255849,164.123969,101.339232,105.000163,29.206576,14.212522,182.432468,5.982940,61.988214,55.550652,163.269581,187.812081,160.606553,183.022861,117.117653,181.113985,-0.000836,-1.585078,32.000000,-235.795425,182.607893,-0.024988,31.139730,0.692365,406405.387671,0.954583,20.158945,1.061421,3.421609,11.476437,7.934604,195.962889,195.939701,211.727380,189.060629,116.652269,172.810820,32.000000,166.788146,69.728721,66.522339,105.661991,7.152826,40.753135,54.000000,68.037431,34.290000,37.211110,59.617671,43.851203
54.716227,65.165898,187.268532,164.127515,101.390741,104.980419,29.192551,14.212602,182.414383,5.981933,61.989866,55.554100,163.274618,187.799328,160.611857,183.008070,117.118454,181.097806,-0.000836,-1.585041,32.000000,-235.795351,182.588474,-0.024981,31.137896,0.692555,406429.998604,0.954952,20.173141,1.054601,3.421902,12.032231,10.781998,195.963131,195.946601,211.730438,189.060753,119.971002,172.825240,32.000000,166.799920,69.726763,66.521066,105.663363,7.152826,40.744302,54.000000,68.054294,34.290000,37.216079,59.632521,43.754945
54.717448,65.175971,187.416870,164.132091,101.523462,104.969309,29.208021,14.212510,182.399193,5.981517,61.979100,55.557151,163.278904,187.788785,160.616122,182.990997,117.118994,181.080597,-0.000835,-1.583851,32.000000,-235.795439,182.573260,-0.024976,31.135419,0.692665,406427.542513,0.954861,20.189271,1.047456,3.422098,13.737233,5.606651,195.960874,195.952428,211.728167,189.064521,119.971002,172.825937,32.000000,166.821014,69.724380,66.519886,105.664280,7.152826,40.819704,54.000000,68.057266,34.290000,37.231520,59.637035,43.790014
54.722806,65.176483,187.108297,164.136054,101.697770,104.977613,29.223091,14.212710,182.388593,5.980858,61.960093,55.566595,163.283161,187.780466,160.620520,182.978557,117.119339,181.069629,-0.000834,-1.582660,32.000000,-235.795236,182.562490,-0.024969,31.134416,0.692661,406358.469259,0.955218,20.197741,1.040344,3.422541,7.715291,7.413015,195.962739,195.954401,211.727550,189.071134,119.971002,172.830991,32.000000,166.828819,69.723297,66.519679,105.666498,7.152826,40.791216,54.000000,68.058985,34.290000,37.237868,59.645543,43.900139
54.729588,65.171379,186.825143,164.139104,101.935330,104.986026,29.190697,14.212625,182.383912,5.980376,61.904740,55.572579,163.286831,187.776107,160.624709,182.974764,117.118565,181.065161,-0.000835,-1.582663,32.000000,-235.795329,182.558582,-0.024980,31.133581,0.693093,406326.925119,0.954614,20.206638,1.033091,3.425176,5.473656,9.554798,195.961368,195.955413,211.728970,189.076367,124.765470,172.828077,32.000000,166.833215,69.721370,66.519311,105.668462,7.152826,40.686231,54.000000,68.059010,34.290000,37.235621,59.628174,43.804981
54.728482,65.158960,187.166114,164.140638,102.154598,104.998317,29.216447,14.212535,182.380068,5.979973,61.852257,55.572615,163.289426,187.775677,160.629384,182.968008,117.117239,181.061347,-0.000836,-1.582102,32.000000,-235.795338,182.554211,-0.024977,31.130964,0.692178,406355.142067,0.954095,20.201989,1.028465,3.419201,11.844056,6.232932,195.959415,195.959635,211.731556,189.076953,126.314556,172.835191,32.000000,166.836206,69.718808,66.517786,105.669127,7.152826,40.767830,54.000000,68.062189,34.290000,37.225286,59.638481,43.880256
54.711107,65.137526,186.923284,164.140050,102.444823,105.002613,29.209074,14.212585,182.375017,5.979952,61.809324,55.570873,163.290863,187.773287,160.634466,182.962527,117.116013,181.058294,-0.000837,-1.580417,32.000000,-235.795352,182.551330,-0.024952,31.128104,0.691301,406377.298361,0.955086,20.190353,1.027497,3.413604,9.046668,5.594163,195.961285,195.966287,211.733954,189.077757,126.291685,172.845988,32.000000,166.849636,69.715870,66.517044,105.670315,7.152826,40.755023,54.000000,68.077243,34.290000,37.195473,59.634783,43.948781
54.709339,65.118526,186.689126,164.137103,102.628122,105.002660,29.203051,14.212505,182.370973,5.979890,61.766153,55.573048,163.291051,187.768578,160.639943,182.960623,117.114539,181.051440,-0.000838,-1.578651,32.000000,-235.795465,182.545589,-0.024984,31.125018,0.692464,406411.610501,0.954346,20.178999,1.027334,3.419903,6.077136,9.445422,195.959355,195.972459,211.733153,189.083348,126.336368,172.857551,32.000000,166.858811,69.713442,66.515978,105.671363,7.152826,40.651063,54.000000,68.098252,34.290000,37.167862,59.636239,43.789134
54.716937,65.100999,186.825938,164.133580,102.768565,105.002749,29.235892,14.212573,182.368020,5.979630,61.735343,55.569432,163.290588,187.764261,160.645347,182.957593,117.113540,181.048658,-0.000838,-1.576909,32.000000,-235.795482,182.541151,-0.024959,31.120934,0.691986,406413.570148,0.954906,20.174300,1.027368,3.416551,14.353769,7.598917,195.961508,195.972652,211.739291,189.091504,121.475879,172.867163,32.000000,166.852556,69.712080,66.515644,105.672658,7.152826,40.672981,54.000000,68.096124,34.290000,37.142359,59.637645,43.803954
54.708303,65.085436,186.721916,164.129617,102.730868,105.010770,29.216766,14.212552,182.362134,5.979621,61.719756,55.562099,163.288379,187.755097,160.648187,182.952960,117.111748,181.043196,-0.000838,-1.575151,32.000000,-235.795675,182.530865,-0.024977,31.118650,0.691337,406391.908774,0.955089,20.157003,1.026168,3.412381,9.981001,8.196074,195.961148,195.975402,211.745854,189.095790,116.676056,172.866127,32.000000,166.854288,69.709979,66.514018,105.672953,7.152826,40.644486,54.000000,68.102557,34.290000,37.118866,59.622067,43.802853
54.694255,65.072326,186.639998,164.125352,102.778857,105.010796,29.259951,14.212646,182.352269,5.979224,61.708748,55.558378,163.286257,187.747424,160.650338,182.946375,117.110323,181.033086,-0.000839,-1.573405,32.000000,-235.795553,182.521139,-0.025006,31.116982,0.691706,406364.144252,0.953826,20.132157,1.026081,3.414408,6.473922,5.449750,195.960646,195.979129,211.751963,189.098124,111.838882,172.869267,32.000000,166.860029,69.708261,66.513102,105.673335,7.152826,40.675341,54.000000,68.127352,34.290000,37.100560,59.604945,43.787006
54.681494,65.066880,186.573024,164.122405,102.725984,105.007316,29.200475,14.212555,182.339673,5.978932,61.712126,55.546583,163.285045,187.736141,160.651763,182.936749,117.108897,181.023693,-0.000840,-1.574579,32.000000,-235.795703,182.510021,-0.024989,31.114214,0.691576,406383.796765,0.954650,20.124912,1.025742,3.413045,8.409622,4.159926,195.962513,195.986421,211.758453,189.103818,110.218028,172.870043,32.000000,166.869063,69.706230,66.512984,105.673325,7.152826,40.627983,54.000000,68.145088,34.290000,37.089514,59.652751,43.754651
54.669403,65.064367,186.295118,164.120409,102.731563,104.989835,29.214548,14.212516,182.324135,5.978450,61.730338,55.542937,163.283447,187.717214,160.650803,182.924298,117.107709,181.008192,-0.000841,-1.575719,32.000000,-235.795703,182.495553,-0.024989,31.114094,0.691512,406378.287272,0.953479,20.125336,1.023221,3.412424,12.033082,10.266905,195.961782,195.989872,211.762107,189.111401,115.174220,172.867769,32.000000,166.866118,69.703095,66.512205,105.672400,7.152826,40.599899,54.000000,68.174074,34.290000,37.084201,59.646801,43.801973
54.675805,65.065472,186.181102,164.119684,102.968545,104.981798,29.233244,14.212605,182.313251,5.977674,61.725848,55.552278,163.282566,187.703182,160.649344,182.911984,117.106399,180.993785,-0.000842,-1.576457,32.000000,-235.795647,182.486446,-0.025022,31.113240,0.691495,406369.590149,0.955622,20.132188,1.020982,3.411996,12.529762,7.886267,195.961316,195.994657,211.770744,189.118009,116.890064,172.872736,32.000000,166.859314,69.700364,66.512218,105.671675,7.152826,40.508811,54.000000,68.180625,34.290000,37.083080,59.626296,43.941151
54.670368,65.070884,186.336246,164.120549,103.074005,104.989856,29.236484,14.212666,182.303823,5.977299,61.706419,55.554717,163.282910,187.694229,160.647654,182.902974,117.104286,180.985279,-0.000841,-1.577646,32.000000,-235.795661,182.478405,-0.025081,31.110301,0.690678,406309.504181,0.955230,20.141326,1.016120,3.407667,12.107529,5.363444,195.962322,195.998365,211.779114,189.119605,116.956552,172.872744,32.000000,166.860190,69.697465,66.511349,105.670570,7.152826,40.552844,54.000000,68.191449,34.290000,37.091236,59.619412,43.957218
54.659714,65.059466,186.226306,164.120390,103.125650,104.997999,29.228202,14.212585,182.296117,5.976732,61.690800,55.550609,163.282487,187.683923,160.647045,182.895706,117.101261,180.973799,-0.000840,-1.577073,32.000000,-235.795675,182.468312,-0.025190,31.108044,0.690224,406277.570595,0.954425,20.136261,1.011807,3.405183,7.571592,12.014984,195.961790,196.001754,211.786739,189.121622,116.951493,172.877445,32.000000,166.865532,69.694220,66.510537,105.669518,7.152826,40.574599,54.000000,68.215050,34.290000,37.083311,59.649644,43.732274
54.661473,65.049268,185.992117,164.119407,103.342993,104.989871,29.190594,14.212589,182.288134,5.976398,61.679732,55.559074,163.281679,187.671510,160.647849,182.885563,117.098840,180.961402,-0.000840,-1.575303,32.000000,-235.795722,182.458726,-0.025222,31.110104,0.690893,406323.928044,0.954512,20.146915,1.010599,3.408359,8.169193,8.434472,195.962482,196.008624,211.790910,189.127977,116.879392,172.873211,32.000000,166.871739,69.690761,66.510215,105.669527,7.152826,40.487230,54.000000,68.227985,34.290000,37.068155,59.627938,43.943866
54.666155,65.038326,185.861031,164.117997,103.706869,104.985872,29.199787,14.212646,182.283971,5.975814,61.622265,55.568642,163.280960,187.670115,160.648451,182.882463,117.096695,180.957158,-0.000842,-1.575306,32.000000,-235.795705,182.456131,-0.025177,31.113026,0.690767,406353.507703,0.955033,20.145765,1.009144,3.407012,9.470567,11.817364,195.960074,196.009278,211.796839,189.132187,120.147469,172.870984,32.000000,166.858673,69.686801,66.509290,105.669498,7.152826,40.454323,54.000000,68.231958,34.290000,37.054690,59.651630,43.954284
54.665930,65.024672,185.779427,164.116553,103.893282,105.006232,29.228189,14.212736,182.281741,5.975810,61.564754,55.571242,163.280095,187.669109,160.651131,182.881322,117.094222,180.954167,-0.000843,-1.574141,32.000000,-235.795614,182.455153,-0.025157,31.115377,0.689916,406311.294337,0.956129,20.133872,1.006725,3.402618,10.265345,12.303662,195.960882,196.011737,211.804136,189.133867,125.120909,172.874333,32.000000,166.853968,69.682387,66.508034,105.669901,7.152826,40.402264,54.000000,68.242436,34.290000,37.035325,59.628115,43.807109
54.657845,64.997876,185.953667,164.111759,104.085548,105.018457,29.219658,14.212706,182.280831,5.975682,61.522228,55.577579,163.276939,187.669051,160.653272,182.880419,117.091779,180.951486,-0.000843,-1.573591,32.000000,-235.795593,182.453147,-0.025093,31.121058,0.689348,406281.916926,0.955673,20.118417,1.007214,3.399929,8.428985,12.226831,195.960125,196.014754,211.811607,189.131223,130.082479,172.881016,32.000000,166.851724,69.676942,66.507239,105.670737,7.152826,40.447266,54.000000,68.263276,34.290000,37.003297,59.643418,43.945113
54.677514,64.974358,185.933333,164.106131,104.366224,105.030771,29.215782,14.212810,182.282746,5.975712,61.467590,55.587014,163.273321,187.675878,160.654818,182.883845,117.089959,180.951943,-0.000845,-1.573013,32.000000,-235.795523,182.454607,-0.025069,31.126098,0.689160,406346.628038,0.954899,20.104979,1.008519,3.398450,13.432026,14.820954,195.959667,196.018773,211.820519,189.129971,134.947508,172.882513,32.000000,166.848435,69.672285,66.506861,105.672956,7.152826,40.454680,54.000000,68.262036,34.290000,36.967184,59.619903,43.689354
54.702970,64.949935,185.995426,164.099753,104.673636,105.043004,29.242085,14.212831,182.285945,5.975782,61.411541,55.595495,163.270015,187.679353,160.657085,182.890416,117.087901,180.955908,-0.000845,-1.572432,32.000000,-235.795597,182.458319,-0.025080,31.128593,0.689684,406368.205880,0.955377,20.085978,1.009916,3.402140,7.094307,5.831686,195.959263,196.023511,211.823827,189.136593,139.736146,172.876158,32.000000,166.852047,69.667896,66.507422,105.675871,7.152826,40.472038,54.000000,68.242354,34.290000,36.935634,59.630190,43.957218
54.723405,64.920425,186.073743,164.092709,104.860054,105.055268,29.199805,14.212846,182.287656,5.976048,61.370256,55.603453,163.265581,187.684964,160.658083,182.897078,117.085924,180.958678,-0.000847,-1.570657,32.000000,-235.795678,182.461188,-0.025112,31.131071,0.689307,406373.021281,0.955175,20.043500,1.011915,3.400545,7.748227,12.168002,195.957641,196.021384,211.828112,189.137925,139.736146,172.870607,32.000000,166.842052,69.662601,66.507211,105.678775,7.152826,40.475942,54.000000,68.225314,34.290000,36.892988,59.650342,43.886786
54.722424,64.894741,186.104264,164.084548,104.913635,105.064123,29.225249,14.212770,182.292625,5.975935,61.335451,55.605984,163.260135,187.691002,160.657754,182.902757,117.083769,180.963545,-0.000848,-1.569478,32.000000,-235.795793,182.465763,-0.024834,31.131125,0.689161,406372.075363,0.953873,19.994549,1.015520,3.400097,9.113056,6.126573,195.957562,196.021930,211.835479,189.138278,136.412341,172.871341,32.000000,166.824798,69.657535,66.506426,105.681548,7.152826,40.500355,54.000000,68.223817,34.290000,36.853831,59.625971,43.933227
54.716502,64.872237,185.972654,164.076712,104.981557,105.072809,29.203346,14.212866,182.297632,5.975657,61.305876,55.607137,163.253485,187.693108,160.656881,182.907747,117.080379,180.969286,-0.000848,-1.569466,32.000000,-235.795841,182.469931,-0.024870,31.129114,0.689109,406368.624165,0.954895,19.945353,1.018577,3.400259,14.437024,6.111955,195.954685,196.027414,211.839390,189.136648,131.464653,172.872726,32.000000,166.808783,69.652901,66.505550,105.684192,7.152826,40.481229,54.000000,68.235312,34.290000,36.818630,59.637645,43.776515
54.707051,64.853801,186.033023,164.069561,105.067223,105.073436,29.195552,14.212739,182.295667,5.975906,61.297926,55.607307,163.247590,187.694656,160.655350,182.909245,117.077268,180.970439,-0.000848,-1.569441,32.000000,-235.796062,182.471618,-0.024858,31.125967,0.689219,406372.755583,0.954098,19.920615,1.022633,3.400878,7.966455,7.611018,195.955391,196.031473,211.844660,189.137380,126.598712,172.867783,32.000000,166.804952,69.648725,66.505600,105.687845,7.152826,40.429380,54.000000,68.249003,34.290000,36.787859,59.619884,43.780843
54.686441,64.840320,186.378029,164.063457,105.076508,105.073533,29.231287,14.212839,182.294131,5.975992,61.302635,55.605135,163.242774,187.694627,160.651573,182.908623,117.072946,180.970780,-0.000848,-1.569414,32.000000,-235.795934,182.470582,-0.024767,31.122608,0.688948,406386.472804,0.954949,19.903815,1.028264,3.398840,6.237813,12.055626,195.955009,196.032785,211.847779,189.142367,126.624700,172.858560,32.000000,166.804287,69.645067,66.505436,105.691473,7.152826,40.557565,54.000000,68.275183,34.290000,36.767645,59.610747,43.895516
54.676143,64.834075,186.024127,164.059360,105.095483,105.073059,29.220681,14.212903,182.291173,5.975771,61.318256,55.599535,163.238650,187.690339,160.648733,182.900385,117.070259,180.965483,-0.000847,-1.570003,32.000000,-235.795817,182.463324,-0.024770,31.117120,0.689286,406376.417316,0.955345,19.894483,1.031825,3.400531,7.736419,14.375655,195.954371,196.028115,211.853767,189.142333,126.557472,172.855520,32.000000,166.785861,69.641219,66.505499,105.695969,7.152826,40.515868,54.000000,68.300493,34.290000,36.754277,59.660629,43.782164
54.672462,64.834759,185.829745,164.056556,105.139596,105.064500,29.230293,14.212844,182.282130,5.975776,61.348635,55.591954,163.235117,187.681814,160.643538,182.890489,117.068105,180.961194,-0.000848,-1.571746,32.000000,-235.795771,182.455770,-0.024744,31.112945,0.690635,406382.268857,0.954542,19.900860,1.036280,3.408121,10.918759,9.284452,195.953507,196.029425,211.862637,189.139691,121.630479,172.854472,32.000000,166.774019,69.637321,66.505115,105.700610,7.152826,40.431307,54.000000,68.317170,34.290000,36.749300,59.648444,43.783631
54.662715,64.841310,185.713077,164.055397,105.320023,105.053044,29.205443,14.212948,182.274682,5.975688,61.378522,55.591509,163.232501,187.673506,160.638594,182.881494,117.065633,180.954341,-0.000846,-1.573441,32.000000,-235.795564,182.448289,-0.024769,31.112391,0.689788,406384.606311,0.955067,19.904540,1.036899,3.402291,12.577708,2.208169,195.951603,196.032532,211.865933,189.136357,119.979621,172.857637,32.000000,166.761022,69.634014,66.504691,105.705718,7.152826,40.379478,54.000000,68.336250,34.290000,36.754273,59.630574,43.786346
54.664619,64.852663,185.697931,164.056237,105.577666,105.049073,29.249057,14.212956,182.271049,5.975217,61.373073,55.601617,163.231306,187.670007,160.634266,182.878798,117.063005,180.948243,-0.000847,-1.574028,32.000000,-235.795584,182.448007,-0.024761,31.111691,0.689287,406359.671270,0.954748,19.908770,1.037379,3.398964,10.046730,1.433612,195.951046,196.035564,211.868842,189.137135,124.961310,172.856142,32.000000,166.754760,69.630682,66.503526,105.711477,7.152826,40.379325,54.000000,68.349184,34.290000,36.769622,59.640537,43.815913
54.661210,64.852292,185.583777,164.057589,105.531974,105.056939,29.232375,14.212851,182.266768,5.975063,61.369240,55.592876,163.231141,187.664377,160.630061,182.876444,117.059588,180.947005,-0.000848,-1.575743,32.000000,-235.795711,182.449502,-0.024776,31.108526,0.689002,406336.005521,0.955661,19.924717,1.037176,3.397436,8.447234,7.661523,195.950647,196.034860,211.870626,189.137842,129.858152,172.849640,32.000000,166.745796,69.627066,66.502897,105.717018,7.152826,40.349274,54.000000,68.360716,34.290000,36.773813,59.593035,43.735135
54.658263,64.848527,185.505891,164.057362,105.465148,105.057010,29.200213,14.212796,182.257945,5.975216,61.393725,55.586363,163.229537,187.654592,160.625924,182.869622,117.056226,180.941984,-0.000849,-1.577476,32.000000,-235.795665,182.445739,-0.024776,31.107278,0.688943,406340.214861,0.954192,19.934234,1.037423,3.397041,3.738965,12.334058,195.949312,196.030052,211.876358,189.134986,129.858152,172.850397,32.000000,166.735782,69.624543,66.502060,105.722089,7.152826,40.317073,54.000000,68.374536,34.290000,36.769968,59.595080,43.829706
54.662135,64.847124,185.708779,164.056794,105.364509,105.036528,29.218729,14.212864,182.251468,5.975423,61.412256,55.584573,163.227352,187.647419,160.623184,182.862483,117.054196,180.937532,-0.000849,-1.579231,32.000000,-235.795679,182.443036,-0.024791,31.105494,0.688759,406379.430201,0.954873,19.937149,1.040357,3.395164,10.614896,10.258834,195.948821,196.029339,211.880579,189.131822,126.591924,172.844312,32.000000,166.738397,69.622436,66.500954,105.727576,7.152826,40.364516,54.000000,68.386391,34.290000,36.761229,59.636426,43.724791
54.659783,64.853840,185.823778,164.057121,105.194003,105.024162,29.200844,14.212988,182.241569,5.975458,61.443752,55.574162,163.226144,187.634309,160.621328,182.852904,117.052367,180.931240,-0.000849,-1.580980,32.000000,-235.795676,182.436430,-0.024792,31.103173,0.688579,406383.487055,0.955973,19.936225,1.041759,3.393922,11.581430,5.333409,195.947573,196.027259,211.882677,189.130776,126.541083,172.844119,32.000000,166.734035,69.620799,66.500965,105.731714,7.152826,40.387345,54.000000,68.393025,34.290000,36.769958,59.629217,43.816060
