OSU 80 Ton Compressor Load Stand
54.643766,64.863287,185.536505,164.057759,104.985434,105.011460,29.226001,14.212977,182.230674,5.975200,61.492613,55.568895,163.225494,187.617473,160.619762,182.840064,117.050397,180.920409,-0.000850,-1.582744,32.000000,-235.795825,182.425038,-0.024936,31.101891,0.689050,406303.318394,0.955103,19.931089,1.042050,3.397393,6.203035,7.780829,195.948860,196.023910,211.884206,189.133456,129.859331,172.844634,32.000000,166.729743,69.619166,66.499818,105.735406,7.152826,40.332571,54.000000,68.423683,34.290000,36.781341,59.637271,43.700873
54.639295,64.880324,185.471187,164.059925,105.034831,104.990412,29.234368,14.212743,182.223989,5.974855,61.506507,55.571931,163.226375,187.609882,160.618367,182.835360,117.047931,180.911252,-0.000851,-1.584520,32.000000,-235.795990,182.422766,-0.025031,31.101043,0.689410,406270.227582,0.955638,19.940075,1.041422,3.399644,6.022217,9.135613,195.947158,196.018822,211.888373,189.135278,134.821599,172.843879,32.000000,166.720407,69.618058,66.499406,105.738863,7.152826,40.288651,54.000000,68.440371,34.290000,36.799531,59.628548,43.746581
54.628203,64.895235,185.641992,164.062665,104.790885,104.990386,29.221333,14.212796,182.214541,5.974814,61.517377,55.564016,163.228678,187.600592,160.617119,182.827725,117.045891,180.903897,-0.000853,-1.585665,32.000000,-235.796044,182.414831,-0.025029,31.097810,0.688696,406249.492683,0.955034,19.964962,1.039164,3.395383,7.478910,6.606368,195.947713,196.015980,211.895216,189.133334,136.484823,172.849374,32.000000,166.715222,69.616809,66.498452,105.742015,7.152826,40.323814,54.000000,68.464258,34.290000,36.828715,59.617405,43.688254
54.622052,64.898304,185.574268,164.065025,104.563557,104.982166,29.246509,14.212727,182.203367,5.974646,61.552931,55.559271,163.230606,187.587684,160.616830,182.820679,117.044187,180.892238,-0.000853,-1.585681,32.000000,-235.796101,182.406696,-0.025024,31.095723,0.688474,406199.309102,0.954699,19.986310,1.038056,3.394465,9.982950,9.953011,195.947777,196.016578,211.899025,189.133735,131.662174,172.846652,32.000000,166.730411,69.615922,66.498220,105.745367,7.152826,40.330630,54.000000,68.485810,34.290000,36.832496,59.629561,43.728092
54.621447,64.913839,185.682388,164.067846,104.589216,104.974069,29.217145,14.212682,182.194702,5.974539,61.580430,55.565587,163.231467,187.577740,160.615734,182.811205,117.042326,180.883327,-0.000853,-1.585674,32.000000,-235.796150,182.398455,-0.025072,31.094949,0.689230,406232.314988,0.955377,20.011919,1.037224,3.398281,9.923970,1.240772,195.946816,196.013450,211.901942,189.134919,126.756780,172.842370,32.000000,166.731609,69.614513,66.498039,105.747473,7.152826,40.321779,54.000000,68.505647,34.290000,36.848230,59.629059,43.928972
54.625034,64.928202,185.744441,164.071534,104.547711,104.973935,29.207742,14.212729,182.186476,5.974298,61.596361,55.562486,163.234395,187.569373,160.615530,182.801720,117.041667,180.877241,-0.000852,-1.585680,32.000000,-235.796205,182.392375,-0.025044,31.094996,0.689097,406212.221947,0.954607,20.020921,1.034375,3.397424,13.779479,15.863976,195.947422,196.008903,211.907731,189.138408,121.783876,172.834305,32.000000,166.729754,69.613611,66.498059,105.749897,7.152826,40.361573,54.000000,68.513363,34.290000,36.869170,59.622795,43.795223
54.628618,64.940910,185.754286,164.075326,104.558965,104.974053,29.228319,14.212653,182.178529,5.974015,61.612160,55.567373,163.235485,187.564966,160.615642,182.796815,117.040020,180.870659,-0.000852,-1.585664,32.000000,-235.796220,182.386390,-0.025048,31.098870,0.689426,406206.503532,0.955544,20.037039,1.032756,3.399441,16.099860,16.300055,195.944579,196.005057,211.912456,189.137145,120.120711,172.828371,32.000000,166.722644,69.611899,66.497240,105.750730,7.152826,40.333749,54.000000,68.525678,34.290000,36.888514,59.634321,43.778495
54.643231,64.951479,186.062951,164.078458,104.702366,104.973983,29.210613,14.212791,182.175712,5.973534,61.596689,55.576089,163.238107,187.566493,160.616978,182.794941,117.039022,180.866285,-0.000851,-1.585648,32.000000,-235.795929,182.388453,-0.025077,31.103912,0.689596,406223.911535,0.955818,20.047942,1.031039,3.400354,8.559861,9.866672,195.946030,196.002562,211.921609,189.134705,125.051255,172.833158,32.000000,166.730072,69.610871,66.497471,105.752455,7.152826,40.420252,54.000000,68.527483,34.290000,36.903329,59.643251,43.919801
54.644151,64.950489,186.165835,164.080154,104.821580,104.986244,29.226068,14.212766,182.180555,5.973372,61.562225,55.577139,163.240540,187.570470,160.618858,182.798214,117.036736,180.866610,-0.000851,-1.585643,32.000000,-235.795977,182.393066,-0.025070,31.109553,0.689528,406242.299306,0.955109,20.057194,1.030115,3.400311,7.485993,7.081795,195.944069,196.001253,211.926548,189.134059,129.887192,172.831268,32.000000,166.744318,69.609517,66.497333,105.753972,7.152826,40.494463,54.000000,68.529538,34.290000,36.907141,59.612458,43.772773
54.637203,64.942679,186.024041,164.079611,104.918023,104.998485,29.215572,14.212866,182.185740,5.973575,61.542899,55.581306,163.240611,187.573376,160.621589,182.802620,117.034244,180.865690,-0.000852,-1.584480,32.000000,-235.795786,182.396121,-0.025080,31.114075,0.690191,406248.264722,0.955432,20.053671,1.029406,3.405050,5.847336,12.262147,195.941609,195.997185,211.930967,189.136103,134.682688,172.831988,32.000000,166.749713,69.608504,66.496895,105.755778,7.152826,40.461302,54.000000,68.550043,34.290000,36.900533,59.615802,43.775047
54.640798,64.932292,186.090405,164.077660,104.916947,105.009191,29.227405,14.212877,182.190265,5.973621,61.522951,55.580306,163.240402,187.581690,160.624805,182.806067,117.032426,180.869198,-0.000852,-1.582745,32.000000,-235.795743,182.399944,-0.025089,31.116707,0.690449,406298.238884,0.955018,20.051793,1.031819,3.406876,8.114002,5.670219,195.940077,195.993643,211.938411,189.135882,136.245682,172.831532,32.000000,166.745559,69.608824,66.497187,105.758645,7.152826,40.423522,54.000000,68.560285,34.290000,36.884091,59.611652,43.973799
54.642678,64.923571,186.373839,164.075133,104.871694,105.012842,29.208294,14.212958,182.191174,5.973907,61.511572,55.570158,163.239980,187.586000,160.627985,182.808524,117.030337,180.871685,-0.000853,-1.581412,32.000000,-235.795699,182.402894,-0.025100,31.115856,0.690063,406345.201417,0.955587,20.050683,1.033951,3.404714,9.780444,10.161522,195.938055,195.990293,211.945989,189.131657,131.275073,172.831671,32.000000,166.737026,69.609180,66.497319,105.761655,7.152826,40.529073,54.000000,68.573591,34.290000,36.871174,59.642966,43.749002
54.648031,64.918184,186.153694,164.072270,104.790710,105.000746,29.191377,14.212819,182.190271,5.973851,61.514900,55.565043,163.238457,187.585850,160.630418,182.808712,117.028389,180.870202,-0.000854,-1.580808,32.000000,-235.795857,182.397735,-0.025103,31.114040,0.690212,406373.526320,0.955201,20.036829,1.037139,3.405704,9.563291,1.186191,195.937340,195.992779,211.952683,189.126758,126.347055,172.833865,32.000000,166.742477,69.608987,66.497472,105.764999,7.152826,40.493431,54.000000,68.580335,34.290000,36.861396,59.627604,43.756265
54.649069,64.918555,186.384520,164.070168,104.729297,104.988408,29.238569,14.212843,182.189391,5.974008,61.526926,55.560670,163.237876,187.585121,160.631031,182.806831,117.026644,180.868537,-0.000856,-1.581308,32.000000,-235.795841,182.396033,-0.025083,31.112414,0.691080,406378.078493,0.955801,20.026296,1.040200,3.410774,10.930693,12.088534,195.936483,195.991100,211.956381,189.124297,121.508706,172.828936,32.000000,166.747875,69.608880,66.497793,105.769050,7.152826,40.520565,54.000000,68.589175,34.290000,36.857311,59.625922,43.683485
54.643546,64.921981,186.512379,164.068870,104.553588,104.988442,29.210800,14.212891,182.188810,5.974139,61.525672,55.556924,163.236878,187.587310,160.630797,182.805771,117.025436,180.867764,-0.000856,-1.582481,32.000000,-235.795740,182.395925,-0.025116,31.107509,0.690294,406324.529176,0.956127,20.015746,1.041568,3.406412,7.300859,8.007218,195.935213,195.986692,211.960140,189.125843,116.705485,172.824902,32.000000,166.752629,69.608078,66.498309,105.773502,7.152826,40.598023,54.000000,68.603496,34.290000,36.861492,59.621349,43.793536
54.624847,64.925760,186.589286,164.068417,104.163917,104.988424,29.198946,14.212974,182.182736,5.974442,61.560737,55.539123,163.236316,187.583882,160.631870,182.799856,117.023654,180.863520,-0.000854,-1.582473,32.000000,-235.795585,182.388421,-0.025137,31.098512,0.690939,406279.581352,0.954452,20.015118,1.042664,3.410571,6.113403,6.117357,195.935049,195.981648,211.963537,189.124565,116.636479,172.821920,32.000000,166.757324,69.607681,66.498406,105.778452,7.152826,40.618900,54.000000,68.632359,34.290000,36.866450,59.621516,43.707623
54.604990,64.934208,186.530179,164.068366,103.871061,104.968142,29.229886,14.212958,182.168722,5.974070,61.630119,55.527372,163.236882,187.570834,160.632178,182.787821,117.023339,180.853799,-0.000853,-1.582471,32.000000,-235.795667,182.371551,-0.024988,31.092980,0.691506,406290.700168,0.955476,20.023869,1.043569,3.413255,11.691200,7.089657,195.935053,195.980019,211.970988,189.118608,116.587140,172.826719,32.000000,166.754866,69.608124,66.499922,105.782853,7.152826,40.609651,54.000000,68.671298,34.290000,36.875901,59.629394,43.600213
54.598864,64.957902,186.638631,164.071545,103.685567,104.939818,29.203123,14.213125,182.154332,5.973648,61.694281,55.519603,163.238987,187.557542,160.631205,182.775434,117.022285,180.841326,-0.000853,-1.582427,32.000000,-235.795667,182.357262,-0.024857,31.086276,0.692183,406313.163027,0.956235,20.045680,1.043694,3.415832,12.137777,6.036625,195.935878,195.984746,211.974795,189.118574,116.599669,172.829731,32.000000,166.763196,69.607855,66.501165,105.785931,7.152826,40.639054,54.000000,68.697956,34.290000,36.898572,59.623660,43.773433
54.592990,64.988039,186.712529,164.077106,103.483163,104.927745,29.215972,14.213200,182.140759,5.973351,61.753595,55.514714,163.242564,187.542514,160.628320,182.761259,117.020117,180.827906,-0.000853,-1.585370,32.000000,-235.795558,182.343900,-0.024896,31.081077,0.692249,406261.428335,0.955445,20.073284,1.040212,3.415991,5.662472,12.562484,195.935597,195.983446,211.975973,189.120513,116.664890,172.829321,32.000000,166.759494,69.606643,66.500831,105.786890,7.152826,40.672857,54.000000,68.717797,34.290000,36.943262,59.627456,43.805495
54.589466,65.015818,186.457312,164.084201,103.416678,104.915515,29.201498,14.213300,182.127709,5.972865,61.797620,55.514884,163.246686,187.530418,160.625432,182.746676,117.017908,180.814674,-0.000854,-1.585949,32.000000,-235.795434,182.332316,-0.024889,31.080664,0.692663,406190.348591,0.956241,20.102887,1.036395,3.418361,5.139427,8.762242,195.935915,195.979313,211.981423,189.122523,116.715548,172.824168,32.000000,166.758635,69.604585,66.500416,105.786959,7.152826,40.650878,54.000000,68.741896,34.290000,36.983054,59.629817,43.752817
54.593302,65.042936,186.583949,164.091891,103.445555,104.907395,29.191146,14.213314,182.116444,5.972296,61.819563,55.513921,163.250888,187.519880,160.624276,182.733776,117.014774,180.800966,-0.000854,-1.586562,32.000000,-235.795354,182.321526,-0.024859,31.077807,0.693058,406193.869507,0.955902,20.138692,1.033322,3.420083,18.039232,3.067962,195.934162,195.978499,211.988989,189.121346,119.911109,172.820948,32.000000,166.756118,69.602959,66.500030,105.786242,7.152826,40.639032,54.000000,68.756433,34.290000,37.022378,59.632767,43.804688
54.585128,65.061298,186.719876,164.098563,103.317379,104.907212,29.257440,14.213399,182.105359,5.972129,61.849149,55.501921,163.255932,187.505537,160.625213,182.718877,117.012009,180.789794,-0.000854,-1.587201,32.000000,-235.795367,182.306464,-0.024837,31.074004,0.692311,406191.066330,0.956404,20.169871,1.030363,3.415628,8.116100,3.080063,195.934985,195.978111,211.998128,189.116081,124.745976,172.822959,32.000000,166.769610,69.602159,66.500144,105.784682,7.152826,40.682174,54.000000,68.775318,34.290000,37.055266,59.634567,43.691629
54.582974,65.077141,186.729703,164.104295,103.262482,104.901958,29.218961,14.213569,182.088984,5.971556,61.884687,55.498452,163.260435,187.489567,160.627326,182.702884,117.009701,180.773901,-0.000854,-1.588985,32.000000,-235.795121,182.290959,-0.024877,31.076733,0.692712,406200.205059,0.956664,20.193286,1.028142,3.417708,9.628731,13.044668,195.935621,195.980547,212.002019,189.116213,129.678925,172.819957,32.000000,166.791443,69.601041,66.500614,105.783045,7.152826,40.711269,54.000000,68.804597,34.290000,37.075697,59.632649,43.818261
54.595229,65.096702,186.665807,164.109164,103.264367,104.889896,29.222945,14.213711,182.077513,5.970777,61.880768,55.507511,163.265018,187.477128,160.629508,182.691182,117.007391,180.760314,-0.000854,-1.589620,32.000000,-235.794901,182.277990,-0.024914,31.081033,0.693348,406235.960760,0.954699,20.219536,1.026542,3.420710,7.839917,1.154932,195.935082,195.977964,212.004395,189.118178,129.678925,172.827770,32.000000,166.791959,69.600714,66.501197,105.780025,7.152826,40.699011,54.000000,68.809044,34.290000,37.104226,59.629256,43.950469
54.609856,65.106057,186.515873,164.113849,103.210910,104.898113,29.177994,14.213652,182.070175,5.970309,61.859547,55.505440,163.269523,187.470448,160.633518,182.683299,117.005908,180.753466,-0.000855,-1.590771,32.000000,-235.794948,182.269286,-0.024928,31.082534,0.693343,406243.505613,0.955991,20.237458,1.022642,3.421025,5.904709,7.534035,195.936689,195.973901,212.010503,189.118850,126.459668,172.827579,32.000000,166.792862,69.599818,66.501186,105.775479,7.152826,40.639618,54.000000,68.806685,34.290000,37.123102,59.621162,43.807769
54.621749,65.104996,186.548943,164.116004,103.123901,104.898189,29.224411,14.213605,182.059482,5.970159,61.847939,55.504176,163.271578,187.460997,160.636874,182.676568,117.004190,180.744785,-0.000857,-1.590779,32.000000,-235.795069,182.259556,-0.024916,31.085854,0.692856,406219.373769,0.955564,20.245193,1.019644,3.419086,7.064079,7.737217,195.934566,195.975219,212.015329,189.115304,121.664030,172.834060,32.000000,166.792359,69.597672,66.501057,105.770023,7.152826,40.665728,54.000000,68.812893,34.290000,37.129683,59.631518,43.648195
54.636782,65.100260,186.485603,164.116564,103.192141,104.898318,29.229397,14.213504,182.054057,5.969490,61.827876,55.515178,163.272380,187.459329,160.642102,182.673145,117.002069,180.735552,-0.000857,-1.589044,32.000000,-235.795202,182.254558,-0.024908,31.092888,0.692267,406256.524004,0.956851,20.240437,1.018452,3.415425,8.051058,19.971459,195.934838,195.977742,212.018290,189.114133,120.071026,172.836011,32.000000,166.804695,69.596701,66.501457,105.764597,7.152826,40.673912,54.000000,68.810993,34.290000,37.121309,59.635442,43.915766
54.660705,65.098593,186.364243,164.116463,103.294461,104.913805,29.189926,14.213558,182.057369,5.968660,61.747301,55.535746,163.273222,187.468372,160.645823,182.676788,116.999092,180.732414,-0.000858,-1.587307,32.000000,-235.795103,182.259877,-0.024910,31.097721,0.692141,406249.794106,0.955099,20.227904,1.016777,3.415287,6.277460,8.135927,195.933970,195.979681,212.019281,189.118152,120.071026,172.827804,32.000000,166.821061,69.595333,66.502076,105.758795,7.152826,40.623357,54.000000,68.801900,34.290000,37.119513,59.622549,43.814446
54.668445,65.072589,186.472648,164.114213,103.322342,104.950372,29.259173,14.213321,182.063785,5.968575,61.677976,55.541026,163.273678,187.473497,160.649639,182.680179,116.996403,180.736258,-0.000859,-1.585578,32.000000,-235.795324,182.263750,-0.024930,31.101164,0.691599,406236.705216,0.954634,20.208671,1.015291,3.413188,13.855982,1.029837,195.933992,195.976936,212.020920,189.121391,116.749900,172.826534,32.000000,166.816669,69.594476,66.503087,105.752060,7.152826,40.653058,54.000000,68.797103,34.290000,37.094408,59.625598,43.848268
54.679209,65.044406,186.410619,164.108946,103.533833,104.970830,29.215230,14.213486,182.071203,5.968592,61.619405,55.553172,163.270550,187.483429,160.655401,182.683445,116.994381,180.735219,-0.000859,-1.583866,32.000000,-235.795240,182.266606,-0.025193,31.106390,0.690933,406283.167969,0.955599,20.183939,1.017041,3.409474,8.209051,9.007219,195.933948,195.976430,212.025731,189.121266,116.805862,172.826898,32.000000,166.815981,69.594737,66.504032,105.744871,7.152826,40.647191,54.000000,68.797676,34.290000,37.055960,59.636799,43.946507
54.680307,65.015641,186.431765,164.102112,103.749364,104.987102,29.197903,14.213526,182.080263,5.968818,61.545307,55.562959,163.267557,187.494418,160.660911,182.690623,116.993025,180.743217,-0.000859,-1.582121,32.000000,-235.795163,182.272902,-0.025132,31.107985,0.691271,406389.464899,0.953454,20.150471,1.021232,3.410974,9.899232,9.740005,195.935015,195.978530,212.030080,189.118353,120.072932,172.832587,32.000000,166.820017,69.593997,66.504956,105.737954,7.152826,40.642664,54.000000,68.800382,34.290000,37.014219,59.630072,43.991481
54.680592,64.987889,186.617666,164.095160,103.902246,105.011551,29.216426,14.213455,182.088084,5.968879,61.496008,55.563680,163.263372,187.501123,160.664822,182.697123,116.990724,180.748694,-0.000860,-1.580373,32.000000,-235.795245,182.277275,-0.025091,31.108175,0.690918,406425.907689,0.954794,20.111916,1.022849,3.409168,6.621639,22.762785,195.935276,195.981355,212.034684,189.117535,120.072932,172.837412,32.000000,166.829018,69.592336,66.506606,105.730437,7.152826,40.681892,54.000000,68.811143,34.290000,36.974487,59.610609,43.732641
54.690646,64.960977,186.606294,164.086370,104.027346,105.031925,29.234410,14.213318,182.093131,5.969085,61.472184,55.567141,163.257614,187.507760,160.667803,182.702775,116.988603,180.752272,-0.000860,-1.578626,32.000000,-235.795389,182.280010,-0.025051,31.108725,0.690977,406451.553963,0.955414,20.082092,1.027329,3.409486,9.810306,11.664836,195.933515,195.982543,212.035269,189.119236,116.806824,172.830686,32.000000,166.830252,69.591235,66.507754,105.723422,7.152826,40.721284,54.000000,68.818039,34.290000,36.935394,59.631302,43.730220
54.722604,64.943745,186.465941,164.078587,104.299154,105.043995,29.200796,14.213180,182.102730,5.969097,61.424743,55.581559,163.251767,187.520338,160.668111,182.713599,116.985874,180.762010,-0.000860,-1.578049,32.000000,-235.795373,182.290571,-0.025013,31.109328,0.691637,406512.345691,0.954954,20.054065,1.031771,3.412868,6.098632,5.952589,195.932189,195.981402,212.040517,189.117131,116.754674,172.826241,32.000000,166.809190,69.590316,66.509458,105.716608,7.152826,40.686461,54.000000,68.794986,34.290000,36.903489,59.637665,43.724864
54.726079,64.927019,186.697034,164.071025,104.254569,105.068658,29.214557,14.213194,182.109970,5.969473,61.387015,55.571229,163.246602,187.527730,160.667911,182.721027,116.983844,180.772009,-0.000861,-1.577459,32.000000,-235.795402,182.293463,-0.024986,31.106838,0.691548,406551.435053,0.954289,20.017465,1.035291,3.412033,7.340970,9.732293,195.933010,195.984842,212.044503,189.110544,116.760626,172.823346,32.000000,166.803789,69.589867,66.511240,105.711016,7.152826,40.735281,54.000000,68.784581,34.290000,36.885372,59.634685,43.879302
54.726624,64.901624,186.946940,164.062898,104.143659,105.085005,29.226882,14.213298,182.111668,5.969689,61.388340,55.566613,163.239851,187.530149,160.666608,182.724806,116.981747,180.772667,-0.000860,-1.575721,32.000000,-235.795216,182.291806,-0.024932,31.105843,0.690761,406557.360488,0.954836,19.969446,1.041823,3.407476,10.978598,13.670297,195.932664,195.988009,212.044688,189.102766,111.866846,172.823230,32.000000,166.802614,69.589048,66.513147,105.705518,7.152826,40.795306,54.000000,68.789312,34.290000,36.848496,59.637389,43.785539
54.731378,64.897095,186.845016,164.055249,104.233141,105.080864,29.235259,14.213315,182.113979,5.969996,61.384662,55.571623,163.233112,187.531264,160.664351,182.722631,116.979813,180.773535,-0.000859,-1.576906,32.000000,-235.795192,182.294826,-0.024920,31.105740,0.691601,406631.048569,0.954500,19.949374,1.047761,3.411482,6.171119,5.844069,195.935087,195.987533,212.043985,189.097678,110.247001,172.822958,32.000000,166.803331,69.587839,66.515005,105.700704,7.152826,40.816472,54.000000,68.790347,34.290000,36.831445,59.614120,43.692949
54.733760,64.891477,186.770444,164.049000,104.143659,105.084780,29.212171,14.213328,182.117398,5.969752,61.376883,55.570837,163.228307,187.532329,160.661991,182.723385,116.978140,180.774845,-0.000859,-1.576940,32.000000,-235.795140,182.295944,-0.024877,31.106171,0.692432,406663.485044,0.954170,19.923453,1.050113,3.416014,9.538725,9.143446,195.932929,195.985474,212.042559,189.095856,110.247001,172.817644,32.000000,166.790747,69.586514,66.517066,105.697768,7.152826,40.793166,54.000000,68.792484,34.290000,36.823552,59.621005,43.869104
54.725672,64.884192,186.544720,164.043472,104.048144,105.088793,29.240985,14.213447,182.118774,5.969365,61.361913,55.572800,163.222249,187.535498,160.658837,182.726504,116.975737,180.773157,-0.000858,-1.577486,32.000000,-235.794988,182.293951,-0.024931,31.107076,0.692031,406641.572886,0.953756,19.914345,1.052388,3.413856,9.346405,9.559426,195.931788,195.987031,212.044725,189.088557,110.247001,172.819704,32.000000,166.767913,69.584547,66.518300,105.694374,7.152826,40.724938,54.000000,68.801360,34.290000,36.814063,59.606174,43.718041
54.718885,64.874663,186.809975,164.037990,104.114478,105.100831,29.242995,14.213558,182.121309,5.969128,61.335060,55.573838,163.217230,187.540327,160.654887,182.729499,116.974031,180.776747,-0.000858,-1.579219,32.000000,-235.794946,182.295563,-0.024931,31.106793,0.691784,406651.057232,0.954485,19.906433,1.054571,3.412345,8.812889,14.664447,195.932068,195.992333,212.045250,189.078761,115.177073,172.815829,32.000000,166.763795,69.583205,66.520370,105.692296,7.152826,40.769125,54.000000,68.816596,34.290000,36.799701,59.616923,43.703000
54.708190,64.859466,186.678435,164.032466,103.991298,105.113148,29.181464,14.213292,182.119719,5.969695,61.329196,55.567752,163.212822,187.537347,160.651620,182.727062,116.971800,180.774023,-0.000859,-1.580386,32.000000,-235.795143,182.293727,-0.024910,31.103936,0.691185,406666.959822,0.953718,19.906937,1.056316,3.408724,8.534109,6.446974,195.931147,195.998144,212.041689,189.072074,116.876082,172.814535,32.000000,166.754823,69.581543,66.521331,105.690168,7.152826,40.803753,54.000000,68.829183,34.290000,36.779855,59.635511,43.766830
54.698040,64.850017,186.315517,164.026857,103.803079,105.109014,29.235468,14.213248,182.111118,5.969963,61.359272,55.557203,163.207312,187.528732,160.648302,182.720532,116.969991,180.770126,-0.000860,-1.580373,32.000000,-235.795229,182.285950,-0.024937,31.101166,0.692144,406709.125101,0.953869,19.903946,1.059425,3.413995,9.886096,8.081854,195.932667,195.999627,212.037330,189.068045,116.944890,172.807467,32.000000,166.747506,69.580674,66.522942,105.688249,7.152826,40.711374,54.000000,68.851906,34.290000,36.761336,59.615035,43.747828
54.706464,64.849384,186.439376,164.022298,103.701309,105.096635,29.197728,14.213157,182.102235,5.970193,61.384666,55.556355,163.202590,187.521812,160.643987,182.711641,116.967984,180.764811,-0.000859,-1.580377,32.000000,-235.795365,182.274657,-0.025013,31.098703,0.691993,406748.146752,0.956160,19.899050,1.060589,3.412258,7.119370,8.169779,195.931263,195.998197,212.035785,189.063796,116.970045,172.798797,32.000000,166.729006,69.579448,66.524512,105.686392,7.152826,40.696016,54.000000,68.853712,34.290000,36.751009,59.626020,43.737923
54.707274,64.860638,186.475808,164.019922,103.557769,105.092396,29.197586,14.213140,182.093580,5.970399,61.414781,55.550100,163.199325,187.510086,160.639749,182.699996,116.965873,180.754448,-0.000860,-1.581534,32.000000,-235.795548,182.262115,-0.025011,31.094662,0.691034,406729.518210,0.954528,19.899380,1.060878,3.406256,7.996034,12.163145,195.931820,195.999460,212.035654,189.058364,116.915234,172.796461,32.000000,166.720650,69.578138,66.526293,105.684322,7.152826,40.726948,54.000000,68.858658,34.290000,36.766262,59.632285,43.762575
54.703258,64.868880,186.477996,164.019032,103.249459,105.080263,29.226655,14.213178,182.077795,5.970346,61.457975,55.540300,163.196738,187.494804,160.634082,182.685597,116.963935,180.742333,-0.000859,-1.583278,32.000000,-235.795508,182.247142,-0.024986,31.091075,0.691271,406679.197861,0.955485,19.890632,1.060807,3.407995,11.259613,5.698122,195.931669,196.003600,212.033886,189.051120,120.157127,172.794439,32.000000,166.722395,69.576412,66.527998,105.682440,7.152826,40.725655,54.000000,68.866092,34.290000,36.778700,59.629758,43.553991
54.706455,64.883073,186.427354,164.019435,103.079398,105.067978,29.205401,14.213093,182.063444,5.970271,61.501042,55.536941,163.195646,187.476262,160.628216,182.671476,116.961532,180.728942,-0.000860,-1.585028,32.000000,-235.795519,182.232494,-0.024685,31.088459,0.691455,406681.514776,0.955464,19.901104,1.058870,3.408611,8.305888,9.797686,195.931003,196.005930,212.029995,189.049538,120.157127,172.789525,32.000000,166.722679,69.575044,66.529512,105.679640,7.152826,40.727675,54.000000,68.878012,34.290000,36.794019,59.626148,43.791041
54.710439,64.900774,186.294084,164.021067,102.978108,105.055837,29.244013,14.213148,182.045849,5.969953,61.542821,55.533663,163.194782,187.458894,160.622896,182.654897,116.958692,180.712910,-0.000858,-1.586207,32.000000,-235.795433,182.217281,-0.024699,31.084617,0.691527,406652.625856,0.954502,19.913216,1.056074,3.408901,8.638867,9.986539,195.928897,196.006890,212.025935,189.051438,120.157127,172.785487,32.000000,166.712921,69.572855,66.530690,105.676481,7.152826,40.701329,54.000000,68.873811,34.290000,36.817962,59.635157,43.518188
54.697290,64.919536,186.156949,164.023863,102.805893,105.043890,29.190329,14.213241,182.024737,5.969964,61.598165,55.526226,163.195383,187.437355,160.618166,182.635704,116.955833,180.695671,-0.000859,-1.586230,32.000000,-235.795437,182.196839,-0.024704,31.079264,0.691343,406626.878614,0.955060,19.924330,1.053245,3.407776,7.604028,5.407906,195.928861,196.004457,212.028476,189.045806,120.157127,172.780554,32.000000,166.700774,69.571096,66.531288,105.672137,7.152826,40.651088,54.000000,68.892223,34.290000,36.844296,59.625155,43.621930
54.690988,64.943191,185.938534,164.027154,102.791913,105.031477,29.244499,14.213281,182.004029,5.969785,61.656682,55.522757,163.196231,187.411784,160.612335,182.613480,116.952964,180.674085,-0.000858,-1.587982,32.000000,-235.795442,182.175420,-0.024675,31.076488,0.690928,406606.702255,0.953657,19.938193,1.049821,3.405092,10.515055,7.350130,195.926260,196.008613,212.030067,189.042365,116.956939,172.777317,32.000000,166.701111,69.569058,66.531892,105.666309,7.152826,40.576415,54.000000,68.911358,34.290000,36.875426,59.633633,43.604908
54.688173,64.970333,186.148436,164.031621,102.709217,105.019194,29.210842,14.213295,181.985017,5.969842,61.707037,55.524587,163.197410,187.386774,160.607083,182.592618,116.949821,180.652630,-0.000858,-1.589726,32.000000,-235.795428,182.156958,-0.024666,31.075077,0.690753,406601.139038,0.955604,19.969621,1.045943,3.403404,11.877473,5.653258,195.923408,196.012864,212.026913,189.038926,116.888668,172.774634,32.000000,166.700461,69.566934,66.532352,105.660912,7.152826,40.605206,54.000000,68.923271,34.290000,36.911536,59.630938,43.572333
54.696364,64.996739,186.047204,164.036644,102.758200,105.019024,29.196608,14.213088,181.969483,5.969474,61.733717,55.534315,163.200133,187.367328,160.603014,182.573393,116.947469,180.634863,-0.000858,-1.591523,32.000000,-235.795630,182.139576,-0.024627,31.074780,0.690200,406595.537943,0.953904,19.999350,1.040376,3.399802,8.535149,12.026533,195.921219,196.013660,212.024051,189.041087,116.831378,172.764857,32.000000,166.697683,69.566437,66.532765,105.656527,7.152826,40.642982,54.000000,68.929162,34.290000,36.952812,59.632098,43.753257
54.701904,65.018184,185.948536,164.041606,102.789999,105.018869,29.238963,14.213053,181.956673,5.968917,61.736233,55.538174,163.202425,187.351016,160.600784,182.558997,116.945373,180.618825,-0.000858,-1.592116,32.000000,-235.795658,182.124887,-0.024619,31.074931,0.690872,406593.471695,0.955015,20.029205,1.035133,3.403815,8.087104,7.602340,195.917637,196.014366,212.019760,189.042602,116.829898,172.757848,32.000000,166.689699,69.566089,66.532729,105.652071,7.152826,40.576050,54.000000,68.926146,34.290000,36.983566,59.627928,43.718334
54.699023,65.024793,185.905746,164.044394,102.681386,105.018743,29.196596,14.213031,181.943855,5.968535,61.741205,55.537789,163.204334,187.337099,160.600172,182.546521,116.942751,180.607756,-0.000855,-1.590980,32.000000,-235.795753,182.109077,-0.024646,31.073173,0.690527,406627.798525,0.955388,20.047717,1.030541,3.401455,8.431281,8.037776,195.916980,196.014662,212.019618,189.036884,116.890966,172.759207,32.000000,166.687305,69.566410,66.532980,105.648531,7.152826,40.544971,54.000000,68.934933,34.290000,37.000245,59.630899,43.631761
54.701020,65.029680,186.022394,164.046140,102.507429,105.018764,29.252652,14.212977,181.931248,5.968523,61.736890,55.538125,163.206232,187.326350,160.600590,182.536307,116.940788,180.599134,-0.000855,-1.592131,32.000000,-235.795848,182.095632,-0.024666,31.072763,0.690198,406656.515201,0.953951,20.063825,1.026367,3.399306,15.194513,6.447499,195.916184,196.016829,212.015248,189.033693,116.938468,172.753977,32.000000,166.703927,69.567494,66.533743,105.645480,7.152826,40.591529,54.000000,68.943795,34.290000,37.008641,59.638884,43.707696
54.714045,65.032414,185.720667,164.047078,102.453410,105.018782,29.219061,14.212940,181.919019,5.968197,61.731512,55.536714,163.206603,187.314284,160.601910,182.526449,116.939110,180.587212,-0.000854,-1.590930,32.000000,-235.795743,182.084353,-0.024701,31.073447,0.690155,406672.523604,0.955406,20.073210,1.024663,3.398703,11.513545,7.180222,195.913978,196.018147,212.007316,189.039158,116.906709,172.753730,32.000000,166.713668,69.567864,66.534564,105.643482,7.152826,40.534147,54.000000,68.941219,34.290000,37.014595,59.631085,43.709677
54.722562,65.032562,185.622926,164.047439,102.293787,105.018785,29.189257,14.212927,181.906794,5.968066,61.728453,55.533260,163.206457,187.303110,160.603114,182.515884,116.938015,180.576228,-0.000854,-1.589774,32.000000,-235.795764,182.071545,-0.024686,31.071958,0.690498,406681.686530,0.953550,20.076173,1.023254,3.400712,7.494258,6.499589,195.913031,196.017081,212.002221,189.044076,112.006454,172.744516,32.000000,166.710421,69.568865,66.535301,105.642732,7.152826,40.475832,54.000000,68.933961,34.290000,37.015001,59.621703,43.612539
54.718968,65.031457,185.704751,164.047103,102.192217,105.018838,29.230695,14.212796,181.891948,5.968107,61.740755,55.527059,163.206375,187.288420,160.603667,182.500295,116.937490,180.564240,-0.000853,-1.588620,32.000000,-235.795900,182.055725,-0.024663,31.068601,0.689411,406679.140047,0.954402,20.066359,1.020271,3.394387,14.000984,9.852431,195.911553,196.015373,211.999430,189.047320,110.362138,172.742583,32.000000,166.708031,69.569056,66.536256,105.643184,7.152826,40.496540,54.000000,68.941718,34.290000,37.014207,59.623778,43.781797
54.717357,65.035934,185.706037,164.046980,102.072255,105.010749,29.196363,14.212821,181.875504,5.967856,61.761082,55.522450,163.205938,187.270389,160.603699,182.483747,116.936437,180.549896,-0.000853,-1.587485,32.000000,-235.795794,182.039754,-0.024692,31.066084,0.689041,406675.474222,0.955212,20.058303,1.017071,3.392073,12.343386,9.680660,195.910498,196.021170,211.995014,189.046647,110.362138,172.742253,32.000000,166.712695,69.569112,66.536908,105.644949,7.152826,40.494764,54.000000,68.949243,34.290000,37.016813,59.626109,43.603074
54.711617,65.044506,185.783581,164.047506,102.034062,105.002453,29.211531,14.212821,181.862442,5.967829,61.779578,55.520048,163.207268,187.254504,160.603514,182.469500,116.935854,180.537227,-0.000853,-1.587471,32.000000,-235.795777,182.026054,-0.024909,31.063975,0.689408,406677.509930,0.953925,20.060659,1.012909,3.393791,11.607255,14.373991,195.911076,196.021544,211.988642,189.050408,110.362138,172.738023,32.000000,166.727568,69.570613,66.537961,105.648032,7.152826,40.483992,54.000000,68.956592,34.290000,37.027458,59.637685,43.781210
54.691631,65.055686,185.953333,164.049118,101.972296,104.994231,29.212494,14.212823,181.848552,5.967801,61.789725,55.516675,163.208723,187.240170,160.602599,182.453747,116.934593,180.526492,-0.000853,-1.588635,32.000000,-235.795730,182.012244,-0.024929,31.059202,0.689444,406655.035281,0.955015,20.066687,1.008354,3.393915,17.900222,6.432741,195.909368,196.021575,211.982864,189.058947,115.198802,172.731835,32.000000,166.735554,69.571863,66.539002,105.650455,7.152826,40.556877,54.000000,68.982796,34.290000,37.043765,59.639858,43.799332
54.667314,65.062302,185.890693,164.050797,101.681963,104.990034,29.218717,14.212874,181.829159,5.967548,61.833781,55.502690,163.210567,187.215271,160.602546,182.433668,116.933983,180.510523,-0.000852,-1.589812,32.000000,-235.795715,181.990677,-0.024903,31.052540,0.689762,406639.619211,0.954577,20.080789,1.003981,3.395688,8.285922,11.422567,195.906494,196.019312,211.978355,189.063127,119.978396,172.725860,32.000000,166.732120,69.573414,66.539822,105.653418,7.152826,40.549563,54.000000,69.017678,34.290000,37.055770,59.641314,43.645701
54.666472,65.079633,185.755024,164.052683,101.580057,104.961556,29.228506,14.212886,181.808644,5.967382,61.893159,55.501579,163.211402,187.191977,160.602030,182.413320,116.933244,180.491294,-0.000851,-1.590970,32.000000,-235.795756,181.969755,-0.024893,31.047335,0.690602,406640.649496,0.954885,20.111225,1.001045,3.400033,7.313607,11.821414,195.903738,196.017800,211.978999,189.060853,124.835434,172.727200,32.000000,166.733989,69.574177,66.540434,105.656167,7.152826,40.524055,54.000000,69.040821,34.290000,37.073324,59.629404,43.779376
54.669378,65.102786,185.809894,164.055597,101.431714,104.941350,29.227730,14.212970,181.785166,5.966908,61.933416,55.490759,163.213748,187.169758,160.600964,182.394763,116.932229,180.472648,-0.000850,-1.590991,32.000000,-235.795618,181.947623,-0.024878,31.036819,0.690845,406651.842599,0.955131,20.141276,0.995411,3.400399,7.210853,9.657538,195.901043,196.022244,211.975544,189.061514,126.471212,172.729275,32.000000,166.746379,69.575068,66.541490,105.660632,7.152826,40.500227,54.000000,69.042140,34.290000,37.106355,59.621831,43.635356
54.668379,65.126867,185.934263,164.060357,101.112597,104.937258,29.209104,14.212916,181.759715,5.966552,61.993778,55.479274,163.216721,187.139124,160.599158,182.373117,116.930302,180.449613,-0.000849,-1.590992,32.000000,-235.795755,181.921418,-0.024834,31.027196,0.690407,406566.753930,0.954612,20.159419,0.988629,3.397970,10.060447,14.078643,195.897564,196.022146,211.970195,189.064957,126.529076,172.727454,32.000000,166.745598,69.575287,66.541002,105.664660,7.152826,40.546797,54.000000,69.056652,34.290000,37.141523,59.635944,43.585539
54.666559,65.154504,185.961532,164.064840,100.915321,104.913050,29.202906,14.212924,181.733055,5.965818,62.065421,55.476957,163.220459,187.111072,160.597698,182.348086,116.928939,180.423748,-0.000847,-1.590971,32.000000,-235.795647,181.894391,-0.024850,31.023595,0.690679,406519.757843,0.954457,20.179770,0.982351,3.398793,6.563686,7.744530,195.895747,196.020104,211.966515,189.071652,129.792682,172.722355,32.000000,166.749099,69.577391,66.541351,105.669987,7.152826,40.585836,54.000000,69.068765,34.290000,37.180238,59.629905,43.788547
54.665217,65.187505,185.777828,164.070992,100.985470,104.888611,29.191599,14.212870,181.713492,5.965088,62.088607,55.491843,163.224326,187.091158,160.595686,182.329100,116.926815,180.403521,-0.000846,-1.590953,32.000000,-235.795676,181.876837,-0.024857,31.021659,0.691306,406541.550845,0.955109,20.204815,0.975266,3.401130,7.836895,8.944366,195.891524,196.017915,211.964934,189.072102,129.792682,172.724888,32.000000,166.747453,69.579235,66.541089,105.675097,7.152826,40.524798,54.000000,69.079352,34.290000,37.224664,59.638216,43.931026
54.657178,65.213573,185.821837,164.077370,100.932175,104.892639,29.226886,14.212937,181.696293,5.964871,62.084042,55.492362,163.229878,187.073233,160.594484,182.313048,116.924964,180.385876,-0.000845,-1.590380,32.000000,-235.795541,181.859821,-0.024903,31.016181,0.691391,406489.362656,0.955197,20.234205,0.966510,3.401742,9.010711,10.235022,195.890511,196.018924,211.962604,189.070705,126.526882,172.728446,32.000000,166.770336,69.580495,66.541412,105.681417,7.152826,40.479430,54.000000,69.095616,34.290000,37.276984,59.639740,43.666097
54.648305,65.220412,185.815085,164.082533,100.966843,104.896584,29.212152,14.213000,181.673184,5.964745,62.110347,55.486369,163.234375,187.052800,160.595098,182.292217,116.923100,180.363526,-0.000844,-1.588613,32.000000,-235.795438,181.838778,-0.024933,31.012174,0.690795,406444.809546,0.955455,20.268500,0.960720,3.398465,5.796025,5.277430,195.886427,196.020492,211.954380,189.075635,121.578631,172.729160,32.000000,166.788163,69.581658,66.541250,105.687384,7.152826,40.536663,54.000000,69.117927,34.290000,37.288068,59.631666,43.664629
54.658866,65.233984,185.509694,164.085673,101.161496,104.880412,29.203269,14.212996,181.650959,5.964444,62.138800,55.486849,163.237951,187.030461,160.596744,182.271991,116.920706,180.343632,-0.000843,-1.588589,32.000000,-235.795439,181.819837,-0.024942,31.010776,0.691231,406505.858121,0.954560,20.302317,0.955667,3.399770,7.905559,10.748858,195.884181,196.017278,211.947650,189.082701,119.920955,172.731727,32.000000,166.786334,69.582154,66.540631,105.693164,7.152826,40.444956,54.000000,69.126852,34.290000,37.305638,59.628961,43.756339
54.668665,65.249436,185.497667,164.089524,101.234278,104.872323,29.199865,14.212920,181.634461,5.964110,62.139575,55.490236,163.241431,187.010976,160.597586,182.254831,116.917942,180.324232,-0.000842,-1.587417,32.000000,-235.795538,181.799507,-0.024963,31.010902,0.691450,406539.985311,0.955266,20.317712,0.948785,3.400199,12.518811,9.863542,195.880050,196.015031,211.944834,189.088775,124.882682,172.730715,32.000000,166.786898,69.582748,66.540344,105.698622,7.152826,40.402232,54.000000,69.123953,34.290000,37.327853,59.630269,43.709530
54.666953,65.262442,185.237064,164.093285,101.143291,104.864219,29.208897,14.213008,181.616481,5.963773,62.142160,55.487390,163.245743,186.994223,160.599421,182.238770,116.915963,180.308623,-0.000842,-1.587360,32.000000,-235.795466,181.781883,-0.025031,31.011069,0.690335,406492.892893,0.955240,20.321102,0.943395,3.393954,8.166471,5.832654,195.877635,196.016067,211.944571,189.089974,129.751309,172.738941,32.000000,166.793868,69.583453,66.540593,105.703536,7.152826,40.355375,54.000000,69.132821,34.290000,37.352861,59.620090,43.789721
54.668926,65.268671,185.491930,164.096157,101.055021,104.864198,29.234539,14.213030,181.598598,5.964042,62.162148,55.480691,163.249153,186.976533,160.601961,182.218454,116.914431,180.292745,-0.000841,-1.587361,32.000000,-235.795444,181.764179,-0.025067,31.009751,0.689344,406472.513836,0.954825,20.341763,0.934434,3.388465,6.732024,7.382964,195.874546,196.017469,211.940589,189.095662,129.751309,172.741302,32.000000,166.822872,69.585115,66.541203,105.708357,7.152826,40.347931,54.000000,69.143643,34.290000,37.363359,59.625204,43.784805
54.667034,65.280188,185.662642,164.098936,100.947557,104.847860,29.225761,14.212840,181.576835,5.964031,62.197100,55.476765,163.252815,186.952143,160.604547,182.195416,116.911103,180.272669,-0.000841,-1.586238,32.000000,-235.795567,181.745064,-0.025088,31.008298,0.689344,406472.513836,0.954825,20.341763,0.934434,3.388465,8.784240,12.133779,195.869996,196.014910,211.934139,189.106582,126.464594,172.738812,32.000000,166.834666,69.586280,66.541255,105.711926,7.152826,40.456669,54.000000,69.152701,34.290000,37.378958,59.632698,43.789207
54.670147,65.298355,185.410937,164.102745,100.898844,104.823371,29.239094,14.212782,181.555307,5.963751,62.228782,55.478412,163.256489,186.929816,160.606431,182.172966,116.908111,180.252418,-0.000840,-1.586253,32.000000,-235.795604,181.722331,-0.025084,31.006420,0.690148,406481.844085,0.953965,20.346091,0.929751,3.393005,6.619503,12.046183,195.867841,196.010762,211.929648,189.115121,121.497211,172.741072,32.000000,166.839553,69.588043,66.541654,105.715942,7.152826,40.403680,54.000000,69.164013,34.290000,37.401922,59.640163,43.621343
54.676316,65.318384,185.445683,164.107373,100.904879,104.802819,29.222241,14.212810,181.539212,5.963235,62.242108,55.479867,163.260965,186.912786,160.608576,182.153140,116.905479,180.234835,-0.000840,-1.588022,32.000000,-235.795609,181.702244,-0.025068,31.004295,0.690635,406442.530451,0.954169,20.359432,0.925219,3.396245,12.428888,13.944617,195.863723,196.009947,211.925021,189.119237,116.544344,172.746159,32.000000,166.845734,69.589407,66.541918,105.719733,7.152826,40.350974,54.000000,69.165812,34.290000,37.434537,59.623237,43.530734
54.666838,65.335487,185.432918,164.112612,100.879310,104.790739,29.202644,14.212903,181.522525,5.962702,62.255830,55.476578,163.266084,186.894242,160.609852,182.134980,116.902951,180.215830,-0.000840,-1.588609,32.000000,-235.795604,181.684685,-0.025083,31.001149,0.689747,406375.622626,0.953497,20.374598,0.920283,3.391448,15.849901,1.640706,195.862535,196.011210,211.920219,189.124638,116.622269,172.755939,32.000000,166.858041,69.590138,66.541753,105.722845,7.152826,40.380863,54.000000,69.179334,34.290000,37.460973,59.633062,43.598305
54.676170,65.346939,185.405926,164.117104,100.978016,104.778763,29.213338,14.213031,181.509248,5.962078,62.264318,55.488023,163.270258,186.881447,160.611955,182.123677,116.899865,180.203072,-0.000838,-1.589750,32.000000,-235.795468,181.674082,-0.025104,31.002256,0.689728,406324.318735,0.953792,20.388682,0.916032,3.391700,6.117699,8.199032,195.857892,196.013510,211.911546,189.133161,116.653916,172.755587,32.000000,166.874614,69.591309,66.541461,105.725602,7.152826,40.326054,54.000000,69.192725,34.290000,37.482100,59.638088,43.784292
54.698322,65.355179,185.604260,164.121327,101.387287,104.782818,29.208164,14.213074,181.507876,5.961728,62.216494,55.507862,163.274886,186.878211,160.615957,182.119091,116.896505,180.195723,-0.000837,-1.589765,32.000000,-235.795364,181.668804,-0.025119,31.003842,0.689831,406312.346769,0.954549,20.414920,0.911118,3.392055,5.836441,10.344358,195.852873,196.008767,211.903679,189.143677,111.814926,172.756473,32.000000,166.878676,69.592073,66.541332,105.727574,7.152826,40.393775,54.000000,69.178725,34.290000,37.498291,59.636062,43.704028
54.720559,65.352654,185.663207,164.124014,101.670058,104.807286,29.205288,14.213125,181.508998,5.961517,62.155239,55.513701,163.279022,186.880396,160.620919,182.118331,116.893188,180.192417,-0.000836,-1.588040,32.000000,-235.795342,181.667738,-0.025077,31.002891,0.689552,406280.979993,0.953939,20.417377,0.909208,3.390982,14.444735,10.304681,195.849260,196.006322,211.898304,189.150447,110.193504,172.760784,32.000000,166.882196,69.592061,66.541012,105.727735,7.152826,40.418044,54.000000,69.155653,34.290000,37.509921,59.625942,43.786419
54.719119,65.331813,185.617722,164.123897,101.913120,104.823555,29.203913,14.213061,181.507147,5.961781,62.123886,55.510374,163.281231,186.881223,160.626561,182.119189,116.890342,180.190007,-0.000833,-1.586301,32.000000,-235.795574,181.665789,-0.025030,31.002598,0.689892,406298.879544,0.953739,20.404271,0.909689,3.393235,17.389549,10.620800,195.846454,196.005713,211.891180,189.151820,110.193504,172.767537,32.000000,166.884392,69.593244,66.540983,105.727287,7.152826,40.419063,54.000000,69.159632,34.290000,37.482111,59.638757,43.807769
54.734721,65.312672,185.620616,164.119620,102.543141,104.831450,29.224641,14.213051,181.514194,5.961579,62.062733,55.535678,163.282156,186.890886,160.635414,182.123149,116.886502,180.192364,-0.000834,-1.583985,32.000000,-235.795518,181.675233,-0.025046,31.010444,0.689982,406381.085341,0.953620,20.380324,0.911712,3.392933,5.334663,5.616463,195.843468,196.010510,211.876813,189.162359,111.828424,172.774434,32.000000,166.896821,69.594904,66.541977,105.726068,7.152826,40.402932,54.000000,69.157189,34.290000,37.454155,59.629394,43.762795
54.755067,65.297440,185.724988,164.116295,102.897790,104.855841,29.203639,14.212967,181.528842,5.961751,61.975675,55.556037,163.282571,186.908462,160.641822,182.136819,116.883761,180.203473,-0.000833,-1.582249,32.000000,-235.795581,181.690730,-0.025032,31.014257,0.689929,406421.866399,0.953788,20.360871,0.913615,3.392191,5.406878,12.641982,195.842210,196.007964,211.866920,189.169252,116.699656,172.778688,32.000000,166.887288,69.596193,66.542875,105.725351,7.152826,40.440707,54.000000,69.142638,34.290000,37.434574,59.621831,43.803587
54.765496,65.279924,185.642635,164.112674,103.082183,104.872197,29.216699,14.212926,181.539710,5.961935,61.912750,55.560987,163.282551,186.921367,160.645436,182.148367,116.882087,180.212371,-0.000833,-1.580494,32.000000,-235.795636,181.700651,-0.025032,31.015491,0.689586,406422.501199,0.952834,20.326703,0.918376,3.391277,9.832490,15.767759,195.841193,196.004439,211.863255,189.173987,116.703174,172.779037,32.000000,166.886031,69.597259,66.543546,105.724963,7.152826,40.427208,54.000000,69.128105,34.290000,37.421191,59.630141,43.695077
54.766683,65.232364,185.662680,164.101740,103.347993,104.900801,29.221313,14.213050,181.556839,5.962378,61.839619,55.557018,163.276828,186.942435,160.652552,182.170305,116.877179,180.228532,-0.000833,-1.577536,32.000000,-235.795313,181.720320,-0.025027,31.017574,0.689693,406487.526185,0.953310,20.291880,0.925469,3.391923,7.608278,11.509816,195.837456,196.002851,211.851448,189.176109,110.208584,172.783919,32.000000,166.889122,69.598554,66.544295,105.722997,7.152826,40.394343,54.000000,69.124200,34.290000,37.351959,59.629817,43.763235
54.768789,65.211880,185.674060,164.094950,103.499747,104.904964,29.228923,14.212936,181.564983,5.962646,61.823017,55.561380,163.273291,186.951137,160.655676,182.178836,116.874845,180.235163,-0.000832,-1.576349,32.000000,-235.795388,181.729177,-0.025026,31.019678,0.689363,406523.116156,0.952787,20.264326,0.930627,3.389774,10.130468,6.504077,195.836643,196.002599,211.845856,189.174875,106.897813,172.785684,32.000000,166.891577,69.599453,66.545356,105.722920,7.152826,40.424163,54.000000,69.129988,34.290000,37.323504,59.626148,43.713419
54.774359,65.186423,185.845409,164.083101,103.832637,104.912297,29.206068,14.212801,181.584914,5.963299,61.754771,55.571379,163.266276,186.973673,160.659881,182.196303,116.870642,180.251361,-0.000832,-1.575747,32.000000,-235.795471,181.750759,-0.025075,31.024138,0.689457,406577.574861,0.952752,20.215623,0.941863,3.390066,9.383682,8.749553,195.833590,196.000964,211.828250,189.183370,106.906803,172.781639,32.000000,166.894427,69.601592,66.547261,105.723149,7.152826,40.444268,54.000000,69.119441,34.290000,37.281202,59.634518,43.695003
54.757706,65.165874,185.835497,164.074629,103.939548,104.932579,29.211332,14.212734,181.597969,5.963893,61.729019,55.568174,163.260718,186.984899,160.660731,182.206942,116.867240,180.263004,-0.000832,-1.574576,32.000000,-235.795602,181.761534,-0.025302,31.026075,0.689404,406569.320360,0.952449,20.193112,0.946793,3.390144,17.366787,13.998784,195.831718,195.995510,211.819114,189.186240,105.351654,172.789715,32.000000,166.868562,69.602251,66.547514,105.723086,7.152826,40.466799,54.000000,69.133096,34.290000,37.256650,59.635550,43.677762
54.751768,65.147468,185.936537,164.066614,104.287676,104.944652,29.234335,14.212722,181.612886,5.964435,61.702502,55.585712,163.255087,186.998591,160.659492,182.220087,116.863328,180.275463,-0.000833,-1.574585,32.000000,-235.795654,181.777183,-0.025308,31.030580,0.689756,406567.041019,0.953089,20.162293,0.957338,3.392927,10.499860,10.859419,195.831090,195.991868,211.813317,189.182372,100.562911,172.788021,32.000000,166.855556,69.603544,66.547679,105.722622,7.152826,40.491172,54.000000,69.151830,34.290000,37.224320,59.633052,43.901092
54.758551,65.138681,185.730948,164.059528,104.727750,104.964965,29.176959,14.212772,181.632488,5.965053,61.650166,55.600305,163.249715,187.018348,160.657579,182.238571,116.858733,180.291230,-0.000832,-1.574570,32.000000,-235.795618,181.798158,-0.025280,31.034662,0.689980,406636.960822,0.953369,20.157773,0.965300,3.393778,6.478027,7.564569,195.828530,195.989904,211.805611,189.178936,100.562911,172.793436,32.000000,166.853025,69.604239,66.548205,105.721251,7.152826,40.452600,54.000000,69.148995,34.290000,37.212587,59.635786,43.868150
