OSU 80 Ton Compressor Load Stand
54.749691,65.115804,185.995532,164.052635,105.024060,104.989365,29.200677,14.212809,181.652046,5.965671,61.606468,55.604158,163.245042,187.037675,160.655999,182.258301,116.854168,180.308719,-0.000832,-1.574537,32.000000,-235.795613,181.816299,-0.025270,31.038442,0.690302,406671.042601,0.952796,20.145083,0.974090,3.395991,11.941526,8.198516,195.828347,195.987906,211.797316,189.174665,100.562911,172.788757,32.000000,166.843484,69.605717,66.548226,105.719071,7.152826,40.483911,54.000000,69.153824,34.290000,37.187313,59.627525,43.766537
54.746873,65.094835,185.992321,164.044958,105.276679,105.005530,29.223603,14.212824,181.669341,5.966261,61.580043,55.608548,163.239463,187.055695,160.653622,182.276220,116.849923,180.323402,-0.000831,-1.574520,32.000000,-235.795752,181.831939,-0.025297,31.043325,0.689619,406741.872980,0.954701,20.129768,0.984856,3.391816,8.082163,9.719678,195.825709,195.980869,211.789143,189.174079,102.224017,172.784747,32.000000,166.824199,69.607337,66.548468,105.716186,7.152826,40.511833,54.000000,69.165943,34.290000,37.156541,59.624329,43.736603
54.768098,65.076734,185.691932,164.037223,105.487630,105.025969,29.229643,14.212786,181.686725,5.966735,61.550736,55.617535,163.232636,187.075691,160.650890,182.295201,116.844405,180.340088,-0.000831,-1.575192,32.000000,-235.795733,181.848652,-0.025267,31.047148,0.690565,406821.187362,0.954260,20.115421,0.996266,3.397198,10.938466,9.688642,195.823142,195.979691,211.783520,189.169270,107.192915,172.785668,32.000000,166.796037,69.608563,66.548274,105.712375,7.152826,40.431524,54.000000,69.153402,34.290000,37.128383,59.627270,43.785832
54.784350,65.062461,185.801942,164.030154,105.587045,105.046319,29.259261,14.212783,181.702389,5.967190,61.528936,55.619211,163.227415,187.093538,160.647319,182.313005,116.839530,180.355979,-0.000831,-1.575782,32.000000,-235.795714,181.863292,-0.025224,31.051222,0.690547,406866.088557,0.953659,20.097164,1.006259,3.397314,13.945660,13.877287,195.823585,195.977021,211.778789,189.159927,105.649620,172.786413,32.000000,166.784053,69.609728,66.548073,105.709725,7.152826,40.412603,54.000000,69.134230,34.290000,37.108357,59.634174,43.798305
54.799708,65.048823,185.881915,164.023387,105.846449,105.058229,29.213493,14.212674,181.720250,5.967609,61.503114,55.630634,163.221333,187.114768,160.643454,182.331401,116.834751,180.371287,-0.000831,-1.575173,32.000000,-235.795824,181.881040,-0.025275,31.055808,0.689384,406916.408863,0.953192,20.058630,1.018307,3.390513,10.237739,3.868017,195.823025,195.975502,211.772992,189.154945,100.870025,172.789656,32.000000,166.778847,69.610506,66.547970,105.706503,7.152826,40.455675,54.000000,69.118906,34.290000,37.088855,59.634518,43.847608
54.806642,65.033354,185.965919,164.016972,105.980742,105.078538,29.206516,14.212729,181.740615,5.967825,61.471590,55.632574,163.215768,187.137312,160.640407,182.350507,116.830926,180.387982,-0.000831,-1.575743,32.000000,-235.795769,181.901172,-0.025275,31.058638,0.689533,406974.481766,0.952063,20.028715,1.029402,3.391515,15.760719,9.362875,195.823034,195.972208,211.764980,189.155013,97.631091,172.786075,32.000000,166.766063,69.612806,66.548074,105.703442,7.152826,40.479352,54.000000,69.105494,34.290000,37.068260,59.627151,43.779743
54.791699,65.017937,185.831272,164.010536,105.987627,105.090595,29.214123,14.212724,181.755129,5.968430,61.471734,55.635564,163.210517,187.152358,160.636491,182.365505,116.827137,180.404387,-0.000832,-1.575733,32.000000,-235.795760,181.917778,-0.025301,31.062658,0.689537,407000.610072,0.953332,20.000299,1.040171,3.392024,10.003590,8.824407,195.822521,195.963349,211.761140,189.150028,97.559833,172.778977,32.000000,166.742735,69.614963,66.548128,105.698929,7.152826,40.480369,54.000000,69.117400,34.290000,37.044945,59.620739,43.883851
54.785664,65.004456,185.775657,164.003702,106.116854,105.094589,29.201193,14.212580,181.770647,5.968895,61.465646,55.641419,163.204999,187.171195,160.632423,182.379047,116.823357,180.419754,-0.000832,-1.575745,32.000000,-235.795789,181.933365,-0.025324,31.067088,0.689741,407061.309374,0.953571,19.978159,1.050530,3.393127,8.341051,12.478326,195.822791,195.960389,211.757174,189.144129,97.535146,172.777026,32.000000,166.730206,69.618668,66.549542,105.694639,7.152826,40.419817,54.000000,69.124193,34.290000,37.025707,59.633760,43.813932
54.784870,64.999209,185.744331,163.999411,106.170089,105.110664,29.214313,14.212623,181.790889,5.969432,61.428839,55.651515,163.199981,187.193760,160.628357,182.395032,116.819032,180.439005,-0.000833,-1.575745,32.000000,-235.795917,181.951610,-0.025295,31.069578,0.689477,407105.161595,0.953680,19.977120,1.060738,3.391595,7.914760,8.366014,195.823182,195.959955,211.750233,189.137046,97.596441,172.774281,32.000000,166.716376,69.622475,66.549950,105.689662,7.152826,40.424945,54.000000,69.123349,34.290000,37.014270,59.640586,43.720462
54.780583,64.982581,185.668804,163.994964,106.105115,105.134802,29.200299,14.212719,181.807493,5.970141,61.408699,55.643392,163.196407,187.211306,160.624599,182.409753,116.815569,180.454356,-0.000832,-1.575739,32.000000,-235.795756,181.966834,-0.025305,31.069129,0.689283,407114.773764,0.954221,19.969446,1.070530,3.390954,8.269959,10.139873,195.826771,195.957841,211.743044,189.137196,100.865682,172.765157,32.000000,166.707000,69.626804,66.550937,105.684687,7.152826,40.398942,54.000000,69.132184,34.290000,36.998570,59.626620,43.752744
54.774136,64.964826,185.759400,163.990417,105.981111,105.143027,29.260957,14.212667,181.817696,5.970519,61.425928,55.637204,163.190919,187.221051,160.621393,182.418829,116.811579,180.465867,-0.000831,-1.575738,32.000000,-235.795845,181.977536,-0.025329,31.070625,0.689234,407179.499986,0.953940,19.964962,1.082386,3.390431,11.861605,11.697348,195.826362,195.951923,211.738466,189.138295,100.865682,172.761036,32.000000,166.683481,69.630866,66.550824,105.678464,7.152826,40.421031,54.000000,69.138195,34.290000,36.966441,59.614091,43.777909
54.775451,64.956196,185.697210,163.985824,105.821622,105.134833,29.239689,14.212813,181.831809,5.970638,61.434064,55.639461,163.185323,187.232242,160.617788,182.430516,116.807569,180.478300,-0.000831,-1.576902,32.000000,-235.795707,181.988964,-0.025320,31.071849,0.689190,407260.018664,0.954657,19.952462,1.091854,3.389318,9.592462,13.399010,195.828412,195.944721,211.740321,189.131031,100.865682,172.758421,32.000000,166.663622,69.634447,66.551426,105.672711,7.152826,40.403373,54.000000,69.142131,34.290000,36.953848,59.631882,43.621783
54.763791,64.955916,185.905466,163.983456,105.601706,105.138503,29.212209,14.212790,181.843966,5.970973,61.435099,55.637946,163.181322,187.242762,160.613237,182.441842,116.804268,180.487926,-0.000832,-1.578075,32.000000,-235.795710,181.997594,-0.025359,31.072750,0.689536,407280.419042,0.952831,19.940910,1.100347,3.391371,12.960057,5.989981,195.829466,195.943582,211.741178,189.122742,100.865682,172.753118,32.000000,166.659106,69.638532,66.552643,105.667078,7.152826,40.450582,54.000000,69.147759,34.290000,36.949197,59.629610,43.747388
54.744679,64.954123,185.995839,163.981520,105.497030,105.142518,29.223311,14.212903,181.850782,5.971650,61.453738,55.635153,163.178759,187.255153,160.609726,182.450343,116.801159,180.497231,-0.000831,-1.578093,32.000000,-235.795519,182.009485,-0.025358,31.072295,0.689229,407244.948886,0.953403,19.931015,1.109221,3.390154,7.993427,5.757790,195.830899,195.942810,211.736398,189.118361,97.558535,172.747023,32.000000,166.644688,69.642109,66.553279,105.661446,7.152826,40.474559,54.000000,69.170469,34.290000,36.947447,59.635993,43.786639
54.740585,64.953462,186.046079,163.980171,105.462076,105.146631,29.222667,14.212883,181.859632,5.972212,61.469515,55.637126,163.175878,187.265725,160.605859,182.459186,116.797693,180.506591,-0.000832,-1.579856,32.000000,-235.795569,182.017701,-0.025337,31.071469,0.690012,407274.048049,0.954557,19.941957,1.116288,3.394679,7.345383,10.429750,195.832123,195.937518,211.731504,189.120316,97.620725,172.735251,32.000000,166.625478,69.646193,66.554132,105.655733,7.152826,40.480337,54.000000,69.183566,34.290000,36.943515,59.638953,43.767710
54.731155,64.956581,185.848248,163.979566,105.490888,105.150790,29.231635,14.212913,181.867479,5.972637,61.487216,55.634032,163.174305,187.274764,160.601482,182.470699,116.794234,180.515145,-0.000833,-1.581611,32.000000,-235.795532,182.024417,-0.025358,31.071297,0.690553,407307.036896,0.954595,19.958564,1.123034,3.397514,7.191869,16.603244,195.833901,195.931022,211.731180,189.118430,102.458085,172.730674,32.000000,166.597084,69.649466,66.554918,105.649647,7.152826,40.479966,54.000000,69.196371,34.290000,36.947714,59.624378,43.758760
54.732644,64.960393,185.691835,163.979273,105.697407,105.154882,29.209230,14.212886,181.875967,5.973034,61.503321,55.639802,163.172829,187.282807,160.597290,182.477517,116.792778,180.522615,-0.000834,-1.582152,32.000000,-235.795451,182.030907,-0.025372,31.073337,0.690803,407332.616609,0.954731,19.961845,1.130162,3.398686,7.080860,15.868239,195.835461,195.927875,211.733105,189.111037,107.253908,172.734914,32.000000,166.587958,69.652805,66.555823,105.644249,7.152826,40.414158,54.000000,69.205331,34.290000,36.952595,59.633033,43.685099
54.730352,64.965068,185.739045,163.979690,105.871235,105.166957,29.187759,14.213023,181.889500,5.973172,61.503048,55.646143,163.171880,187.295131,160.593919,182.489405,116.790974,180.534628,-0.000832,-1.581499,32.000000,-235.795278,182.043379,-0.025364,31.075311,0.690351,407366.692494,0.954666,19.974045,1.136967,3.395657,6.351286,8.849274,195.835674,195.927015,211.731835,189.107033,112.113372,172.730689,32.000000,166.587117,69.655071,66.557035,105.637711,7.152826,40.383735,54.000000,69.208834,34.290000,36.958449,59.632659,43.704101
54.723125,64.967692,185.701906,163.980196,106.003174,105.191444,29.237315,14.212950,181.898619,5.973494,61.501065,55.651942,163.171328,187.309091,160.590725,182.501182,116.788744,180.545099,-0.000833,-1.580932,32.000000,-235.795415,182.054965,-0.025073,31.078803,0.689846,407389.764222,0.955416,19.976424,1.141344,3.392707,13.883179,6.748304,195.836591,195.923921,211.728026,189.109832,117.060301,172.724236,32.000000,166.577230,69.657544,66.558321,105.631136,7.152826,40.398543,54.000000,69.220171,34.290000,36.965571,59.629915,43.734695
54.729338,64.965349,185.829560,163.980171,106.285652,105.207715,29.186410,14.212886,181.916631,5.973689,61.466171,55.677197,163.170490,187.329753,160.589478,182.518007,116.786979,180.559229,-0.000833,-1.580341,32.000000,-235.795533,182.071827,-0.025037,31.087207,0.690067,407448.451869,0.956285,19.983306,1.147846,3.393712,12.198445,6.382861,195.836311,195.917819,211.725102,189.109995,117.077429,172.715981,32.000000,166.558628,69.660257,66.559848,105.625505,7.152826,40.401589,54.000000,69.228239,34.290000,36.962016,59.633760,43.916646
54.735997,64.956108,185.859305,163.979138,106.492923,105.247522,29.219594,14.212800,181.938289,5.974215,61.372675,55.685680,163.170298,187.357747,160.588470,182.539301,116.786161,180.581365,-0.000835,-1.578597,32.000000,-235.795559,182.093508,-0.025024,31.090565,0.690128,407557.491809,0.955033,19.992891,1.154171,3.393481,8.903284,7.358436,195.839211,195.910801,211.727304,189.106325,117.145179,172.715635,32.000000,166.539850,69.662291,66.561657,105.620332,7.152826,40.464065,54.000000,69.221805,34.290000,36.951844,59.625076,43.923836
54.728780,64.928949,185.756444,163.974506,106.393805,105.280021,29.230600,14.212712,181.954443,5.974801,61.334026,55.676003,163.168134,187.377144,160.588137,182.559380,116.785491,180.601605,-0.000837,-1.575667,32.000000,-235.795697,182.110462,-0.025002,31.092926,0.690356,407616.606517,0.956720,19.984564,1.161461,3.395429,5.658207,5.189958,195.840991,195.910501,211.729081,189.101007,121.966241,172.713542,32.000000,166.539276,69.664689,66.563917,105.615539,7.152826,40.401593,54.000000,69.228907,34.290000,36.925466,59.627860,43.852083
54.726482,64.902471,185.760360,163.968075,106.529149,105.280026,29.209989,14.212673,181.969790,5.975631,61.320521,55.686001,163.163389,187.395635,160.588625,182.574974,116.785787,180.618413,-0.000837,-1.575412,32.000000,-235.795711,182.126196,-0.025026,31.100609,0.690531,407755.536535,0.955843,19.968910,1.170934,3.395559,6.472014,11.072815,195.842869,195.907462,211.729248,189.098909,126.778715,172.709185,32.000000,166.542085,69.667846,66.566545,105.613616,7.152826,40.400777,54.000000,69.241444,34.290000,36.873212,59.635973,43.941224
54.740922,64.895277,185.779090,163.961644,106.655749,105.296083,29.224664,14.212692,181.990990,5.976040,61.272350,55.706333,163.158710,187.417256,160.588247,182.593015,116.786007,180.637354,-0.000838,-1.575418,32.000000,-235.795747,182.146265,-0.025076,31.106450,0.690418,407850.700437,0.955848,19.948700,1.179518,3.394127,13.875932,6.002441,195.844724,195.901745,211.731445,189.098871,130.018432,172.702532,32.000000,166.536098,69.669749,66.568721,105.612294,7.152826,40.401006,54.000000,69.238179,34.290000,36.862309,59.631656,43.788327
54.751504,64.876789,185.769952,163.956153,106.542450,105.324238,29.210243,14.212642,182.006870,5.976661,61.243652,55.694279,163.154292,187.432372,160.586200,182.608694,116.786179,180.651575,-0.000838,-1.575427,32.000000,-235.795875,182.158310,-0.025037,31.106563,0.690233,407815.834179,0.956499,19.924437,1.185792,3.394341,12.855827,12.531417,195.844654,195.893878,211.734132,189.093717,130.018432,172.699129,32.000000,166.511893,69.671413,66.570408,105.611811,7.152826,40.397196,54.000000,69.225037,34.290000,36.840550,59.628243,43.707476
54.751241,64.863982,185.814574,163.949991,106.320844,105.328684,29.198349,14.212537,182.010978,5.977433,61.286873,55.680130,163.148160,187.437656,160.583699,182.616206,116.786364,180.659652,-0.000839,-1.575404,32.000000,-235.795914,182.162802,-0.025035,31.108002,0.690074,407857.633197,0.955867,19.903336,1.192976,3.393788,6.148536,8.124199,195.845927,195.890634,211.737684,189.084709,125.113673,172.694151,32.000000,166.506204,69.672729,66.572283,105.612735,7.152826,40.405742,54.000000,69.225652,34.290000,36.817363,59.619903,43.781797
54.764563,64.863146,185.967052,163.945231,106.379729,105.316354,29.220412,14.212555,182.015379,5.977321,61.323423,55.687488,163.141876,187.444860,160.578818,182.621609,116.785883,180.663773,-0.000840,-1.575974,32.000000,-235.795889,182.166742,-0.025027,31.110673,0.690056,407932.722373,0.956342,19.874660,1.198363,3.392965,11.809900,5.603303,195.847322,195.889044,211.736967,189.078429,120.309494,172.687298,32.000000,166.505328,69.673726,66.573809,105.613483,7.152826,40.445606,54.000000,69.224544,34.290000,36.802253,59.627879,43.911657
54.781101,64.880570,185.896835,163.943946,106.314508,105.312129,29.222838,14.212566,182.023333,5.977322,61.326570,55.691360,163.139083,187.455648,160.572552,182.628732,116.786404,180.671721,-0.000839,-1.576554,32.000000,-235.795977,182.173524,-0.025047,31.110646,0.690166,407932.440599,0.956745,19.862105,1.201335,3.393797,9.708891,7.348753,195.849230,195.883303,211.738101,189.074774,120.309494,172.677239,32.000000,166.501839,69.675628,66.575667,105.616006,7.152826,40.451532,54.000000,69.203882,34.290000,36.826443,59.630820,43.739244
54.775266,64.882468,185.794607,163.943971,106.195706,105.324275,29.229723,14.212602,182.025649,5.977875,61.338698,55.687030,163.137183,187.463014,160.566626,182.633060,116.786986,180.680757,-0.000840,-1.578283,32.000000,-235.795976,182.176444,-0.025069,31.108153,0.690323,407875.398840,0.955651,19.848444,1.203427,3.395755,5.886070,6.319416,195.852281,195.877178,211.742147,189.072605,120.309494,172.669844,32.000000,166.497088,69.678058,66.578031,105.618738,7.152826,40.381110,54.000000,69.198787,34.290000,36.835873,59.655672,43.789427
54.761113,64.884629,186.010991,163.943246,105.942706,105.333122,29.177190,14.212672,182.021654,5.978018,61.390301,55.675066,163.135209,187.460448,160.560640,182.631461,116.788020,180.682425,-0.000840,-1.580010,32.000000,-235.795947,182.172377,-0.025046,31.104026,0.689915,407869.591344,0.955258,19.849951,1.206011,3.393448,7.802521,8.472792,195.855648,195.871908,211.750034,189.061723,116.997771,172.669689,32.000000,166.481972,69.680211,66.580555,105.621832,7.152826,40.445255,54.000000,69.219454,34.290000,36.838087,59.633279,43.780697
54.773394,64.893526,185.840919,163.943025,105.850045,105.316894,29.234676,14.212806,182.016936,5.977896,61.443494,55.677590,163.133536,187.458754,160.554738,182.628279,116.788944,180.680850,-0.000840,-1.580001,32.000000,-235.795826,182.170729,-0.025035,31.101026,0.689819,407922.724878,0.955261,19.857464,1.208961,3.391943,7.393157,5.548394,195.860616,195.871893,211.756461,189.053399,117.006520,172.666814,32.000000,166.488023,69.683087,66.583333,105.625552,7.152826,40.423556,54.000000,69.220360,34.290000,36.840693,59.619530,43.805935
54.784692,64.915628,185.749673,163.944562,105.545689,105.308793,29.219108,14.212843,182.014487,5.978073,61.474964,55.674198,163.133889,187.459468,160.548905,182.625713,116.790101,180.678025,-0.000841,-1.580004,32.000000,-235.795772,182.167777,-0.024988,31.095293,0.690808,407967.948722,0.957341,19.873250,1.208578,3.396772,5.562371,9.664188,195.863969,195.871613,211.759833,189.050516,121.944474,172.663222,32.000000,166.487591,69.685434,66.586134,105.630089,7.152826,40.395590,54.000000,69.203308,34.290000,36.871778,59.630338,43.739244
54.780852,64.930388,185.708354,163.947895,105.022441,105.300916,29.231057,14.212690,182.003233,5.978162,61.546085,55.658086,163.136329,187.448519,160.544386,182.617754,116.792114,180.673764,-0.000841,-1.580582,32.000000,-235.795956,182.157283,-0.024991,31.088935,0.690116,407906.963655,0.955097,19.870324,1.207039,3.392905,7.808493,8.170047,195.868700,195.866597,211.766352,189.048415,126.783829,172.661445,32.000000,166.470553,69.687823,66.588761,105.635429,7.152826,40.370700,54.000000,69.208416,34.290000,36.895964,59.635845,43.796764
54.786546,64.955241,185.688598,163.952235,104.630040,105.276537,29.242059,14.212702,181.990660,5.978069,61.624315,55.653060,163.136981,187.435628,160.539879,182.605796,116.793898,180.663646,-0.000842,-1.582337,32.000000,-235.795799,182.144484,-0.024982,31.084804,0.689817,407895.640806,0.955370,19.881555,1.204778,3.390540,11.632625,11.445027,195.869661,195.864318,211.773987,189.048309,131.579329,172.657960,32.000000,166.468206,69.689653,66.591772,105.641656,7.152826,40.366007,54.000000,69.202533,34.290000,36.923973,59.637350,43.798231
54.796745,64.985461,185.613676,163.958101,104.338813,105.256379,29.211858,14.212630,181.980122,5.977923,61.677211,55.654398,163.138926,187.424079,160.536214,182.595905,116.795424,180.651637,-0.000843,-1.584088,32.000000,-235.795805,182.134528,-0.024935,31.079325,0.689857,407883.733783,0.955020,19.900010,1.201100,3.390023,9.424500,9.118491,195.873502,195.863704,211.782924,189.040860,136.432394,172.659857,32.000000,166.465803,69.690731,66.594625,105.648436,7.152826,40.343162,54.000000,69.189854,34.290000,36.966612,59.632659,43.781283
54.785235,65.016326,185.713191,163.966010,104.191693,105.244319,29.182169,14.212555,181.968913,5.977573,61.725918,55.650265,163.143679,187.416636,160.533262,182.584136,116.798200,180.640525,-0.000843,-1.585775,32.000000,-235.795979,182.124402,-0.024968,31.074324,0.689704,407815.688696,0.954394,19.919382,1.195362,3.389310,7.820909,12.192364,195.879636,195.863462,211.789522,189.037145,136.393118,172.655464,32.000000,166.482708,69.691363,66.597726,105.656253,7.152826,40.346482,54.000000,69.195267,34.290000,37.010817,59.629433,43.757219
54.771889,65.041202,185.580793,163.973692,104.182733,105.231979,29.209113,14.212525,181.962656,5.977136,61.763891,55.654501,163.147934,187.406209,160.531914,182.572632,116.800315,180.632282,-0.000842,-1.585780,32.000000,-235.796150,182.117226,-0.024988,31.069811,0.689405,407768.890574,0.955078,19.939789,1.189141,3.387312,11.238769,6.385971,195.882907,195.862748,211.790069,189.039405,136.426376,172.649635,32.000000,166.488795,69.691884,66.600928,105.663484,7.152826,40.369264,54.000000,69.213688,34.290000,37.049472,59.627663,43.748708
54.762669,65.062029,185.627475,163.981184,104.122619,105.219880,29.197837,14.212523,181.955418,5.977277,61.791495,55.646644,163.152735,187.397069,160.531389,182.566209,116.802480,180.626366,-0.000843,-1.585787,32.000000,-235.796200,182.110854,-0.024961,31.064383,0.689938,407767.015022,0.956242,19.981729,1.182022,3.389840,14.091611,8.067513,195.889895,195.855930,211.794118,189.039464,139.722980,172.647397,32.000000,166.485334,69.692795,66.603883,105.670902,7.152826,40.301730,54.000000,69.224743,34.290000,37.082509,59.633928,43.775928
54.775694,65.081335,185.771767,163.988133,104.210060,105.207826,29.240993,14.212479,181.947928,5.977368,61.816532,55.654746,163.157653,187.390250,160.531127,182.559028,116.803923,180.620723,-0.000843,-1.584054,32.000000,-235.796210,182.104812,-0.024950,31.065458,0.689768,407758.627787,0.955569,20.019449,1.176685,3.388249,7.742635,9.971637,195.893258,195.853830,211.798529,189.036255,139.722980,172.644190,32.000000,166.493268,69.692153,66.607022,105.679185,7.152826,40.359667,54.000000,69.221853,34.290000,37.109860,59.615969,43.863895
54.798426,65.101647,185.890058,163.994186,104.504676,105.208125,29.223337,14.212236,181.948966,5.977214,61.784841,55.664917,163.161987,187.394436,160.532111,182.561274,116.805425,180.617291,-0.000843,-1.583461,32.000000,-235.796412,182.104227,-0.024973,31.066249,0.690108,407742.593465,0.956060,20.049150,1.172209,3.389672,9.673428,9.655065,195.897517,195.855860,211.801057,189.034113,136.485981,172.653696,32.000000,166.504962,69.691317,66.609862,105.687270,7.152826,40.397498,54.000000,69.202066,34.290000,37.139492,59.619490,43.789941
54.799334,65.100756,185.990402,163.998594,104.629452,105.228079,29.173635,14.212242,181.953568,5.977211,61.744552,55.667532,163.166187,187.400491,160.535294,182.566178,116.807215,180.620285,-0.000841,-1.583463,32.000000,-235.796472,182.107917,-0.024997,31.067181,0.690325,407710.052817,0.954337,20.055921,1.168559,3.391500,6.539300,8.601277,195.902986,195.856907,211.803579,189.032922,136.424317,172.653051,32.000000,166.524329,69.689686,66.612633,105.696168,7.152826,40.447894,54.000000,69.189254,34.290000,37.148946,59.623336,43.749295
54.790667,65.095443,185.853708,163.999772,104.814632,105.232118,29.231466,14.212174,181.953444,5.977243,61.733025,55.668522,163.168453,187.403916,160.539153,182.569230,116.809033,180.619321,-0.000842,-1.583440,32.000000,-235.796442,182.112140,-0.025002,31.069550,0.690431,407719.756365,0.954530,20.054358,1.165716,3.392252,11.422784,9.828241,195.906151,195.854940,211.803319,189.035858,134.740867,172.653037,32.000000,166.523351,69.686444,66.615332,105.704847,7.152826,40.412821,54.000000,69.195818,34.290000,37.145093,59.632964,43.914078
54.809433,65.093304,185.721395,163.999450,105.166679,105.232435,29.182311,14.212188,181.957807,5.976797,61.716852,55.681187,163.169268,187.410474,160.543744,182.574624,116.810623,180.621382,-0.000842,-1.583458,32.000000,-235.796475,182.118659,-0.024992,31.075192,0.690836,407791.398487,0.956318,20.052592,1.165096,3.394027,9.158251,8.031072,195.909431,195.850856,211.806636,189.035704,129.837005,172.658583,32.000000,166.523119,69.682267,66.617814,105.713936,7.152826,40.366491,54.000000,69.187000,34.290000,37.134864,59.643546,44.110923
54.821331,65.101934,185.818257,163.999358,105.436418,105.240663,29.249428,14.212201,181.969550,5.976764,61.670081,55.694656,163.170948,187.421362,160.548693,182.585894,116.814013,180.631865,-0.000842,-1.583451,32.000000,-235.796556,182.130894,-0.024948,31.079378,0.690487,407802.185197,0.954616,20.055619,1.162900,3.392069,15.014425,8.021407,195.913962,195.849524,211.809156,189.032473,131.441084,172.654465,32.000000,166.535041,69.678755,66.621658,105.724219,7.152826,40.361451,54.000000,69.166539,34.290000,37.147802,59.633013,43.832274
54.819943,65.092446,185.963978,163.997368,105.654944,105.257021,29.201956,14.212097,181.979013,5.977133,61.625657,55.698633,163.171886,187.436132,160.552143,182.596982,116.817705,180.640244,-0.000843,-1.582875,32.000000,-235.796689,182.142745,-0.024984,31.083058,0.689729,407783.844968,0.955859,20.035425,1.162117,3.388493,7.290102,5.320566,195.917451,195.850617,211.810000,189.031303,136.247405,172.657994,32.000000,166.550679,69.674799,66.625184,105.734110,7.152826,40.418003,54.000000,69.158873,34.290000,37.143448,59.624663,43.761768
54.815974,65.082497,185.880292,163.994114,106.039859,105.273385,29.195342,14.212098,181.991511,5.977595,61.579256,55.714829,163.170930,187.455783,160.555310,182.608980,116.820788,180.651792,-0.000842,-1.581142,32.000000,-235.796803,182.156052,-0.025017,31.089268,0.689853,407812.187971,0.953533,20.032611,1.162825,3.389525,7.682749,9.234440,195.919246,195.849521,211.807403,189.033830,141.074306,172.654562,32.000000,166.559385,69.669556,66.627325,105.743101,7.152826,40.416239,54.000000,69.164632,34.290000,37.130051,59.629827,43.957879
54.822913,65.069109,185.797128,163.989941,106.293494,105.297727,29.212998,14.212019,182.008241,5.977461,61.518313,55.725174,163.169180,187.475282,160.558866,182.627611,116.824315,180.669007,-0.000843,-1.581086,32.000000,-235.796948,182.174048,-0.024832,31.093180,0.690320,407856.637541,0.955234,20.024457,1.162407,3.392269,7.332323,11.242169,195.921177,195.846287,211.807324,189.037092,145.989948,172.654878,32.000000,166.560223,69.665855,66.630776,105.752770,7.152826,40.404575,54.000000,69.160411,34.290000,37.115932,59.633190,43.934768
54.838262,65.049309,185.935039,163.985197,106.496671,105.321970,29.208007,14.211971,182.024046,5.977489,61.467768,55.732148,163.166039,187.495048,160.561926,182.645106,116.826965,180.684721,-0.000844,-1.579891,32.000000,-235.797044,182.190253,-0.024691,31.096861,0.690062,407903.090522,0.955650,20.018325,1.163839,3.390988,19.716956,6.510439,195.924012,195.845892,211.807086,189.034704,145.988705,172.657397,32.000000,166.560363,69.661773,66.633032,105.762526,7.152826,40.377172,54.000000,69.140964,34.290000,37.087929,59.628125,43.788253
54.858389,65.026267,186.028776,163.978145,106.679708,105.334011,29.219248,14.211901,182.040007,5.977638,61.421757,55.742167,163.161937,187.514147,160.564086,182.660530,116.829331,180.700580,-0.000845,-1.578137,32.000000,-235.797158,182.209356,-0.024648,31.101442,0.689774,407967.051904,0.955125,19.998264,1.167040,3.389042,7.809843,3.531943,195.925839,195.846658,211.804672,189.030198,146.056391,172.658488,32.000000,166.560960,69.657498,66.635399,105.773133,7.152826,40.424905,54.000000,69.116706,34.290000,37.056705,59.626738,43.678863
54.867669,65.005116,186.110315,163.970930,106.716996,105.346173,29.223843,14.211820,182.059442,5.977777,61.365684,55.753110,163.157780,187.534830,160.565194,182.682241,116.831086,180.717460,-0.000845,-1.576405,32.000000,-235.797399,182.231704,-0.024665,31.104899,0.690041,408017.180682,0.955162,19.963701,1.170532,3.390608,10.403483,7.738794,195.929345,195.847466,211.799992,189.029016,146.122896,172.654337,32.000000,166.566018,69.652212,66.637939,105.783265,7.152826,40.463367,54.000000,69.094528,34.290000,37.025152,59.623581,43.934768
54.855578,64.983803,186.361480,163.963240,106.604932,105.358513,29.194806,14.211905,182.074351,5.978288,61.329292,55.750559,163.152457,187.554827,160.565366,182.700616,116.832609,180.734181,-0.000846,-1.575854,32.000000,-235.797428,182.248269,-0.024651,31.106704,0.690006,408012.853692,0.954457,19.921308,1.174363,3.391073,14.616332,14.600537,195.929000,195.844629,211.793500,189.030588,146.099331,172.651789,32.000000,166.564815,69.647921,66.639770,105.793238,7.152826,40.530139,54.000000,69.095705,34.290000,36.996188,59.629994,43.936529
54.846301,64.960273,186.534737,163.954760,106.508395,105.362712,29.218069,14.211912,182.089839,5.978915,61.310636,55.755393,163.145903,187.570165,160.564182,182.717390,116.834530,180.749929,-0.000846,-1.574115,32.000000,-235.797470,182.263316,-0.024669,31.107241,0.690106,408020.967863,0.954184,19.891238,1.179205,3.391985,12.898082,5.598685,195.929987,195.839557,211.792736,189.026415,144.377114,172.651357,32.000000,166.549268,69.642730,66.641705,105.802614,7.152826,40.582826,54.000000,69.101762,34.290000,36.962325,59.630564,43.777982
54.846824,64.945455,186.360810,163.946952,106.258086,105.366730,29.187976,14.212074,182.097208,5.979246,61.303252,55.738962,163.139923,187.578638,160.562036,182.728984,116.836800,180.760225,-0.000845,-1.574114,32.000000,-235.797305,182.273562,-0.024627,31.102012,0.691018,408045.017629,0.955423,19.881547,1.184216,3.397311,13.824023,3.393122,195.932152,195.839907,211.791164,189.021335,139.400278,172.649379,32.000000,166.544810,69.638306,66.644081,105.812181,7.152826,40.560000,54.000000,69.097936,34.290000,36.936664,59.623965,43.699259
54.841689,64.940059,186.491254,163.940364,105.964108,105.363284,29.223274,14.212022,182.096009,5.979676,61.387855,55.724327,163.133208,187.573978,160.559160,182.730395,116.837744,180.761358,-0.000844,-1.574082,32.000000,-235.797439,182.274798,-0.024654,31.097805,0.691622,408032.436146,0.954819,19.866936,1.188448,3.401045,11.174634,12.672903,195.932061,195.840834,211.785194,189.014986,134.464247,172.650613,32.000000,166.545757,69.633567,66.646004,105.820158,7.152826,40.571132,54.000000,69.097680,34.290000,36.921836,59.614642,43.775341
54.832354,64.950201,186.391267,163.936474,105.758329,105.330772,29.209301,14.212021,182.091005,5.979680,61.480544,55.721811,163.127474,187.564567,160.554308,182.722689,116.839338,180.758125,-0.000842,-1.575241,32.000000,-235.797512,182.271209,-0.024677,31.096147,0.691198,408022.568143,0.955792,19.851616,1.190200,3.397841,9.625071,12.646070,195.934868,195.840550,211.777264,189.012902,129.627116,172.650426,32.000000,166.547531,69.629599,66.647163,105.828402,7.152826,40.588791,54.000000,69.102447,34.290000,36.920497,59.635845,43.788987
54.807658,64.981997,186.271097,163.936760,105.455113,105.314463,29.232401,14.211995,182.084444,5.979425,61.550972,55.714687,163.124832,187.557612,160.547084,182.717323,116.839980,180.751730,-0.000843,-1.577794,32.000000,-235.797518,182.267458,-0.024684,31.093371,0.691724,408003.204297,0.954691,19.851158,1.189699,3.400538,8.450833,8.125080,195.934080,195.835463,211.768258,189.010633,124.838193,172.646523,32.000000,166.532406,69.625064,66.647956,105.834987,7.152826,40.542233,54.000000,69.117366,34.290000,36.965829,59.628037,43.771966
54.779596,65.009949,186.167405,163.940823,105.217897,105.298283,29.226354,14.211862,182.071169,5.979626,61.633374,55.709210,163.125422,187.545692,160.540108,182.707586,116.840876,180.743895,-0.000842,-1.579540,32.000000,-235.797530,182.258290,-0.024670,31.091382,0.691374,407895.034619,0.955059,19.870276,1.186842,3.399294,5.739253,6.018223,195.933887,195.831385,211.763393,189.007749,119.978618,172.646568,32.000000,166.518918,69.621009,66.649978,105.841681,7.152826,40.507946,54.000000,69.149639,34.290000,37.007669,59.622224,43.728459
54.764998,65.041014,186.089428,163.946392,105.062224,105.282145,29.204665,14.211970,182.062468,5.979528,61.690927,55.712410,163.126412,187.537385,160.533683,182.702228,116.841732,180.737717,-0.000843,-1.581271,32.000000,-235.797360,182.251645,-0.024694,31.090923,0.691335,407892.166582,0.954714,19.925825,1.183701,3.398633,9.913674,6.352496,195.934216,195.832115,211.759760,189.002852,121.627796,172.646196,32.000000,166.519923,69.616368,66.651336,105.848015,7.152826,40.491947,54.000000,69.171690,34.290000,37.050074,59.630672,43.782677
54.759079,65.068439,186.088646,163.952762,104.799874,105.282166,29.200622,14.211958,182.055300,5.979239,61.718280,55.710560,163.130290,187.532623,160.528529,182.696622,116.842150,180.734567,-0.000842,-1.582999,32.000000,-235.797362,182.247839,-0.024746,31.090585,0.691357,407886.143507,0.955378,19.980779,1.179743,3.398481,18.974601,6.046799,195.934919,195.830035,211.753520,188.999287,126.589320,172.649719,32.000000,166.525280,69.611917,66.652689,105.853587,7.152826,40.479640,54.000000,69.182626,34.290000,37.097131,59.621506,43.793536
54.749496,65.085468,185.777010,163.959227,104.542334,105.282140,29.213945,14.211917,182.047108,5.979363,61.754510,55.705314,163.134357,187.524063,160.525925,182.690001,116.843031,180.730332,-0.000841,-1.584762,32.000000,-235.797544,182.242540,-0.025022,31.090188,0.691266,407875.573621,0.956303,20.025895,1.176474,3.397963,10.532228,9.214203,195.935180,195.830282,211.745760,189.003032,131.551793,172.649969,32.000000,166.529909,69.607760,66.654338,105.859450,7.152826,40.436392,54.000000,69.192470,34.290000,37.121975,59.628646,43.773433
54.737104,65.100444,185.868283,163.964222,104.280967,105.278132,29.177479,14.211878,182.036090,5.979345,61.802194,55.699787,163.137752,187.511281,160.524734,182.680202,116.843819,180.723249,-0.000841,-1.586500,32.000000,-235.797535,182.235569,-0.025033,31.088974,0.691398,407917.041502,0.956620,20.059018,1.174825,3.398316,5.852565,8.526047,195.934749,195.824857,211.739238,189.004921,136.426883,172.653252,32.000000,166.518606,69.602875,66.655993,105.863327,7.152826,40.389748,54.000000,69.209959,34.290000,37.144954,59.646369,43.734255
54.725616,65.119099,186.218533,163.969996,104.060385,105.265816,29.256697,14.211901,182.026094,5.979343,61.836410,55.699408,163.141071,187.502753,160.523827,182.668955,116.845239,180.715167,-0.000841,-1.587092,32.000000,-235.797544,182.228278,-0.025022,31.087979,0.690609,407945.108049,0.956413,20.085272,1.172289,3.393219,20.797354,11.881399,195.933741,195.821674,211.736895,189.004564,141.230073,172.657331,32.000000,166.518731,69.597753,66.656739,105.866707,7.152826,40.478804,54.000000,69.226867,34.290000,37.169681,59.633967,43.636163
54.726453,65.138645,185.939980,163.976402,103.850192,105.253436,29.215414,14.211777,182.020632,5.979127,61.865651,55.698766,163.145019,187.493598,160.524902,182.660072,116.846228,180.705446,-0.000841,-1.587095,32.000000,-235.797727,182.219602,-0.024997,31.085513,0.691073,407957.703052,0.957850,20.112180,1.168734,3.395654,11.770797,6.125223,195.930961,195.824131,211.730993,189.005692,146.052747,172.661449,32.000000,166.526523,69.592330,66.657138,105.868733,7.152826,40.456119,54.000000,69.235413,34.290000,37.199800,59.633141,43.704615
54.724434,65.156294,186.032854,163.983295,103.682456,105.249255,29.199830,14.211801,182.012958,5.979183,61.894706,55.687103,163.149067,187.480931,160.525855,182.651409,116.847798,180.697235,-0.000841,-1.588274,32.000000,-235.797716,182.210743,-0.024994,31.082718,0.692266,407941.001815,0.955414,20.141898,1.164156,3.402767,13.460874,5.300612,195.929499,195.822709,211.725228,189.007937,144.337439,172.660235,32.000000,166.535118,69.586731,66.657677,105.870457,7.152826,40.439790,54.000000,69.242012,34.290000,37.225951,59.628971,43.724717
54.725570,65.173027,185.891709,163.990398,103.750040,105.232899,29.225287,14.211673,182.004605,5.978725,61.923395,55.698282,163.153360,187.473405,160.527739,182.644615,116.849393,180.691493,-0.000838,-1.590036,32.000000,-235.797851,182.204274,-0.025006,31.085108,0.691415,407917.112328,0.956686,20.160638,1.159368,3.397625,6.063553,9.757019,195.926966,195.820783,211.717273,189.014150,139.364017,172.653396,32.000000,166.544642,69.580935,66.658475,105.871618,7.152826,40.438906,54.000000,69.249028,34.290000,37.251330,59.630249,43.950175
54.741902,65.188737,186.053854,163.997433,104.095677,105.216607,29.177177,14.211711,182.004333,5.978090,61.922381,55.713721,163.157216,187.473843,160.530065,182.642278,116.851236,180.686965,-0.000838,-1.590609,32.000000,-235.797809,182.204462,-0.024963,31.088904,0.691797,407923.686684,0.957242,20.180232,1.154589,3.399448,12.232269,7.390359,195.924204,195.815897,211.711238,189.015486,136.119722,172.657659,32.000000,166.548911,69.576225,66.659536,105.872763,7.152826,40.435577,54.000000,69.243217,34.290000,37.275637,59.632659,43.811584
54.744732,65.198264,186.178385,164.003490,104.201903,105.228551,29.227069,14.211801,182.006115,5.977685,61.908046,55.714176,163.162540,187.478730,160.533273,182.644576,116.853402,180.687029,-0.000837,-1.588830,32.000000,-235.797868,182.207868,-0.024937,31.091077,0.691225,407878.758822,0.956281,20.195871,1.150749,3.396798,14.928341,7.587190,195.924573,195.812047,211.708231,189.013448,136.177904,172.663371,32.000000,166.562961,69.570972,66.659838,105.873367,7.152826,40.548205,54.000000,69.236534,34.290000,37.298568,59.622873,43.633595
54.740225,65.196449,185.968109,164.007654,104.344816,105.232438,29.214540,14.211778,182.008297,5.977757,61.899544,55.715793,163.167080,187.481913,160.537507,182.646533,116.854877,180.689938,-0.000837,-1.587065,32.000000,-235.797955,182.210991,-0.024903,31.096226,0.691356,407821.667204,0.957433,20.195853,1.147137,3.398747,11.911945,8.097786,195.919991,195.811760,211.700989,189.016593,136.158830,172.670952,32.000000,166.579170,69.565948,66.660320,105.873666,7.152826,40.457549,54.000000,69.242363,34.290000,37.297142,59.636160,43.912758
54.738605,65.196136,186.131358,164.009132,104.464387,105.236367,29.259820,14.211904,182.014610,5.977797,61.871390,55.730533,163.169754,187.489456,160.542548,182.652858,116.856376,180.697034,-0.000837,-1.585295,32.000000,-235.797783,182.219640,-0.024911,31.101291,0.691748,407874.497126,0.955877,20.202655,1.144997,3.400846,5.153262,8.090022,195.917024,195.808902,211.695155,189.021501,136.088642,172.674571,32.000000,166.588416,69.561129,66.661384,105.873356,7.152826,40.490427,54.000000,69.250566,34.290000,37.297143,59.628637,43.949588
54.738868,65.188440,186.103269,164.009490,104.466771,105.248526,29.223391,14.211861,182.019892,5.978271,61.843600,55.729530,163.171576,187.496442,160.547505,182.662581,116.858368,180.703606,-0.000837,-1.583506,32.000000,-235.797744,182.228182,-0.024914,31.103981,0.691075,407887.276811,0.956405,20.205180,1.144659,3.397284,6.426578,5.854414,195.913069,195.805266,211.690705,189.024044,134.382018,172.675401,32.000000,166.589078,69.556312,66.662203,105.872509,7.152826,40.494570,54.000000,69.255369,34.290000,37.292562,59.633711,43.705055
54.757993,65.178575,186.318002,164.008681,104.520289,105.260801,29.205903,14.211861,182.025534,5.978116,61.827263,55.741130,163.171686,187.505246,160.551708,182.668527,116.860479,180.709969,-0.000838,-1.582336,32.000000,-235.797761,182.235072,-0.024926,31.108480,0.691500,407900.964925,0.954991,20.206427,1.145932,3.400367,15.930260,17.336431,195.909849,195.803850,211.689081,189.022263,129.437113,172.683318,32.000000,166.588518,69.550738,66.662401,105.870906,7.152826,40.561487,54.000000,69.249591,34.290000,37.277342,59.623188,43.896323
54.768643,65.171752,186.181501,164.006658,104.613627,105.272871,29.198460,14.211858,182.032477,5.978127,61.794602,55.742616,163.172397,187.511933,160.555979,182.677344,116.862970,180.716300,-0.000838,-1.582325,32.000000,-235.797659,182.243092,-0.024923,31.106906,0.691415,407932.721199,0.956267,20.198478,1.146508,3.399838,6.023326,9.191704,195.908283,195.803974,211.687251,189.021698,129.437113,172.688396,32.000000,166.600111,69.546689,66.662962,105.868283,7.152826,40.533220,54.000000,69.229628,34.290000,37.268612,59.638265,43.744820
54.745853,65.159648,185.756405,164.004366,104.381570,105.278691,29.208651,14.212045,182.029422,5.978283,61.829089,55.723369,163.172076,187.506463,160.560042,182.674394,116.864988,180.715434,-0.000838,-1.582309,32.000000,-235.797577,182.241858,-0.024916,31.103018,0.691800,407949.035721,0.956556,20.170198,1.146885,3.402572,11.121375,6.178176,195.904100,195.801446,211.683595,189.023017,129.437113,172.687762,32.000000,166.603552,69.542925,66.663696,105.864586,7.152826,40.395401,54.000000,69.246685,34.290000,37.254787,59.633416,43.810704
54.733689,65.164029,185.780093,164.002751,104.206957,105.260586,29.205745,14.212224,182.023399,5.978329,61.888508,55.718008,163.170052,187.498214,160.561559,182.667240,116.866720,180.711833,-0.000839,-1.583443,32.000000,-235.797375,182.239094,-0.024917,31.102320,0.691347,407974.123229,0.956686,20.153124,1.146867,3.399418,9.850561,10.178705,195.899355,195.799411,211.681018,189.027410,126.200097,172.690157,32.000000,166.598873,69.539783,66.664226,105.859020,7.152826,40.382916,54.000000,69.271603,34.290000,37.250194,59.634351,43.860520
54.746402,65.177677,185.655045,164.003017,104.052079,105.252484,29.232080,14.212215,182.020410,5.978334,61.902655,55.721629,163.170308,187.493403,160.561967,182.666645,116.869719,180.710086,-0.000839,-1.583457,32.000000,-235.797431,182.235284,-0.024947,31.100576,0.690438,407991.899288,0.956815,20.162959,1.144511,3.393068,5.622018,5.746168,195.894691,195.795193,211.681939,189.026366,126.124661,172.688922,32.000000,166.598050,69.537489,66.665224,105.852570,7.152826,40.354869,54.000000,69.271228,34.290000,37.269283,59.631774,43.802707
54.741597,65.193377,185.694257,164.006367,103.688950,105.252366,29.228086,14.212201,182.015070,5.978878,61.924815,55.708061,163.172441,187.485947,160.560905,182.660988,116.872580,180.708138,-0.000839,-1.583452,32.000000,-235.797441,182.228336,-0.024686,31.095661,0.690567,407932.783420,0.956992,20.179054,1.141371,3.394255,14.231749,10.176575,195.891891,195.794205,211.683179,189.021704,131.078962,172.693757,32.000000,166.601818,69.535632,66.666018,105.844291,7.152826,40.352233,54.000000,69.266878,34.290000,37.292869,59.628371,43.686566
54.730812,65.195778,185.959420,164.008281,103.373651,105.244275,29.214891,14.212138,182.001875,5.979016,61.994132,55.701443,163.172505,187.473937,160.559381,182.648076,116.873185,180.697009,-0.000839,-1.583461,32.000000,-235.797395,182.216201,-0.024660,31.094969,0.690037,407904.936448,0.955846,20.180460,1.137690,3.391183,8.547572,4.064048,195.887225,195.795714,211.679184,189.018738,136.037256,172.697008,32.000000,166.610591,69.533270,66.665414,105.833807,7.152826,40.451155,54.000000,69.290932,34.290000,37.303817,59.636180,43.723177
54.737872,65.213607,185.783216,164.012288,103.232275,105.228042,29.210550,14.212025,181.990641,5.978987,62.037122,55.703431,163.174078,187.460614,160.556818,182.635975,116.874262,180.688259,-0.000839,-1.584613,32.000000,-235.797488,182.206698,-0.024677,31.095698,0.690360,407924.299699,0.956108,20.200787,1.134068,3.392197,15.140963,6.151233,195.882445,195.791825,211.675454,189.021222,134.501934,172.697509,32.000000,166.603634,69.531350,66.664587,105.822053,7.152826,40.406470,54.000000,69.289327,34.290000,37.319495,59.625578,43.767197
54.744118,65.235113,185.887424,164.017726,102.951450,105.220040,29.231585,14.211937,181.977561,5.978648,62.066328,55.693077,163.178307,187.449559,160.555937,182.624991,116.875340,180.678374,-0.000838,-1.585776,32.000000,-235.797478,182.196515,-0.024655,31.093675,0.691262,407902.535251,0.956681,20.213573,1.129114,3.397710,5.896787,8.193233,195.878006,195.790007,211.674714,189.025627,129.707447,172.700290,32.000000,166.598564,69.530522,66.664681,105.810304,7.152826,40.397449,54.000000,69.280874,34.290000,37.357419,59.641117,43.723177
54.746411,65.248544,185.867326,164.023931,102.731505,105.212053,29.224117,14.211975,181.963584,5.978583,62.124309,55.693079,163.182492,187.433417,160.555632,182.608890,116.876977,180.666733,-0.000839,-1.585778,32.000000,-235.797355,182.184309,-0.024654,31.094811,0.690554,407856.834225,0.956585,20.224604,1.124617,3.394053,18.271441,13.574053,195.873936,195.787061,211.676510,189.023918,124.815717,172.706221,32.000000,166.599079,69.529937,66.664698,105.798467,7.152826,40.420890,54.000000,69.287989,34.290000,37.378091,59.631902,43.908282
54.750950,65.273517,185.821944,164.030370,102.766511,105.203857,29.204521,14.211957,181.955204,5.978554,62.157624,55.695376,163.186315,187.421961,160.554753,182.596055,116.878758,180.657841,-0.000839,-1.585780,32.000000,-235.797440,182.173985,-0.024649,31.095034,0.690834,407847.930177,0.955758,20.240095,1.119676,3.395569,5.441831,22.193484,195.870975,195.787984,211.680819,189.020777,119.852250,172.716496,32.000000,166.607781,69.528726,66.665316,105.785618,7.152826,40.393704,54.000000,69.285735,34.290000,37.409892,59.625185,43.857512
54.751856,65.291659,185.743903,164.037173,102.703331,105.203844,29.260527,14.212004,181.946962,5.978267,62.177974,55.691029,163.192056,187.412748,160.554684,182.587845,116.880485,180.646895,-0.000838,-1.585784,32.000000,-235.797320,182.164523,-0.024672,31.093128,0.690693,407830.801655,0.955920,20.251318,1.113489,3.395060,6.065997,7.007436,195.867782,195.790039,211.678688,189.020725,116.549903,172.720408,32.000000,166.627877,69.527824,66.665427,105.771563,7.152826,40.380287,54.000000,69.286046,34.290000,37.442453,59.632344,43.698012
54.745324,65.306690,185.825316,164.043686,102.659599,105.203915,29.228521,14.211942,181.936437,5.978301,62.212942,55.682145,163.196817,187.398971,160.556586,182.576701,116.881551,180.637687,-0.000836,-1.585753,32.000000,-235.797379,182.151176,-0.024683,31.091295,0.690491,407826.399796,0.956463,20.271921,1.108232,3.393949,6.450073,10.144297,195.863593,195.787111,211.676900,189.025867,116.614433,172.724631,32.000000,166.628292,69.528046,66.665483,105.758225,7.152826,40.367646,54.000000,69.294873,34.290000,37.465319,59.633180,43.808943
54.742849,65.322333,185.735473,164.049252,102.653865,105.195687,29.183715,14.211934,181.926211,5.978350,62.249990,55.679094,163.200928,187.384950,160.558629,182.562311,116.882547,180.627027,-0.000836,-1.585732,32.000000,-235.797350,182.137467,-0.024658,31.089892,0.690321,407846.917038,0.954661,20.289190,1.102228,3.392468,7.594668,5.910415,195.861746,195.784701,211.679646,189.028030,116.669122,172.726867,32.000000,166.619596,69.527312,66.665838,105.744397,7.152826,40.388112,54.000000,69.302929,34.290000,37.489589,59.627584,43.761548
54.737827,65.344922,185.501571,164.055624,102.578995,105.187599,29.217648,14.211927,181.915701,5.978011,62.280202,55.676004,163.206018,187.371000,160.561812,182.550078,116.883901,180.613858,-0.000837,-1.585717,32.000000,-235.797198,182.126042,-0.024674,31.087491,0.690716,407870.368300,0.955872,20.310512,1.097562,3.394360,7.063334,8.274002,195.858921,195.784691,211.683750,189.027669,116.653763,172.730756,32.000000,166.633107,69.528043,66.667068,105.732780,7.152826,40.292317,54.000000,69.312872,34.290000,37.520603,59.633347,43.912464
54.736969,65.364866,185.720737,164.062125,102.552122,105.187719,29.213241,14.211773,181.908849,5.977593,62.302584,55.677575,163.211025,187.359155,160.565221,182.538408,116.884859,180.603307,-0.000837,-1.586877,32.000000,-235.797305,182.112718,-0.024647,31.084224,0.690480,407859.554282,0.957352,20.328538,1.092399,3.392872,6.116720,12.338016,195.857984,195.787398,211.687533,189.026874,121.504581,172.741095,32.000000,166.651178,69.528551,66.667732,105.719926,7.152826,40.316104,54.000000,69.317913,34.290000,37.553171,59.627083,43.706816
54.732862,65.382875,185.445482,164.068517,102.551613,105.175688,29.186771,14.211727,181.897660,5.977309,62.328841,55.667055,163.216681,187.349630,160.567591,182.526689,116.886427,180.596334,-0.000837,-1.586913,32.000000,-235.797260,182.099660,-0.024635,31.080419,0.689874,407859.939333,0.956322,20.355962,1.085897,3.388910,9.566799,8.369856,195.857688,195.789713,211.688739,189.029723,126.444978,172.743122,32.000000,166.662029,69.529751,66.669240,105.707346,7.152826,40.313466,54.000000,69.326279,34.290000,37.582062,59.620828,43.650176
54.730398,65.399657,185.495700,164.074562,102.655234,105.171626,29.245345,14.211751,181.885234,5.977174,62.354339,55.664591,163.222266,187.336791,160.570552,182.515611,116.888119,180.583736,-0.000837,-1.586929,32.000000,-235.797025,182.088692,-0.024657,31.077355,0.690672,407886.250897,0.956535,20.376732,1.080815,3.392967,22.319524,3.575613,195.855914,195.788616,211.689819,189.035198,129.767572,172.738957,32.000000,166.663749,69.529706,66.670182,105.694824,7.152826,40.243386,54.000000,69.334027,34.290000,37.608420,59.624880,43.684659
54.733871,65.419286,185.500128,164.081271,102.824459,105.171600,29.227769,14.211864,181.876688,5.977095,62.358203,55.670211,163.227314,187.326278,160.573250,182.505906,116.888859,180.573912,-0.000836,-1.586941,32.000000,-235.796920,182.078539,-0.024909,31.072887,0.689921,407863.602043,0.957418,20.398695,1.076520,3.388193,6.447603,9.974981,195.856197,195.789492,211.693952,189.037564,129.767572,172.738828,32.000000,166.664065,69.528520,66.670762,105.681569,7.152826,40.299693,54.000000,69.338505,34.290000,37.637604,59.628735,43.782898
