OSU 80 Ton Compressor Load Stand
54.880856,65.090277,185.974391,164.010104,102.759307,105.314243,29.232342,14.211286,182.333937,5.991199,61.806402,55.689294,163.173558,187.752945,160.527126,182.951837,117.020072,181.049437,-0.000819,-1.585932,32.000000,-235.797454,182.563721,-0.025141,31.152443,0.689119,407818.953749,0.954445,19.938442,1.135808,3.392841,6.344149,8.444972,195.778240,195.871657,211.784100,189.001496,128.601863,172.652241,32.000000,166.567042,69.695640,66.561664,105.424362,7.152826,40.445476,54.000000,68.203659,34.290000,37.272618,59.628105,43.787666
54.857683,65.087401,186.029234,164.012229,102.728756,105.289811,29.200381,14.211225,182.322442,5.990886,61.801168,55.682753,163.176258,187.738796,160.530267,182.939689,117.023771,181.037285,-0.000820,-1.587682,32.000000,-235.797471,182.551276,-0.025163,31.149873,0.688446,407686.121819,0.953000,19.943580,1.127445,3.389232,8.429334,11.119005,195.780555,195.867778,211.788201,189.004492,130.249255,172.658823,32.000000,166.578454,69.700443,66.557756,105.424965,7.152826,40.470929,54.000000,68.227797,34.290000,37.266051,59.635845,43.672993
54.846186,65.088671,185.858782,164.013866,102.584650,105.265464,29.234038,14.211105,182.311372,5.991063,61.782127,55.672378,163.178033,187.727903,160.532103,182.931698,117.026951,181.026513,-0.000822,-1.588265,32.000000,-235.797638,182.540586,-0.025199,31.145155,0.688435,407627.054395,0.953581,19.963723,1.119853,3.388693,5.563624,7.781970,195.781226,195.865213,211.791624,189.006627,128.626877,172.667019,32.000000,166.588761,69.703898,66.553295,105.423812,7.152826,40.421256,54.000000,68.234882,34.290000,37.268394,59.630702,43.776368
54.842543,65.082360,186.162896,164.015259,102.297139,105.245439,29.169202,14.211029,182.295822,5.991248,61.779387,55.654436,163.180091,187.714091,160.533964,182.918127,117.030534,181.013960,-0.000821,-1.588250,32.000000,-235.797732,182.527163,-0.025173,31.140137,0.688785,407536.925564,0.954843,19.983122,1.111411,3.391125,6.061274,10.688707,195.782892,195.864252,211.794545,189.007299,126.974752,172.676082,32.000000,166.600826,69.706748,66.548801,105.422373,7.152826,40.453328,54.000000,68.237543,34.290000,37.263486,59.627584,43.751716
54.841498,65.081235,186.116357,164.016468,102.109903,105.225178,29.234901,14.210982,182.276646,5.991625,61.805713,55.636107,163.181491,187.695814,160.536828,182.904234,117.034553,180.998277,-0.000820,-1.588218,32.000000,-235.797771,182.508386,-0.025121,31.137779,0.688354,407446.679989,0.953747,19.995444,1.104028,3.388728,11.299815,21.216827,195.784109,195.865019,211.796169,189.011387,126.942257,172.680512,32.000000,166.609043,69.710037,66.544408,105.420212,7.152826,40.511013,54.000000,68.234561,34.290000,37.258640,59.629886,43.708430
54.830032,65.087618,186.058015,164.018802,102.043022,105.188577,29.207286,14.210921,182.258223,5.991249,61.836573,55.622675,163.183175,187.677081,160.538765,182.885935,117.037361,180.983650,-0.000819,-1.587627,32.000000,-235.797857,182.488922,-0.025095,31.135947,0.689292,407355.486841,0.955740,19.992636,1.095545,3.394498,5.986766,13.473047,195.785212,195.863604,211.796591,189.016927,123.645564,172.687048,32.000000,166.611468,69.713096,66.540070,105.417220,7.152826,40.451729,54.000000,68.238694,34.290000,37.261230,59.628941,43.692142
54.806080,65.103831,186.028994,164.023571,101.907329,105.160196,29.227500,14.210764,182.236350,5.991065,61.870173,55.608930,163.186701,187.652955,160.540312,182.866289,117.039547,180.965225,-0.000819,-1.589383,32.000000,-235.797999,182.467515,-0.025118,31.133798,0.689080,407267.144435,0.953425,19.992517,1.085407,3.393714,14.607164,8.060885,195.788669,195.860330,211.800163,189.019031,120.381173,172.691668,32.000000,166.618212,69.716376,66.536259,105.413505,7.152826,40.468799,54.000000,68.255011,34.290000,37.285016,59.640714,43.755752
54.772195,65.122544,185.993024,164.030154,101.821973,105.123838,29.238875,14.210668,182.211783,5.990570,61.917414,55.592714,163.190831,187.628687,160.540223,182.845722,117.041873,180.941211,-0.000820,-1.591123,32.000000,-235.798065,182.443897,-0.025036,31.130697,0.688857,407137.265613,0.954232,20.009925,1.076889,3.393360,7.589264,5.052173,195.791962,195.858090,211.802912,189.019886,120.381173,172.696769,32.000000,166.634241,69.718664,66.531781,105.408660,7.152826,40.426542,54.000000,68.291004,34.290000,37.311292,59.615340,43.682164
54.750424,65.145805,186.093522,164.038141,101.839472,105.087261,29.175907,14.210607,182.185096,5.989965,61.970534,55.579427,163.195982,187.606036,160.539823,182.822516,117.043677,180.915407,-0.000819,-1.592878,32.000000,-235.798038,182.419129,-0.024982,31.125367,0.688950,407061.784508,0.953817,20.049176,1.067510,3.394313,6.836423,6.745888,195.794370,195.857843,211.801256,189.021999,118.746825,172.700997,32.000000,166.653239,69.720959,66.527513,105.403364,7.152826,40.471814,54.000000,68.320494,34.290000,37.342138,59.629404,43.572040
54.736832,65.172485,185.997210,164.047477,101.744892,105.058756,29.248009,14.210511,182.157121,5.989389,62.028276,55.563582,163.202268,187.576315,160.539846,182.798136,117.045077,180.890048,-0.000818,-1.593451,32.000000,-235.798158,182.393487,-0.024997,31.119635,0.689131,406966.046446,0.953817,20.100496,1.055810,3.395756,9.052225,12.982363,195.795860,195.855725,211.797968,189.026577,113.821960,172.700595,32.000000,166.661255,69.723042,66.523013,105.397632,7.152826,40.453973,54.000000,68.341674,34.290000,37.379648,59.633544,43.591629
54.724233,65.201455,185.970608,164.058106,101.615643,105.022174,29.218158,14.210525,182.126866,5.988476,62.083995,55.553083,163.209356,187.547539,160.539572,182.769623,117.045807,180.862383,-0.000818,-1.595216,32.000000,-235.798110,182.365336,-0.025014,31.114128,0.689628,406868.449140,0.956023,20.144715,1.043931,3.398942,5.964308,1.159316,195.797368,195.852545,211.795418,189.029533,108.854649,172.704619,32.000000,166.662084,69.724720,66.517798,105.391219,7.152826,40.441351,54.000000,68.358455,34.290000,37.422245,59.625047,43.688694
54.713501,65.235309,185.934634,164.070129,101.461714,104.997798,29.219513,14.210591,182.096959,5.987297,62.130370,55.545466,163.216878,187.517862,160.540283,182.741498,117.045686,180.833201,-0.000817,-1.596958,32.000000,-235.798106,182.337356,-0.025003,31.108760,0.689492,406800.873069,0.953738,20.184483,1.032630,3.398027,13.170259,10.248197,195.800006,195.852193,211.794822,189.028610,103.925339,172.712873,32.000000,166.669605,69.726510,66.512902,105.383302,7.152826,40.408134,54.000000,68.377834,34.290000,37.469691,59.635963,43.525965
54.696649,65.264026,186.044056,164.081934,101.373087,104.965411,29.207052,14.210674,182.066134,5.986091,62.176954,55.537433,163.225007,187.485676,160.541494,182.715656,117.045241,180.804699,-0.000817,-1.597530,32.000000,-235.797912,182.304587,-0.024908,31.105568,0.689510,406706.703542,0.954697,20.225586,1.021098,3.398323,5.992685,11.931064,195.803661,195.853899,211.793745,189.027223,100.686599,172.719837,32.000000,166.687140,69.728315,66.507668,105.373558,7.152826,40.455217,54.000000,68.398313,34.290000,37.515984,59.621998,43.563603
54.692968,65.291392,186.062865,164.093515,101.369407,104.929099,29.213844,14.210659,182.035959,5.985036,62.223858,55.531434,163.233952,187.454918,160.543662,182.686827,117.045398,180.774511,-0.000817,-1.597501,32.000000,-235.797993,182.273455,-0.024871,31.105412,0.689554,406665.904227,0.954725,20.269778,1.009821,3.398332,14.721953,6.149296,195.804883,195.853208,211.790285,189.031687,103.882669,172.726738,32.000000,166.702741,69.729404,66.502495,105.363149,7.152826,40.483084,54.000000,68.416593,34.290000,37.555076,59.623975,43.691555
54.702507,65.321196,185.883346,164.104867,101.620416,104.900849,29.244041,14.210674,182.008650,5.983988,62.249495,55.534840,163.242516,187.428128,160.548063,182.659318,117.045669,180.748583,-0.000817,-1.598670,32.000000,-235.798109,182.246202,-0.024882,31.105290,0.690017,406592.921536,0.955237,20.314728,0.999133,3.401379,14.299562,9.416067,195.805359,195.852891,211.787023,189.038938,107.047697,172.729820,32.000000,166.709737,69.730524,66.497557,105.352848,7.152826,40.433248,54.000000,68.421452,34.290000,37.599578,59.620769,43.602487
54.702722,65.343648,185.838161,164.116218,101.763823,104.888739,29.224884,14.210615,181.981342,5.983070,62.270821,55.523686,163.251205,187.398975,160.553112,182.634636,117.045649,180.725255,-0.000819,-1.600392,32.000000,-235.798264,182.221263,-0.024951,31.100615,0.689932,406491.050868,0.954825,20.345643,0.987182,3.401952,7.847009,6.164947,195.805937,195.852116,211.786234,189.042027,106.987569,172.737319,32.000000,166.716894,69.731265,66.492521,105.341411,7.152826,40.393107,54.000000,68.422586,34.290000,37.637218,59.623247,43.602340
54.700375,65.362381,185.858335,164.126030,101.906238,104.876562,29.245967,14.210611,181.951786,5.982394,62.309309,55.514535,163.259056,187.367878,160.558795,182.605420,117.045190,180.699035,-0.000821,-1.600963,32.000000,-235.798309,182.194016,-0.024763,31.097304,0.689148,406414.957926,0.953474,20.366256,0.976783,3.398077,5.320724,9.476255,195.807436,195.853859,211.785445,189.042685,106.989684,172.753358,32.000000,166.732109,69.731899,66.488004,105.330120,7.152826,40.403084,54.000000,68.431725,34.290000,37.668810,59.633436,43.578349
54.707776,65.381499,185.990982,164.135260,102.148773,104.844047,29.224692,14.210491,181.928133,5.981645,62.328919,55.519494,163.265974,187.344058,160.564929,182.579546,117.043966,180.672609,-0.000820,-1.599175,32.000000,-235.798365,182.169733,-0.024745,31.096023,0.689079,406398.003428,0.954042,20.388501,0.967687,3.397238,10.274788,7.873124,195.809396,195.857477,211.782348,189.045910,107.051710,172.765922,32.000000,166.750018,69.732459,66.483378,105.318942,7.152826,40.442652,54.000000,68.433630,34.290000,37.695178,59.629522,43.664629
54.703916,65.405105,185.825281,164.144866,102.550506,104.827667,29.198755,14.210598,181.912238,5.981324,62.320296,55.525922,163.273779,187.329701,160.570524,182.562472,117.042301,180.652293,-0.000819,-1.598602,32.000000,-235.798342,182.152675,-0.024776,31.093392,0.689199,406379.028777,0.953337,20.409494,0.957901,3.397752,21.941808,12.559994,195.810810,195.857920,211.779841,189.053306,108.706239,172.769858,32.000000,166.763625,69.732902,66.478864,105.307537,7.152826,40.418085,54.000000,68.440606,34.290000,37.731322,59.623414,43.747608
54.688770,65.411499,185.770855,164.152741,102.744407,104.819566,29.238100,14.210587,181.892188,5.981090,62.306562,55.518835,163.280409,187.313536,160.576321,182.545038,117.039899,180.635367,-0.000818,-1.596932,32.000000,-235.798379,182.136324,-0.024769,31.089012,0.689362,406276.253186,0.953641,20.421482,0.948797,3.399717,20.672086,9.714787,195.812065,195.858270,211.779052,189.061924,113.505844,172.773246,32.000000,166.775294,69.734040,66.474048,105.296528,7.152826,40.350477,54.000000,68.460817,34.290000,37.751128,59.625126,43.766683
54.679263,65.414626,185.990257,164.158590,103.071188,104.819626,29.187256,14.210581,181.872208,5.980619,62.299037,55.518800,163.285890,187.293521,160.584275,182.524517,117.037963,180.618773,-0.000818,-1.596356,32.000000,-235.798372,182.119619,-0.024782,31.087313,0.688908,406250.283172,0.954474,20.448808,0.942522,3.396928,7.913041,2.957426,195.814385,195.859087,211.781049,189.064910,116.680414,172.782376,32.000000,166.790854,69.735771,66.469181,105.286390,7.152826,40.417971,54.000000,68.484673,34.290000,37.760405,59.619333,43.718774
54.686723,65.416213,185.801405,164.163060,103.500909,104.819681,29.252258,14.210551,181.864511,5.980057,62.259512,55.529365,163.290710,187.281870,160.592209,182.515070,117.035981,180.604348,-0.000817,-1.594701,32.000000,-235.798207,182.110352,-0.024778,31.089134,0.688985,406243.131052,0.953424,20.469795,0.938307,3.396874,10.882383,7.937052,195.818219,195.861055,211.783632,189.066851,113.336755,172.799803,32.000000,166.814636,69.737067,66.464699,105.276847,7.152826,40.408558,54.000000,68.490076,34.290000,37.765013,59.630584,43.925597
54.688808,65.417987,185.841931,164.166796,103.692302,104.827935,29.214270,14.210451,181.856339,5.979905,62.209641,55.525547,163.294514,187.273144,160.600165,182.506691,117.033359,180.595574,-0.000816,-1.592949,32.000000,-235.798259,182.099831,-0.024767,31.087897,0.689808,406258.302960,0.955277,20.482084,0.933756,3.401477,5.941729,5.241120,195.820929,195.865592,211.783107,189.072566,110.022867,172.815322,32.000000,166.829546,69.738816,66.460605,105.268070,7.152826,40.372463,54.000000,68.494051,34.290000,37.770032,59.629000,43.776001
54.675884,65.398879,186.064936,164.166359,103.963809,104.836084,29.177315,14.210505,181.845798,5.979881,62.187055,55.518695,163.296693,187.260013,160.608414,182.498524,117.030482,180.585690,-0.000816,-1.591215,32.000000,-235.798234,182.088744,-0.024725,31.088810,0.689110,406259.105420,0.953015,20.476481,0.930100,3.397560,1.085705,15.786766,195.824008,195.864546,211.783685,189.078832,113.299215,172.827529,32.000000,166.831183,69.740490,66.456902,105.259904,7.152826,40.465696,54.000000,68.509754,34.290000,37.755071,59.626522,43.787813
54.664886,65.389127,186.008427,164.165358,104.265351,104.836129,29.247981,14.210461,181.839921,5.979575,62.155632,55.524846,163.297794,187.251892,160.616251,182.491029,117.027517,180.574839,-0.000818,-1.590614,32.000000,-235.798197,182.081829,-0.024756,31.088991,0.689291,406297.334813,0.954294,20.476246,0.929292,3.398171,15.024256,5.423705,195.827519,195.863950,211.788019,189.083500,116.543067,172.836360,32.000000,166.834049,69.741207,66.453104,105.252554,7.152826,40.448586,54.000000,68.536206,34.290000,37.736735,59.622991,43.704321
54.656699,65.380527,185.876245,164.164118,104.243991,104.836294,29.226374,14.210380,181.837298,5.979404,62.117223,55.519701,163.298375,187.244712,160.624107,182.485655,117.024416,180.566080,-0.000818,-1.588875,32.000000,-235.798298,182.074253,-0.024769,31.082014,0.690120,406317.275408,0.955778,20.469593,0.928304,3.403053,11.563498,13.116197,195.830594,195.866855,211.792638,189.083801,116.511773,172.849187,32.000000,166.838592,69.741729,66.449603,105.245958,7.152826,40.424328,54.000000,68.552182,34.290000,37.731766,59.626748,43.631467
54.636964,65.364876,185.752343,164.162967,104.032117,104.836286,29.212062,14.210497,181.824655,5.979271,62.122850,55.497452,163.298617,187.231717,160.629965,182.473453,117.020915,180.552775,-0.000819,-1.587131,32.000000,-235.798168,182.062788,-0.024754,31.073364,0.690061,406318.037297,0.953656,20.470441,0.927026,3.402704,12.419492,11.878212,195.833601,195.868890,211.796162,189.084376,118.107219,172.859765,32.000000,166.848841,69.741977,66.445760,105.238701,7.152826,40.371262,54.000000,68.583363,34.290000,37.711568,59.619618,43.785759
54.632115,65.362426,186.063915,164.161834,103.888464,104.807913,29.217509,14.210475,181.809522,5.978532,62.156969,55.487785,163.298553,187.213361,160.632944,182.457107,117.016875,180.536116,-0.000817,-1.587751,32.000000,-235.798138,182.044267,-0.024716,31.067825,0.689902,406318.823628,0.954499,20.469734,0.926701,3.400795,5.934230,7.123273,195.834651,195.871344,211.795608,189.089405,123.048034,172.864083,32.000000,166.849788,69.742072,66.441643,105.229990,7.152826,40.429700,54.000000,68.613275,34.290000,37.703915,59.630859,43.766977
54.647362,65.373561,186.123901,164.164193,103.828819,104.777467,29.196246,14.210632,181.795411,5.977317,62.176129,55.490109,163.300360,187.198757,160.634824,182.442642,117.013030,180.520935,-0.000816,-1.588315,32.000000,-235.797950,182.024575,-0.024706,31.061930,0.689925,406318.336460,0.955308,20.473110,0.925001,3.399756,5.831451,13.527551,195.837170,195.871746,211.796595,189.093238,126.396207,172.869862,32.000000,166.846108,69.742025,66.437624,105.221127,7.152826,40.480975,54.000000,68.612532,34.290000,37.712300,59.628981,43.614813
54.643711,65.388252,186.014005,164.168716,103.535625,104.757057,29.230787,14.210672,181.776535,5.976572,62.198346,55.476139,163.303616,187.180997,160.636138,182.424321,117.008578,180.505521,-0.000816,-1.589508,32.000000,-235.797933,182.006178,-0.024955,31.055390,0.690864,406216.070494,0.954959,20.475336,0.922527,3.405761,12.323239,11.766376,195.840607,195.873383,211.799705,189.094806,126.459713,172.877166,32.000000,166.851021,69.741408,66.434013,105.212632,7.152826,40.468393,54.000000,68.616429,34.290000,37.740248,59.625991,43.790161
54.638539,65.396470,185.818284,164.174072,103.381669,104.736688,29.194753,14.210620,181.754905,5.976496,62.230341,55.469636,163.308004,187.159535,160.637766,182.403860,117.003709,180.486958,-0.000817,-1.590680,32.000000,-235.798009,181.987707,-0.024986,31.050781,0.690817,406109.942055,0.955111,20.471769,0.920435,3.405908,7.793969,6.331249,195.842735,195.876522,211.802172,189.094469,128.086847,172.893301,32.000000,166.857106,69.740707,66.430563,105.204915,7.152826,40.401138,54.000000,68.640687,34.290000,37.754348,59.622942,43.789060
54.639004,65.414101,185.631677,164.179899,103.275609,104.719092,29.210011,14.210739,181.736673,5.976080,62.252874,55.465159,163.312254,187.140899,160.639573,182.384476,116.998588,180.468959,-0.000817,-1.590103,32.000000,-235.797868,181.968844,-0.024938,31.045901,0.690563,406062.721044,0.953904,20.489981,0.918859,3.404125,15.311528,15.850344,195.843815,195.881700,211.802653,189.098755,129.684666,172.897411,32.000000,166.870035,69.739352,66.426727,105.197663,7.152826,40.351528,54.000000,68.649874,34.290000,37.777509,59.628991,43.724350
54.629972,65.427315,185.741701,164.185810,103.149945,104.709888,29.224728,14.210829,181.718302,5.975294,62.275681,55.458836,163.316305,187.119342,160.641666,182.361685,116.992984,180.448314,-0.000817,-1.590594,32.000000,-235.797681,181.949050,-0.024790,31.043410,0.690015,406007.856432,0.955017,20.503185,0.916467,3.400865,8.368511,8.366463,195.842419,195.883526,211.801914,189.106806,128.022636,172.899751,32.000000,166.875701,69.737718,66.423024,105.191599,7.152826,40.325306,54.000000,68.672139,34.290000,37.802102,59.626247,43.945480
54.633961,65.439309,185.839800,164.191681,103.236492,104.689472,29.186203,14.210879,181.703193,5.974356,62.276261,55.466605,163.320483,187.105384,160.644280,182.344551,116.987430,180.430014,-0.000816,-1.591832,32.000000,-235.797544,181.937050,-0.024786,31.042785,0.689470,405974.102737,0.954394,20.520368,0.914548,3.397421,6.175160,6.399529,195.841706,195.880595,211.805157,189.109245,123.051183,172.910308,32.000000,166.875497,69.735560,66.419349,105.186339,7.152826,40.388808,54.000000,68.685845,34.290000,37.820436,59.636475,43.693756
54.629572,65.453276,185.772322,164.197391,103.098046,104.693548,29.250244,14.210792,181.688892,5.974117,62.255719,55.464425,163.324694,187.095534,160.647433,182.330053,116.981207,180.413346,-0.000815,-1.590695,32.000000,-235.797705,181.926320,-0.024797,31.040327,0.689944,405973.655192,0.954037,20.542292,0.912076,3.399996,14.800986,16.405049,195.840662,195.882093,211.809038,189.109480,119.756399,172.920523,32.000000,166.882217,69.732630,66.414925,105.181868,7.152826,40.369384,54.000000,68.699819,34.290000,37.843091,59.632334,43.738584
54.616678,65.447806,185.760182,164.200951,102.989740,104.693462,29.232859,14.210948,181.672433,5.973958,62.250812,55.455566,163.328945,187.080135,160.651614,182.316408,116.975742,180.398954,-0.000814,-1.589510,32.000000,-235.797576,181.912301,-0.024791,31.038084,0.690094,405918.678281,0.955064,20.550439,0.910471,3.401544,5.785784,5.274425,195.840453,195.886899,211.811903,189.111028,119.756399,172.932600,32.000000,166.888804,69.730375,66.411106,105.179376,7.152826,40.359127,54.000000,68.725515,34.290000,37.847221,59.632472,43.749589
54.605239,65.447468,185.798706,164.204057,102.968223,104.692866,29.197695,14.211045,181.658062,5.973739,62.253909,55.454876,163.332757,187.065507,160.656302,182.299848,116.969361,180.385662,-0.000813,-1.589499,32.000000,-235.797400,181.895677,-0.024680,31.035879,0.690055,405969.665070,0.953130,20.568639,0.910172,3.400582,7.800785,9.829443,195.839728,195.891233,211.812531,189.117355,118.135419,172.936992,32.000000,166.900160,69.728177,66.407383,105.177999,7.152826,40.358686,54.000000,68.754087,34.290000,37.845715,59.635541,43.782677
54.598735,65.449784,185.736158,164.206942,102.955022,104.684848,29.220202,14.211096,181.646374,5.973091,62.242259,55.460538,163.336333,187.056198,160.660851,182.285361,116.963064,180.375294,-0.000814,-1.589520,32.000000,-235.797426,181.884846,-0.024667,31.035327,0.690214,405981.696778,0.953931,20.575607,0.910007,3.401162,7.222298,7.511655,195.837412,195.893194,211.813362,189.125035,116.475446,172.942382,32.000000,166.899549,69.725672,66.403426,105.176517,7.152826,40.338013,54.000000,68.780546,34.290000,37.851572,59.627112,43.776808
54.606581,65.452275,185.675902,164.209839,103.059727,104.693029,29.196926,14.211115,181.642985,5.972874,62.206746,55.475641,163.339800,187.051000,160.664630,182.276381,116.956671,180.365934,-0.000815,-1.589538,32.000000,-235.797376,181.882903,-0.024712,31.037321,0.690515,406000.018118,0.955295,20.586302,0.911186,3.402580,11.230684,7.405886,195.837934,195.895705,211.817380,189.126359,118.085663,172.952243,32.000000,166.899888,69.722333,66.399245,105.175284,7.152826,40.337305,54.000000,68.792657,34.290000,37.857821,59.637271,43.729119
54.605521,65.439817,185.811382,164.210494,103.143268,104.705094,29.213188,14.211283,181.639922,5.972425,62.166091,55.476795,163.342015,187.048266,160.668924,182.269875,116.950132,180.356714,-0.000815,-1.587801,32.000000,-235.797275,181.880272,-0.024763,31.036965,0.690365,405988.886733,0.954618,20.594893,0.913426,3.401840,11.843761,5.847373,195.837096,195.901522,211.817927,189.125870,123.058136,172.959398,32.000000,166.911375,69.718168,66.394984,105.175211,7.152826,40.323221,54.000000,68.806699,34.290000,37.849772,59.627329,43.801533
54.620475,65.423744,185.970978,164.209386,103.329544,104.716912,29.204308,14.211514,181.637043,5.972567,62.133471,55.478480,163.343614,187.049461,160.674467,182.263651,116.944198,180.353003,-0.000815,-1.586060,32.000000,-235.797150,181.878920,-0.024747,31.037212,0.690104,406031.239063,0.955308,20.589815,0.916156,3.400248,8.602345,9.998199,195.837632,195.906681,211.815483,189.130285,127.996174,172.969032,32.000000,166.918021,69.713717,66.390949,105.176575,7.152826,40.406977,54.000000,68.811910,34.290000,37.831915,59.626709,43.656265
54.638724,65.406665,186.007369,164.207133,103.437246,104.729074,29.207317,14.211553,181.637752,5.972528,62.095644,55.484725,163.344520,187.048559,160.680844,182.259424,116.938230,180.350944,-0.000814,-1.584322,32.000000,-235.797099,181.877792,-0.024753,31.040224,0.690590,406074.554109,0.954875,20.578379,0.919088,3.402795,8.747806,1.894167,195.837747,195.908978,211.813973,189.137563,132.850461,172.967392,32.000000,166.920879,69.709476,66.387108,105.179411,7.152826,40.403368,54.000000,68.806548,34.290000,37.808776,59.630210,43.767197
54.668583,65.391186,185.930452,164.204354,103.751242,104.741199,29.218661,14.211459,181.645244,5.972439,62.011795,55.505146,163.344363,187.058910,160.686573,182.263889,116.932039,180.352974,-0.000814,-1.583713,32.000000,-235.797144,181.886148,-0.024721,31.044296,0.690928,406099.667480,0.954943,20.547881,0.923569,3.404785,7.131559,12.593367,195.836292,195.908898,211.815323,189.143364,137.650013,172.970515,32.000000,166.918417,69.704977,66.382908,105.182480,7.152826,40.419792,54.000000,68.791578,34.290000,37.788981,59.627397,43.749295
54.682197,65.361672,185.943062,164.200198,103.982475,104.781936,29.228329,14.211594,181.654848,5.972657,61.917214,55.513699,163.343343,187.071880,160.691451,182.276378,116.926291,180.363299,-0.000812,-1.583139,32.000000,-235.797037,181.897592,-0.024743,31.045555,0.690798,406122.353635,0.954559,20.513202,0.928731,3.404314,5.170289,8.948637,195.836946,195.912702,211.818592,189.144578,139.245712,172.982149,32.000000,166.918139,69.700373,66.378974,105.184639,7.152826,40.367744,54.000000,68.776448,34.290000,37.755658,59.628961,43.775047
54.677369,65.322186,186.233891,164.192985,104.112306,104.814475,29.205158,14.211580,181.664220,5.972908,61.853977,55.509968,163.340485,187.079536,160.696164,182.285784,116.921112,180.371127,-0.000812,-1.581347,32.000000,-235.796963,181.906958,-0.024753,31.050951,0.690154,406139.484116,0.953683,20.468938,0.935717,3.401048,10.184469,11.457830,195.836383,195.917852,211.818749,189.145687,139.245712,172.987384,32.000000,166.917515,69.695366,66.375448,105.186597,7.152826,40.463272,54.000000,68.785609,34.290000,37.708299,59.628076,43.730807
54.690044,65.282882,185.972395,164.184351,104.452878,104.830487,29.222406,14.211480,181.680083,5.973171,61.762479,55.533330,163.336312,187.097439,160.700256,182.298882,116.915958,180.383521,-0.000812,-1.579623,32.000000,-235.797132,181.926055,-0.024637,31.059960,0.690201,406258.456028,0.953400,20.426302,0.945504,3.400431,6.863810,11.708375,195.836259,195.923445,211.815115,189.153256,142.557958,172.988564,32.000000,166.919363,69.690157,66.371485,105.189215,7.152826,40.419242,54.000000,68.791215,34.290000,37.646396,59.633721,43.907695
54.690106,65.253912,185.893355,164.175930,104.711688,104.862923,29.203121,14.211539,181.702354,5.973409,61.642096,55.544600,163.332780,187.121761,160.704141,182.319121,116.911223,180.402636,-0.000812,-1.577872,32.000000,-235.797132,181.949964,-0.024605,31.063787,0.691165,406345.196198,0.954446,20.391469,0.953747,3.406051,7.433077,10.550583,195.837565,195.925795,211.812430,189.159851,145.874849,172.985561,32.000000,166.910551,69.685208,66.367575,105.192124,7.152826,40.395738,54.000000,68.789723,34.290000,37.606506,59.630053,43.787153
54.676736,65.201165,185.803380,164.165091,104.693095,104.903414,29.210780,14.211584,181.718099,5.974060,61.559971,55.541781,163.327325,187.139258,160.706742,182.335867,116.906338,180.417658,-0.000812,-1.576098,32.000000,-235.796967,181.969697,-0.024598,31.064831,0.690039,406354.722614,0.953683,20.339950,0.963752,3.400480,11.840557,5.208306,195.840428,195.925770,211.814074,189.161203,145.901598,172.985537,32.000000,166.899895,69.680648,66.364160,105.193894,7.152826,40.357350,54.000000,68.808226,34.290000,37.543680,59.618920,43.666830
54.657137,65.160017,185.790660,164.152863,104.763614,104.919507,29.198611,14.211579,181.730642,5.974712,61.514472,55.544452,163.320017,187.153310,160.707248,182.346746,116.900737,180.430160,-0.000812,-1.574357,32.000000,-235.796883,181.980864,-0.024618,31.068487,0.689865,406450.433683,0.954533,20.310921,0.975966,3.399031,10.081371,13.724349,195.842109,195.929451,211.814965,189.161842,145.861292,172.988973,32.000000,166.897577,69.675549,66.360462,105.194206,7.152826,40.355909,54.000000,68.840608,34.290000,37.477505,59.614504,43.797278
54.660637,65.129024,185.943138,164.140907,105.019123,104.930373,29.229689,14.211680,181.750750,5.975243,61.447770,55.562408,163.313325,187.177827,160.706324,182.366456,116.895042,180.446833,-0.000810,-1.573775,32.000000,-235.796722,182.000035,-0.024621,31.073226,0.689897,406554.333145,0.954775,20.271057,0.986728,3.398216,10.282268,6.300867,195.842720,195.932982,211.813920,189.163077,145.806483,172.984827,32.000000,166.890245,69.670232,66.356729,105.192991,7.152826,40.387360,54.000000,68.858660,34.290000,37.427732,59.630859,43.745700
54.656480,65.106738,186.092647,164.130882,105.055798,104.959064,29.199098,14.211616,181.769218,5.975850,61.382454,55.560590,163.307901,187.199143,160.703870,182.386576,116.890353,180.464771,-0.000810,-1.574369,32.000000,-235.796901,182.018470,-0.024630,31.071844,0.690045,406586.385059,0.955593,20.248801,0.997221,3.399202,11.710635,8.432153,195.843854,195.935196,211.811682,189.168218,145.796177,172.975408,32.000000,166.879784,69.665303,66.353452,105.190770,7.152826,40.426811,54.000000,68.865923,34.290000,37.396518,59.625942,43.772333
54.634737,65.067588,185.899888,164.119522,104.838447,104.975464,29.208907,14.211646,181.776026,5.976434,61.368140,55.548205,163.301047,187.208534,160.701083,182.393714,116.885724,180.475852,-0.000810,-1.574368,32.000000,-235.796843,182.026831,-0.024613,31.070991,0.690367,406594.702479,0.954529,20.214434,1.009438,3.401774,15.544140,3.526190,195.845586,195.936103,211.809633,189.170814,145.849300,172.969903,32.000000,166.862876,69.660819,66.350080,105.187917,7.152826,40.378162,54.000000,68.897806,34.290000,37.349027,59.628774,43.794269
54.629280,65.048520,186.057349,164.109316,104.816222,104.975603,29.215578,14.211547,181.783078,5.976662,61.374684,55.548741,163.293751,187.212941,160.696747,182.398128,116.881067,180.485023,-0.000810,-1.574382,32.000000,-235.796832,182.033465,-0.024610,31.073332,0.691048,406688.074873,0.955814,20.196155,1.021145,3.404768,10.732119,9.980668,195.848401,195.935586,211.809889,189.168141,145.912010,172.968225,32.000000,166.852611,69.656390,66.346567,105.184832,7.152826,40.412131,54.000000,68.925472,34.290000,37.307657,59.634134,43.731174
54.647314,65.040099,186.086444,164.101020,104.900119,104.975598,29.201513,14.211576,181.795477,5.977247,61.353738,55.560266,163.288042,187.227569,160.691107,182.410978,116.876366,180.494487,-0.000810,-1.574403,32.000000,-235.796848,182.043609,-0.024632,31.076036,0.690776,406723.319130,0.955963,20.177970,1.030108,3.402595,5.898402,6.108699,195.849387,195.938714,211.807104,189.168424,142.725262,172.964790,32.000000,166.842529,69.651136,66.343331,105.181875,7.152826,40.445069,54.000000,68.921545,34.290000,37.294993,59.639701,43.779009
54.654979,65.032888,186.005608,164.095395,104.726926,104.983844,29.233535,14.211704,181.801608,5.977856,61.345689,55.551475,163.283246,187.236947,160.685127,182.419599,116.871281,180.504403,-0.000810,-1.574388,32.000000,-235.796721,182.048626,-0.024666,31.072058,0.691231,406711.421876,0.955803,20.164165,1.038353,3.405817,11.740077,11.980872,195.849301,195.940988,211.802927,189.172205,139.491825,172.957932,32.000000,166.819929,69.645590,66.339926,105.178923,7.152826,40.428855,54.000000,68.924643,34.290000,37.284883,59.614484,43.800212
54.663300,65.014746,186.055685,164.088855,104.570324,104.991595,29.219941,14.211677,181.800391,5.978199,61.382980,55.539492,163.278429,187.239833,160.679942,182.417266,116.866741,180.503778,-0.000811,-1.575685,32.000000,-235.796865,182.048383,-0.024624,31.071480,0.691021,406696.636029,0.955892,20.138354,1.046755,3.405226,8.189292,8.288108,195.848998,195.941616,211.799630,189.176715,139.491825,172.942886,32.000000,166.796164,69.639826,66.336289,105.176060,7.152826,40.454265,54.000000,68.929257,34.290000,37.264266,59.638029,43.728826
54.683091,65.014275,185.667143,164.084615,104.536564,104.983467,29.197093,14.211666,181.802005,5.978175,61.395621,55.553398,163.274084,187.245309,160.673858,182.416265,116.862094,180.503522,-0.000812,-1.577455,32.000000,-235.796783,182.051331,-0.024663,31.073694,0.690811,406723.736474,0.954753,20.123753,1.055718,3.403269,10.144355,5.867471,195.848164,195.943677,211.795458,189.177810,137.853651,172.930562,32.000000,166.774467,69.633542,66.332565,105.172974,7.152826,40.364029,54.000000,68.921877,34.290000,37.250998,59.621496,43.703294
54.701843,65.017248,185.760983,164.082079,104.512292,104.995576,29.216520,14.211753,181.806209,5.978346,61.385404,55.556619,163.271734,187.254957,160.668038,182.419583,116.857513,180.511693,-0.000812,-1.578639,32.000000,-235.796841,182.055401,-0.024780,31.072197,0.690884,406731.877449,0.955061,20.097589,1.060014,3.403667,9.738043,8.322989,195.849078,195.947024,211.791405,189.176104,132.974445,172.917158,32.000000,166.769360,69.627869,66.328215,105.169859,7.152826,40.316073,54.000000,68.903226,34.290000,37.263088,59.633524,43.741665
54.703279,65.009435,185.908090,164.080652,104.407910,105.007617,29.211850,14.211868,181.806620,5.978509,61.400023,55.546242,163.270269,187.258529,160.663164,182.419073,116.853557,180.514525,-0.000812,-1.578672,32.000000,-235.796741,182.054729,-0.024924,31.070892,0.689360,406694.539502,0.955350,20.078043,1.064560,3.395330,7.466514,8.776207,195.850530,195.950557,211.783558,189.179326,128.170446,172.903330,32.000000,166.771661,69.622232,66.324807,105.167175,7.152826,40.374622,54.000000,68.908059,34.290000,37.251979,59.632649,43.670866
54.694516,65.007018,186.052533,164.077428,104.476900,105.007651,29.238633,14.211783,181.803691,5.978804,61.418366,55.553312,163.267867,187.257191,160.658367,182.413811,116.848847,180.516334,-0.000812,-1.579241,32.000000,-235.796793,182.051316,-0.024908,31.073958,0.689530,406741.856085,0.954470,20.062947,1.072338,3.395882,10.415565,7.940536,195.851773,195.950563,211.775311,189.185142,123.344652,172.888773,32.000000,166.763643,69.615937,66.321025,105.165113,7.152826,40.413349,54.000000,68.922428,34.290000,37.245989,59.631567,43.887006
54.688668,65.009336,185.907466,164.075502,104.633576,105.015774,29.224164,14.211738,181.805202,5.978796,61.406974,55.564842,163.265463,187.261548,160.654929,182.412322,116.844196,180.520784,-0.000813,-1.580960,32.000000,-235.796713,182.054341,-0.024917,31.073755,0.690056,406784.293803,0.954685,20.053752,1.077401,3.398482,10.818564,6.409704,195.853415,195.948404,211.770500,189.188004,118.430406,172.876699,32.000000,166.750315,69.609440,66.317473,105.164482,7.152826,40.413903,54.000000,68.937676,34.290000,37.245960,59.629207,43.787373
54.672202,65.008327,185.757402,164.073445,104.628099,105.040101,29.215131,14.211671,181.806183,5.979241,61.397471,55.561994,163.263517,187.261504,160.651838,182.412032,116.839775,180.520869,-0.000812,-1.580966,32.000000,-235.796731,182.057518,-0.024909,31.072774,0.690526,406797.298578,0.953974,20.059776,1.082818,3.401667,8.162988,14.391123,195.855379,195.947347,211.768671,189.186364,113.461298,172.873662,32.000000,166.736428,69.603372,66.313965,105.164984,7.152826,40.301976,54.000000,68.961236,34.290000,37.252740,59.624939,43.579817
54.667054,64.995926,186.044070,164.069827,104.723836,105.056501,29.191422,14.211704,181.806328,5.979726,61.402250,55.559730,163.260610,187.260130,160.649264,182.408843,116.835964,180.519320,-0.000813,-1.580945,32.000000,-235.796616,182.057586,-0.024861,31.071185,0.690217,406846.046492,0.954639,20.067730,1.089210,3.399378,8.299654,7.249807,195.857995,195.948726,211.764457,189.185474,108.522556,172.867211,32.000000,166.732723,69.597836,66.310546,105.165810,7.152826,40.396940,54.000000,68.981676,34.290000,37.234994,59.629187,43.774387
54.667076,64.992750,186.337527,164.065285,104.777745,105.056663,29.214887,14.211668,181.806035,5.979440,61.409657,55.558086,163.257408,187.257856,160.646282,182.406604,116.832942,180.514916,-0.000813,-1.582112,32.000000,-235.796673,182.055771,-0.024939,31.070062,0.690146,406959.158719,0.955471,20.082590,1.093663,3.397657,12.682334,12.308833,195.859907,195.947634,211.758473,189.188194,106.933980,172.855277,32.000000,166.727199,69.592860,66.307084,105.166554,7.152826,40.524280,54.000000,68.991516,34.290000,37.226006,59.627781,43.740198
54.660666,64.991361,186.229508,164.061431,104.750264,105.063572,29.215993,14.211700,181.803245,5.979475,61.426055,55.558540,163.254551,187.253444,160.643198,182.401586,116.830125,180.509684,-0.000813,-1.583267,32.000000,-235.796643,182.051010,-0.024925,31.069768,0.691199,407017.691985,0.956464,20.075152,1.096870,3.403221,10.954871,9.615351,195.862027,195.944422,211.754930,189.192603,108.568555,172.845069,32.000000,166.713623,69.588456,66.304087,105.167626,7.152826,40.495141,54.000000,69.006699,34.290000,37.222687,59.639002,43.629193
54.660443,64.992464,186.217159,164.058302,104.813371,105.067635,29.217033,14.211636,181.797745,5.979446,61.438574,55.560978,163.251779,187.250896,160.639706,182.399845,116.827187,180.506114,-0.000813,-1.584473,32.000000,-235.796826,182.047448,-0.024935,31.066979,0.692115,407020.000882,0.955689,20.071954,1.098169,3.408588,9.062902,12.253402,195.863104,195.941007,211.754110,189.192081,113.376898,172.837892,32.000000,166.699604,69.583934,66.300777,105.168881,7.152826,40.520120,54.000000,69.020659,34.290000,37.221925,59.627260,43.727065
54.651288,64.996763,185.908124,164.055934,104.689404,105.079702,29.212081,14.211696,181.789607,5.979790,61.463520,55.551615,163.249409,187.242550,160.635986,182.393374,116.824346,180.498563,-0.000814,-1.584482,32.000000,-235.796871,182.036817,-0.024934,31.061645,0.691917,407054.803701,0.955836,20.076743,1.098939,3.407011,11.497724,8.461462,195.865315,195.940712,211.753774,189.188799,118.254094,172.830897,32.000000,166.688607,69.578961,66.297635,105.169562,7.152826,40.416992,54.000000,69.037079,34.290000,37.228049,59.624358,43.617381
54.645787,65.000987,186.146817,164.054499,104.549386,105.071684,29.229724,14.211654,181.777883,5.979331,61.516458,55.546460,163.247142,187.226052,160.632275,182.378634,116.821771,180.487750,-0.000814,-1.585074,32.000000,-235.796922,182.024453,-0.024933,31.057899,0.691970,407078.300306,0.955846,20.078061,1.100483,3.406799,6.296371,7.492403,195.867178,195.943242,211.749394,189.188809,119.890842,172.820886,32.000000,166.682554,69.574196,66.294239,105.170046,7.152826,40.461835,54.000000,69.061373,34.290000,37.234127,59.628735,43.598599
54.655752,65.016773,186.038260,164.055106,104.623006,105.055268,29.242282,14.211554,181.766780,5.978897,61.558422,55.549830,163.245574,187.210462,160.627724,182.362593,116.819178,180.476208,-0.000815,-1.586818,32.000000,-235.797048,182.009745,-0.024970,31.053791,0.691349,407142.914710,0.956306,20.091186,1.100370,3.401715,6.247794,7.107244,195.868411,195.938782,211.744263,189.190767,119.890842,172.809036,32.000000,166.673420,69.569485,66.290659,105.170671,7.152826,40.446247,54.000000,69.065859,34.290000,37.248491,59.620454,43.704248
54.665066,65.035691,186.082269,164.057132,104.804466,105.047313,29.216159,14.211523,181.759393,5.978556,61.579005,55.551620,163.245573,187.198525,160.623371,182.354403,116.816891,180.464120,-0.000816,-1.588558,32.000000,-235.797097,182.000405,-0.024969,31.051699,0.692184,407126.960711,0.955773,20.100714,1.098714,3.406426,10.292889,9.746294,195.871370,195.933093,211.743685,189.191509,123.128220,172.800133,32.000000,166.665342,69.565448,66.287499,105.172670,7.152826,40.466556,54.000000,69.063673,34.290000,37.279539,59.631312,43.781504
54.676129,65.049313,185.742652,164.059953,104.994210,105.047295,29.187493,14.211412,181.752853,5.978602,61.589066,55.550461,163.246079,187.187553,160.619599,182.348522,116.815907,180.451331,-0.000815,-1.589155,32.000000,-235.797164,181.991952,-0.025000,31.048343,0.691742,407082.440130,0.955061,20.106892,1.096793,3.403819,8.244233,7.531917,195.875091,195.928860,211.744889,189.187253,126.321745,172.799025,32.000000,166.662261,69.562505,66.285411,105.176017,7.152826,40.380737,54.000000,69.066353,34.290000,37.299298,59.634134,43.544234
54.665603,65.053223,185.945734,164.061347,104.914867,105.047221,29.224024,14.211334,181.740885,5.978447,61.597553,55.544937,163.246188,187.176824,160.617169,182.337227,116.815249,180.441917,-0.000815,-1.589520,32.000000,-235.797261,181.978948,-0.024957,31.043556,0.691800,407075.491282,0.955711,20.116832,1.094351,3.404044,10.379762,11.121193,195.879362,195.926465,211.746508,189.184221,123.035628,172.797953,32.000000,166.666581,69.559745,66.283144,105.179897,7.152826,40.377618,54.000000,69.082200,34.290000,37.309842,59.630407,43.799919
54.670630,65.057200,186.073219,164.062265,104.954542,105.047195,29.220419,14.211255,181.731525,5.978032,61.595222,55.549800,163.246457,187.165987,160.614919,182.326265,116.814944,180.433218,-0.000814,-1.589887,32.000000,-235.797334,181.967249,-0.024955,31.039596,0.690725,407087.696589,0.956470,20.119790,1.090333,3.397143,5.548779,13.858589,195.882227,195.925395,211.746162,189.185628,118.076898,172.793820,32.000000,166.664259,69.557053,66.280700,105.183765,7.152826,40.431693,54.000000,69.090244,34.290000,37.315818,59.622037,43.675048
54.658188,65.058760,186.143502,164.062690,104.992657,105.047164,29.212878,14.211202,181.728161,5.977220,61.581220,55.551412,163.247063,187.157432,160.613458,182.317738,116.814439,180.424781,-0.000812,-1.589871,32.000000,-235.797361,181.958089,-0.025003,31.035035,0.691589,407101.927660,0.955487,20.133848,1.087309,3.401513,8.693122,7.581106,195.885513,195.921902,211.748487,189.186958,113.114770,172.792469,32.000000,166.652111,69.555744,66.278298,105.187461,7.152826,40.448931,54.000000,69.104181,34.290000,37.321912,59.629758,43.773580
54.639416,65.055418,185.914047,164.062606,105.086212,105.055242,29.243417,14.211267,181.723124,5.976865,61.565283,55.557769,163.246250,187.148774,160.612405,182.308517,116.813224,180.417501,-0.000811,-1.589843,32.000000,-235.797210,181.953178,-0.025016,31.029480,0.692008,407104.428058,0.955518,20.132979,1.084209,3.403532,17.836917,11.937345,195.888801,195.919887,211.752802,189.185412,108.230653,172.790794,32.000000,166.645818,69.554266,66.275718,105.190553,7.152826,40.434090,54.000000,69.136458,34.290000,37.317466,59.622116,43.793683
54.624551,65.047745,185.911897,164.060129,105.030071,105.055268,29.185986,14.211265,181.714325,5.976408,61.562343,55.548540,163.245029,187.135922,160.611132,182.299094,116.812406,180.408856,-0.000811,-1.589259,32.000000,-235.797251,181.943409,-0.025013,31.022299,0.692485,407116.208868,0.956009,20.146532,1.081415,3.405592,13.794825,10.722883,195.892783,195.919720,211.755362,189.180555,106.638382,172.795287,32.000000,166.643669,69.552911,66.272794,105.192952,7.152826,40.361644,54.000000,69.166382,34.290000,37.308854,59.639219,43.745994
54.615350,65.043675,185.968350,164.056908,104.881094,105.047101,29.230532,14.211240,181.701203,5.976161,61.591710,55.538890,163.243123,187.120193,160.610544,182.283345,116.811704,180.393869,-0.000813,-1.587485,32.000000,-235.797257,181.926618,-0.025027,31.016028,0.692188,407158.764798,0.955439,20.161287,1.079781,3.402563,14.549551,11.955038,195.896998,195.920355,211.755289,189.179595,108.252377,172.791042,32.000000,166.651491,69.552428,66.270284,105.195995,7.152826,40.414116,54.000000,69.194094,34.290000,37.300712,59.626355,43.730660
54.628237,65.046054,185.927865,164.054023,104.776733,105.026674,29.200564,14.211286,181.688608,5.975628,61.611011,55.543440,163.241086,187.106078,160.610302,182.266873,116.811466,180.382552,-0.000813,-1.587470,32.000000,-235.797295,181.913907,-0.025052,31.008711,0.692510,407160.564270,0.957587,20.167952,1.077217,3.403449,10.905283,4.032594,195.899715,195.917211,211.754461,189.182578,109.850141,172.784485,32.000000,166.652000,69.552605,66.267957,105.199954,7.152826,40.389421,54.000000,69.207421,34.290000,37.297716,59.621585,43.657586
54.638001,65.057728,185.956726,164.052554,104.667462,105.022735,29.197011,14.211249,181.674741,5.975422,61.626024,55.535042,163.240137,187.091459,160.609550,182.250784,116.811192,180.369751,-0.000813,-1.587450,32.000000,-235.797327,181.897686,-0.025078,30.997769,0.692869,407130.721541,0.956222,20.172755,1.072054,3.405056,10.473645,7.742911,195.904507,195.912524,211.757424,189.180332,108.194018,172.785756,32.000000,166.646734,69.553481,66.265544,105.204040,7.152826,40.401998,54.000000,69.200093,34.290000,37.314742,59.632984,43.620462
54.627744,65.056045,185.949006,164.051034,104.295172,105.018751,29.231147,14.211209,181.652687,5.975207,61.686449,55.520782,163.238731,187.063991,160.607948,182.227411,116.810525,180.349585,-0.000811,-1.587444,32.000000,-235.797311,181.872253,-0.025048,30.987561,0.692624,407045.510367,0.956773,20.162705,1.067865,3.403512,10.183538,8.861180,195.907534,195.910123,211.760180,189.174729,106.569373,172.786052,32.000000,166.644487,69.554573,66.263573,105.208147,7.152826,40.389968,54.000000,69.220763,34.290000,37.319050,59.617848,43.746140
54.628151,65.069514,186.035142,164.050606,104.085606,104.990186,29.233191,14.211272,181.629083,5.974714,61.755456,55.513857,163.237019,187.036505,160.605132,182.201584,116.809787,180.330589,-0.000809,-1.587459,32.000000,-235.797252,181.846552,-0.025045,30.980731,0.692836,407040.017550,0.956694,20.164963,1.063129,3.403432,18.320427,6.021094,195.910652,195.909483,211.760045,189.171546,106.630281,172.790264,32.000000,166.648567,69.555882,66.261415,105.212730,7.152826,40.418982,54.000000,69.239511,34.290000,37.327840,59.619834,43.602267
54.637952,65.090214,186.364224,164.051759,103.844852,104.969891,29.263783,14.211340,181.607249,5.973912,61.795232,55.516074,163.236893,187.013049,160.601493,182.178415,116.808981,180.308315,-0.000810,-1.588048,32.000000,-235.797175,181.822254,-0.025072,30.973067,0.693132,407030.431585,0.955735,20.173171,1.055904,3.403930,8.439075,7.381760,195.912489,195.906869,211.757003,189.172119,106.657583,172.786391,32.000000,166.655504,69.557524,66.258709,105.218689,7.152826,40.487729,54.000000,69.244524,34.290000,37.358455,59.626945,43.585613
54.624500,65.110222,186.348980,164.054983,103.429546,104.959321,29.232145,14.211287,181.583369,5.973477,61.838245,55.501693,163.236890,186.986206,160.597939,182.152384,116.808339,180.283024,-0.000810,-1.589811,32.000000,-235.797125,181.797812,-0.025134,30.963157,0.693384,406939.480782,0.955435,20.186248,1.049209,3.405481,7.581359,9.246520,195.912812,195.900759,211.755152,189.173359,106.609775,172.785027,32.000000,166.650976,69.559680,66.256279,105.225866,7.152826,40.549320,54.000000,69.258893,34.290000,37.387703,59.622323,43.519802
54.602753,65.122961,186.096651,164.057401,103.221802,104.942627,29.200549,14.211380,181.554509,5.972951,61.896555,55.492148,163.237247,186.955097,160.595025,182.121558,116.807989,180.255014,-0.000810,-1.590378,32.000000,-235.796947,181.769599,-0.025122,30.956234,0.694342,406882.979135,0.954115,20.197497,1.041295,3.410893,11.408016,9.507514,195.915511,195.896341,211.756206,189.169194,106.542280,172.792242,32.000000,166.652185,69.561487,66.253813,105.234012,7.152826,40.470796,54.000000,69.305062,34.290000,37.410111,59.628686,43.611731
54.607220,65.145122,186.040739,164.060977,103.158910,104.918149,29.212769,14.211346,181.529094,5.972747,61.935992,55.488977,163.238727,186.924873,160.593256,182.093209,116.807271,180.229232,-0.000810,-1.592147,32.000000,-235.796915,181.741725,-0.025095,30.951119,0.694658,406880.013507,0.955363,20.230477,1.032037,3.411454,7.951197,12.626201,195.916364,195.894229,211.755575,189.163058,106.524232,172.799407,32.000000,166.659089,69.563677,66.251115,105.242968,7.152826,40.434413,54.000000,69.320278,34.290000,37.435883,59.620720,43.557440
54.615474,65.167784,186.117492,164.065105,103.015464,104.905730,29.180168,14.211486,181.503208,5.972212,61.962918,55.488502,163.241129,186.899166,160.591875,182.065770,116.806122,180.204623,-0.000811,-1.593884,32.000000,-235.796708,181.716705,-0.025085,30.945881,0.694230,406848.528339,0.956699,20.264193,1.021421,3.408192,5.558945,11.379673,195.917390,195.894487,211.753558,189.162562,106.568550,172.800490,32.000000,166.667291,69.566100,66.248392,105.253262,7.152826,40.444326,54.000000,69.321883,34.290000,37.475307,59.618585,43.621196
54.601718,65.182025,186.208495,164.069177,102.661623,104.893688,29.213071,14.211413,181.476466,5.971960,62.002005,55.475007,163.243932,186.868756,160.591413,182.035621,116.805170,180.177634,-0.000812,-1.595600,32.000000,-235.796766,181.689858,-0.025330,30.937704,0.694001,406782.396858,0.956045,20.282045,1.012046,3.406889,21.817208,6.476325,195.917731,195.891567,211.751656,189.164694,108.226424,172.791789,32.000000,166.667832,69.567908,66.245605,105.263627,7.152826,40.481665,54.000000,69.346979,34.290000,37.496740,59.625076,43.596471
54.596698,65.198155,186.074321,164.072225,102.333682,104.877341,29.206829,14.211243,181.444509,5.971455,62.064072,55.462344,163.246047,186.834442,160.590767,182.000414,116.804149,180.145970,-0.000813,-1.597360,32.000000,-235.796974,181.660155,-0.025357,30.931677,0.694216,406760.967811,0.956898,20.296745,1.003559,3.407779,5.761734,7.504999,195.916987,195.884142,211.753956,189.162002,109.844764,172.790849,32.000000,166.670151,69.569511,66.242409,105.273160,7.152826,40.454746,54.000000,69.369485,34.290000,37.520067,59.623247,43.602707
54.568870,65.236568,186.036537,164.078598,102.164357,104.832514,29.192497,14.211246,181.402780,5.970548,62.149404,55.454629,163.249655,186.785980,160.590504,181.956172,116.803562,180.105241,-0.000813,-1.598391,32.000000,-235.796978,181.617264,-0.025339,30.927037,0.694796,406745.301223,0.956014,20.324256,0.993941,3.410305,12.372051,14.564507,195.916135,195.882766,211.755686,189.155414,109.844764,172.795995,32.000000,166.688223,69.572853,66.239737,105.285935,7.152826,40.442211,54.000000,69.418673,34.290000,37.568706,59.625843,43.565363
54.554115,65.258930,186.124082,164.082902,102.103155,104.812169,29.242456,14.211260,181.382448,5.970167,62.185253,55.446853,163.252318,186.760961,160.590475,181.935326,116.803143,180.085227,-0.000813,-1.598356,32.000000,-235.796988,181.593683,-0.025318,30.923819,0.694502,406709.220300,0.956207,20.345230,0.982561,3.408161,6.874895,9.611188,195.916886,195.879735,211.754591,189.153985,109.844764,172.802927,32.000000,166.694785,69.574743,66.238500,105.292266,7.152826,40.433028,54.000000,69.448908,34.290000,37.601226,59.626070,43.613933
54.538225,65.304512,186.255331,164.092944,101.916155,104.779786,29.207887,14.211312,181.337379,5.969300,62.273774,55.431616,163.258303,186.706832,160.591450,181.889724,116.802232,180.040466,-0.000811,-1.598352,32.000000,-235.796922,181.545707,-0.025285,30.918367,0.694623,406608.238158,0.956906,20.410497,0.967193,3.409206,10.028354,9.530697,195.916521,195.875362,211.751474,189.156849,109.844764,172.806452,32.000000,166.705306,69.578401,66.235821,105.303728,7.152826,40.514645,54.000000,69.498670,34.290000,37.668478,59.628214,43.576442
54.535933,65.339099,185.956060,164.100399,101.866046,104.755347,29.193112,14.211186,181.301286,5.968612,62.327315,55.433904,163.263295,186.671570,160.591221,181.855293,116.800077,180.007858,-0.000811,-1.599500,32.000000,-235.797055,181.513368,-0.025300,30.917590,0.695054,406571.442049,0.955428,20.447105,0.959770,3.411733,11.647351,11.460556,195.914597,195.867630,211.752015,189.154613,114.775368,172.814230,32.000000,166.696896,69.580968,66.232829,105.310591,7.152826,40.458667,54.000000,69.524091,34.290000,37.719921,59.633121,43.602854
54.560899,65.372292,185.617538,164.109114,101.929654,104.743237,29.210387,14.211252,181.274829,5.967699,62.346299,55.437647,163.269609,186.643216,160.592616,181.830430,116.799022,179.977307,-0.000810,-1.600679,32.000000,-235.797047,181.486958,-0.025314,30.913793,0.695653,406520.627024,0.956688,20.508027,0.943142,3.415134,7.850247,1.067192,195.914720,195.865953,211.755224,189.150997,119.603562,172.826918,32.000000,166.708340,69.584080,66.230611,105.316475,7.152826,40.341023,54.000000,69.525397,34.290000,37.770236,59.628499,43.500873
54.565171,65.393654,185.654308,164.116520,101.895689,104.739374,29.223675,14.211202,181.247517,5.967117,62.370694,55.439001,163.276005,186.614279,160.595741,181.803348,116.797875,179.947753,-0.000808,-1.600679,32.000000,-235.797263,181.457550,-0.025298,30.911088,0.694687,406478.725714,0.957082,20.544829,0.932519,3.409790,12.265740,12.003018,195.911456,195.865558,211.751603,189.151105,124.395138,172.831940,32.000000,166.718584,69.587543,66.227673,105.321773,7.152826,40.300590,54.000000,69.532065,34.290000,37.811592,59.629974,43.553698
54.579907,65.410040,185.750582,164.122721,102.056382,104.727335,29.236575,14.211266,181.222229,5.966616,62.376953,55.446404,163.280584,186.589971,160.600322,181.779956,116.796533,179.922534,-0.000809,-1.600699,32.000000,-235.797223,181.432978,-0.025124,30.909766,0.693413,406460.830977,0.956006,20.553916,0.921601,3.402025,5.255070,6.403944,195.911547,195.864002,211.751947,189.154737,129.258527,172.836268,32.000000,166.726534,69.590698,66.224997,105.326116,7.152826,40.345999,54.000000,69.543287,34.290000,37.836097,59.629099,43.697498
54.589384,65.422218,185.688080,164.126125,102.085498,104.723291,29.208802,14.211276,181.207492,5.966218,62.366010,55.453818,163.283971,186.576662,160.604171,181.767888,116.795943,179.907764,-0.000807,-1.600162,32.000000,-235.797292,181.420087,-0.025132,30.908145,0.693559,406473.597360,0.955508,20.571154,0.911163,3.402432,5.753131,6.282422,195.910866,195.861983,211.752300,189.155076,132.559743,172.839194,32.000000,166.731882,69.592775,66.223593,105.328538,7.152826,40.347512,54.000000,69.540763,34.290000,37.855185,59.626650,43.578790
54.599945,65.429660,185.387263,164.130706,102.073223,104.735374,29.213880,14.211312,181.179098,5.965830,62.356224,55.457461,163.288619,186.550330,160.612180,181.741593,116.793652,179.880565,-0.000805,-1.597828,32.000000,-235.797225,181.394689,-0.025125,30.906518,0.693650,406441.027998,0.954733,20.573319,0.902617,3.403278,12.343850,10.848538,195.909600,195.859152,211.755514,189.151209,135.939619,172.852360,32.000000,166.741868,69.595886,66.220382,105.332638,7.152826,40.226473,54.000000,69.551077,34.290000,37.877315,59.620041,43.599332
54.619343,65.433302,185.462906,164.132091,102.289774,104.732581,29.195124,14.211202,181.165527,5.965337,62.334445,55.473525,163.290275,186.537121,160.616767,181.725816,116.790791,179.863409,-0.000804,-1.596051,32.000000,-235.797341,181.380435,-0.025117,30.908278,0.693375,406435.983516,0.955452,20.576351,0.897417,3.401542,11.999396,7.616117,195.909969,195.860384,211.754118,189.149364,131.109406,172.855477,32.000000,166.759759,69.596615,66.217246,105.333752,7.152826,40.239454,54.000000,69.553201,34.290000,37.883452,59.629856,43.773433
54.621765,65.432213,185.405045,164.132080,102.384649,104.736746,29.231269,14.211207,181.156094,5.965095,62.277901,55.479262,163.292600,186.525383,160.622180,181.713285,116.788615,179.852370,-0.000804,-1.594300,32.000000,-235.797303,181.370632,-0.025104,30.907627,0.692456,406490.032957,0.955211,20.573603,0.889043,3.395375,17.162150,12.480302,195.907620,195.858154,211.751789,189.151825,126.301064,172.857754,32.000000,166.768606,69.597541,66.214303,105.334828,7.152826,40.205482,54.000000,69.553734,34.290000,37.892895,59.628735,43.531761
54.611706,65.419375,185.744749,164.130770,102.542045,104.748994,29.203349,14.211219,181.143922,5.965115,62.250860,55.478386,163.292898,186.511824,160.628564,181.701879,116.786855,179.839593,-0.000802,-1.592551,32.000000,-235.797275,181.356840,-0.025107,30.910465,0.692394,406475.525974,0.955433,20.558530,0.885177,3.395554,8.982548,15.185652,195.906288,195.858346,211.751029,189.155452,126.232615,172.856424,32.000000,166.781028,69.599287,66.211705,105.335420,7.152826,40.284878,54.000000,69.576515,34.290000,37.877041,59.625676,43.605642
54.623144,65.411586,185.597041,164.126153,102.970885,104.752978,29.219307,14.211225,181.137295,5.965339,62.219323,55.494793,163.291745,186.504918,160.633926,181.694821,116.785508,179.832508,-0.000801,-1.590787,32.000000,-235.797276,181.348802,-0.025114,30.917979,0.692231,406492.238680,0.954239,20.555104,0.883024,3.394344,10.137398,1.038877,195.904479,195.857294,211.753999,189.154025,129.497797,172.866185,32.000000,166.782236,69.602938,66.210340,105.335849,7.152826,40.291815,54.000000,69.589268,34.290000,37.865945,59.628253,43.751863
54.628720,65.400981,185.597525,164.121451,103.289987,104.773439,29.206153,14.211380,181.136983,5.964917,62.147062,55.509729,163.290012,186.506651,160.638540,181.692665,116.783450,179.828638,-0.000800,-1.589030,32.000000,-235.797055,181.349284,-0.025087,30.924636,0.693389,406533.171846,0.955425,20.551970,0.879773,3.401189,6.832598,7.219258,195.904638,195.861541,211.756193,189.151833,134.472509,172.874170,32.000000,166.794001,69.606238,66.208272,105.335406,7.152826,40.268804,54.000000,69.591644,34.290000,37.855194,59.624083,43.758686
54.628434,65.384480,185.377356,164.115479,103.410926,104.802468,29.237222,14.211340,181.132602,5.964614,62.088152,55.517359,163.288461,186.509821,160.643161,181.690811,116.781520,179.828126,-0.000799,-1.587319,32.000000,-235.797216,181.348115,-0.025063,30.929559,0.692633,406531.979975,0.954699,20.533150,0.878340,3.397773,6.883857,7.879442,195.902534,195.863936,211.754523,189.155497,136.198404,172.876498,32.000000,166.805294,69.608515,66.206369,105.333503,7.152826,40.229420,54.000000,69.607574,34.290000,37.840339,59.627712,43.762942
54.622906,65.359004,185.434716,164.107049,103.555529,104.815435,29.195095,14.211389,181.129496,5.964365,62.037086,55.525410,163.284017,186.511811,160.646692,181.686090,116.778230,179.827742,-0.000799,-1.586758,32.000000,-235.797223,181.346036,-0.024991,30.933187,0.692531,406597.349085,0.955180,20.517166,0.878882,3.397435,7.840654,7.554608,195.899777,195.859771,211.754526,189.157062,136.254925,172.873618,32.000000,166.796512,69.608747,66.203917,105.330335,7.152826,40.195829,54.000000,69.621264,34.290000,37.806064,59.624762,43.626625
54.628166,65.338387,185.474120,164.097957,103.727545,104.826949,29.233746,14.211504,181.130107,5.964161,62.003775,55.530158,163.279010,186.511794,160.649489,181.687108,116.774501,179.825247,-0.000799,-1.586393,32.000000,-235.797081,181.344784,-0.025008,30.938371,0.691911,406691.326046,0.954393,20.500941,0.880610,3.393422,9.250652,4.009055,195.894961,195.859491,211.755016,189.160174,139.446285,172.863776,32.000000,166.793549,69.609531,66.202083,105.327601,7.152826,40.226448,54.000000,69.631926,34.290000,37.776291,59.635305,43.622810
54.633879,65.321746,185.327741,164.089093,103.989879,104.838604,29.179808,14.211567,181.132672,5.964190,61.965690,55.541000,163.273399,186.517147,160.651636,181.689704,116.770760,179.825857,-0.000798,-1.586000,32.000000,-235.796884,181.345604,-0.025064,30.944037,0.692107,406717.441263,0.955931,20.480796,0.883750,3.394816,5.503807,8.986016,195.890092,195.858476,211.758751,189.155522,144.274316,172.868854,32.000000,166.779361,69.610588,66.200227,105.324701,7.152826,40.197064,54.000000,69.645174,34.290000,37.751570,59.629394,43.939243
54.655638,65.304853,185.246538,164.080412,104.133847,104.863075,29.239598,14.211499,181.133777,5.964322,61.899661,55.550722,163.267100,186.524490,160.652119,181.694062,116.766413,179.828702,-0.000799,-1.586011,32.000000,-235.796946,181.349582,-0.025079,30.948086,0.692081,406737.574871,0.954617,20.455106,0.886500,3.395210,13.638060,12.475161,195.887772,195.860812,211.759477,189.152545,149.208709,172.862174,32.000000,166.785676,69.611462,66.197882,105.321342,7.152826,40.155554,54.000000,69.633919,34.290000,37.732456,59.626325,43.753330
54.657023,65.283478,185.225227,164.071865,104.176648,104.879478,29.228622,14.211370,181.137849,5.964514,61.849638,55.556868,163.260446,186.531785,160.651929,181.699921,116.761739,179.830561,-0.000799,-1.586003,32.000000,-235.797062,181.352449,-0.025027,30.952253,0.691478,406763.392299,0.956335,20.432956,0.890480,3.392176,6.113690,9.446010,195.882105,195.862761,211.756812,189.153686,149.208709,172.857405,32.000000,166.781017,69.612660,66.195587,105.318863,7.152826,40.131023,54.000000,69.639252,34.290000,37.703594,59.632993,43.757586
54.663397,65.261253,185.444595,164.062924,104.222655,104.891695,29.206510,14.211484,181.143991,5.964735,61.805724,55.569298,163.253518,186.540959,160.650638,181.708707,116.757518,179.836426,-0.000800,-1.586005,32.000000,-235.796934,181.354663,-0.024984,30.954880,0.690997,406827.763588,0.954139,20.395082,0.895943,3.389340,14.122639,17.625016,195.881575,195.858721,211.758301,189.153761,145.988974,172.851873,32.000000,166.768203,69.613833,66.193877,105.317098,7.152826,40.179072,54.000000,69.645329,34.290000,37.673792,59.623690,43.737116
54.665025,65.246695,185.503459,164.057097,104.245093,104.904059,29.229949,14.211454,181.147664,5.964953,61.771450,55.574668,163.249307,186.547603,160.649345,181.715382,116.754492,179.840661,-0.000800,-1.586012,32.000000,-235.796974,181.358718,-0.024982,30.955825,0.690886,406870.868920,0.954565,20.372371,0.901347,3.388864,13.797724,8.053488,195.879072,195.858345,211.759591,189.152079,142.781344,172.845160,32.000000,166.759797,69.614835,66.192907,105.315667,7.152826,40.206562,54.000000,69.650909,34.290000,37.653580,59.632915,43.726478
54.659954,65.219990,185.330727,164.045422,104.308197,104.928621,29.224499,14.211521,181.154539,5.965153,61.732130,55.581655,163.240250,186.559143,160.645987,181.727933,116.747033,179.846112,-0.000801,-1.586028,32.000000,-235.796977,181.364062,-0.024993,30.958120,0.691456,406891.443565,0.955219,20.344003,0.907868,3.392482,10.805729,9.331572,195.875104,195.857887,211.761698,189.145667,141.207711,172.840535,32.000000,166.738984,69.616043,66.190394,105.311897,7.152826,40.163624,54.000000,69.666345,34.290000,37.615851,59.617504,43.792802
