OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, May 1, 2019
4:29:59 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.687664,65.888213,158.908358,153.686384,108.056855,106.650419,29.282451,14.196736,155.511504,4.306271,63.865155,55.560281,152.932290,160.993467,150.437402,155.994700,106.037728,153.904438,-0.000812,-1.753415,32.000000,-235.811450,155.890214,-0.024859,27.672392,0.686305,435962.648116,0.970692,20.927339,0.831484,2.901048,10.109085,5.892302,179.723285,180.756543,195.573233,177.477514,118.937976,160.905090,32.000000,155.769058,70.050105,65.043326,98.026956,4.967507,43.149330,69.000000,80.782569,32.290000,37.246380,59.592110,40.383421
54.671726,65.891453,158.954764,153.684906,108.080996,106.654574,29.268879,14.196891,155.522388,4.306249,63.908411,55.561594,152.927962,161.006659,150.430550,156.006165,106.034396,153.919466,-0.000812,-1.753430,32.000000,-235.811277,155.903783,-0.024922,27.675153,0.686828,436000.487515,0.969798,20.944258,0.843535,2.903691,9.760355,9.822819,179.719579,180.753474,195.567188,177.477389,118.843136,160.894509,32.000000,155.754073,70.058439,65.041279,98.028880,4.967507,43.151243,69.000000,80.804812,32.290000,37.252074,59.592582,40.154001
54.685301,65.900596,159.036315,153.682819,108.238715,106.649423,29.284876,14.196854,155.537384,4.306300,63.926212,55.578098,152.923608,161.025183,150.424606,156.020990,106.030361,153.933234,-0.000813,-1.753423,32.000000,-235.811286,155.923960,-0.024929,27.677592,0.687438,436110.488739,0.969863,20.947574,0.855774,2.905744,12.366313,9.291422,179.715848,180.755213,195.561427,177.473188,118.830695,160.886161,32.000000,155.756473,70.065848,65.038464,98.030364,4.967507,43.151739,69.000000,80.811012,32.290000,37.270493,59.590753,40.146224
54.701210,65.912957,159.309452,153.683666,108.157361,106.672692,29.278541,14.196844,155.555712,4.306043,63.917511,55.580634,152.921304,161.044896,150.420802,156.037859,106.026160,153.952214,-0.000813,-1.753479,32.000000,-235.811302,155.941935,-0.024935,27.678966,0.687810,436149.931582,0.970672,20.966175,0.865730,2.907440,8.516137,22.948277,179.712720,180.751406,195.553887,177.473311,118.919548,160.873744,32.000000,155.746033,70.073564,65.036259,98.031532,4.967507,43.188755,69.000000,80.790309,32.290000,37.292047,59.591412,40.368454
54.691435,65.916704,159.694501,153.683305,108.182220,106.689976,29.306363,14.196834,155.570319,4.306494,63.937538,55.592850,152.919261,161.060196,150.417359,156.053888,106.022648,153.970750,-0.000814,-1.753508,32.000000,-235.811358,155.956647,-0.024900,27.682892,0.687881,436140.763970,0.969852,20.962234,0.875835,2.908210,8.307302,8.357701,179.712804,180.749335,195.551651,177.468419,119.010890,160.865678,32.000000,155.752822,70.081862,65.033938,98.032258,4.967507,43.293823,69.000000,80.808449,32.290000,37.309030,59.599457,40.362218
54.727634,65.917669,159.719944,153.682571,108.390852,106.694018,29.279391,14.196830,155.592039,4.306280,63.931529,55.616513,152.916706,161.085034,150.414606,156.078797,106.019213,153.992599,-0.000814,-1.753509,32.000000,-235.811395,155.980493,-0.024892,27.687722,0.688915,436250.719082,0.969994,20.959266,0.888400,2.912357,6.490457,17.714154,179.710851,180.744781,195.547219,177.470596,118.997479,160.851309,32.000000,155.758375,70.090096,65.031845,98.033379,4.967507,43.335348,69.000000,80.793984,32.290000,37.313674,59.584960,40.387310
54.743609,65.921687,159.696065,153.682294,108.572806,106.714368,29.255361,14.196850,155.617958,4.306502,63.899451,55.635421,152.915036,161.115606,150.413915,156.108172,106.017420,154.017221,-0.000813,-1.753507,32.000000,-235.811464,156.009764,-0.025143,27.691581,0.690636,436341.092042,0.969431,20.972430,0.900079,2.919918,8.051638,8.642048,179.711016,180.744090,195.548666,177.464865,118.894894,160.850462,32.000000,155.762167,70.098805,65.030038,98.034743,4.967507,43.309539,69.000000,80.769986,32.290000,37.324895,59.596260,40.188631
54.748761,65.906884,160.073079,153.679310,108.633398,106.739668,29.247899,14.196817,155.644521,4.306525,63.881383,55.644998,152.911763,161.141918,150.412669,156.133396,106.013965,154.042650,-0.000814,-1.751749,32.000000,-235.811567,156.035891,-0.025193,27.695726,0.690153,436341.726392,0.969654,20.938524,0.913142,2.918451,6.412813,8.516001,179.710130,180.740885,195.547991,177.465322,118.814535,160.838115,32.000000,155.762714,70.106664,65.027606,98.034856,4.967507,43.374907,69.000000,80.770190,32.290000,37.324895,59.594077,40.350259
54.768686,65.896883,160.125012,153.675416,108.887305,106.764065,29.238617,14.196800,155.671937,4.306541,63.869045,55.662479,152.907769,161.170252,150.412189,156.159197,106.011140,154.070146,-0.000814,-1.749989,32.000000,-235.811592,156.064555,-0.025161,27.703725,0.689874,436423.417057,0.970332,20.927160,0.925782,2.917164,6.306821,8.085714,179.709459,180.737471,195.550704,177.458192,118.832658,160.837591,32.000000,155.754355,70.114363,65.025225,98.035178,4.967507,43.432114,69.000000,80.757161,32.290000,37.324895,59.593753,40.383421
54.795847,65.886896,160.046491,153.670893,109.068089,106.800789,29.278480,14.196743,155.705974,4.306602,63.825636,55.680152,152.904378,161.207359,150.411983,156.192240,106.007982,154.100636,-0.000813,-1.748230,32.000000,-235.811599,156.098796,-0.025105,27.710380,0.691371,436510.328403,0.970671,20.907396,0.940440,2.923775,12.006553,9.872437,179.709381,180.732627,195.549337,177.457349,118.935915,160.835261,32.000000,155.750448,70.121900,65.023417,98.036347,4.967507,43.390420,69.000000,80.722442,32.290000,38.324895,59.589661,40.204478
54.823205,65.872134,160.049597,153.666023,109.157773,106.837498,29.289259,14.196828,155.741380,4.306613,63.770112,55.700976,152.900180,161.245221,150.411642,156.226956,106.004665,154.133332,-0.000814,-1.746462,32.000000,-235.811538,156.130986,-0.025052,27.717472,0.691240,436588.533894,0.970784,20.878214,0.955376,2.923660,13.672131,7.313032,179.708468,180.726197,195.552204,177.450875,123.406666,160.831435,32.000000,155.745616,70.129443,65.020679,98.036944,4.967507,43.378294,69.000000,80.703361,32.290000,38.314277,59.587930,40.331110
54.831951,65.847510,159.889737,153.658245,109.201529,106.877252,29.278993,14.196883,155.775753,4.306537,63.730157,55.707507,152.894618,161.281087,150.411606,156.259254,106.001135,154.166351,-0.000815,-1.744707,32.000000,-235.811475,156.165330,-0.025077,27.719944,0.690603,436712.935323,0.969238,20.842087,0.971961,2.920778,7.846239,7.428288,179.705571,180.721407,195.550530,177.447230,127.816611,160.825569,32.000000,155.739641,70.136370,65.018119,98.038419,4.967507,43.334298,69.000000,80.678078,32.290000,38.288836,59.598936,40.312548
54.824925,65.824988,159.946181,153.649747,109.285938,106.909137,29.290815,14.196833,155.803092,4.306821,63.729528,55.712325,152.887898,161.307762,150.410478,156.286326,105.998598,154.194819,-0.000814,-1.742968,32.000000,-235.811546,156.190439,-0.025098,27.720914,0.690279,436831.207367,0.968642,20.801007,0.989675,2.919377,8.570939,8.604083,179.703495,180.717257,195.552101,177.440526,130.747650,160.821294,32.000000,155.724146,70.143216,65.016563,98.040479,4.967507,43.313445,69.000000,80.677467,32.290000,38.260046,59.595248,40.323773
54.830262,65.809467,160.315736,153.641692,109.404871,106.932312,29.300427,14.196923,155.828874,4.307559,63.731569,55.722751,152.882066,161.335369,150.407898,156.308751,105.996337,154.218636,-0.000814,-1.741809,32.000000,-235.811506,156.216765,-0.025072,27.722354,0.689653,436960.929155,0.969107,20.767972,1.007742,2.915996,6.365974,6.407797,179.701133,180.715620,195.550176,177.434801,130.747650,160.812604,32.000000,155.715892,70.150106,65.015694,98.041965,4.967507,43.393219,69.000000,80.672058,32.290000,38.234139,59.585403,40.358843
54.841300,65.805845,160.556688,153.635247,109.430832,106.955681,29.276114,14.196896,155.856936,4.307670,63.720862,55.732423,152.875922,161.362446,150.403236,156.334751,105.994155,154.241918,-0.000814,-1.741836,32.000000,-235.811556,156.242911,-0.025023,27.720962,0.690115,437070.749692,0.969084,20.752208,1.022810,2.917399,11.982748,5.764673,179.698297,180.711148,195.546004,177.427511,132.268402,160.806669,32.000000,155.700750,70.156230,65.013403,98.042229,4.967507,43.482006,69.000000,80.663363,32.290000,38.233752,59.595070,40.299269
54.833897,65.799796,160.609852,153.630235,109.235402,106.976018,29.253061,14.196858,155.877323,4.307998,63.745170,55.729947,152.871376,161.377810,150.398916,156.355162,105.993841,154.261953,-0.000813,-1.742418,32.000000,-235.811636,156.263561,-0.025054,27.719390,0.691625,437144.682473,0.968832,20.731553,1.035554,2.923855,9.009220,18.166624,179.697711,180.708844,195.541052,177.422185,136.800758,160.796776,32.000000,155.699173,70.163798,65.012122,98.043604,4.967507,43.500563,69.000000,80.657405,32.290000,38.231021,59.589652,40.144610
54.831829,65.802478,160.857173,153.625536,109.152139,106.980047,29.268163,14.196906,155.895197,4.308356,63.787795,55.730730,152.866115,161.392040,150.393092,156.372097,105.992814,154.277188,-0.000813,-1.744154,32.000000,-235.811598,156.277472,-0.025077,27.720382,0.692630,437232.147226,0.969623,20.717316,1.047984,2.927660,6.311306,9.648117,179.696662,180.702958,195.536978,177.416810,141.249055,160.785702,32.000000,155.693472,70.170420,65.010859,98.045255,4.967507,43.548915,69.000000,80.660332,32.290000,38.233359,59.592415,40.366620
54.850099,65.811681,161.111087,153.622010,109.263230,106.984264,29.267311,14.196928,155.918061,4.308375,63.796993,55.750418,152.862348,161.413774,150.386566,156.395122,105.991380,154.294051,-0.000813,-1.745847,32.000000,-235.811603,156.298707,-0.025104,27.722818,0.693101,437313.465078,0.970701,20.718388,1.057114,2.929025,8.050106,6.595906,179.695550,180.702186,195.531160,177.412022,145.657402,160.780795,32.000000,155.699983,70.176815,65.009984,98.047021,4.967507,43.645349,69.000000,80.638911,32.290000,38.248242,59.594805,40.281734
54.857275,65.825198,161.232404,153.620519,109.100412,107.012690,29.281840,14.196984,155.942649,4.308341,63.802156,55.756776,152.859025,161.435684,150.380399,156.417496,105.989347,154.314358,-0.000811,-1.747584,32.000000,-235.811467,156.318203,-0.025079,27.724110,0.694139,437337.442432,0.970284,20.723057,1.064844,2.933646,5.151780,5.552246,179.695271,180.695032,195.528650,177.404800,150.113411,160.769239,32.000000,155.699775,70.182515,65.008243,98.047918,4.967507,43.681191,69.000000,80.625115,32.290000,38.272463,59.598129,40.269848
54.868405,65.824827,161.527330,153.617736,108.994693,107.033101,29.327119,14.196843,155.960020,4.308316,63.818546,55.763426,152.855439,161.456745,150.375213,156.437075,105.988851,154.333037,-0.000812,-1.746425,32.000000,-235.811568,156.335477,-0.025085,27.726505,0.694894,437358.064271,0.970017,20.714692,1.073696,2.937298,7.606540,7.550208,179.696675,180.694204,195.524152,177.395872,154.650513,160.768020,32.000000,155.701647,70.187840,65.006838,98.049081,4.967507,43.758960,69.000000,80.606192,32.290000,38.283469,59.585039,40.396187
54.863275,65.829318,161.677309,153.615501,108.970096,107.045375,29.276683,14.196924,155.982177,4.308027,63.805967,55.773996,152.852545,161.479276,150.370905,156.460596,105.988785,154.354459,-0.000812,-1.746382,32.000000,-235.811301,156.359598,-0.025091,27.728982,0.695465,437492.925163,0.969688,20.721311,1.084664,2.939125,9.781247,8.064791,179.697097,180.689798,195.520057,177.393557,159.219223,160.765784,32.000000,155.699532,70.192661,65.004969,98.050942,4.967507,43.823570,69.000000,80.600193,32.290000,38.291328,59.602555,40.339327
54.878178,65.832446,161.671564,153.613157,108.883958,107.073486,29.282683,14.197033,156.001679,4.308028,63.829788,55.771265,152.850701,161.497940,150.367759,156.480449,105.989412,154.375895,-0.000812,-1.746383,32.000000,-235.811330,156.373543,-0.025124,27.731950,0.696569,437569.700285,0.968157,20.710241,1.093375,2.943904,13.989125,6.649462,179.700355,180.685845,195.517696,177.386051,163.736901,160.767101,32.000000,155.697485,70.197205,65.003722,98.053338,4.967507,43.828792,69.000000,80.583412,32.290000,38.306192,59.607895,40.374690
54.882359,65.827982,161.791455,153.610048,108.981275,107.086328,29.267022,14.197095,156.019383,4.307956,63.846825,55.785697,152.847873,161.519208,150.363886,156.496310,105.989574,154.391660,-0.000811,-1.746392,32.000000,-235.811317,156.390258,-0.024987,27.738286,0.697273,437629.731396,0.970048,20.719663,1.102864,2.946913,8.180179,6.523024,179.700450,180.678614,195.514307,177.384047,166.703450,160.766914,32.000000,155.686158,70.200630,65.002171,98.056952,4.967507,43.861004,69.000000,80.569909,32.290000,38.304734,59.593448,40.500809
54.898384,65.835358,162.053413,153.608288,109.034145,107.114599,29.295608,14.197037,156.045068,4.307868,63.813595,55.806285,152.845256,161.546935,150.360201,156.520594,105.989823,154.416632,-0.000812,-1.746415,32.000000,-235.811306,156.414487,-0.024992,27.741570,0.697159,437737.972568,0.969820,20.708466,1.111666,2.946008,7.163863,15.654862,179.700412,180.675965,195.512298,177.377228,166.703450,160.765079,32.000000,155.681301,70.203863,64.999793,98.060260,4.967507,43.928605,69.000000,80.542934,32.290000,38.314585,59.596359,40.372709
54.905764,65.825006,162.418947,153.604857,108.797642,107.151058,29.276802,14.197005,156.062297,4.308173,63.809759,55.802585,152.841798,161.568758,150.356821,156.542000,105.990378,154.437110,-0.000812,-1.746438,32.000000,-235.811439,156.434051,-0.024980,27.741883,0.697496,437781.311613,0.970362,20.699984,1.118436,2.947968,9.855366,9.563666,179.698704,180.669678,195.507682,177.374331,163.648366,160.763812,32.000000,155.669446,70.205674,64.997682,98.064115,4.967507,44.040605,69.000000,80.530226,32.290000,38.317415,59.609862,40.336393
54.907880,65.812474,162.598588,153.600437,108.807932,107.163351,29.257694,14.196960,156.079974,4.308073,63.822598,55.815808,152.835980,161.586930,150.353605,156.557935,105.991187,154.452827,-0.000810,-1.747001,32.000000,-235.811539,156.452323,-0.024980,27.747231,0.698449,437896.169246,0.969377,20.691961,1.129169,2.951879,12.512442,5.823013,179.698339,180.666754,195.505164,177.367678,163.629705,160.764620,32.000000,155.668428,70.207199,64.995067,98.068165,4.967507,44.123640,69.000000,80.513030,32.290000,38.294744,59.591530,40.529495
54.920335,65.813307,162.737039,153.595710,108.925535,107.183958,29.275446,14.197081,156.104193,4.307917,63.782999,55.838836,152.832411,161.614744,150.350531,156.580539,105.992542,154.475296,-0.000808,-1.747601,32.000000,-235.811364,156.478871,-0.024993,27.753789,0.700021,438024.792661,0.970159,20.674519,1.137617,2.958140,8.168986,17.447403,179.697639,180.663277,195.498696,177.367979,163.726352,160.758590,32.000000,155.660856,70.208016,64.992108,98.072963,4.967507,44.188128,69.000000,80.497468,32.290000,38.300769,59.582226,40.351873
54.947543,65.798761,162.699838,153.591319,108.857741,107.224478,29.271049,14.196897,156.132618,4.307944,63.729093,55.849064,152.829093,161.644475,150.347443,156.608814,105.993902,154.502306,-0.000807,-1.747629,32.000000,-235.811633,156.506331,-0.024974,27.758925,0.700629,438054.414806,0.970830,20.659955,1.143717,2.961298,7.583269,5.983395,179.698273,180.658094,195.497289,177.361265,163.817546,160.758753,32.000000,155.662519,70.208105,64.989220,98.077103,4.967507,44.202779,69.000000,80.451649,32.290000,38.292076,59.588294,40.355028
54.961061,65.777070,162.686258,153.584329,108.876809,107.257014,29.297496,14.197014,156.158730,4.308058,63.691962,55.866016,152.823268,161.674534,150.344109,156.634287,105.995508,154.527649,-0.000806,-1.747596,32.000000,-235.811673,156.534131,-0.024900,27.765612,0.700984,438128.882774,0.970187,20.648823,1.152240,2.963147,7.925998,18.295829,179.696599,180.655893,195.491735,177.361943,162.354735,160.751374,32.000000,155.655318,70.207245,64.985567,98.080604,4.967507,44.207301,69.000000,80.427099,32.290000,38.270824,59.594156,40.712474
54.972242,65.751801,162.759574,153.575876,109.124505,107.297848,29.278501,14.197108,156.192926,4.307829,63.629641,55.892454,152.816494,161.709606,150.341127,156.668165,105.998040,154.558728,-0.000806,-1.747595,32.000000,-235.811523,156.566311,-0.024933,27.772518,0.700568,438252.900629,0.970130,20.608149,1.162750,2.961003,10.228024,10.514198,179.696189,180.650439,195.492385,177.355922,157.833497,160.750820,32.000000,155.647324,70.206047,64.981431,98.083295,4.967507,44.240663,69.000000,80.403211,32.290000,38.239188,59.598414,40.525680
55.012131,65.726521,162.690753,153.567092,109.242930,107.346692,29.264613,14.197154,156.229900,4.307339,63.544810,55.905073,152.808061,161.748828,150.337721,156.707324,106.001276,154.592400,-0.000805,-1.747575,32.000000,-235.811461,156.601907,-0.024952,27.778548,0.700324,438343.680645,0.969228,20.573479,1.172283,2.960028,7.281726,7.257058,179.696355,180.647454,195.488617,177.353729,154.772098,160.740395,32.000000,155.639170,70.204141,64.976412,98.084878,4.967507,44.243448,69.000000,80.352396,32.290000,38.207380,59.599614,40.465079
55.028181,65.684294,162.794216,153.554798,109.383265,107.383139,29.259195,14.197010,156.267647,4.307665,63.453964,55.921158,152.799471,161.791947,150.335149,156.745700,106.005388,154.626572,-0.000806,-1.746381,32.000000,-235.811694,156.641007,-0.025011,27.786103,0.700508,438462.599590,0.969942,20.537479,1.183408,2.960759,8.925552,9.435666,179.697152,180.642962,195.489752,177.348682,154.789096,160.737127,32.000000,155.624200,70.202457,64.971608,98.086320,4.967507,44.257188,69.000000,80.297919,32.290000,38.159198,59.594579,40.565372
55.033090,65.639498,162.957067,153.541011,109.461571,107.435846,29.269160,14.196954,156.307643,4.307633,63.372548,55.933205,152.789226,161.833503,150.333329,156.785537,106.009827,154.662942,-0.000807,-1.745195,32.000000,-235.811832,156.679289,-0.024986,27.792782,0.699800,438592.750439,0.970000,20.473924,1.194966,2.957361,7.947272,7.147538,179.699220,180.638720,195.487877,177.345554,153.400253,160.730286,32.000000,155.617138,70.201425,64.967568,98.087735,4.967507,44.323400,69.000000,80.276353,32.290000,38.100825,59.594972,40.527735
55.057353,65.593656,163.112866,153.525828,109.415879,107.477362,29.315183,14.197007,156.343541,4.307705,63.298611,55.946297,152.776626,161.874359,150.329229,156.824222,106.013788,154.699025,-0.000808,-1.745122,32.000000,-235.811887,156.713752,-0.024929,27.798947,0.699957,438663.281388,0.970086,20.416302,1.205864,2.958379,8.959773,8.553987,179.700018,180.631381,195.488142,177.342827,149.004347,160.721574,32.000000,155.598010,70.200189,64.963185,98.087587,4.967507,44.382469,69.000000,80.225796,32.290000,38.038498,59.602083,40.489584
55.082737,65.548296,163.175131,153.509343,109.417267,107.518212,29.260055,14.197030,156.379341,4.307791,63.222404,55.962731,152.764242,161.913596,150.323654,156.863604,106.018062,154.733142,-0.000809,-1.745131,32.000000,-235.811953,156.748590,-0.024900,27.806545,0.700619,438803.498273,0.970019,20.366796,1.217398,2.961074,5.017115,12.641357,179.699754,180.625787,195.485798,177.338571,146.022930,160.715681,32.000000,155.592050,70.198762,64.958314,98.087777,4.967507,44.434457,69.000000,80.189015,32.290000,37.976933,59.595257,40.544389
55.117703,65.509541,163.224889,153.493235,109.609667,107.558698,29.312503,14.197187,156.418628,4.307879,63.147141,55.980350,152.750340,161.954236,150.316161,156.902527,106.021652,154.768071,-0.000808,-1.745145,32.000000,-235.811842,156.785728,-0.025112,27.815390,0.700930,438883.808490,0.968279,20.297692,1.229282,2.962599,14.055389,8.364880,179.699374,180.617462,195.483954,177.335327,145.914639,160.710071,32.000000,155.566412,70.197084,64.952927,98.087074,4.967507,44.459804,69.000000,80.123716,32.290000,37.921423,59.593615,40.541601
55.127029,65.467722,163.213861,153.476618,109.756604,107.607414,29.285101,14.197245,156.455322,4.308192,63.086061,55.993926,152.736856,161.996777,150.307574,156.942193,106.025856,154.801465,-0.000809,-1.745139,32.000000,-235.811718,156.823535,-0.025113,27.823732,0.700817,438961.221839,0.969859,20.227999,1.239989,2.962364,14.962958,5.715236,179.699891,180.614936,195.483762,177.328109,145.849470,160.705115,32.000000,155.557233,70.195812,64.948646,98.085845,4.967507,44.483185,69.000000,80.073239,32.290000,37.866639,59.596644,40.473443
55.142579,65.426308,163.169516,153.459686,109.765553,107.652174,29.287982,14.197224,156.486864,4.308471,63.035623,55.994673,152.722614,162.032407,150.298296,156.973078,106.030012,154.832915,-0.000809,-1.745143,32.000000,-235.811562,156.856077,-0.025060,27.831401,0.700499,439040.519667,0.967708,20.155744,1.251731,2.961388,12.306190,12.829045,179.699294,180.608471,195.480366,177.323845,145.883911,160.694758,32.000000,155.530105,70.194724,64.943698,98.083841,4.967507,44.480131,69.000000,80.033457,32.290000,37.807210,59.596516,40.524727
55.138184,65.388766,163.082226,153.442631,109.644836,107.680831,29.309510,14.197289,156.514207,4.308898,63.017866,55.990761,152.708870,162.061217,150.287601,156.997337,106.034227,154.858219,-0.000808,-1.745150,32.000000,-235.811408,156.880646,-0.025053,27.836588,0.700357,439166.047293,0.968762,20.104992,1.262185,2.960687,5.528739,7.456726,179.699097,180.607364,195.478884,177.314178,145.978586,160.687692,32.000000,155.514856,70.192691,64.938788,98.080687,4.967507,44.483193,69.000000,79.997861,32.290000,37.755872,59.602211,40.481587
55.133495,65.365821,163.047950,153.427553,109.609192,107.705189,29.275893,14.197247,156.534279,4.308797,63.006235,55.994917,152.694840,162.083162,150.275134,157.016452,106.038187,154.880802,-0.000809,-1.745159,32.000000,-235.811356,156.899737,-0.025066,27.841451,0.699980,439270.829877,0.968659,20.048686,1.271830,2.959048,7.640478,3.922138,179.696657,180.601155,195.475475,177.310179,146.023490,160.668330,32.000000,155.492269,70.191122,64.933468,98.076958,4.967507,44.475949,69.000000,79.982066,32.290000,37.718283,59.586219,40.372856
55.150861,65.346066,162.873302,153.414465,109.581611,107.736786,29.263252,14.197275,156.551653,4.308598,62.979567,56.001610,152.682308,162.105257,150.261589,157.035789,106.041994,154.900164,-0.000808,-1.745181,32.000000,-235.811301,156.917590,-0.025089,27.844026,0.699675,439329.973075,0.968193,20.015353,1.278718,2.957700,12.301937,11.233465,179.693524,180.596752,195.471211,177.298753,144.474840,160.660857,32.000000,155.471408,70.189342,64.928050,98.071713,4.967507,44.460658,69.000000,79.937887,32.290000,37.689819,59.589986,40.369701
55.143096,65.326750,162.812610,153.402598,109.314907,107.761319,29.258216,14.197374,156.568483,4.308799,62.958015,56.001386,152.669633,162.123512,150.247620,157.053290,106.045980,154.918747,-0.000807,-1.745787,32.000000,-235.811117,156.933399,-0.025127,27.842709,0.699584,439392.389772,0.969556,19.996898,1.284665,2.957330,10.120431,10.089209,179.689357,180.589801,195.464553,177.292192,139.919772,160.648462,32.000000,155.450617,70.187054,64.922629,98.064439,4.967507,44.411031,69.000000,79.905772,32.290000,37.665816,59.601384,40.530009
55.140071,65.305124,162.902647,153.391183,109.030961,107.777481,29.268748,14.197445,156.580781,4.309140,62.963938,56.003834,152.657734,162.138075,150.234594,157.066543,106.050883,154.935895,-0.000807,-1.747583,32.000000,-235.811056,156.947785,-0.025128,27.842824,0.698756,439473.469398,0.969870,19.960513,1.289352,2.953232,15.147870,21.904593,179.685930,180.585720,195.459716,177.279406,136.862196,160.634672,32.000000,155.432980,70.185626,64.916700,98.056190,4.967507,44.465259,69.000000,79.881269,32.290000,37.636724,59.596546,40.277699
55.148403,65.293779,162.980203,153.381260,108.875809,107.789656,29.304214,14.197503,156.589186,4.309349,62.955079,56.006217,152.646855,162.149101,150.221524,157.078634,106.057040,154.950441,-0.000807,-1.749329,32.000000,-235.810948,156.963807,-0.025168,27.840511,0.698773,439543.839006,0.970359,19.948634,1.293517,2.952547,7.797902,10.978851,179.681691,180.582355,195.450853,177.272945,136.924275,160.622157,32.000000,155.406564,70.185112,64.911323,98.048668,4.967507,44.497410,69.000000,79.843671,32.290000,37.617346,59.600922,40.389437
55.131090,65.280613,163.165549,153.372147,108.584976,107.809993,29.285581,14.197608,156.594179,4.308939,62.954940,55.998941,152.636699,162.156651,150.208690,157.088336,106.062520,154.960289,-0.000806,-1.751106,32.000000,-235.810913,156.973602,-0.025183,27.837511,0.699232,439571.140229,0.970157,19.929903,1.296136,2.954342,12.002089,11.054166,179.677839,180.577934,195.445080,177.262637,137.010134,160.610911,32.000000,155.390152,70.184312,64.905771,98.040366,4.967507,44.554656,69.000000,79.821097,32.290000,37.601506,59.597795,40.351286
55.123680,65.270786,163.346624,153.363753,108.398681,107.809757,29.282409,14.197558,156.594289,4.308918,62.980878,56.000922,152.625972,162.160933,150.196729,157.091939,106.068389,154.966535,-0.000806,-1.752893,32.000000,-235.811062,156.979516,-0.025193,27.841449,0.699538,439586.467036,0.968901,19.910581,1.296358,2.955302,5.100756,6.146517,179.671502,180.573056,195.435375,177.258861,137.035528,160.592002,32.000000,155.374830,70.183591,64.900044,98.031859,4.967507,44.652440,69.000000,79.814765,32.290000,37.582974,59.586534,40.395453
55.140835,65.269458,163.199854,153.355983,108.421828,107.809710,29.283356,14.197543,156.599792,4.308232,62.968126,56.016706,152.616075,162.172769,150.184610,157.101832,106.073973,154.976483,-0.000808,-1.754628,32.000000,-235.811055,156.991329,-0.025189,27.847631,0.700696,439651.926718,0.970004,19.913993,1.295197,2.959592,7.301349,7.452874,179.666402,180.567335,195.429845,177.249681,141.436793,160.585582,32.000000,155.360517,70.182223,64.893621,98.023876,4.967507,44.642387,69.000000,79.770153,32.290000,37.582677,59.583249,40.348131
55.143674,65.261157,163.057337,153.349756,108.253612,107.835610,29.264966,14.197495,156.605372,4.308208,62.937717,56.018396,152.608049,162.184225,150.173645,157.113720,106.079906,154.989347,-0.000808,-1.754600,32.000000,-235.811124,157.002806,-0.025164,27.852488,0.701398,439629.750377,0.970225,19.911263,1.292067,2.963275,10.713540,9.570439,179.660069,180.562656,195.422558,177.246030,145.908758,160.569989,32.000000,155.349382,70.180315,64.887305,98.016739,4.967507,44.604119,69.000000,79.731625,32.290000,37.575698,59.591461,40.354588
55.156791,65.245095,163.047747,153.341579,108.312945,107.860135,29.265531,14.197503,156.606420,4.308150,62.932216,56.015474,152.598427,162.196115,150.163918,157.121770,106.084899,154.999699,-0.000809,-1.754606,32.000000,-235.811105,157.010578,-0.025178,27.858905,0.700420,439604.798348,0.969856,19.893506,1.290846,2.959691,9.629835,5.900432,179.653798,180.558123,195.419085,177.236012,144.364985,160.560413,32.000000,155.335007,70.177971,64.881518,98.009308,4.967507,44.601214,69.000000,79.692259,32.290000,37.559769,59.596290,40.248865
55.162936,65.227690,163.096808,153.332740,108.586361,107.872484,29.254950,14.197528,156.614569,4.308024,62.897440,56.028327,152.587455,162.212491,150.154810,157.131664,106.090070,155.010822,-0.000807,-1.754603,32.000000,-235.811048,157.022945,-0.025162,27.866062,0.699842,439684.203251,0.970621,19.882488,1.290552,2.956955,9.914211,13.364542,179.649113,180.554235,195.414528,177.231040,139.892425,160.548918,32.000000,155.323538,70.174861,64.875207,98.001996,4.967507,44.651047,69.000000,79.646920,32.290000,37.532607,59.588983,40.364932
55.168449,65.215362,162.828327,153.324527,108.634111,107.892821,29.265504,14.197473,156.622855,4.307921,62.842037,56.034959,152.578176,162.229122,150.146198,157.145332,106.095684,155.025464,-0.000807,-1.754630,32.000000,-235.811112,157.036960,-0.025165,27.870374,0.699589,439742.170404,0.970526,19.853867,1.290099,2.956077,7.904371,6.598933,179.643381,180.545255,195.413525,177.224513,136.967044,160.535885,32.000000,155.307586,70.171374,64.868187,97.994686,4.967507,44.600522,69.000000,79.613830,32.290000,37.516270,59.594903,40.351873
55.168092,65.182125,162.722435,153.313640,108.679027,107.913244,29.236246,14.197473,156.625926,4.307868,62.817746,56.030183,152.567055,162.242366,150.137260,157.153136,106.102495,155.034346,-0.000808,-1.754631,32.000000,-235.811104,157.046051,-0.025007,27.873216,0.699566,439753.436599,0.970823,19.830578,1.289805,2.956638,8.665313,11.778471,179.635566,180.539276,195.410398,177.218028,136.950475,160.526816,32.000000,155.296430,70.167621,64.860890,97.987733,4.967507,44.558665,69.000000,79.579932,32.290000,37.479842,59.595985,40.357522
55.174045,65.157866,162.470677,153.302519,109.041017,107.925370,29.263177,14.197653,156.634567,4.307839,62.784018,56.047029,152.555251,162.254720,150.128788,157.163446,106.110027,155.045918,-0.000809,-1.755788,32.000000,-235.810942,157.058615,-0.024952,27.876745,0.698419,439803.332735,0.970516,19.812972,1.290609,2.951476,12.126436,11.143966,179.628308,180.533511,195.409068,177.212683,136.842208,160.519624,32.000000,155.275295,70.164455,64.854595,97.981442,4.967507,44.515851,69.000000,79.542378,32.290000,37.439671,59.589297,40.281514
55.168616,65.134286,162.152721,153.290936,109.120435,107.953906,29.312122,14.197732,156.639724,4.307793,62.740171,56.034225,152.544205,162.264452,150.120077,157.171446,106.117115,155.057344,-0.000808,-1.756974,32.000000,-235.811010,157.064753,-0.024951,27.872769,0.698000,439825.701222,0.971592,19.780077,1.287691,2.949575,9.865649,6.330344,179.619974,180.529519,195.406940,177.203091,136.756109,160.507276,32.000000,155.263803,70.161826,64.848228,97.974873,4.967507,44.429342,69.000000,79.508762,32.290000,37.412238,59.597991,40.300443
55.146664,65.103089,161.884539,153.278666,109.023323,107.966867,29.311047,14.197588,156.634616,4.307913,62.748818,56.019742,152.531507,162.261685,150.111206,157.170428,106.124552,155.061223,-0.000807,-1.757008,32.000000,-235.811303,157.064227,-0.024942,27.868161,0.696851,439820.980288,0.970627,19.750121,1.285234,2.944694,5.108141,14.679018,179.611717,180.523420,195.402356,177.193736,135.233050,160.492746,32.000000,155.236581,70.158357,64.840943,97.967757,4.967507,44.343932,69.000000,79.495405,32.290000,37.368268,59.586445,40.378799
55.131343,65.091752,161.880095,153.266531,109.090480,107.954776,29.308528,14.197521,156.629837,4.308027,62.755356,56.025713,152.518618,162.257608,150.100994,157.167536,106.131913,155.061032,-0.000808,-1.756997,32.000000,-235.811270,157.060916,-0.024967,27.863552,0.695898,439893.595978,0.969307,19.731738,1.283154,2.939220,9.724872,11.346528,179.604227,180.519559,195.397575,177.183508,130.783227,160.479372,32.000000,155.222857,70.154353,64.833152,97.959712,4.967507,44.324335,69.000000,79.489328,32.290000,37.343125,59.597460,40.342189
55.122237,65.085052,161.784106,153.256479,109.044227,107.950155,29.285085,14.197622,156.621216,4.308023,62.780220,56.013286,152.508230,162.248310,150.089967,157.162959,106.139974,155.057435,-0.000808,-1.756994,32.000000,-235.811128,157.056162,-0.024926,27.858456,0.695257,439901.920311,0.969805,19.721556,1.277417,2.935527,8.135375,8.930210,179.597175,180.509433,195.393236,177.176801,132.251148,160.462700,32.000000,155.211503,70.151136,64.827138,97.952189,4.967507,44.314786,69.000000,79.468573,32.290000,37.330729,59.590428,40.247178
55.114660,65.084810,161.557789,153.248020,109.101304,107.942239,29.275140,14.197693,156.606733,4.307917,62.829899,56.006410,152.497977,162.236532,150.077447,157.150130,106.148166,155.048748,-0.000809,-1.756984,32.000000,-235.811088,157.044204,-0.024889,27.856424,0.695461,439832.463022,0.970049,19.724891,1.269971,2.936262,15.830635,6.075052,179.589799,180.503200,195.389218,177.165831,136.651862,160.453218,32.000000,155.201444,70.147322,64.820156,97.945019,4.967507,44.250855,69.000000,79.445052,32.290000,37.324947,59.585147,40.361998
55.104529,65.092846,161.602085,153.240662,109.234642,107.917958,29.256458,14.197618,156.595996,4.307759,62.844335,56.017898,152.489977,162.229161,150.064859,157.142651,106.156339,155.041233,-0.000810,-1.758154,32.000000,-235.811080,157.037430,-0.024879,27.857899,0.695278,439793.333669,0.970944,19.726912,1.260334,2.935006,8.076221,12.131905,179.582033,180.496105,195.383688,177.160170,136.541449,160.438816,32.000000,155.187452,70.144762,64.813046,97.938437,4.967507,44.236771,69.000000,79.434098,32.290000,37.336983,59.588825,40.539914
55.108055,65.101575,161.703936,153.236572,109.120878,107.914013,29.263227,14.197448,156.586693,4.307827,62.843519,56.006721,152.483633,162.223080,150.052469,157.136755,106.164800,155.037477,-0.000811,-1.758151,32.000000,-235.811340,157.031229,-0.024904,27.855012,0.694472,439748.865542,0.971350,19.733928,1.248335,2.931303,5.531770,6.563050,179.573658,180.489262,195.379858,177.146317,136.465286,160.432417,32.000000,155.179738,70.143235,64.805585,97.931849,4.967507,44.274714,69.000000,79.408288,32.290000,37.349730,59.596556,40.358476
55.102880,65.099530,161.761918,153.231209,108.992579,107.918236,29.252046,14.197508,156.575035,4.307326,62.853822,55.991112,152.476716,162.214387,150.042221,157.125082,106.173464,155.027428,-0.000813,-1.758123,32.000000,-235.811235,157.022039,-0.024951,27.852276,0.694618,439651.236635,0.971970,19.751669,1.236868,2.932646,6.475779,7.997101,179.564807,180.485774,195.371631,177.138405,134.976738,160.424012,32.000000,155.162761,70.142446,64.798620,97.925797,4.967507,44.304419,69.000000,79.379616,32.290000,37.355130,59.600893,40.260751
55.095735,65.094475,162.016642,153.225418,108.943971,107.906215,29.290637,14.197609,156.564495,4.306870,62.848646,55.993566,152.469821,162.205281,150.032011,157.115209,106.181599,155.017921,-0.000812,-1.758142,32.000000,-235.811000,157.012498,-0.024951,27.850240,0.695038,439627.898096,0.971664,19.757020,1.226760,2.934307,6.059376,8.054657,179.556385,180.477940,195.366523,177.125643,130.547298,160.412632,32.000000,155.151750,70.140897,64.790769,97.920061,4.967507,44.364347,69.000000,79.359477,32.290000,37.345054,59.598611,40.442482
55.084519,65.094178,162.126344,153.220046,108.938460,107.894106,29.268276,14.197539,156.554372,4.306658,62.835130,55.985056,152.463739,162.196562,150.022754,157.108395,106.189824,155.010838,-0.000812,-1.758155,32.000000,-235.811001,157.005526,-0.024973,27.847267,0.695441,439627.089685,0.972169,19.759933,1.213692,2.935635,11.807741,6.739913,179.546421,180.470652,195.357889,177.116858,130.547298,160.396891,32.000000,155.144346,70.140534,64.784203,97.915584,4.967507,44.427121,69.000000,79.348038,32.290000,37.345190,59.593674,40.528028
55.067015,65.082364,162.120486,153.213811,108.990570,107.882017,29.282865,14.197538,156.540727,4.306668,62.828973,55.984772,152.456367,162.183985,150.014590,157.097351,106.197106,155.002608,-0.000812,-1.758152,32.000000,-235.810945,156.997884,-0.025092,27.844590,0.696517,439558.789640,0.970906,19.761724,1.201388,2.940639,7.575775,11.590657,179.534372,180.461204,195.350780,177.106057,130.547298,160.391642,32.000000,155.134598,70.140965,64.777602,97.911221,4.967507,44.438142,69.000000,79.333413,32.290000,37.334298,59.588668,40.379312
55.040161,65.073823,162.089023,153.207263,108.915422,107.869950,29.280995,14.197589,156.526258,4.306296,62.823199,55.967338,152.448392,162.166522,150.006680,157.084074,106.204486,154.993741,-0.000811,-1.758164,32.000000,-235.810839,156.985018,-0.025184,27.840308,0.697108,439499.716841,0.971758,19.772175,1.190058,2.943229,13.552216,5.624600,179.522509,180.456605,195.341596,177.096709,127.497045,160.379875,32.000000,155.128651,70.140210,64.770244,97.906843,4.967507,44.437848,69.000000,79.342716,32.290000,37.320183,59.605436,40.327368
55.037033,65.071420,162.069485,153.200969,108.722038,107.850436,29.260573,14.197735,156.503854,4.306301,62.864204,55.955757,152.440787,162.143652,149.998715,157.064178,106.212121,154.978305,-0.000811,-1.758169,32.000000,-235.810590,156.965257,-0.025190,27.837201,0.697293,439431.166057,0.971476,19.777137,1.179166,2.944058,10.353207,7.968535,179.510378,180.446860,195.333644,177.086056,127.436586,160.371320,32.000000,155.115314,70.139851,64.762877,97.903097,4.967507,44.433463,69.000000,79.337915,32.290000,37.310713,59.596467,40.375717
55.016732,65.078020,162.062410,153.195497,108.760829,107.822226,29.269546,14.197902,156.485577,4.306281,62.892244,55.948532,152.433876,162.123860,149.989432,157.046106,106.219556,154.960286,-0.000811,-1.758238,32.000000,-235.810356,156.952865,-0.025140,27.835241,0.697546,439373.098192,0.971932,19.794341,1.167900,2.944923,6.009404,17.068398,179.497111,180.443116,195.323123,177.074508,131.988336,160.366410,32.000000,155.111100,70.139283,64.754727,97.899409,4.967507,44.441472,69.000000,79.321296,32.290000,37.320609,59.599122,40.368527
55.008087,65.088695,162.014498,153.192555,108.791794,107.798164,29.258103,14.197725,156.468047,4.306161,62.897077,55.939192,152.428749,162.105566,149.979410,157.028249,106.226148,154.945903,-0.000811,-1.758211,32.000000,-235.810461,156.938975,-0.025159,27.833471,0.697450,439276.024803,0.972489,19.794939,1.153495,2.944735,9.788147,9.122699,179.483615,180.434410,195.313280,177.065622,136.485437,160.356277,32.000000,155.101069,70.137708,64.746824,97.896301,4.967507,44.429948,69.000000,79.311951,32.290000,37.334445,59.591933,40.357009
54.983294,65.093898,162.253456,153.189167,108.729471,107.782396,29.262447,14.197737,156.446195,4.305972,62.920835,55.925344,152.424190,162.083374,149.970455,157.006768,106.233863,154.931107,-0.000812,-1.758194,32.000000,-235.810376,156.919456,-0.025218,27.830822,0.697589,439169.062141,0.972351,19.821010,1.138158,2.945693,22.065419,10.725274,179.470202,180.429819,195.306366,177.053095,135.044936,160.347063,32.000000,155.102745,70.136701,64.739986,97.894475,4.967507,44.475728,69.000000,79.325690,32.290000,37.346365,59.589209,40.369921
54.955952,65.098755,162.398788,153.185767,108.562627,107.754051,29.269423,14.197608,156.424161,4.305620,62.952397,55.912039,152.419610,162.058927,149.963242,156.983875,106.241937,154.913969,-0.000812,-1.758181,32.000000,-235.810557,156.898776,-0.025236,27.826754,0.697425,439078.170682,0.972711,19.839977,1.125259,2.945285,7.161794,6.192430,179.456279,180.420713,195.297225,177.047191,130.545941,160.339047,32.000000,155.091726,70.136176,64.732748,97.894080,4.967507,44.566708,69.000000,79.342542,32.290000,37.350463,59.592091,40.348425
54.944743,65.108391,162.292727,153.182792,108.414452,107.717492,29.275062,14.197746,156.399558,4.305218,62.973468,55.899025,152.415091,162.031845,149.955064,156.963627,106.248766,154.893936,-0.000812,-1.758153,32.000000,-235.810479,156.876671,-0.025246,27.820205,0.698695,439022.267609,0.972924,19.868969,1.111055,2.950959,16.049411,5.651636,179.441342,180.413611,195.292429,177.034276,127.495739,160.332386,32.000000,155.093209,70.134662,64.725299,97.893959,4.967507,44.556500,69.000000,79.340879,32.290000,37.364878,59.600371,40.347911
54.933834,65.117590,162.276267,153.180504,108.280881,107.693027,29.280394,14.197820,156.373399,4.305153,63.001677,55.879756,152.411178,162.007151,149.947479,156.941317,106.256822,154.872139,-0.000812,-1.759887,32.000000,-235.810487,156.854691,-0.025165,27.815262,0.699575,438915.651622,0.972985,19.900069,1.095465,2.955072,7.460320,9.958431,179.427637,180.403160,195.282546,177.029371,127.473244,160.323271,32.000000,155.079063,70.133985,64.718220,97.894652,4.967507,44.528002,69.000000,79.335553,32.290000,37.378932,59.584115,40.353927
54.920375,65.130106,162.320726,153.178998,108.244422,107.660515,29.286364,14.197917,156.349548,4.304793,63.038270,55.866471,152.407783,161.981359,149.940106,156.918187,106.263008,154.851191,-0.000813,-1.761632,32.000000,-235.810491,156.831412,-0.025059,27.811090,0.699250,438774.167633,0.972712,19.920468,1.079848,2.953744,6.011595,12.466339,179.414053,180.392754,195.275836,177.018846,127.558168,160.326383,32.000000,155.077241,70.132460,64.711078,97.896525,4.967507,44.568739,69.000000,79.342900,32.290000,37.395211,59.587685,40.352974
54.913008,65.144107,162.342790,153.178205,108.116312,107.623908,29.294600,14.198033,156.326741,4.304806,63.062430,55.854784,152.406132,161.957806,149.933351,156.895995,106.270546,154.829008,-0.000812,-1.763342,32.000000,-235.810474,156.810443,-0.025047,27.806958,0.699320,438678.002737,0.972552,19.940141,1.062230,2.954031,6.601706,6.377424,179.402081,180.383789,195.267065,177.015273,127.644367,160.321171,32.000000,155.074411,70.131515,64.705509,97.900056,4.967507,44.564343,69.000000,79.337295,32.290000,37.416326,59.582974,40.188044
54.919284,65.157762,162.492241,153.178054,108.069030,107.595270,29.290713,14.198093,156.304964,4.304464,63.082639,55.851066,152.405071,161.934635,149.927980,156.874335,106.278389,154.809019,-0.000813,-1.765077,32.000000,-235.810493,156.787982,-0.025057,27.805664,0.699607,438559.417431,0.972356,19.965583,1.046854,2.955565,7.137636,8.273213,179.389374,180.374125,195.263068,177.007714,132.042016,160.320599,32.000000,155.073680,70.131354,64.700119,97.905270,4.967507,44.623875,69.000000,79.332224,32.290000,37.436777,59.595316,40.532210
54.909772,65.172416,162.487966,153.177861,108.421366,107.574917,29.272173,14.197979,156.293450,4.304027,63.071972,55.858211,152.402843,161.923903,149.921950,156.859343,106.284417,154.792248,-0.000814,-1.765042,32.000000,-235.810632,156.774254,-0.024979,27.807248,0.699686,438418.871946,0.971933,19.986662,1.029581,2.956363,8.620960,15.812909,179.376422,180.366988,195.256185,177.003437,136.443290,160.316993,32.000000,155.075572,70.128562,64.694065,97.910640,4.967507,44.659071,69.000000,79.322091,32.290000,37.458266,59.589347,40.440794
54.915696,65.173087,162.373139,153.176713,108.686383,107.579067,29.256086,14.197944,156.287191,4.303606,63.023847,55.858539,152.401090,161.917003,149.918071,156.853107,106.290782,154.781332,-0.000815,-1.763872,32.000000,-235.810586,156.765024,-0.024933,27.806132,0.700072,438300.771144,0.971716,19.994288,1.012967,2.958747,7.066461,12.919483,179.365099,180.355494,195.254406,176.994829,134.837647,160.313214,32.000000,155.075608,70.125557,64.689161,97.917015,4.967507,44.632755,69.000000,79.313773,32.290000,37.470287,59.587272,40.355101
54.912160,65.161795,162.481073,153.173565,108.854554,107.587286,29.264356,14.197790,156.282016,4.304001,62.984963,55.850682,152.397689,161.909404,149.916184,156.844855,106.297000,154.772385,-0.000815,-1.762102,32.000000,-235.810889,156.755327,-0.024953,27.803652,0.700046,438231.958432,0.972373,20.018079,0.999579,2.959181,6.134739,9.917139,179.354609,180.347872,195.248086,176.988644,130.305404,160.307828,32.000000,155.079026,70.122427,64.684554,97.922826,4.967507,44.643188,69.000000,79.302130,32.290000,37.462246,59.589337,40.185329
54.900930,65.140559,162.579456,153.167372,109.002042,107.587664,29.254468,14.197790,156.274887,4.303920,62.959508,55.836088,152.392466,161.898102,149.914766,156.837930,106.302834,154.762118,-0.000816,-1.760350,32.000000,-235.810854,156.745069,-0.024979,27.799835,0.699563,438232.451395,0.972830,20.013059,0.988422,2.956771,6.144256,10.565201,179.344908,180.334678,195.245935,176.981860,127.352059,160.306783,32.000000,155.071378,70.119333,64.679807,97.928748,4.967507,44.699629,69.000000,79.298004,32.290000,37.432734,59.596369,40.124361
54.909549,65.128521,162.557113,153.160567,109.001119,107.575717,29.268467,14.197994,156.264825,4.304166,62.946152,55.832448,152.387468,161.884145,149.911590,156.825356,106.308012,154.750934,-0.000815,-1.760304,32.000000,-235.810657,156.731814,-0.024982,27.796651,0.700136,438240.026393,0.972670,20.005165,0.978278,2.958927,7.700727,8.173148,179.333549,180.324882,195.240721,176.973607,127.413971,160.304985,32.000000,155.068363,70.116477,64.675007,97.933537,4.967507,44.698998,69.000000,79.282807,32.290000,37.411901,59.598670,40.247251
54.896007,65.120064,162.636285,153.154410,109.078197,107.556274,29.250106,14.198076,156.256923,4.304032,62.932668,55.823996,152.381965,161.871224,149.907949,156.814772,106.313096,154.736634,-0.000816,-1.761496,32.000000,-235.810562,156.718097,-0.024923,27.793809,0.700736,438206.986761,0.973167,19.994716,0.967937,2.961324,5.269655,6.064313,179.320596,180.313215,195.236754,176.966985,127.357227,160.302190,32.000000,155.058993,70.114885,64.671020,97.938626,4.967507,44.735814,69.000000,79.283241,32.290000,37.397959,59.588914,40.218124
54.884065,65.112198,162.604113,153.148387,109.205083,107.552180,29.291967,14.198064,156.245552,4.304137,62.911264,55.815486,152.376224,161.855461,149.903566,156.801825,106.317863,154.724585,-0.000816,-1.763230,32.000000,-235.810569,156.704911,-0.024903,27.790483,0.700511,438124.434974,0.972393,19.974398,0.957849,2.960453,10.216628,5.621331,179.309221,180.305396,195.230915,176.958126,127.249671,160.299017,32.000000,155.051012,70.113695,64.666787,97.943548,4.967507,44.763887,69.000000,79.287778,32.290000,37.389106,59.589730,40.169482
54.862376,65.101935,162.309424,153.141984,109.177108,107.548243,29.267431,14.197980,156.235289,4.304195,62.899809,55.804736,152.371407,161.837883,149.898788,156.787453,106.322901,154.711236,-0.000818,-1.763801,32.000000,-235.810635,156.690940,-0.024937,27.786629,0.700941,438031.884958,0.973071,19.978952,0.946488,2.962625,10.960273,10.134987,179.297477,180.294817,195.222977,176.952433,131.756233,160.294893,32.000000,155.033345,70.112924,64.663201,97.948031,4.967507,44.701051,69.000000,79.300337,32.290000,37.375044,59.597942,40.172930
54.861819,65.094624,162.317727,153.135112,109.131154,107.532069,29.302166,14.198067,156.216985,4.304369,62.911076,55.791252,152.366587,161.816139,149.893178,156.769262,106.328055,154.697511,-0.000820,-1.763802,32.000000,-235.810455,156.670977,-0.025002,27.780695,0.701018,438002.348026,0.971857,19.982561,0.936430,2.962683,7.848562,7.849544,179.285364,180.289703,195.214100,176.942386,136.303158,160.290050,32.000000,155.031036,70.113436,64.659954,97.952908,4.967507,44.674577,69.000000,79.304662,32.290000,37.363749,59.599103,40.353414
54.845036,65.092501,162.278745,153.129056,109.159882,107.507569,29.292107,14.198174,156.200276,4.304399,62.924201,55.784512,152.361107,161.789250,149.887187,156.749484,106.332179,154.681159,-0.000821,-1.763818,32.000000,-235.810402,156.650517,-0.025087,27.775723,0.700185,437976.097517,0.973035,19.993143,0.925532,2.958483,15.959713,7.803032,179.274622,180.280237,195.203932,176.938476,134.909939,160.279635,32.000000,155.018562,70.113196,64.656710,97.956682,4.967507,44.680958,69.000000,79.306142,32.290000,37.357542,59.584714,40.125755
54.812733,65.094830,162.331105,153.123795,109.019725,107.479083,29.300508,14.198099,156.175933,4.304316,62.954601,55.754038,152.358141,161.760617,149.880901,156.721560,106.336184,154.657540,-0.000823,-1.763842,32.000000,-235.810556,156.623594,-0.025044,27.767506,0.700252,437889.420841,0.971727,19.986369,0.914352,2.958665,10.816810,8.967453,179.264102,180.273446,195.197368,176.930131,130.529475,160.272395,32.000000,155.024400,70.113891,64.654098,97.961011,4.967507,44.693036,69.000000,79.334218,32.290000,37.358767,59.590261,40.152461
54.796133,65.100878,162.318070,153.119312,108.819553,107.442508,29.276190,14.198163,156.145049,4.304449,63.023132,55.731656,152.354095,161.723916,149.873402,156.690236,106.339548,154.630624,-0.000824,-1.765032,32.000000,-235.810574,156.589201,-0.025022,27.761262,0.700286,437789.834664,0.972163,20.000381,0.903048,2.958859,12.833427,9.845627,179.252502,180.262776,195.185431,176.927467,126.064139,160.263083,32.000000,155.016970,70.114449,64.651198,97.965074,4.967507,44.708209,69.000000,79.359919,32.290000,37.368010,59.588314,40.204405
54.780791,65.127859,162.305665,153.118591,108.769466,107.397873,29.261108,14.198176,156.116417,4.304414,63.070286,55.725472,152.351264,161.688547,149.864507,156.661860,106.342039,154.600702,-0.000824,-1.768521,32.000000,-235.810438,156.558150,-0.025046,27.755718,0.700970,437691.126362,0.972267,20.033777,0.888671,2.961558,6.147927,6.243425,179.241386,180.253873,195.178197,176.918762,121.521320,160.261553,32.000000,155.025384,70.115620,64.648531,97.968477,4.967507,44.695795,69.000000,79.372750,32.290000,37.397328,59.592100,40.021647
