OSU 80 Ton Compressor Load Stand
54.769712,65.151606,162.391606,153.119926,108.489648,107.369374,29.296078,14.198328,156.088112,4.304265,63.099693,55.707001,152.351471,161.656215,149.855910,156.633362,106.344537,154.573685,-0.000823,-1.772038,32.000000,-235.810248,156.528492,-0.025060,27.747862,0.701076,437554.527125,0.973085,20.055794,0.873484,2.962218,12.392358,6.034560,179.231121,180.245363,195.167005,176.916717,123.042395,160.249142,32.000000,155.026603,70.117726,64.647005,97.972168,4.967507,44.736708,69.000000,79.389316,32.290000,37.434486,59.595336,39.917392
54.748415,65.173304,162.259437,153.122197,108.142301,107.337069,29.273065,14.198417,156.050672,4.303994,63.169749,55.681066,152.351953,161.615766,149.848619,156.595244,106.346158,154.542994,-0.000823,-1.775552,32.000000,-235.810184,156.488952,-0.025106,27.738833,0.701147,437416.030200,0.973555,20.097539,0.857850,2.962821,6.834938,10.670265,179.221845,180.237918,195.160029,176.907120,127.591036,160.248435,32.000000,155.028733,70.120826,64.644643,97.975223,4.967507,44.722048,69.000000,79.408776,32.290000,37.467143,59.586268,40.063319
54.710207,65.194138,162.268870,153.124284,107.970943,107.288466,29.264378,14.198504,156.011195,4.303592,63.246379,55.659748,152.352751,161.570070,149.841807,156.553675,106.347258,154.510138,-0.000823,-1.779057,32.000000,-235.810016,156.448442,-0.025090,27.729325,0.701698,437334.913031,0.972414,20.131949,0.843483,2.964989,6.359155,15.181078,179.212313,180.228616,195.150027,176.903635,126.200253,160.240132,32.000000,155.029124,70.124217,64.642623,97.977458,4.967507,44.717072,69.000000,79.446137,32.290000,37.498071,59.595641,40.013429
54.695846,65.233126,162.018037,153.130184,107.780898,107.243790,29.283979,14.198502,155.967395,4.303089,63.305101,55.622740,152.355708,161.521972,149.836049,156.510918,106.349170,154.473750,-0.000823,-1.781978,32.000000,-235.809967,156.404079,-0.025100,27.714994,0.701529,437244.842930,0.973361,20.174148,0.828376,2.963728,11.058254,11.711979,179.200681,180.216420,195.143917,176.893608,121.805644,160.244688,32.000000,155.031072,70.127371,64.641363,97.979891,4.967507,44.690634,69.000000,79.483224,32.290000,37.546502,59.594657,40.050994
54.668565,65.269034,161.601349,153.136677,107.470745,107.199066,29.271130,14.198530,155.917459,4.302643,63.421050,55.587886,152.357693,161.463492,149.831227,156.459695,106.349195,154.430375,-0.000823,-1.784891,32.000000,-235.809922,156.349000,-0.025128,27.700116,0.702056,437100.476705,0.974016,20.231780,0.812837,2.965971,6.193259,11.880745,179.189657,180.206370,195.133850,176.888336,118.803470,160.242306,32.000000,155.035104,70.130187,64.640556,97.981652,4.967507,44.578992,69.000000,79.508832,32.290000,37.601626,59.583997,39.995234
54.632709,65.312732,161.549031,153.144809,107.323271,107.125727,29.266286,14.198544,155.861098,4.303087,63.549132,55.562820,152.360880,161.398974,149.824756,156.401202,106.349414,154.380127,-0.000824,-1.788427,32.000000,-235.809890,156.290482,-0.025167,27.690049,0.701393,436978.638894,0.973343,20.284605,0.794931,2.962163,7.385044,8.202418,179.177717,180.193529,195.127579,176.878934,118.714220,160.240942,32.000000,155.036019,70.131818,64.640564,97.982838,4.967507,44.502193,69.000000,79.567622,32.290000,37.652544,59.594667,39.929644
54.614055,65.375087,161.591047,153.155628,107.216743,107.060609,29.281959,14.198488,155.804048,4.303179,63.640496,55.536722,152.367001,161.335720,149.818997,156.345266,106.349016,154.326643,-0.000825,-1.791936,32.000000,-235.809950,156.232192,-0.025145,27.677879,0.700254,436864.322881,0.973995,20.346802,0.775837,2.956020,9.680814,10.045978,179.166392,180.182913,195.116918,176.872152,121.727900,160.245011,32.000000,155.040199,70.134237,64.640460,97.983319,4.967507,44.538618,69.000000,79.598562,32.290000,37.743884,59.594628,40.001397
54.585406,65.430661,161.418911,153.169364,106.836643,107.007723,29.285600,14.198531,155.735457,4.303260,63.781101,55.495681,152.374672,161.263868,149.815290,156.277195,106.348506,154.268849,-0.000826,-1.795443,32.000000,-235.809932,156.161812,-0.025131,27.664811,0.700405,436650.999835,0.974310,20.425070,0.753525,2.957002,12.002201,12.313571,179.155480,180.172669,195.108368,176.868575,121.727900,160.247793,32.000000,155.043415,70.136141,64.640172,97.984178,4.967507,44.509499,69.000000,79.641897,32.290000,37.829103,59.584567,39.856056
54.553580,65.497883,161.230258,153.184240,106.502803,106.938308,29.306768,14.198544,155.665643,4.303022,63.944320,55.463755,152.383452,161.186903,149.811914,156.204622,106.347385,154.205433,-0.000827,-1.798945,32.000000,-235.810111,156.088152,-0.025075,27.654508,0.700835,436485.279616,0.973727,20.505416,0.730399,2.958781,7.361196,7.368524,179.146919,180.165806,195.099247,176.862309,121.727900,160.250618,32.000000,155.054305,70.136924,64.639945,97.984950,4.967507,44.447129,69.000000,79.692926,32.290000,37.919770,59.593585,39.931258
54.552985,65.572148,161.206997,153.201035,106.539971,106.869139,29.281597,14.198627,155.605304,4.302621,64.047991,55.465424,152.396121,161.124932,149.809418,156.142331,106.346335,154.144639,-0.000828,-1.802450,32.000000,-235.810030,156.025165,-0.025068,27.649638,0.700628,436367.521060,0.973834,20.588631,0.705482,2.957181,7.048911,14.302741,179.136673,180.155139,195.090847,176.860566,121.727900,160.254661,32.000000,155.068981,70.138955,64.641020,97.985389,4.967507,44.424640,69.000000,79.729401,32.290000,38.027552,59.591294,40.193473
54.548632,65.648850,161.158077,153.220529,106.533501,106.823671,29.278227,14.198634,155.552552,4.302152,64.093480,55.453641,152.409411,161.069891,149.808750,156.087625,106.344956,154.089218,-0.000830,-1.805966,32.000000,-235.810080,155.970611,-0.025107,27.640375,0.700249,436202.316824,0.973302,20.686572,0.678696,2.955448,10.198082,7.066864,179.125598,180.148219,195.081996,176.857295,118.710926,160.266743,32.000000,155.087950,70.140678,64.641674,97.985580,4.967507,44.414765,69.000000,79.746131,32.290000,38.141022,59.582167,40.029350
54.508828,65.685114,160.977373,153.236041,106.341310,106.782899,29.286124,14.198686,155.495575,4.301811,64.172793,55.427546,152.422052,161.006652,149.811648,156.027175,106.343558,154.029141,-0.000831,-1.807719,32.000000,-235.809925,155.909427,-0.025084,27.632128,0.699987,436025.368701,0.973713,20.761413,0.652984,2.955054,10.443395,6.292720,179.117009,180.138911,195.074829,176.855728,118.633101,160.269961,32.000000,155.100413,70.141563,64.643366,97.985643,4.967507,44.379726,69.000000,79.811409,32.290000,38.216234,59.598267,39.936687
54.504179,65.727823,160.791799,153.250034,106.422934,106.733955,29.257721,14.198728,155.442192,4.301845,64.217109,55.429912,152.432904,160.949013,149.817652,155.969260,106.342801,153.974612,-0.000830,-1.809465,32.000000,-235.809809,155.853290,-0.024941,27.628101,0.699940,435952.559945,0.973696,20.842317,0.629958,2.954393,10.448781,13.797306,179.110075,180.134324,195.066452,176.853376,118.645547,160.280721,32.000000,155.119903,70.143004,64.645259,97.984666,4.967507,44.308043,69.000000,79.843179,32.290000,38.276971,59.586908,40.256202
54.508701,65.762953,160.518438,153.262600,106.612195,106.713015,29.277027,14.198828,155.406234,4.301562,64.168862,55.433257,152.445210,160.910465,149.825516,155.930209,106.341859,153.933755,-0.000830,-1.810660,32.000000,-235.809773,155.815441,-0.024926,27.622083,0.699772,435866.038764,0.973942,20.917023,0.604896,2.953235,14.070352,5.863981,179.104118,180.126859,195.058873,176.855507,118.738776,160.287749,32.000000,155.140656,70.143883,64.647521,97.983421,4.967507,44.246388,69.000000,79.860844,32.290000,38.347211,59.590615,40.191639
54.506557,65.776475,160.368950,153.273830,106.579258,106.700677,29.270271,14.199018,155.367409,4.301947,64.129375,55.418802,152.455372,160.870457,149.834339,155.894045,106.340263,153.893722,-0.000830,-1.810656,32.000000,-235.809558,155.776383,-0.024927,27.613404,0.698950,435729.978203,0.974643,20.964223,0.581628,2.950082,7.385531,11.273696,179.098370,180.119694,195.052285,176.854659,123.182016,160.294418,32.000000,155.166518,70.143140,64.649772,97.981553,4.967507,44.157490,69.000000,79.889383,32.290000,38.371151,59.598129,40.179093
54.497226,65.768423,160.430271,153.277291,106.722294,106.684458,29.269720,14.199185,155.331627,4.302520,64.112024,55.405186,152.461254,160.831436,149.844667,155.851764,106.338724,153.856372,-0.000831,-1.810641,32.000000,-235.809364,155.737643,-0.024968,27.607825,0.697870,435691.248410,0.973811,20.994984,0.564565,2.944822,10.335219,9.035963,179.090348,180.113259,195.044231,176.857654,127.573963,160.307045,32.000000,155.188621,70.140638,64.651484,97.978903,4.967507,44.170411,69.000000,79.914199,32.290000,38.374517,59.587380,40.157963
54.483233,65.768797,160.352705,153.280394,106.942321,106.659924,29.279771,14.199216,155.299130,4.303098,64.075494,55.404066,152.466129,160.793601,149.854852,155.816222,106.335765,153.821638,-0.000832,-1.809479,32.000000,-235.809334,155.702314,-0.024937,27.601389,0.697453,435663.576639,0.974001,21.010578,0.548515,2.942196,9.635674,8.442099,179.083320,180.109087,195.037448,176.857311,127.477449,160.318409,32.000000,155.217016,70.136165,64.653806,97.976353,4.967507,44.147407,69.000000,79.961138,32.290000,38.373575,59.586672,39.913723
54.487592,65.769488,160.297755,153.282439,106.943821,106.643716,29.270111,14.199075,155.268047,4.303649,64.042620,55.399098,152.470329,160.758306,149.864097,155.781389,106.333156,153.789615,-0.000832,-1.807726,32.000000,-235.809462,155.670272,-0.024935,27.594252,0.697851,435595.636407,0.974034,21.011541,0.533590,2.943825,6.477368,7.282062,179.076798,180.106494,195.029452,176.858681,127.419071,160.326410,32.000000,155.234356,70.131672,64.656061,97.972654,4.967507,44.124236,69.000000,79.975818,32.290000,38.384728,59.587222,40.207486
54.477702,65.762384,160.112279,153.282724,107.185464,106.619381,29.299519,14.198851,155.238793,4.304455,64.028213,55.399389,152.472212,160.725675,149.872345,155.748103,106.329773,153.757817,-0.000832,-1.806003,32.000000,-235.809656,155.638918,-0.024931,27.592075,0.697739,435511.066768,0.973753,21.025436,0.521233,2.943157,6.551344,12.395576,179.071649,180.104272,195.022472,176.858568,127.456199,160.335096,32.000000,155.253346,70.125861,64.657963,97.968953,4.967507,44.072701,69.000000,80.020756,32.290000,38.379107,59.596408,40.207119
54.463656,65.765255,159.790796,153.282515,107.424222,106.606671,29.273681,14.198960,155.215886,4.304759,63.970601,55.399014,152.473985,160.703377,149.878424,155.723175,106.325663,153.732969,-0.000833,-1.804264,32.000000,-235.809548,155.614782,-0.024975,27.587699,0.697523,435447.450534,0.973842,21.021915,0.509721,2.941913,19.749266,5.113232,179.066153,180.101797,195.013014,176.861655,127.552635,160.336293,32.000000,155.270055,70.119725,64.659801,97.965086,4.967507,43.970559,69.000000,80.055433,32.290000,38.382994,59.593782,40.180047
54.454446,65.753797,159.630495,153.280674,107.199659,106.594533,29.278942,14.198982,155.184692,4.305690,63.954862,55.362465,152.476582,160.671026,149.885081,155.697607,106.322950,153.703743,-0.000832,-1.801351,32.000000,-235.809427,155.585275,-0.024952,27.577129,0.696792,435351.169558,0.972820,21.024369,0.499078,2.939042,6.392260,16.320272,179.060362,180.098137,195.008386,176.862124,126.135191,160.342978,32.000000,155.291630,70.114991,64.662085,97.962889,4.967507,43.891918,69.000000,80.100479,32.290000,38.381382,59.602102,40.193766
54.439597,65.745686,159.549778,153.278349,107.225330,106.553628,29.325845,14.199127,155.153079,4.306415,63.993657,55.356050,152.475535,160.632867,149.890282,155.665193,106.319500,153.668757,-0.000831,-1.800184,32.000000,-235.809422,155.553065,-0.024920,27.574569,0.695712,435320.699145,0.973847,21.040816,0.492226,2.933898,5.534967,6.629633,179.053599,180.097237,194.999723,176.867354,121.683089,160.349951,32.000000,155.306063,70.110729,64.663509,97.960282,4.967507,43.863498,69.000000,80.137980,32.290000,38.359139,59.590153,40.123847
54.434865,65.758599,159.334419,153.276690,107.401724,106.508768,29.270030,14.199187,155.133085,4.307205,63.963837,55.364519,152.476000,160.609621,149.892960,155.640076,106.314874,153.642537,-0.000831,-1.800211,32.000000,-235.809369,155.532317,-0.024894,27.574842,0.695345,435266.891147,0.973714,21.038262,0.482046,2.931450,12.223439,8.736976,179.046901,180.093331,194.994296,176.868230,123.187077,160.360846,32.000000,155.316779,70.105802,64.664802,97.957592,4.967507,43.788765,69.000000,80.182783,32.290000,38.382101,59.591225,40.131037
54.447927,65.760562,159.042494,153.278157,107.423425,106.500556,29.306797,14.199274,155.117536,4.308196,63.892972,55.361986,152.479378,160.591329,149.895416,155.622594,106.310733,153.625616,-0.000831,-1.800194,32.000000,-235.809290,155.516865,-0.024909,27.573876,0.695009,435104.965500,0.972055,21.044508,0.470057,2.930767,5.267689,13.201525,179.043014,180.092695,194.984894,176.869455,127.716809,160.369827,32.000000,155.327675,70.101188,64.667111,97.955847,4.967507,43.693029,69.000000,80.201608,32.290000,38.394657,59.588452,40.208807
54.441690,65.746504,158.773272,153.276724,107.451174,106.500558,29.282547,14.199193,155.104613,4.309518,63.829089,55.354145,152.480199,160.575628,149.899350,155.607707,106.306183,153.608628,-0.000832,-1.797852,32.000000,-235.809429,155.503231,-0.024925,27.573683,0.693917,434952.301159,0.973626,21.061996,0.463113,2.927066,9.709323,20.138620,179.037305,180.090180,194.975877,176.873877,127.798239,160.378988,32.000000,155.342482,70.096557,64.669419,97.954182,4.967507,43.586088,69.000000,80.227239,32.290000,38.390500,59.598768,40.255468
54.427262,65.725394,158.567766,153.273363,107.448929,106.500401,29.271772,14.199068,155.094740,4.310562,63.787708,55.351138,152.478563,160.559940,149.902864,155.594653,106.300370,153.597214,-0.000830,-1.794948,32.000000,-235.809520,155.492864,-0.024918,27.572491,0.692523,434920.937145,0.972077,21.051329,0.459783,2.921002,12.011204,5.336626,179.032970,180.086166,194.967428,176.872498,127.898394,160.383387,32.000000,155.358892,70.090601,64.670895,97.951890,4.967507,43.498958,69.000000,80.279734,32.290000,38.363268,59.595149,40.246224
54.432044,65.706204,158.504330,153.269047,107.298365,106.491940,29.283416,14.199175,155.087515,4.311569,63.744767,55.347181,152.476767,160.550583,149.906291,155.582854,106.294855,153.587682,-0.000830,-1.793182,32.000000,-235.809444,155.479989,-0.024916,27.569545,0.691479,434914.107062,0.972969,21.043301,0.456837,2.916391,7.848911,9.191499,179.026221,180.084823,194.958944,176.876216,127.913563,160.390880,32.000000,155.363826,70.084772,64.673238,97.950030,4.967507,43.437833,69.000000,80.305981,32.290000,38.340041,59.585255,40.211815
54.427371,65.688228,158.629899,153.264522,107.134632,106.475398,29.279256,14.199304,155.075705,4.312682,63.711877,55.341835,152.474808,160.538325,149.909230,155.572941,106.288526,153.576499,-0.000830,-1.791450,32.000000,-235.809321,155.469386,-0.024896,27.566563,0.690824,434905.525601,0.973556,21.036145,0.457609,2.913389,15.565877,9.083195,179.018784,180.085376,194.951836,176.875806,127.821880,160.396377,32.000000,155.379213,70.079636,64.675202,97.948547,4.967507,43.428490,69.000000,80.340030,32.290000,38.317863,59.584370,40.194720
54.413180,65.675465,158.815502,153.260661,106.931536,106.450851,29.270306,14.199370,155.062466,4.313862,63.708624,55.322498,152.472013,160.522492,149.911209,155.557654,106.281377,153.562494,-0.000829,-1.789949,32.000000,-235.809268,155.455495,-0.024901,27.563133,0.690475,434852.437520,0.972947,21.012331,0.458918,2.911967,10.201692,9.023642,179.012539,180.081599,194.941771,176.876356,127.751844,160.400137,32.000000,155.372039,70.073892,64.677371,97.945692,4.967507,43.477383,69.000000,80.378089,32.290000,38.299897,59.592720,40.088998
54.396667,65.670000,158.851586,153.258052,106.939118,106.426281,29.259328,14.199349,155.049818,4.314536,63.706968,55.321456,152.469832,160.509192,149.912280,155.545379,106.273510,153.548368,-0.000827,-1.789942,32.000000,-235.809304,155.444372,-0.024910,27.562580,0.690990,434775.347130,0.972980,20.998872,0.460310,2.914524,5.257469,21.055814,179.006648,180.082549,194.931023,176.876096,127.747063,160.410572,32.000000,155.372384,70.068249,64.679145,97.943126,4.967507,43.474737,69.000000,80.441931,32.290000,38.289337,59.586524,40.178726
54.406447,65.671584,158.955244,153.257072,106.844210,106.397721,29.278355,14.199380,155.040778,4.315491,63.673857,55.324122,152.468236,160.499278,149.912584,155.538050,106.262437,153.536512,-0.000825,-1.789916,32.000000,-235.809266,155.434290,-0.024866,27.561247,0.691849,434681.735342,0.973300,20.999836,0.461274,2.918695,11.890480,13.061587,179.000597,180.078655,194.915463,176.879165,133.779239,160.409444,32.000000,155.362714,70.061833,64.681905,97.940233,4.967507,43.462564,69.000000,80.466188,32.290000,38.302151,59.581902,40.032285
54.414464,65.664579,159.199039,153.256443,106.889760,106.385512,29.292467,14.199364,155.040743,4.316302,63.635853,55.339372,152.467314,160.499698,149.912770,155.534062,106.254091,153.527172,-0.000825,-1.788726,32.000000,-235.809343,155.434331,-0.024837,27.565419,0.692068,434601.339541,0.973753,21.010346,0.462904,2.920245,10.098719,28.886945,178.997172,180.078640,194.907034,176.880002,138.209497,160.412383,32.000000,155.368014,70.056750,64.684455,97.938272,4.967507,43.525885,69.000000,80.499929,32.290000,38.296091,59.591353,40.228983
54.442291,65.653522,159.354446,153.254474,107.053037,106.389507,29.305128,14.199351,155.051439,4.317047,63.561272,55.349564,152.466280,160.515503,149.914622,155.541358,106.245602,153.532122,-0.000825,-1.786390,32.000000,-235.809401,155.445468,-0.024835,27.569526,0.692207,434502.446548,0.972670,21.002469,0.468742,2.921625,9.606998,12.177372,178.994102,180.079097,194.898627,176.883140,139.677178,160.409244,32.000000,155.367826,70.052382,64.687709,97.937167,4.967507,43.572356,69.000000,80.503912,32.290000,38.286109,59.592690,40.287383
54.464703,65.626443,159.490155,153.249862,107.190877,106.409941,29.259387,14.199353,155.062776,4.317883,63.491119,55.354120,152.463037,160.528726,149.917737,155.551799,106.236926,153.540991,-0.000827,-1.782872,32.000000,-235.809439,155.457407,-0.024870,27.572187,0.692900,434454.191692,0.971914,20.987708,0.472964,2.925675,8.672031,10.133824,178.991553,180.081618,194.892388,176.881684,138.156103,160.413054,32.000000,155.368388,70.047761,64.690984,97.936038,4.967507,43.591193,69.000000,80.507879,32.290000,38.262631,59.594815,40.190612
54.470820,65.593491,159.687629,153.243171,107.383023,106.422066,29.286248,14.199354,155.078945,4.319010,63.431098,55.358855,152.458331,160.541675,149.921531,155.567117,106.228266,153.550444,-0.000827,-1.779372,32.000000,-235.809459,155.471585,-0.024851,27.577231,0.693046,434453.546369,0.970953,20.949739,0.483639,2.927034,11.367218,12.830778,178.989053,180.082991,194.884771,176.885318,136.634826,160.411638,32.000000,155.369699,70.042648,64.694445,97.936099,4.967507,43.641211,69.000000,80.527461,32.290000,38.215998,59.594598,40.113429
54.503543,65.564819,159.834645,153.234967,107.623140,106.434343,29.256129,14.199277,155.100438,4.320131,63.346326,55.384839,152.452234,160.562731,149.924239,155.586842,106.218298,153.563158,-0.000827,-1.775861,32.000000,-235.809551,155.490201,-0.024784,27.584859,0.693303,434501.439918,0.972145,20.900992,0.496232,2.928321,13.830254,14.286134,178.987333,180.083284,194.877952,176.884724,138.167031,160.413329,32.000000,155.368044,70.036916,64.697398,97.936217,4.967507,43.672718,69.000000,80.527122,32.290000,38.178381,59.597529,40.335879
54.514437,65.531705,160.114901,153.226066,107.725694,106.474863,29.284370,14.199383,155.130250,4.321736,63.247839,55.400558,152.445855,160.595145,149.925817,155.614266,106.207794,153.581341,-0.000827,-1.772348,32.000000,-235.809532,155.515187,-0.024769,27.589125,0.693911,434518.461354,0.971158,20.862127,0.509066,2.931618,15.803914,5.946691,178.986380,180.083576,194.870803,176.888300,142.655744,160.408552,32.000000,155.365115,70.031020,64.700113,97.935855,4.967507,43.748709,69.000000,80.522270,32.290000,38.136341,59.585659,40.183128
54.527010,65.488658,160.217672,153.214976,107.823401,106.515361,29.276837,14.199460,155.159864,4.323020,63.164068,55.410196,152.437583,160.624885,149.927348,155.642317,106.197539,153.601108,-0.000827,-1.768845,32.000000,-235.809522,155.542271,-0.024949,27.593463,0.693893,434526.757934,0.971550,20.801834,0.524647,2.932555,8.161449,6.826070,178.984220,180.083832,194.867018,176.889005,145.589191,160.406620,32.000000,155.361271,70.024579,64.702558,97.936054,4.967507,43.778643,69.000000,80.542979,32.290000,38.084855,59.601227,40.232871
54.529190,65.442746,160.195242,153.202455,107.944812,106.539693,29.266028,14.199554,155.186840,4.324050,63.091382,55.421271,152.427835,160.656691,149.929726,155.671175,106.187292,153.624757,-0.000827,-1.765309,32.000000,-235.809469,155.570259,-0.024961,27.597364,0.694968,434659.987151,0.970683,20.758196,0.543178,2.937110,13.904566,8.079669,178.982378,180.084232,194.861789,176.892656,145.523501,160.403977,32.000000,155.355757,70.018382,64.705178,97.936863,4.967507,43.771147,69.000000,80.550060,32.290000,38.018857,59.597657,40.184229
54.530797,65.401042,160.047380,153.189264,108.105860,106.564224,29.266528,14.199586,155.218533,4.324867,63.019516,55.438066,152.418286,160.688245,149.930917,155.702516,106.177637,153.651992,-0.000827,-1.762943,32.000000,-235.809426,155.599046,-0.024954,27.602934,0.695281,434778.082932,0.970942,20.703004,0.562160,2.938318,10.169726,13.535484,178.981891,180.084878,194.860036,176.892052,146.971724,160.399225,32.000000,155.352676,70.011778,64.708240,97.937703,4.967507,43.741904,69.000000,80.578489,32.290000,37.961642,59.588383,40.212035
54.549540,65.362703,160.034085,153.175980,108.234293,106.592650,29.288574,14.199534,155.254583,4.325813,62.947404,55.451101,152.408630,160.724346,149.930736,155.738513,106.168225,153.682018,-0.000825,-1.761194,32.000000,-235.809420,155.634543,-0.024850,27.607445,0.695131,434833.347604,0.971361,20.654987,0.582847,2.937789,10.371978,11.878302,178.981050,180.085758,194.856656,176.893230,151.502078,160.396713,32.000000,155.339498,70.005240,64.711866,97.938645,4.967507,43.695778,69.000000,80.582053,32.290000,37.907402,59.591756,40.151874
54.559326,65.321621,160.150249,153.162038,108.287210,106.621191,29.292090,14.199591,155.288391,4.327363,62.891526,55.458442,152.397980,160.757462,149.929166,155.771081,106.158802,153.710337,-0.000825,-1.759449,32.000000,-235.809388,155.666850,-0.024787,27.610242,0.694443,434894.132774,0.971428,20.611730,0.604522,2.934991,6.418536,8.021162,178.980379,180.084438,194.855951,176.891965,156.039629,160.392592,32.000000,155.323293,69.998589,64.715007,97.938975,4.967507,43.719245,69.000000,80.588896,32.290000,37.852572,59.598159,39.998976
54.546209,65.283654,159.984879,153.148014,108.143012,106.633833,29.277877,14.199477,155.315303,4.328514,62.868929,55.454145,152.386838,160.778529,149.925901,155.796333,106.149219,153.733313,-0.000824,-1.755931,32.000000,-235.809528,155.692178,-0.024815,27.613363,0.694123,434963.633552,0.970487,20.555293,0.627184,2.933738,11.750346,7.313739,178.979516,180.082365,194.853158,176.892279,157.550034,160.382594,32.000000,155.299417,69.991088,64.717354,97.939290,4.967507,43.700432,69.000000,80.623549,32.290000,37.793560,59.593989,40.208367
54.558713,65.254664,159.757503,153.134487,108.194914,106.646045,29.276176,14.199366,155.341790,4.329330,62.843571,55.466796,152.376309,160.803040,149.920863,155.821405,106.139234,153.759469,-0.000821,-1.752443,32.000000,-235.809682,155.719495,-0.024822,27.618077,0.694497,435035.943851,0.970332,20.504764,0.649103,2.935341,10.137114,5.367359,178.978054,180.080369,194.852496,176.889689,156.063254,160.372786,32.000000,155.283555,69.982938,64.720126,97.939062,4.967507,43.614458,69.000000,80.632952,32.290000,37.753645,59.596821,40.231110
54.579125,65.237855,159.647736,153.124262,108.219775,106.670384,29.263433,14.199366,155.370864,4.330243,62.806153,55.475774,152.366512,160.832983,149.914929,155.851976,106.128924,153.789415,-0.000820,-1.750696,32.000000,-235.809767,155.748916,-0.024790,27.620193,0.693936,435063.579944,0.971078,20.479460,0.668822,2.933016,6.698366,5.790377,178.976110,180.080247,194.850060,176.889214,151.577977,160.360189,32.000000,155.268515,69.975200,64.722656,97.939363,4.967507,43.549115,69.000000,80.625170,32.290000,37.725219,59.595080,40.204185
54.575731,65.214540,159.637928,153.113854,108.120710,106.686541,29.259721,14.199401,155.395606,4.331070,62.799075,55.468664,152.357344,160.855060,149.908075,155.878926,106.119348,153.813828,-0.000821,-1.748951,32.000000,-235.809719,155.771963,-0.024719,27.622145,0.692748,435085.027103,0.970924,20.438397,0.690346,2.928176,9.526170,9.088004,178.975241,180.077815,194.850163,176.885309,147.036485,160.352968,32.000000,155.251886,69.967661,64.725655,97.940158,4.967507,43.534003,69.000000,80.644331,32.290000,37.697844,59.591402,40.306532
54.577896,65.196104,159.572706,153.104233,108.023449,106.689006,29.271091,14.199511,155.413827,4.332135,62.827240,55.472929,152.347972,160.875031,149.900636,155.897382,106.109335,153.831589,-0.000822,-1.747794,32.000000,-235.809615,155.791448,-0.024720,27.625412,0.692086,435168.260099,0.971123,20.401886,0.713864,2.925070,6.215355,8.361219,178.973902,180.077233,194.846015,176.883309,142.510048,160.343974,32.000000,155.236481,69.959744,64.727564,97.939694,4.967507,43.512673,69.000000,80.664722,32.290000,37.660991,59.606449,40.369848
54.573019,65.193934,159.279983,153.096371,108.005286,106.699560,29.264488,14.199486,155.434324,4.332916,62.856253,55.474892,152.339966,160.893554,149.892317,155.915648,106.099384,153.850106,-0.000821,-1.747795,32.000000,-235.809671,155.811858,-0.024742,27.628904,0.692104,435223.958016,0.971399,20.381847,0.734207,2.925072,7.609135,8.880018,178.972926,180.073449,194.844406,176.877997,138.066808,160.334683,32.000000,155.219601,69.952585,64.729779,97.939388,4.967507,43.436619,69.000000,80.681560,32.290000,37.659043,59.598818,40.162732
54.596357,65.195872,159.056490,153.091955,108.012216,106.711803,29.259099,14.199474,155.462590,4.333325,62.827466,55.515756,152.334190,160.920061,149.884028,155.942063,106.090329,153.871950,-0.000820,-1.747826,32.000000,-235.809662,155.839337,-0.024749,27.640744,0.691709,435227.547728,0.970954,20.361321,0.752051,2.923761,8.756602,16.610605,178.972804,180.070814,194.842401,176.873690,136.618828,160.324044,32.000000,155.209438,69.946967,64.732849,97.938781,4.967507,43.317236,69.000000,80.698842,32.290000,37.661015,59.584941,40.517537
54.636792,65.188400,159.085298,153.087555,108.052837,106.740292,29.280200,14.199523,155.502586,4.333692,62.669150,55.549653,152.329481,160.965341,149.877047,155.981313,106.081841,153.906950,-0.000820,-1.747833,32.000000,-235.809463,155.881062,-0.024733,27.653800,0.690556,435291.759770,0.971360,20.363860,0.770167,2.918658,7.381344,14.640215,178.971381,180.067348,194.842638,176.868044,136.569896,160.315036,32.000000,155.191839,69.942874,64.736022,97.938081,4.967507,43.299676,69.000000,80.662329,32.290000,37.658209,59.598591,40.410347
54.656225,65.163626,159.002409,153.081111,108.097333,106.800983,29.260819,14.199601,155.546793,4.334156,62.485280,55.565669,152.322549,161.010924,149.872076,156.027761,106.072976,153.950053,-0.000819,-1.746091,32.000000,-235.809389,155.922176,-0.024735,27.662277,0.689113,435347.516301,0.971196,20.343277,0.788852,2.913317,9.009453,18.723320,178.969133,180.065723,194.842004,176.860311,136.484743,160.306350,32.000000,155.177217,69.938808,64.738657,97.936983,4.967507,43.256238,69.000000,80.651086,32.290000,37.641854,59.582639,40.348938
54.652239,65.113659,159.137863,153.070560,107.979604,106.853917,29.272313,14.199771,155.585697,4.334934,62.362044,55.567149,152.313133,161.051776,149.869439,156.071086,106.064356,153.988675,-0.000819,-1.744326,32.000000,-235.809208,155.961431,-0.024767,27.666921,0.688521,435442.998827,0.969941,20.296802,0.812769,2.911688,6.361537,11.340645,178.965740,180.061532,194.841217,176.852185,136.435400,160.298041,32.000000,155.156385,69.935415,64.741264,97.935112,4.967507,43.270447,69.000000,80.651462,32.290000,37.571123,59.595828,40.252093
54.665138,65.069661,159.245080,153.056423,107.957619,106.874781,29.302457,14.199703,155.618614,4.335499,62.303976,55.573328,152.302060,161.081483,149.866851,156.102426,106.055954,154.022081,-0.000819,-1.743168,32.000000,-235.809186,155.995136,-0.024775,27.674305,0.688050,435661.718143,0.970689,20.253290,0.840630,2.909136,6.540210,8.046671,178.961895,180.058012,194.837980,176.843415,136.478075,160.292492,32.000000,155.140455,69.931294,64.743315,97.932002,4.967507,43.297986,69.000000,80.664709,32.290000,37.505809,59.596792,40.271609
54.679893,65.047482,159.130247,153.044704,108.249206,106.894979,29.270333,14.199738,155.656197,4.335760,62.237977,55.601995,152.291589,161.120977,149.861987,156.135556,106.048023,154.059336,-0.000821,-1.744341,32.000000,-235.809113,156.032248,-0.024812,27.683729,0.688780,435828.940178,0.970737,20.207166,0.866270,2.911827,10.311949,6.450957,178.958593,180.051432,194.834922,176.835477,138.025576,160.283742,32.000000,155.120817,69.927201,64.745719,97.927572,4.967507,43.274394,69.000000,80.653109,32.290000,37.458741,59.599427,40.273003
54.678025,65.030797,158.986841,153.034156,107.984047,106.939873,29.270073,14.199774,155.690328,4.336270,62.195658,55.596756,152.282328,161.154853,149.855210,156.170049,106.040550,154.095555,-0.000821,-1.744384,32.000000,-235.808913,156.064238,-0.024810,27.684322,0.688908,435861.204175,0.969560,20.150734,0.889389,2.913101,7.046377,17.168737,178.953966,180.048161,194.831477,176.826099,142.446985,160.274545,32.000000,155.104960,69.922717,64.748104,97.922299,4.967507,43.190713,69.000000,80.661019,32.290000,37.442851,59.580594,40.351800
54.675060,65.003283,159.021985,153.023530,107.691715,106.964258,29.257557,14.199778,155.710191,4.336684,62.245219,55.580165,152.272610,161.173312,149.848182,156.192531,106.033429,154.117143,-0.000821,-1.744367,32.000000,-235.808847,156.084773,-0.024811,27.684349,0.688088,435919.245259,0.970460,20.114333,0.913731,2.910215,20.698619,12.485551,178.947689,180.044943,194.829677,176.819845,145.324222,160.261037,32.000000,155.084372,69.918154,64.750783,97.916818,4.967507,43.182174,69.000000,80.672724,32.290000,37.403550,59.601483,40.259944
54.673595,65.012580,159.067256,153.015091,107.745438,106.951841,29.246026,14.199694,155.728064,4.336680,62.311198,55.596871,152.263824,161.190116,149.839960,156.206186,106.026324,154.134901,-0.000822,-1.744949,32.000000,-235.808967,156.101071,-0.024817,27.687765,0.687766,436096.453865,0.970870,20.099448,0.937156,2.907692,6.033785,5.424633,178.941560,180.044249,194.829121,176.810924,142.252996,160.246649,32.000000,155.068137,69.912644,64.753169,97.910292,4.967507,43.176906,69.000000,80.686590,32.290000,37.399327,59.605495,40.289511
54.665533,65.031905,159.036458,153.011183,107.730375,106.955634,29.264603,14.199643,155.749199,4.336527,62.350148,55.605100,152.258091,161.213378,149.830462,156.226774,106.019114,154.154328,-0.000823,-1.747862,32.000000,-235.809104,156.120760,-0.024838,27.686434,0.688055,436174.052638,0.971493,20.074790,0.953783,2.908492,6.293306,7.143848,178.936549,180.042749,194.827685,176.803737,137.702596,160.231794,32.000000,155.046636,69.906136,64.755022,97.902913,4.967507,43.164602,69.000000,80.699267,32.290000,37.419939,59.600017,40.104185
54.673931,65.052717,159.250959,153.009395,107.561607,106.963914,29.282759,14.199701,155.760500,4.336219,62.417285,55.597145,152.254175,161.225473,149.821592,156.240181,106.013639,154.171267,-0.000824,-1.749004,32.000000,-235.809158,156.132829,-0.024871,27.684550,0.688113,436152.158189,0.971816,20.085501,0.968707,2.909398,5.150901,10.071741,178.933665,180.042729,194.826688,176.797063,133.215081,160.218880,32.000000,155.033390,69.900189,64.756705,97.895365,4.967507,43.176183,69.000000,80.703797,32.290000,37.455054,59.592454,40.128103
54.680387,65.066479,159.497699,153.007317,107.678282,106.956069,29.283646,14.199648,155.773142,4.336145,62.482280,55.609813,152.250697,161.237033,149.812408,156.252381,106.008979,154.184190,-0.000823,-1.749000,32.000000,-235.809219,156.149848,-0.024850,27.688754,0.688193,436215.780665,0.971443,20.112596,0.984471,2.909264,8.236656,8.111264,178.932392,180.038973,194.825643,176.791788,128.812604,160.202301,32.000000,155.020207,69.894506,64.758745,97.887370,4.967507,43.243163,69.000000,80.712426,32.290000,37.475115,59.589711,40.368748
54.688071,65.098613,159.583317,153.009018,107.896225,106.964082,29.281088,14.199688,155.799075,4.335604,62.492726,55.635651,152.249227,161.261803,149.804220,156.275547,106.004613,154.204149,-0.000823,-1.750761,32.000000,-235.809196,156.176667,-0.024833,27.693120,0.689091,436284.496616,0.970805,20.125314,0.997403,2.912740,5.171747,7.226647,178.931185,180.034992,194.826383,176.785973,127.333868,160.190916,32.000000,155.015773,69.888332,64.760583,97.879676,4.967507,43.293991,69.000000,80.715725,32.290000,37.512847,59.592799,40.374323
54.718009,65.108560,159.406536,153.009474,107.866273,107.004617,29.307624,14.199557,155.828475,4.335409,62.481791,55.652351,152.248049,161.290784,149.797951,156.303683,106.000690,154.227488,-0.000824,-1.751123,32.000000,-235.809366,156.203511,-0.024823,27.696299,0.689882,436277.360553,0.970613,20.132852,1.007751,2.916909,7.123155,5.064222,178.929051,180.030332,194.828255,176.783613,127.246782,160.177738,32.000000,155.012987,69.881781,64.762125,97.871625,4.967507,43.231695,69.000000,80.698110,32.290000,37.543627,59.596280,40.089218
54.722418,65.105342,159.561006,153.008021,107.832633,107.037205,29.289776,14.199528,155.853489,4.335646,62.492050,55.657011,152.245288,161.318168,149.793794,156.327276,105.997196,154.251206,-0.000824,-1.749351,32.000000,-235.809275,156.227749,-0.024854,27.701863,0.690127,436359.048139,0.970703,20.157582,1.020902,2.918064,13.047559,7.538856,178.927375,180.025118,194.832324,176.776903,127.171399,160.172149,32.000000,155.014702,69.875823,64.763918,97.863179,4.967507,43.225546,69.000000,80.685756,32.290000,37.542627,59.604177,40.282101
54.735637,65.097983,159.800987,153.003998,108.007799,107.061673,29.261549,14.199550,155.883766,4.335635,62.475774,55.679975,152.241769,161.350862,149.791386,156.356217,105.993788,154.277717,-0.000825,-1.747603,32.000000,-235.809141,156.259659,-0.024845,27.712090,0.689206,436526.085571,0.969630,20.138685,1.035098,2.913237,7.577903,8.198180,178.924352,180.021612,194.834650,176.773935,127.168385,160.167236,32.000000,155.010880,69.869900,64.765354,97.855130,4.967507,43.279522,69.000000,80.685398,32.290000,37.532692,59.589317,40.370802
54.760415,65.093247,159.600079,153.000730,108.030494,107.102214,29.248530,14.199824,155.917646,4.335685,62.433736,55.694284,152.238207,161.386634,149.789840,156.391008,105.991081,154.313943,-0.000824,-1.745851,32.000000,-235.808754,156.294830,-0.024804,27.715821,0.689840,436659.183876,0.970421,20.131221,1.049029,2.915825,6.270901,11.403745,178.920890,180.016146,194.838179,176.766773,127.245769,160.160033,32.000000,155.003331,69.863942,64.766048,97.846463,4.967507,43.246388,69.000000,80.655231,32.290000,37.525225,59.589661,40.378799
54.743823,65.074645,159.496473,152.994892,107.774921,107.134692,29.248974,14.199804,155.943096,4.335793,62.441536,55.680866,152.233500,161.406857,149.787971,156.417493,105.988573,154.339072,-0.000823,-1.744081,32.000000,-235.808746,156.316533,-0.024796,27.716002,0.690523,436746.450936,0.971301,20.111130,1.064103,2.919505,12.331829,3.432772,178.916845,180.008949,194.839042,176.761920,128.769070,160.154382,32.000000,154.989876,69.857130,64.766623,97.837410,4.967507,43.197924,69.000000,80.666724,32.290000,37.509033,59.596044,40.283862
54.728007,65.062032,159.272828,152.988685,107.750471,107.130391,29.260039,14.199748,155.962277,4.335633,62.491802,55.685846,152.227365,161.423067,149.784791,156.434379,105.985593,154.353741,-0.000823,-1.744082,32.000000,-235.808811,156.336874,-0.024979,27.720765,0.689521,436894.155362,0.971602,20.082539,1.082747,2.914516,7.354600,19.052306,178.910413,180.001912,194.840366,176.757903,133.154981,160.150401,32.000000,154.981249,69.849414,64.766775,97.827703,4.967507,43.126618,69.000000,80.698696,32.290000,37.472833,59.592494,40.358183
54.751147,65.075266,159.298953,152.984310,107.881448,107.126231,29.286070,14.199566,155.988146,4.335478,62.492631,55.713661,152.223192,161.448232,149.780389,156.457641,105.983649,154.373715,-0.000822,-1.744068,32.000000,-235.809023,156.360266,-0.025009,27.726889,0.689493,437018.232053,0.972159,20.079910,1.096308,2.913506,6.498444,12.469494,178.902935,179.995172,194.839921,176.753811,136.045220,160.144200,32.000000,154.967254,69.842210,64.767023,97.818351,4.967507,43.084924,69.000000,80.688932,32.290000,37.492192,59.593369,40.293399
54.757030,65.079308,159.217150,152.983388,107.717838,107.154515,29.287334,14.199540,156.012796,4.335222,62.476306,55.712950,152.220885,161.475680,149.776167,156.486298,105.982898,154.396234,-0.000822,-1.744061,32.000000,-235.809033,156.386372,-0.024986,27.727650,0.688626,437000.158671,0.972031,20.082529,1.105742,2.910262,7.813482,13.713364,178.895572,179.990224,194.839289,176.748234,135.988030,160.141460,32.000000,154.952591,69.835335,64.767664,97.808733,4.967507,43.088083,69.000000,80.671556,32.290000,37.502831,59.591127,40.353634
54.742388,65.071426,158.931601,152.979930,107.535014,107.174752,29.274263,14.199700,156.030771,4.335313,62.502347,55.702856,152.218104,161.489934,149.773469,156.505156,105.982725,154.414773,-0.000822,-1.744053,32.000000,-235.808843,156.407631,-0.024795,27.731517,0.688263,436990.339279,0.970709,20.073480,1.116469,2.909509,6.475935,5.738076,178.888584,179.988532,194.835689,176.745370,136.017343,160.134373,32.000000,154.943433,69.829237,64.768167,97.799107,4.967507,42.984668,69.000000,80.686094,32.290000,37.500548,59.584400,40.353340
54.766647,65.066039,158.964195,152.975958,107.647346,107.166593,29.290908,14.199718,156.051085,4.335079,62.518243,55.720391,152.215263,161.507688,149.770612,156.523484,105.983499,154.434546,-0.000822,-1.744054,32.000000,-235.808672,156.426981,-0.024840,27.738024,0.688021,437108.856802,0.970819,20.071859,1.127124,2.907702,8.281274,8.513932,178.883243,179.985131,194.832794,176.740226,136.095782,160.126561,32.000000,154.939091,69.823951,64.768787,97.790125,4.967507,42.946116,69.000000,80.683602,32.290000,37.481106,59.595690,40.258770
54.790164,65.077565,158.841342,152.973494,107.672737,107.182673,29.271222,14.199711,156.078293,4.334773,62.501854,55.741242,152.213992,161.532130,149.766691,156.550538,105.984354,154.458468,-0.000823,-1.744056,32.000000,-235.808514,156.452217,-0.024882,27.744204,0.687074,437191.288731,0.971703,20.078074,1.135449,2.903264,13.667321,14.674203,178.878322,179.983189,194.827843,176.738227,136.135819,160.117262,32.000000,154.939106,69.818559,64.768760,97.780879,4.967507,42.912041,69.000000,80.652388,32.290000,37.498038,59.596300,40.238080
54.798953,65.068316,158.737836,152.970846,107.681683,107.214983,29.263449,14.199623,156.104749,4.335093,62.492150,55.740900,152.211877,161.557702,149.762726,156.574428,105.985567,154.484715,-0.000822,-1.743486,32.000000,-235.808642,156.479507,-0.024893,27.750047,0.686657,437132.016727,0.970586,20.049332,1.143367,2.902573,7.767429,7.252058,178.873802,179.979999,194.823870,176.734666,136.083259,160.109026,32.000000,154.934780,69.812986,64.768456,97.771740,4.967507,42.819146,69.000000,80.640401,32.290000,37.495151,59.591264,40.299709
54.818966,65.060398,158.904542,152.967270,107.852923,107.239389,29.266296,14.199704,156.135025,4.335139,62.475847,55.759746,152.208253,161.585325,149.758951,156.599734,105.987016,154.506330,-0.000823,-1.742895,32.000000,-235.808616,156.507035,-0.024870,27.758443,0.685803,437196.685637,0.970953,20.038224,1.153030,2.899085,9.665756,8.682228,178.870263,179.978434,194.817973,176.730145,136.000378,160.102424,32.000000,154.928847,69.808305,64.768211,97.762776,4.967507,42.859306,69.000000,80.623169,32.290000,37.483239,59.597510,40.363685
54.833993,65.050580,158.833948,152.963303,107.989143,107.267914,29.259271,14.199687,156.167921,4.335517,62.437351,55.778942,152.204621,161.621855,149.755603,156.631390,105.988122,154.535714,-0.000823,-1.741148,32.000000,-235.808594,156.540717,-0.024822,27.765081,0.685303,437307.033571,0.971307,20.020519,1.163355,2.896731,12.407258,7.250358,178.866531,179.976618,194.811089,176.726326,135.961293,160.094228,32.000000,154.926689,69.803593,64.767650,97.753650,4.967507,42.852958,69.000000,80.596499,32.290000,37.473191,59.599044,40.305432
54.854173,65.035630,158.765696,152.959482,108.003503,107.312260,29.256943,14.199862,156.201918,4.335936,62.395311,55.789666,152.200950,161.659468,149.753318,156.667095,105.990093,154.569679,-0.000824,-1.740570,32.000000,-235.808418,156.578353,-0.024803,27.768968,0.685643,437379.195098,0.971021,19.993348,1.171406,2.898715,7.172146,10.002879,178.862268,179.975002,194.804526,176.720603,137.481254,160.087792,32.000000,154.932127,69.799401,64.767044,97.745096,4.967507,42.794782,69.000000,80.579612,32.290000,37.452038,59.592179,40.344390
54.850212,65.010027,159.024188,152.953364,107.913074,107.347437,29.276179,14.199984,156.228279,4.336351,62.382029,55.780443,152.195972,161.685823,149.751716,156.695333,105.992532,154.597273,-0.000824,-1.740560,32.000000,-235.808202,156.604251,-0.024813,27.768883,0.685146,437469.721538,0.971192,19.969078,1.183213,2.896633,11.307638,11.481259,178.860095,179.972687,194.799498,176.715301,141.970894,160.082889,32.000000,154.935681,69.796242,64.766601,97.736938,4.967507,42.831258,69.000000,80.562995,32.290000,37.420598,59.588816,40.367794
54.849101,64.996559,159.275386,152.947481,107.872373,107.363557,29.292621,14.200035,156.250001,4.336704,62.402692,55.781587,152.190205,161.707861,149.749217,156.715450,105.995559,154.620645,-0.000825,-1.741746,32.000000,-235.808131,156.624449,-0.024857,27.770015,0.684754,437611.615956,0.971236,19.934724,1.196166,2.894323,7.926120,9.369346,178.856659,179.971023,194.794971,176.710242,146.380708,160.078238,32.000000,154.943725,69.793469,64.765965,97.729505,4.967507,42.887380,69.000000,80.566640,32.290000,37.392624,59.588324,40.326341
54.849929,64.993126,159.336572,152.942841,107.760351,107.367698,29.276351,14.199955,156.268934,4.336628,62.420489,55.788461,152.185122,161.730759,149.745343,156.733565,105.998706,154.640334,-0.000825,-1.743466,32.000000,-235.808245,156.645297,-0.024866,27.769891,0.686041,437717.116354,0.970927,19.912930,1.205850,2.899245,5.569896,12.328425,178.852690,179.967760,194.790889,176.704144,150.764369,160.075103,32.000000,154.941351,69.791540,64.765410,97.721640,4.967507,42.914923,69.000000,80.554991,32.290000,37.381983,59.603302,40.095454
54.846250,64.997631,159.579402,152.940453,107.515815,107.379713,29.285047,14.199949,156.284718,4.336597,62.454895,55.778903,152.181622,161.744704,149.740947,156.748964,106.001689,154.656091,-0.000824,-1.745176,32.000000,-235.808312,156.660336,-0.024907,27.767610,0.687124,437759.217968,0.970515,19.900529,1.213091,2.903883,8.528224,6.415577,178.848786,179.966587,194.787525,176.697680,155.211842,160.072225,32.000000,154.939456,69.790659,64.764599,97.714324,4.967507,42.941892,69.000000,80.557311,32.290000,37.388407,59.589553,40.331110
54.842599,65.006188,159.953645,152.938877,107.372348,107.370717,29.278577,14.200039,156.294444,4.336480,62.520057,55.780238,152.179002,161.753382,149.736141,156.756735,106.005221,154.669165,-0.000824,-1.746921,32.000000,-235.808174,156.669232,-0.024934,27.769912,0.687390,437764.483348,0.971066,19.896301,1.218590,2.904955,12.145673,7.001708,178.844320,179.965418,194.783889,176.692490,159.736863,160.068403,32.000000,154.932343,69.790571,64.764373,97.707907,4.967507,43.055919,69.000000,80.560547,32.290000,37.398736,59.594834,40.261411
54.851775,65.027362,160.139155,152.940051,107.300358,107.358332,29.269660,14.200042,156.303008,4.335925,62.588264,55.771117,152.177399,161.765386,149.730818,156.767920,106.008518,154.683360,-0.000825,-1.748661,32.000000,-235.808203,156.678517,-0.024933,27.767172,0.688572,437816.172852,0.970970,19.904343,1.222528,2.909577,7.600194,7.662407,178.839969,179.965379,194.778759,176.686947,162.797161,160.065637,32.000000,154.923321,69.791053,64.763180,97.701604,4.967507,43.110775,69.000000,80.545468,32.290000,37.420104,59.588530,40.207046
54.826790,65.054556,160.239296,152.942892,107.019517,107.349976,29.275000,14.200118,156.298996,4.335701,62.750202,55.744136,152.177109,161.753051,149.724824,156.762148,106.012230,154.681039,-0.000825,-1.749804,32.000000,-235.808204,156.671763,-0.024952,27.760207,0.690036,437787.098162,0.971197,19.916409,1.224739,2.916595,9.185274,16.144052,178.835737,179.963491,194.773442,176.683413,162.866133,160.058950,32.000000,154.914807,69.791511,64.761882,97.696057,4.967507,43.136793,69.000000,80.555021,32.290000,37.459706,59.599427,40.160458
54.800800,65.081173,160.453781,152.946319,106.953997,107.301570,29.269573,14.200052,156.290152,4.335657,62.989874,55.741515,152.178488,161.742520,149.718614,156.748327,106.016224,154.668707,-0.000825,-1.750960,32.000000,-235.808383,156.663242,-0.024905,27.757566,0.690698,437753.821339,0.971257,19.928762,1.227675,2.919489,8.228896,13.809013,178.830983,179.961709,194.768115,176.679599,162.867335,160.054868,32.000000,154.915033,69.792373,64.760959,97.691039,4.967507,43.181290,69.000000,80.580710,32.290000,37.498226,59.595562,40.334118
54.828767,65.147725,160.427093,152.956853,107.081176,107.272756,29.277889,14.200189,156.295847,4.335131,63.134123,55.758916,152.184070,161.747462,149.712628,156.746841,106.021150,154.668573,-0.000827,-1.752714,32.000000,-235.808185,156.669356,-0.024902,27.758737,0.691619,437767.678741,0.971564,19.979983,1.222944,2.922646,8.515317,11.285000,178.827490,179.960350,194.763221,176.677672,159.848434,160.052880,32.000000,154.915985,69.793986,64.760422,97.687393,4.967507,43.179994,69.000000,80.573935,32.290000,37.575135,59.596811,40.426341
54.852709,65.192117,160.650451,152.967895,107.035278,107.276748,29.269778,14.200375,156.304536,4.335021,63.212858,55.767392,152.191213,161.758692,149.707959,156.753692,106.026156,154.676069,-0.000826,-1.754463,32.000000,-235.808044,156.679228,-0.024880,27.758994,0.692651,437617.295421,0.971886,20.031599,1.213534,2.927946,5.739262,5.210150,178.825143,179.961810,194.758981,176.675445,155.312953,160.051501,32.000000,154.923611,69.795924,64.759951,97.684450,4.967507,43.228395,69.000000,80.533787,32.290000,37.655617,59.599634,40.341528
54.847930,65.218380,160.866127,152.977558,106.879607,107.296878,29.292650,14.200439,156.315144,4.335294,63.270478,55.776764,152.196638,161.765586,149.706837,156.762922,106.030201,154.682880,-0.000826,-1.754441,32.000000,-235.808076,156.688671,-0.024936,27.760407,0.692078,437563.881889,0.970974,20.071249,1.208549,2.925966,8.360040,7.999379,178.823144,179.964080,194.753926,176.673559,153.821749,160.047045,32.000000,154.928100,69.797920,64.758931,97.681673,4.967507,43.292630,69.000000,80.531322,32.290000,37.704563,59.598336,40.415189
54.871771,65.230540,161.054087,152.983952,106.929878,107.300804,29.281356,14.200689,156.328284,4.335720,63.301247,55.791971,152.201235,161.776639,149.708832,156.772436,106.033948,154.692873,-0.000825,-1.754409,32.000000,-235.807953,156.702387,-0.024896,27.764589,0.692761,437615.898243,0.970925,20.092619,1.206835,2.928761,10.573308,10.556884,178.823190,179.965111,194.750162,176.671678,153.897027,160.043994,32.000000,154.932305,69.799943,64.757886,97.679814,4.967507,43.356754,69.000000,80.509418,32.290000,37.723313,59.580938,40.365960
54.874831,65.238642,161.216683,152.988871,106.932270,107.312900,29.276718,14.200786,156.343084,4.335452,63.304640,55.806072,152.205356,161.792201,149.712953,156.785501,106.038595,154.710187,-0.000824,-1.754423,32.000000,-235.807848,156.716400,-0.024833,27.768416,0.693845,437729.766807,0.970511,20.123477,1.205782,2.932948,22.706180,5.714690,178.824144,179.963729,194.747457,176.669563,153.958120,160.041891,32.000000,154.940774,69.802798,64.757342,97.678373,4.967507,43.414709,69.000000,80.486996,32.290000,37.738248,59.598827,40.258476
