OSU 80 Ton Compressor Load Stand
54.874876,65.237993,161.104454,152.991578,106.891150,107.333379,29.300038,14.200787,156.357268,4.335431,63.305396,55.809642,152.207475,161.809487,149.716788,156.799096,106.043410,154.725878,-0.000823,-1.754409,32.000000,-235.807736,156.729926,-0.024808,27.773428,0.694223,437738.568894,0.970485,20.112718,1.206423,2.935099,6.712748,8.468899,178.824543,179.961270,194.743859,176.665675,155.423491,160.047190,32.000000,154.950155,69.806043,64.756206,97.677034,4.967507,43.408322,69.000000,80.480785,32.290000,37.745013,59.596133,40.340795
54.899608,65.234156,161.162240,152.992670,106.796842,107.345654,29.276344,14.200893,156.372762,4.335401,63.294072,55.821297,152.208300,161.824499,149.720802,156.815130,106.048963,154.742479,-0.000821,-1.752693,32.000000,-235.807562,156.749071,-0.024862,27.780418,0.694832,437787.883202,0.970710,20.117878,1.209378,2.937898,10.460448,5.884112,178.824358,179.959346,194.740736,176.662073,156.878255,160.053608,32.000000,154.959266,69.810818,64.755574,97.676945,4.967507,43.381988,69.000000,80.459079,32.290000,37.739218,59.594412,40.440061
54.914936,65.232696,161.316958,152.992745,106.796383,107.357850,29.277822,14.200958,156.390886,4.335663,63.278745,55.831011,152.208466,161.843798,149.724106,156.831854,106.054092,154.759406,-0.000822,-1.752126,32.000000,-235.807349,156.767258,-0.024894,27.786544,0.694387,437861.171605,0.970119,20.117186,1.211451,2.935851,12.375281,7.538088,178.824519,179.957736,194.736531,176.657242,156.878255,160.057518,32.000000,154.965435,69.816104,64.755193,97.677779,4.967507,43.439494,69.000000,80.421600,32.290000,37.738514,59.600116,40.344463
54.910079,65.227284,160.980904,152.992050,106.728246,107.382105,29.273806,14.201021,156.408085,4.335947,63.265916,55.835552,152.208435,161.862537,149.727189,156.849031,106.059336,154.776769,-0.000821,-1.752116,32.000000,-235.807293,156.783469,-0.024869,27.791007,0.694176,437877.780049,0.970521,20.089584,1.213186,2.935581,9.320035,5.237021,178.823741,179.956870,194.730765,176.653136,156.878255,160.064332,32.000000,154.968371,69.821876,64.754733,97.679879,4.967507,43.371857,69.000000,80.411719,32.290000,37.734018,59.585324,40.376525
54.933388,65.221530,160.918097,152.990650,106.590190,107.398393,29.248451,14.201080,156.423416,4.336132,63.254051,55.838998,152.208339,161.880306,149.729724,156.861969,106.064487,154.791953,-0.000821,-1.752116,32.000000,-235.807185,156.798344,-0.024848,27.794212,0.694508,437903.949871,0.970279,20.073398,1.215487,2.937579,7.152522,21.015546,178.822174,179.956080,194.725162,176.649211,155.420524,160.069351,32.000000,154.972640,69.827408,64.753785,97.682101,4.967507,43.326379,69.000000,80.392945,32.290000,37.727358,59.595700,40.522232
54.932689,65.217061,160.975481,152.988918,106.530393,107.410539,29.267885,14.201207,156.437928,4.336499,63.251007,55.844958,152.207265,161.894816,149.730609,156.872102,106.069734,154.807810,-0.000821,-1.752671,32.000000,-235.806959,156.812297,-0.024955,27.797194,0.693259,437988.549125,0.970712,20.072652,1.217864,2.931719,8.018426,11.441477,178.820498,179.956133,194.719273,176.643726,153.970644,160.071501,32.000000,154.972287,69.832847,64.753010,97.684553,4.967507,43.332465,69.000000,80.360832,32.290000,37.720173,59.592572,40.357376
54.928365,65.215502,160.997976,152.987226,106.487193,107.422926,29.257060,14.201379,156.454243,4.336435,63.249452,55.853404,152.206510,161.906996,149.731266,156.884509,106.075604,154.820500,-0.000823,-1.754428,32.000000,-235.806741,156.827966,-0.024999,27.800301,0.692704,438020.567716,0.971230,20.044510,1.219379,2.929331,9.352220,7.874356,178.820160,179.957066,194.713599,176.639270,153.919071,160.075142,32.000000,154.971650,69.838660,64.752605,97.688250,4.967507,43.350715,69.000000,80.361311,32.290000,37.719226,59.593369,40.342776
54.936250,65.215832,160.924164,152.986002,106.352399,107.434928,29.279542,14.201372,156.462939,4.336598,63.254435,55.845341,152.206181,161.915925,149.731313,156.889861,106.081912,154.828709,-0.000822,-1.755550,32.000000,-235.806766,156.833525,-0.025036,27.797789,0.692935,438053.424826,0.970697,20.040712,1.221091,2.930413,13.330503,8.380292,178.821068,179.957518,194.707769,176.634566,153.838828,160.075810,32.000000,154.971016,69.844239,64.752456,97.691829,4.967507,43.328514,69.000000,80.333059,32.290000,37.720078,59.584065,40.358770
54.932422,65.219561,161.108817,152.985064,106.125693,107.439062,29.302845,14.201449,156.467512,4.337024,63.295749,55.838133,152.205418,161.916048,149.729643,156.890863,106.087680,154.829963,-0.000823,-1.755553,32.000000,-235.806743,156.834817,-0.025045,27.796419,0.693089,438093.107306,0.971248,20.043305,1.220790,2.931054,12.663118,19.495739,178.822351,179.956884,194.699942,176.627937,153.810593,160.079938,32.000000,154.971070,69.848509,64.751758,97.694470,4.967507,43.348390,69.000000,80.332700,32.290000,37.724273,59.591510,40.172783
54.930043,65.231104,161.251874,152.985569,105.935108,107.426958,29.277925,14.201475,156.467863,4.337345,63.345203,55.836757,152.205390,161.916346,149.727272,156.892410,106.093269,154.831778,-0.000825,-1.756092,32.000000,-235.806685,156.835194,-0.025074,27.796763,0.692818,438123.826784,0.970458,20.036063,1.218084,2.929289,10.098158,9.196093,178.823789,179.957678,194.692956,176.622939,153.863323,160.084220,32.000000,154.978209,69.853164,64.750645,97.697529,4.967507,43.412055,69.000000,80.321665,32.290000,37.733369,59.589455,40.340648
54.938156,65.254874,161.397311,152.988678,105.911274,107.422890,29.291941,14.201680,156.469113,4.337838,63.376538,55.850391,152.207595,161.917591,149.724617,156.893308,106.099331,154.834229,-0.000825,-1.757789,32.000000,-235.806518,156.837085,-0.025086,27.798823,0.693685,438136.953211,0.969808,20.043469,1.212866,2.932855,5.138536,7.244422,178.826134,179.956965,194.687155,176.617768,153.942200,160.085640,32.000000,154.990254,69.859458,64.750210,97.701141,4.967507,43.449753,69.000000,80.305832,32.290000,37.768853,59.589819,40.279680
54.941449,65.275402,161.349935,152.993698,105.850895,107.426992,29.285822,14.201815,156.470416,4.338206,63.399354,55.846415,152.211157,161.920142,149.721169,156.895962,106.105595,154.835372,-0.000826,-1.759535,32.000000,-235.806383,156.838573,-0.025134,27.796988,0.694233,438093.864012,0.970600,20.057296,1.208073,2.935586,10.136742,10.366626,178.828457,179.956089,194.683298,176.612154,153.957787,160.089996,32.000000,155.005865,69.865971,64.749376,97.704604,4.967507,43.488101,69.000000,80.287070,32.290000,37.801375,59.598385,40.372856
54.933705,65.291459,161.123024,152.997790,105.740336,107.431319,29.265798,14.201882,156.470210,4.338794,63.447570,55.840498,152.213596,161.916363,149.718631,156.892714,106.111041,154.832161,-0.000827,-1.760124,32.000000,-235.806298,156.835024,-0.025097,27.796361,0.694676,438092.705590,0.970002,20.073276,1.203088,2.937800,5.087157,5.728197,178.831746,179.957234,194.680265,176.607007,153.890808,160.091518,32.000000,155.019939,69.872904,64.748238,97.707647,4.967507,43.403335,69.000000,80.275551,32.290000,37.829262,59.595031,40.358550
54.938481,65.309712,161.327855,153.001936,105.902842,107.419207,29.268739,14.201916,156.474663,4.339088,63.480669,55.855912,152.215667,161.917536,149.716819,156.891335,106.116781,154.832849,-0.000826,-1.760719,32.000000,-235.806288,156.835631,-0.025095,27.797178,0.694548,438122.869685,0.970231,20.090642,1.197326,2.936762,7.582427,12.765208,178.834810,179.956345,194.679140,176.600672,153.817764,160.094578,32.000000,155.026853,69.879902,64.746816,97.710738,4.967507,43.413559,69.000000,80.272049,32.290000,37.850827,59.601729,40.351139
54.954240,65.336833,161.603713,153.007115,106.052973,107.423278,29.270377,14.201926,156.480707,4.339302,63.483158,55.868007,152.218817,161.926142,149.715426,156.895728,106.122006,154.833835,-0.000826,-1.762487,32.000000,-235.806257,156.840479,-0.025068,27.796454,0.693819,438157.665326,0.971127,20.114134,1.190471,2.933045,10.415875,13.803691,178.837495,179.954499,194.676759,176.594341,153.815493,160.101680,32.000000,155.027502,69.886401,64.745504,97.713369,4.967507,43.508797,69.000000,80.237539,32.290000,37.891586,59.590556,40.384595
54.932216,65.343937,161.758250,153.011096,106.047814,107.435697,29.286791,14.201875,156.484644,4.339597,63.494850,55.867197,152.222193,161.928164,149.715717,156.897542,106.127519,154.835189,-0.000826,-1.763660,32.000000,-235.806328,156.843529,-0.025035,27.793882,0.694518,438118.242322,0.970874,20.127801,1.185031,2.936518,8.033284,8.413982,178.839028,179.953532,194.674238,176.589866,150.872404,160.106400,32.000000,155.026873,69.893110,64.743957,97.715668,4.967507,43.566272,69.000000,80.244606,32.290000,37.913344,59.591727,40.361484
54.941188,65.352614,161.904577,153.013624,106.164411,107.440090,29.280054,14.202080,156.487327,4.339360,63.509001,55.869867,152.224000,161.931327,149.716982,156.899040,106.132763,154.836287,-0.000826,-1.763672,32.000000,-235.806227,156.848014,-0.025034,27.791315,0.695506,438152.006052,0.970619,20.139791,1.180240,2.940696,12.878118,13.167264,178.839662,179.951120,194.673363,176.584146,146.479052,160.110553,32.000000,155.032177,69.899669,64.742657,97.717723,4.967507,43.620527,69.000000,80.226580,32.290000,37.926711,59.584990,40.335732
54.943705,65.361120,162.119243,153.015297,106.097314,107.440077,29.271943,14.202171,156.490063,4.339397,63.509993,55.874271,152.225356,161.936577,149.718719,156.903437,106.137946,154.839387,-0.000827,-1.763066,32.000000,-235.806054,156.852730,-0.025025,27.790002,0.696585,438216.345075,0.970636,20.168041,1.175321,2.944688,16.271913,10.814688,178.838565,179.950405,194.672119,176.582484,142.081308,160.115129,32.000000,155.036627,69.906715,64.741303,97.720404,4.967507,43.682117,69.000000,80.203008,32.290000,37.942388,59.596103,40.518490
54.934630,65.367713,162.232647,153.016713,106.062562,107.440137,29.263214,14.202079,156.495233,4.339571,63.501054,55.880366,152.227474,161.943857,149.720789,156.910558,106.143373,154.842884,-0.000826,-1.761435,32.000000,-235.806127,156.859202,-0.025031,27.790781,0.697168,438229.379205,0.970746,20.168103,1.170559,2.946871,28.713583,10.308683,178.837669,179.950447,194.673217,176.579420,137.600170,160.119048,32.000000,155.043972,69.913490,64.739869,97.723307,4.967507,43.741928,69.000000,80.199962,32.290000,37.953994,59.590124,40.518344
54.954940,65.370138,162.252031,153.016789,106.146017,107.452142,29.289906,14.202104,156.505665,4.338884,63.479682,55.888287,152.229297,161.952592,149.722667,156.917034,106.149012,154.848302,-0.000827,-1.760250,32.000000,-235.806034,156.865810,-0.025058,27.792278,0.698043,438228.688772,0.970988,20.174193,1.166735,2.950643,12.400455,6.450509,178.837865,179.950613,194.673479,176.576751,136.075872,160.121967,32.000000,155.045825,69.919885,64.739209,97.726578,4.967507,43.759001,69.000000,80.178184,32.290000,37.961651,59.587960,40.254808
54.958399,65.364809,162.331666,153.015412,106.155079,107.469895,29.262845,14.202100,156.516298,4.338817,63.461325,55.899223,152.230197,161.963389,149.724718,156.923771,106.154467,154.853817,-0.000826,-1.760260,32.000000,-235.805987,156.871568,-0.025105,27.796563,0.698608,438233.664822,0.971473,20.189501,1.162844,2.953195,8.647684,7.470139,178.838964,179.952549,194.672890,176.575459,136.105241,160.126824,32.000000,155.047046,69.925729,64.738521,97.729425,4.967507,43.783614,69.000000,80.147821,32.290000,37.961768,59.592730,40.254515
54.970837,65.356209,162.447648,153.013034,106.247613,107.482157,29.271599,14.202327,156.532460,4.338782,63.424861,55.918850,152.230449,161.980287,149.726172,156.936849,106.159789,154.864088,-0.000825,-1.759652,32.000000,-235.805690,156.885762,-0.025117,27.804747,0.698457,438260.267651,0.970306,20.172425,1.159580,2.952456,13.327510,29.200215,178.840653,179.952246,194.671837,176.574555,136.189840,160.124656,32.000000,155.049359,69.930936,64.737496,97.731439,4.967507,43.843977,69.000000,80.128962,32.290000,37.950723,59.586268,40.547030
54.991521,65.348825,162.332210,153.010110,106.461652,107.510701,29.257015,14.202423,156.553463,4.338882,63.361131,55.938313,152.230952,162.003110,149.728297,156.956767,106.165616,154.881041,-0.000824,-1.757916,32.000000,-235.805573,156.906379,-0.025098,27.812435,0.698724,438311.878239,0.971282,20.163774,1.156546,2.953719,18.196134,7.399865,178.842189,179.950349,194.671162,176.574298,136.246850,160.126121,32.000000,155.048146,69.936043,64.737094,97.733545,4.967507,43.828899,69.000000,80.092736,32.290000,37.942244,59.590055,40.240355
55.011499,65.322902,162.162849,153.005232,106.582235,107.555498,29.257603,14.202418,156.574594,4.338903,63.305143,55.945589,152.229484,162.025857,149.730339,156.974275,106.171434,154.900143,-0.000825,-1.754427,32.000000,-235.805589,156.925479,-0.025092,27.817154,0.698870,438330.226372,0.970836,20.143235,1.155730,2.955161,9.968943,5.805284,178.842171,179.949027,194.671070,176.574367,136.214429,160.128633,32.000000,155.054495,69.940939,64.736288,97.735341,4.967507,43.786067,69.000000,80.049269,32.290000,37.915974,59.588580,40.538226
55.018497,65.297045,162.130712,152.998456,106.788163,107.586389,29.285250,14.202335,156.595141,4.339167,63.258692,55.956510,152.225576,162.046134,149.731716,156.991026,106.176304,154.917060,-0.000824,-1.752104,32.000000,-235.805722,156.944736,-0.025064,27.822771,0.698105,438410.162042,0.971155,20.116001,1.157341,2.951950,8.852169,12.357083,178.841951,179.945936,194.670849,176.573262,136.136450,160.132081,32.000000,155.052013,69.945327,64.735253,97.736058,4.967507,43.765278,69.000000,80.021034,32.290000,37.880740,59.592838,40.531770
55.034882,65.271413,162.241767,152.990676,107.073132,107.614980,29.259679,14.202213,156.624185,4.339433,63.181833,55.973469,152.221450,162.072728,149.731991,157.013998,106.180593,154.936284,-0.000825,-1.750352,32.000000,-235.805826,156.967816,-0.025110,27.829920,0.697276,438530.680168,0.971082,20.070910,1.159903,2.947799,5.927781,12.468374,178.841506,179.943628,194.669464,176.571087,136.102057,160.138689,32.000000,155.056697,69.948964,64.734496,97.736615,4.967507,43.810700,69.000000,79.988984,32.290000,37.845448,59.595503,40.479019
55.050929,65.246166,162.059221,152.982790,107.430994,107.659791,29.277097,14.202083,156.654602,4.340006,63.090473,55.992072,152.216695,162.105638,149.731610,157.043677,106.184583,154.960709,-0.000825,-1.748601,32.000000,-235.806021,156.995297,-0.025164,27.836948,0.697063,438605.140826,0.970239,20.038341,1.162453,2.946840,7.714052,7.437453,178.840562,179.941212,194.666545,176.571050,136.151257,160.142226,32.000000,155.049909,69.952337,64.733447,97.737296,4.967507,43.789499,69.000000,79.948283,32.290000,37.810830,59.583121,40.452680
55.056636,65.202085,161.778023,152.971460,107.679380,107.708622,29.285540,14.202077,156.682289,4.340439,63.008460,55.998214,152.209722,162.134358,149.730948,157.073465,106.188966,154.988955,-0.000825,-1.747991,32.000000,-235.806089,157.023282,-0.025133,27.843527,0.697237,438665.527319,0.970959,19.996993,1.166597,2.947981,6.802917,10.100198,178.840453,179.938523,194.663683,176.569289,136.240776,160.145083,32.000000,155.046056,69.955926,64.731842,97.738013,4.967507,43.707131,69.000000,79.918522,32.290000,37.758033,59.595218,40.431477
55.064142,65.159048,161.749796,152.958633,107.695083,107.749223,29.283767,14.202144,156.703734,4.340937,62.945207,55.999453,152.200863,162.154738,149.729467,157.096452,106.193989,155.012319,-0.000824,-1.747420,32.000000,-235.806025,157.043132,-0.025127,27.848985,0.696345,438793.546391,0.970406,19.956359,1.173319,2.943805,6.112860,12.740691,178.839325,179.934824,194.661222,176.570114,137.744890,160.140800,32.000000,155.042190,69.959496,64.730855,97.738471,4.967507,43.670056,69.000000,79.886157,32.290000,37.696726,59.591727,40.548351
55.049943,65.120502,161.589249,152.945400,107.725859,107.773662,29.250254,14.202093,156.723739,4.341366,62.904935,56.000746,152.190945,162.172564,149.727052,157.114802,106.198560,155.028022,-0.000824,-1.747411,32.000000,-235.806104,157.061253,-0.025146,27.855284,0.695201,438917.713851,0.970340,19.906806,1.181321,2.938393,8.671013,25.911874,178.837483,179.932630,194.659916,176.567968,142.131541,160.137920,32.000000,155.034459,69.963197,64.729923,97.739003,4.967507,43.657934,69.000000,79.874896,32.290000,37.636662,59.598021,40.544316
55.052486,65.089895,161.294665,152.932855,107.694800,107.792525,29.259526,14.202040,156.742155,4.341675,62.871347,56.001512,152.181088,162.189625,149.722600,157.132239,106.203071,155.041722,-0.000824,-1.747413,32.000000,-235.806116,157.075604,-0.025165,27.860593,0.695029,439006.935989,0.970506,19.856574,1.186543,2.937480,9.313850,13.197864,178.836251,179.928952,194.660237,176.566391,145.055859,160.133785,32.000000,155.023013,69.966813,64.728287,97.739488,4.967507,43.578266,69.000000,79.853816,32.290000,37.593457,59.591255,40.493619
55.049963,65.065558,161.251214,152.921945,107.610818,107.804902,29.273687,14.201949,156.755580,4.341796,62.846175,55.999467,152.171994,162.204699,149.715761,157.145486,106.207742,155.054445,-0.000824,-1.747395,32.000000,-235.806191,157.086783,-0.025180,27.864023,0.694505,439053.334656,0.972015,19.831642,1.188855,2.935321,7.922067,17.398707,178.835263,179.927101,194.660107,176.562812,142.003173,160.132812,32.000000,155.013649,69.970815,64.726761,97.739482,4.967507,43.520004,69.000000,79.822375,32.290000,37.556071,59.597480,40.503964
55.044373,65.046589,161.321176,152.911855,107.635446,107.816938,29.241887,14.201869,156.768912,4.342075,62.839373,55.997842,152.163651,162.217260,149.707555,157.155051,106.212095,155.065452,-0.000825,-1.747379,32.000000,-235.806343,157.096062,-0.025182,27.868337,0.693207,439075.754009,0.971748,19.798596,1.190350,2.929834,12.069006,12.353868,178.833271,179.925451,194.657977,176.561593,137.525692,160.130145,32.000000,155.007122,69.974847,64.725081,97.738774,4.967507,43.550745,69.000000,79.817768,32.290000,37.525388,59.589307,40.491344
55.061620,65.032209,161.493506,152.902860,107.705876,107.829218,29.263211,14.201963,156.786628,4.342408,62.821253,56.007913,152.156142,162.231112,149.698043,157.170198,106.216540,155.075909,-0.000826,-1.748431,32.000000,-235.806272,157.108858,-0.025196,27.872778,0.693019,439084.144207,0.971375,19.776678,1.191256,2.929179,7.281678,10.278752,178.832051,179.922741,194.658124,176.559324,136.083714,160.123231,32.000000,154.997825,69.978845,64.723434,97.738114,4.967507,43.592410,69.000000,79.784059,32.290000,37.502296,59.596556,40.445930
55.071011,65.021641,161.695543,152.895235,107.677762,107.849466,29.279933,14.201949,156.803970,4.342372,62.789755,56.008600,152.149450,162.245724,149.688800,157.187267,106.220638,155.091321,-0.000828,-1.749004,32.000000,-235.806280,157.123263,-0.025308,27.874284,0.693305,439100.876669,0.972600,19.763067,1.191728,2.930748,11.586068,11.932802,178.828976,179.920584,194.656624,176.558788,137.567424,160.114017,32.000000,154.987024,69.982444,64.721139,97.737441,4.967507,43.650639,69.000000,79.743020,32.290000,37.487322,59.580407,40.435292
55.057437,64.997898,161.692740,152.887207,107.643821,107.861630,29.281415,14.202130,156.814296,4.342420,62.789880,56.006079,152.142480,162.255919,149.680270,157.196725,106.224416,155.099060,-0.000828,-1.748990,32.000000,-235.806136,157.131442,-0.025313,27.875112,0.693700,439109.907005,0.971627,19.732153,1.191867,2.932960,6.677484,26.428610,178.826099,179.917393,194.657090,176.555880,141.956328,160.108833,32.000000,154.978832,69.985522,64.718620,97.736744,4.967507,43.701119,69.000000,79.727164,32.290000,37.459672,59.595779,40.271536
55.055850,64.983850,161.681548,152.879765,107.691149,107.865596,29.281254,14.202124,156.825589,4.342516,62.799239,56.009484,152.135444,162.263869,149.672818,157.202514,106.229283,155.105039,-0.000828,-1.748995,32.000000,-235.806196,157.136827,-0.025255,27.876075,0.694458,439162.256219,0.971043,19.712584,1.194522,2.936128,8.793898,8.817266,178.822662,179.916791,194.657695,176.553611,146.426560,160.100191,32.000000,154.969903,69.988487,64.717094,97.736136,4.967507,43.666182,69.000000,79.714374,32.290000,37.432544,59.590861,40.365079
55.063826,64.976244,161.714308,152.873326,107.815322,107.869698,29.268709,14.202184,156.833737,4.342996,62.799505,56.014018,152.128841,162.274360,149.665048,157.211449,106.233679,155.112538,-0.000829,-1.748998,32.000000,-235.806115,157.143671,-0.025243,27.876427,0.694639,439179.873523,0.971307,19.701852,1.194136,2.936801,11.729003,10.487334,178.820274,179.914213,194.659083,176.550506,150.965316,160.092750,32.000000,154.953269,69.991887,64.715802,97.735536,4.967507,43.692466,69.000000,79.673967,32.290000,37.419248,59.601709,40.406165
55.052251,64.971822,161.787178,152.868307,107.899671,107.882031,29.285673,14.202263,156.840309,4.342990,62.811426,56.012741,152.123567,162.278901,149.657563,157.220753,106.238790,155.117309,-0.000829,-1.748970,32.000000,-235.806123,157.148638,-0.025253,27.875157,0.694595,439167.884006,0.971343,19.689326,1.191889,2.936682,6.875333,8.273015,178.819292,179.911553,194.659292,176.548148,154.026849,160.086569,32.000000,154.944143,69.996360,64.714770,97.735790,4.967507,43.705043,69.000000,79.667141,32.290000,37.412760,59.580043,40.342849
55.065208,64.970180,161.937288,152.864251,108.094162,107.873960,29.274943,14.202191,156.848249,4.342897,62.823019,56.018165,152.118907,162.287004,149.650395,157.226676,106.243061,155.124331,-0.000829,-1.748395,32.000000,-235.806214,157.155315,-0.025265,27.875812,0.694614,439158.874950,0.971620,19.674073,1.190780,2.936852,5.269821,14.643680,178.816282,179.907778,194.660364,176.546024,154.081088,160.080651,32.000000,154.937890,70.000534,64.713773,97.735940,4.967507,43.744581,69.000000,79.647729,32.290000,37.408909,59.598611,40.370288
55.080721,64.970045,162.148276,152.861100,108.308985,107.882104,29.269373,14.202200,156.865184,4.343282,62.777154,56.042025,152.114221,162.306162,149.642733,157.243680,106.246740,155.137417,-0.000830,-1.746666,32.000000,-235.806219,157.169975,-0.025272,27.879759,0.695174,439200.782061,0.971383,19.680748,1.187761,2.938793,7.383181,18.859997,178.811417,179.905930,194.662131,176.542149,154.058839,160.073316,32.000000,154.937105,70.004668,64.712750,97.735721,4.967507,43.817827,69.000000,79.594560,32.290000,37.407457,59.591048,40.524580
55.088483,64.960854,161.985311,152.857133,108.427204,107.910577,29.293962,14.202167,156.887775,4.343465,62.701500,56.050518,152.109720,162.330913,149.636682,157.266598,106.250489,155.158995,-0.000831,-1.746673,32.000000,-235.806291,157.192393,-0.025239,27.884195,0.695522,439147.173090,0.971409,19.666684,1.186565,2.940828,16.353206,5.898003,178.806330,179.904857,194.665004,176.540121,151.023323,160.063624,32.000000,154.927011,70.008933,64.711305,97.735516,4.967507,43.816778,69.000000,79.557796,32.290000,37.408167,59.600145,40.460750
55.087567,64.932045,161.932165,152.850630,108.570120,107.940839,29.293578,14.202117,156.909526,4.343766,62.632572,56.061629,152.102896,162.352411,149.632834,157.286689,106.254345,155.180331,-0.000830,-1.746666,32.000000,-235.806341,157.214509,-0.024953,27.888982,0.696106,439162.259522,0.971363,19.651681,1.188619,2.943830,7.463386,5.318452,178.802752,179.904689,194.669563,176.536063,146.480998,160.055331,32.000000,154.920723,70.013992,64.710838,97.735628,4.967507,43.783183,69.000000,79.536011,32.290000,37.366591,59.603509,40.513355
55.112631,64.900570,162.154242,152.839870,108.892024,107.977466,29.290171,14.202087,156.939175,4.343725,62.546393,56.082209,152.094096,162.382996,149.629811,157.310607,106.258381,155.203105,-0.000830,-1.745024,32.000000,-235.806394,157.241138,-0.024972,27.894046,0.695409,439252.691207,0.970629,19.635051,1.194325,2.940457,10.499634,8.131264,178.798455,179.900677,194.670461,176.534828,141.964962,160.045994,32.000000,154.903145,70.018287,64.710233,97.735037,4.967507,43.834770,69.000000,79.487536,32.290000,37.322293,59.599978,40.408953
55.113347,64.862075,162.227118,152.827663,108.978264,108.013989,29.284190,14.202159,156.966751,4.343812,62.468731,56.081803,152.083754,162.409112,149.627106,157.336393,106.263327,155.231147,-0.000829,-1.743276,32.000000,-235.806296,157.265476,-0.024934,27.896820,0.695223,439327.893082,0.970856,19.607120,1.199818,2.939541,6.587297,7.215038,178.794997,179.898813,194.673077,176.531179,137.538270,160.036299,32.000000,154.886183,70.021849,64.709463,97.734049,4.967507,43.891002,69.000000,79.452131,32.290000,37.271499,59.589740,40.526634
55.109038,64.822893,162.188931,152.814303,109.037224,108.038278,29.273056,14.202213,156.988572,4.343791,62.419616,56.081406,152.072738,162.430460,149.624202,157.358303,106.268781,155.252914,-0.000829,-1.742080,32.000000,-235.806096,157.290440,-0.024974,27.901081,0.695812,439406.989141,0.970727,19.551631,1.205757,2.942234,9.549807,6.329872,178.790398,179.895364,194.673367,176.530200,133.157225,160.024717,32.000000,154.865916,70.025590,64.709361,97.733593,4.967507,43.891672,69.000000,79.434297,32.290000,37.210402,59.593261,40.515115
55.118171,64.789355,162.078947,152.800081,109.177512,108.062767,29.260175,14.202361,157.011409,4.343699,62.361859,56.087165,152.061665,162.455206,149.619531,157.379042,106.273947,155.275386,-0.000830,-1.742080,32.000000,-235.805930,157.313507,-0.024956,27.904852,0.696189,439490.377258,0.971139,19.512451,1.213092,2.943518,10.809622,12.012901,178.784952,179.891547,194.673891,176.526053,128.730722,160.020394,32.000000,154.849775,70.029041,64.709397,97.733223,4.967507,43.874198,69.000000,79.398000,32.290000,37.161222,59.595120,40.422012
55.121052,64.758366,162.108009,152.787386,109.177905,108.098351,29.264357,14.202447,157.034268,4.343605,62.302825,56.091453,152.050768,162.476040,149.612811,157.401038,106.278844,155.299853,-0.000831,-1.740341,32.000000,-235.805896,157.335710,-0.024963,27.908529,0.696060,439525.721386,0.971709,19.477396,1.217171,2.943055,7.859297,7.847754,178.780022,179.890649,194.671565,176.523897,124.216584,160.009046,32.000000,154.837369,70.032343,64.709396,97.732953,4.967507,43.872515,69.000000,79.359351,32.290000,37.114282,59.595552,40.430303
55.124393,64.725232,162.142248,152.774198,109.101199,108.125583,29.271674,14.202440,157.051487,4.343445,62.272781,56.087074,152.039447,162.493355,149.605251,157.418124,106.283976,155.318743,-0.000831,-1.738589,32.000000,-235.805985,157.352505,-0.024975,27.909339,0.695501,439561.207148,0.972091,19.435109,1.221846,2.940572,7.703063,6.588155,178.775671,179.890474,194.670258,176.518932,121.177968,159.998334,32.000000,154.823198,70.035944,64.710019,97.733228,4.967507,43.890346,69.000000,79.335389,32.290000,37.066837,59.593330,40.310934
55.110679,64.696774,162.189696,152.761466,109.108855,108.133766,29.239711,14.202538,157.067137,4.344132,62.264419,56.090912,152.027521,162.508370,149.596370,157.429051,106.288915,155.331698,-0.000832,-1.738581,32.000000,-235.805825,157.363377,-0.024989,27.912005,0.695649,439649.787628,0.972135,19.401361,1.227660,2.940946,7.899001,9.376865,178.771633,179.890477,194.666522,176.515092,121.177968,159.986294,32.000000,154.807614,70.039395,64.710347,97.734377,4.967507,43.911254,69.000000,79.320048,32.290000,37.016117,59.593271,40.391932
55.125318,64.679811,162.220545,152.750136,109.290785,108.133845,29.264555,14.202510,157.086487,4.344253,62.234118,56.100178,152.017763,162.528092,149.586332,157.443081,106.294429,155.346217,-0.000833,-1.738590,32.000000,-235.805857,157.379709,-0.024980,27.916903,0.695832,439701.001533,0.971985,19.365025,1.230799,2.941388,10.417090,6.388589,178.768819,179.887601,194.665221,176.510725,121.177968,159.971501,32.000000,154.790223,70.043019,64.711109,97.736011,4.967507,43.930720,69.000000,79.282396,32.290000,36.989973,59.591963,40.558255
55.132429,64.665545,162.163393,152.741412,109.339724,108.156181,29.296314,14.202599,157.104485,4.344445,62.202754,56.095514,152.009019,162.541689,149.576231,157.459528,106.299535,155.365020,-0.000834,-1.739092,32.000000,-235.805791,157.393995,-0.024964,27.916734,0.696135,439693.346002,0.973314,19.349705,1.231531,2.942981,8.580726,7.169451,178.764537,179.883050,194.663576,176.505557,121.177968,159.958396,32.000000,154.784998,70.046043,64.712328,97.737422,4.967507,43.947268,69.000000,79.243886,32.290000,36.966310,59.593920,40.497214
55.128364,64.648349,162.069675,152.732230,109.358873,108.172563,29.287060,14.202681,157.114384,4.344984,62.204959,56.088992,151.998770,162.549480,149.566355,157.467458,106.304919,155.377068,-0.000834,-1.740795,32.000000,-235.805721,157.403225,-0.024924,27.916318,0.695898,439648.354430,0.972158,19.318720,1.232372,2.942759,17.790846,9.009442,178.760148,179.877787,194.662244,176.499899,119.672809,159.946024,32.000000,154.772069,70.049338,64.713112,97.739399,4.967507,43.905091,69.000000,79.209658,32.290000,36.941748,59.590094,40.467720
55.111316,64.635774,162.088695,152.723685,109.435416,108.168468,29.277831,14.202808,157.122320,4.345000,62.210622,56.083632,151.989648,162.556011,149.555879,157.474450,106.310233,155.385220,-0.000835,-1.740787,32.000000,-235.805607,157.409242,-0.024947,27.915596,0.695695,439703.744998,0.971129,19.297644,1.235496,2.941343,14.315220,7.594904,178.755881,179.874953,194.659176,176.492439,115.141244,159.936788,32.000000,154.760150,70.052098,64.713217,97.742012,4.967507,43.930110,69.000000,79.210454,32.290000,36.912879,59.599929,40.287457
55.111400,64.635370,161.953310,152.716873,109.416737,108.164427,29.271374,14.202698,157.130074,4.345014,62.204300,56.079740,151.981939,162.561516,149.545352,157.483496,106.315223,155.393269,-0.000835,-1.740799,32.000000,-235.805816,157.415988,-0.024936,27.912202,0.695460,439737.829120,0.971617,19.284339,1.235385,2.939860,8.055097,10.480465,178.750539,179.869292,194.654393,176.485908,110.599372,159.929622,32.000000,154.741285,70.054765,64.713563,97.745545,4.967507,43.894121,69.000000,79.174133,32.290000,36.910134,59.597559,40.540354
55.097691,64.627086,162.048086,152.710981,109.279895,108.160532,29.278077,14.202711,157.133769,4.345118,62.226699,56.063305,151.974257,162.558725,149.534989,157.486537,106.320162,155.398092,-0.000836,-1.740783,32.000000,-235.805798,157.415111,-0.024973,27.905978,0.695732,439704.359520,0.972187,19.288095,1.233640,2.941115,9.781700,10.100090,178.745673,179.867000,194.648376,176.478968,106.129828,159.925336,32.000000,154.729183,70.057802,64.713601,97.749423,4.967507,43.887077,69.000000,79.161109,32.290000,36.899844,59.592956,40.365519
55.093241,64.627917,162.399345,152.705761,109.249476,108.140328,29.264930,14.202738,157.130974,4.345383,62.272272,56.045194,151.967286,162.551132,149.524541,157.486127,106.325162,155.397896,-0.000836,-1.743120,32.000000,-235.805782,157.409674,-0.024888,27.901430,0.695245,439677.129261,0.972363,19.287610,1.232172,2.938654,9.697066,5.729213,178.741192,179.862494,194.641896,176.474310,101.732145,159.910219,32.000000,154.713260,70.060971,64.714372,97.753861,4.967507,43.991020,69.000000,79.142998,32.290000,36.892280,59.585137,40.380340
55.083868,64.636087,162.152911,152.702182,109.257452,108.118924,29.279642,14.202786,157.133381,4.345426,62.291783,56.053667,151.962189,162.549444,149.514257,157.488689,106.330694,155.397989,-0.000836,-1.745993,32.000000,-235.805737,157.409078,-0.024866,27.898089,0.695930,439649.005312,0.972351,19.292461,1.229342,2.941105,7.263862,7.784888,178.735188,179.858453,194.634890,176.467575,97.335836,159.899209,32.000000,154.703377,70.063886,64.715548,97.759792,4.967507,44.000150,69.000000,79.128305,32.290000,36.897799,59.604787,40.269555
55.084508,64.649824,161.802665,152.701219,109.083658,108.113586,29.244315,14.202942,157.130410,4.345511,62.310094,56.043358,151.958129,162.544851,149.504602,157.490327,106.336693,155.399396,-0.000836,-1.747757,32.000000,-235.805755,157.406798,-0.024871,27.890239,0.697382,439561.023947,0.972696,19.297556,1.224258,2.947718,6.214893,12.670122,178.729552,179.854631,194.626079,176.463992,92.856882,159.887025,32.000000,154.693893,70.067809,64.716209,97.765433,4.967507,43.899343,69.000000,79.102792,32.290000,36.915348,59.600765,40.315043
55.056250,64.649486,161.808245,152.699643,108.621493,108.093488,29.273398,14.203048,157.118668,4.345393,62.377115,56.020344,151.954471,162.529704,149.495757,157.478221,106.343302,155.391224,-0.000836,-1.748362,32.000000,-235.805705,157.395012,-0.024902,27.881653,0.696486,439480.474278,0.972219,19.314706,1.218766,2.943746,5.992085,13.507931,178.725604,179.851747,194.619146,176.458375,88.318443,159.874913,32.000000,154.690354,70.073042,64.717513,97.771664,4.967507,43.852880,69.000000,79.097651,32.290000,36.919505,59.595208,40.365079
55.036689,64.667803,161.837503,152.700146,108.336576,108.056992,29.275932,14.202996,157.103245,4.345328,62.457381,56.006344,151.951435,162.510994,149.487730,157.462177,106.349362,155.379385,-0.000836,-1.748387,32.000000,-235.805688,157.378838,-0.024912,27.874528,0.695264,439465.316493,0.973369,19.327829,1.213382,2.937353,8.280977,10.043525,178.721273,179.849861,194.609601,176.454867,83.791245,159.862243,32.000000,154.683823,70.078197,64.719619,97.778373,4.967507,43.888481,69.000000,79.102260,32.290000,36.930321,59.585118,40.333531
55.029231,64.697149,161.776993,152.702833,108.132332,108.020567,29.284265,14.203063,157.086228,4.345102,62.533238,55.982921,151.950490,162.489546,149.479154,157.444210,106.354243,155.364791,-0.000837,-1.751310,32.000000,-235.805701,157.356327,-0.024917,27.865234,0.695756,439388.929713,0.972773,19.354578,1.203197,2.938962,10.110302,19.515368,178.717602,179.846740,194.601539,176.450231,79.342900,159.852309,32.000000,154.678090,70.082859,64.721247,97.784319,4.967507,43.871760,69.000000,79.084113,32.290000,36.968019,59.593467,40.269335
55.002738,64.729894,161.740856,152.707811,107.937214,107.992214,29.273287,14.203113,157.062225,4.344910,62.630866,55.963711,151.951418,162.460010,149.470299,157.422250,106.359342,155.347758,-0.000839,-1.753045,32.000000,-235.805561,157.329922,-0.024936,27.855638,0.696119,439267.799285,0.972792,19.391651,1.191956,2.940538,8.198143,7.675624,178.713040,179.842585,194.591941,176.447344,74.957279,159.841238,32.000000,154.674841,70.086833,64.722673,97.790058,4.967507,43.869053,69.000000,79.093852,32.290000,37.013209,59.591186,40.211815
54.988805,64.773116,161.763450,152.714817,107.979992,107.954393,29.292239,14.203136,157.034599,4.344643,62.732240,55.944970,151.954019,162.427207,149.462631,157.395484,106.364676,155.324952,-0.000839,-1.754792,32.000000,-235.805646,157.302363,-0.024962,27.845918,0.696030,439155.630884,0.972410,19.428150,1.180689,2.939837,21.425302,8.509993,178.707614,179.837560,194.584061,176.442593,73.452822,159.834676,32.000000,154.678157,70.090313,64.724831,97.796585,4.967507,43.862767,69.000000,79.096964,32.290000,37.068623,59.583898,40.173370
54.974884,64.819772,161.823406,152.723934,107.961748,107.916709,29.273621,14.203173,157.004088,4.343926,62.821142,55.925663,151.958318,162.394816,149.456329,157.366496,106.369981,155.302666,-0.000840,-1.757741,32.000000,-235.805649,157.270521,-0.024977,27.835544,0.696374,439094.449123,0.973124,19.486307,1.168135,2.940596,8.288221,11.223287,178.701319,179.833892,194.574672,176.439584,74.894315,159.827625,32.000000,154.680235,70.093545,64.727716,97.803956,4.967507,43.895234,69.000000,79.092693,32.290000,37.131764,59.588166,40.197068
54.952318,64.867697,161.629098,152.734493,107.960289,107.876226,29.267838,14.203119,156.972518,4.343454,62.914960,55.909115,151.964142,162.356471,149.451000,157.336892,106.375584,155.272322,-0.000842,-1.760955,32.000000,-235.805596,157.238492,-0.024909,27.826504,0.696742,439000.755059,0.972539,19.542898,1.152818,2.941752,6.610651,12.034013,178.695295,179.828750,194.567392,176.436292,79.393568,159.821984,32.000000,154.682148,70.096847,64.730772,97.812293,4.967507,43.875674,69.000000,79.101532,32.290000,37.200109,59.581351,40.172050
54.932251,64.914724,161.234555,152.745823,108.037646,107.835765,29.270004,14.203109,156.941624,4.342843,63.000917,55.895859,151.970609,162.320712,149.446860,157.304363,106.380989,155.244945,-0.000843,-1.762517,32.000000,-235.805664,157.204726,-0.024885,27.817861,0.697284,438911.648636,0.973213,19.602914,1.137754,2.943588,7.907070,9.894780,178.689680,179.824465,194.557804,176.434047,82.456296,159.818352,32.000000,154.688221,70.100002,64.733146,97.821171,4.967507,43.769816,69.000000,79.107940,32.290000,37.266807,59.588776,40.377111
54.911344,64.960391,161.098400,152.758359,108.013975,107.790983,29.246422,14.203307,156.911109,4.342590,63.072536,55.883107,151.978432,162.286399,149.444209,157.272373,106.386516,155.216411,-0.000842,-1.763123,32.000000,-235.805398,157.171273,-0.024911,27.808859,0.696877,438818.181986,0.973608,19.672500,1.118866,2.941261,7.197342,7.232200,178.683848,179.817547,194.549247,176.432721,82.536302,159.819397,32.000000,154.694252,70.103400,64.735931,97.830677,4.967507,43.703332,69.000000,79.116321,32.290000,37.332483,59.593841,40.350846
54.888041,65.003000,161.061852,152.770700,107.938531,107.754437,29.275800,14.203179,156.880695,4.342362,63.146356,55.869166,151.986563,162.251760,149.443143,157.237625,106.392170,155.185001,-0.000843,-1.764891,32.000000,-235.805538,157.135245,-0.024918,27.801650,0.695609,438722.501425,0.973688,19.738796,1.101473,2.935153,7.548961,7.764049,178.677584,179.811729,194.541212,176.431311,82.569004,159.821890,32.000000,154.702745,70.106722,64.739453,97.840188,4.967507,43.668026,69.000000,79.134361,32.290000,37.395586,59.587045,40.181147
54.899531,65.056755,160.980755,152.787114,108.028597,107.697554,29.283864,14.203129,156.839188,4.342147,63.217245,55.859204,151.997515,162.207326,149.443255,157.196527,106.398122,155.145649,-0.000844,-1.767227,32.000000,-235.805486,157.095789,-0.024944,27.796844,0.695379,438607.852652,0.974598,19.804544,1.083451,2.933791,14.409574,6.565315,178.668966,179.802470,194.531327,176.430631,82.471069,159.831519,32.000000,154.710140,70.110968,64.743681,97.852623,4.967507,43.656066,69.000000,79.118452,32.290000,37.473534,59.598975,40.259063
54.873166,65.090462,160.831502,152.798933,108.011410,107.665107,29.324231,14.203103,156.813782,4.341355,63.234623,55.843779,152.006610,162.178819,149.444379,157.167650,106.403023,155.120246,-0.000845,-1.768411,32.000000,-235.805564,157.067915,-0.024803,27.791262,0.695573,438523.233822,0.973859,19.869543,1.064037,2.934371,5.879899,6.061869,178.663123,179.797309,194.524399,176.430624,82.409277,159.837732,32.000000,154.727476,70.113564,64.746886,97.862088,4.967507,43.603328,69.000000,79.132209,32.290000,37.530631,59.590537,40.308733
54.871860,65.112475,160.814316,152.809635,107.952159,107.640671,29.275990,14.203039,156.787955,4.341248,63.263290,55.825045,152.014608,162.148687,149.447964,157.140875,106.406882,155.094641,-0.000846,-1.768423,32.000000,-235.805655,157.039174,-0.024691,27.787380,0.694949,438346.411594,0.972992,19.912257,1.040845,2.932279,11.889420,10.853707,178.656094,179.792011,194.518937,176.429806,82.422114,159.846902,32.000000,154.735816,70.115006,64.748813,97.870545,4.967507,43.589623,69.000000,79.133750,32.290000,37.562759,59.581380,40.358036
54.879953,65.125644,160.802615,152.814948,107.989345,107.624415,29.274259,14.203185,156.773120,4.341303,63.281148,55.831983,152.018835,162.132719,149.450610,157.125603,106.409802,155.075740,-0.000846,-1.767236,32.000000,-235.805539,157.022103,-0.024711,27.787143,0.694693,438293.513621,0.973504,19.959351,1.029929,2.931034,8.484380,6.887861,178.652268,179.790486,194.514119,176.430357,82.476386,159.851605,32.000000,154.744872,70.116146,64.750491,97.876912,4.967507,43.585863,69.000000,79.122830,32.290000,37.583168,59.590428,40.349892
54.855602,65.142970,160.400980,152.822582,107.860369,107.600282,29.283929,14.203236,156.752160,4.340980,63.297150,55.808701,152.025780,162.103783,149.454542,157.101815,106.414284,155.051627,-0.000847,-1.768403,32.000000,-235.805461,156.997053,-0.024770,27.781387,0.694637,438194.243981,0.973428,19.994569,1.009734,2.930725,16.074611,9.821143,178.646918,179.784348,194.506814,176.432519,82.555463,159.858365,32.000000,154.755914,70.118543,64.753333,97.886540,4.967507,43.497781,69.000000,79.124143,32.290000,37.612260,59.590202,40.260677
54.829386,65.155446,160.321554,152.829546,107.636034,107.575945,29.276148,14.203223,156.721012,4.340800,63.364374,55.783953,152.031583,162.064965,149.459122,157.070655,106.418906,155.021413,-0.000845,-1.768434,32.000000,-235.805464,156.964308,-0.024778,27.775542,0.694410,438134.772091,0.973214,19.999957,0.998530,2.930079,7.099173,12.354633,178.640819,179.778725,194.499578,176.434229,84.035479,159.867658,32.000000,154.770712,70.120959,64.756199,97.896402,4.967507,43.418326,69.000000,79.153178,32.290000,37.631012,59.604787,40.310200
54.822832,65.183752,160.202097,152.836317,107.675215,107.530566,29.281599,14.203262,156.692714,4.340382,63.427524,55.777753,152.037403,162.031462,149.463168,157.038043,106.424040,154.990422,-0.000846,-1.768436,32.000000,-235.805414,156.932479,-0.024801,27.773737,0.693135,438067.895286,0.973198,20.040691,0.983479,2.924058,12.587174,13.942458,178.635177,179.773141,194.492368,176.437642,88.425303,159.875653,32.000000,154.789011,70.124290,64.759585,97.906816,4.967507,43.406343,69.000000,79.161561,32.290000,37.664994,59.593497,40.245784
54.797699,65.222245,159.737354,152.848580,107.424267,107.480665,29.262070,14.203393,156.655130,4.340297,63.477344,55.752851,152.047985,161.987877,149.466751,156.999832,106.430304,154.954757,-0.000847,-1.768434,32.000000,-235.805132,156.892891,-0.024781,27.767697,0.693190,437994.628597,0.973784,20.078374,0.965612,2.924008,10.355427,11.279840,178.627755,179.771869,194.482455,176.439251,94.394712,159.887839,32.000000,154.810525,70.127713,64.763673,97.920534,4.967507,43.269664,69.000000,79.183868,32.290000,37.721367,59.597273,40.369408
54.782498,65.246710,159.524003,152.857485,107.145760,107.452281,29.245689,14.203290,156.621330,4.340240,63.534372,55.736741,152.056264,161.951216,149.470357,156.965983,106.433630,154.923578,-0.000848,-1.768459,32.000000,-235.805214,156.859151,-0.024806,27.765862,0.692605,437843.488942,0.973394,20.112984,0.946891,2.922178,8.415358,7.672029,178.623349,179.768188,194.474776,176.443268,98.953339,159.897742,32.000000,154.824362,70.130561,64.766814,97.931197,4.967507,43.163935,69.000000,79.198704,32.290000,37.761091,59.588875,40.345490
54.768982,65.270545,159.533127,152.866234,107.193422,107.415808,29.287704,14.203330,156.600604,4.340115,63.555504,55.744689,152.064513,161.928012,149.473299,156.939384,106.436365,154.897752,-0.000848,-1.768452,32.000000,-235.805157,156.833002,-0.024849,27.766650,0.690967,437698.123788,0.974187,20.175654,0.924986,2.915038,6.019429,8.243728,178.620867,179.766746,194.469139,176.442987,103.469758,159.907822,32.000000,154.845535,70.133434,64.770374,97.941600,4.967507,43.147824,69.000000,79.221030,32.290000,37.794369,59.594136,40.278579
54.773540,65.297713,159.452075,152.875770,107.167482,107.387335,29.267096,14.203326,156.583023,4.340155,63.542085,55.740822,152.073062,161.909200,149.475967,156.920609,106.439371,154.879189,-0.000849,-1.768419,32.000000,-235.805207,156.812869,-0.024792,27.765347,0.690221,437620.631249,0.974838,20.214746,0.907985,2.911952,8.974756,8.498224,178.616611,179.762089,194.462551,176.448048,107.884938,159.914626,32.000000,154.859108,70.135373,64.773265,97.950774,4.967507,43.112421,69.000000,79.218989,32.290000,37.834964,59.589209,40.298828
54.769904,65.298521,159.208637,152.880122,106.986536,107.379141,29.280985,14.203256,156.568653,4.340294,63.553682,55.725915,152.077987,161.892514,149.479620,156.906598,106.441446,154.865355,-0.000848,-1.768407,32.000000,-235.805215,156.797446,-0.024755,27.763474,0.690234,437508.882703,0.973437,20.251589,0.893923,2.912837,8.208128,8.509425,178.613787,179.759304,194.460302,176.448038,110.794554,159.922171,32.000000,154.876949,70.137356,64.775807,97.957270,4.967507,43.056673,69.000000,79.219941,32.290000,37.849701,59.586593,40.353854
54.771637,65.308999,158.896218,152.888229,107.080033,107.340697,29.303352,14.203449,156.546749,4.340800,63.568570,55.725338,152.085405,161.865706,149.487844,156.880411,106.444811,154.839830,-0.000848,-1.768387,32.000000,-235.805049,156.771628,-0.024758,27.769987,0.689747,437421.005648,0.973845,20.274371,0.882774,2.911115,12.043383,8.856194,178.606930,179.751251,194.455648,176.451045,116.678143,159.935838,32.000000,154.896347,70.141381,64.780234,97.969196,4.967507,42.913014,69.000000,79.227394,32.290000,37.860747,59.588403,40.481440
54.786845,65.316855,158.631093,152.893665,107.328747,107.324380,29.261122,14.203362,156.544238,4.340569,63.494740,55.736254,152.092000,161.862448,149.493679,156.879102,106.447572,154.834469,-0.000848,-1.768376,32.000000,-235.805175,156.767033,-0.024773,27.773454,0.688796,437386.648071,0.973383,20.278678,0.874629,2.906864,8.594575,7.832082,178.603955,179.748335,194.454116,176.449946,121.197219,159.952191,32.000000,154.910806,70.144992,64.784073,97.975962,4.967507,42.833541,69.000000,79.205633,32.290000,37.883396,59.593585,40.491858
54.764021,65.311418,158.481479,152.898709,107.222597,107.340534,29.273839,14.203424,156.538471,4.340688,63.456834,55.718916,152.097444,161.852430,149.500599,156.875309,106.449086,154.831598,-0.000847,-1.767769,32.000000,-235.805217,156.757477,-0.024879,27.769646,0.687109,437236.607962,0.972285,20.287489,0.860065,2.901068,9.568137,9.317227,178.597996,179.743745,194.446713,176.456293,125.756511,159.964063,32.000000,154.917036,70.148574,64.787336,97.982301,4.967507,42.742672,69.000000,79.220949,32.290000,37.877477,59.594264,40.351800
54.746009,65.287436,158.455097,152.897469,107.112962,107.322009,29.281615,14.203389,156.520705,4.340893,63.491339,55.698836,152.098897,161.832923,149.507768,156.857779,106.450635,154.817196,-0.000847,-1.766021,32.000000,-235.805332,156.739819,-0.024843,27.766809,0.685644,437164.397068,0.973261,20.280710,0.854951,2.895423,6.396879,6.291714,178.595820,179.740505,194.444432,176.455802,130.241801,159.980545,32.000000,154.925220,70.151886,64.790548,97.988184,4.967507,42.709923,69.000000,79.242126,32.290000,37.853772,59.590822,40.292152
54.731982,65.291635,158.465241,152.898491,107.183733,107.285298,29.263851,14.203457,156.504528,4.340909,63.533813,55.688502,152.100958,161.810807,149.513742,156.840930,106.452471,154.800988,-0.000848,-1.765439,32.000000,-235.805322,156.721994,-0.024821,27.765013,0.685530,437235.353496,0.973420,20.297238,0.852178,2.893898,6.409106,10.495664,178.591628,179.740211,194.438288,176.463249,130.241801,159.990050,32.000000,154.937647,70.156058,64.795210,97.994602,4.967507,42.683884,69.000000,79.271846,32.290000,37.841286,59.590114,40.387383
54.739941,65.309213,158.512584,152.901712,107.194426,107.252644,29.264192,14.203474,156.490637,4.341302,63.548210,55.690473,152.104439,161.797101,149.517913,156.825929,106.453449,154.790317,-0.000848,-1.765426,32.000000,-235.805267,156.710432,-0.024848,27.762773,0.685569,437135.604930,0.973285,20.290598,0.844308,2.894368,12.664254,11.794213,178.588312,179.737615,194.437826,176.464664,130.241801,159.999081,32.000000,154.946694,70.160534,64.800094,98.000426,4.967507,42.659575,69.000000,79.266607,32.290000,37.869266,59.591894,40.344463
54.737614,65.325367,158.491625,152.907067,107.119863,107.228184,29.286926,14.203444,156.477388,4.341367,63.565917,55.679766,152.108582,161.781839,149.520516,156.809404,106.455008,154.782721,-0.000848,-1.765419,32.000000,-235.805269,156.696721,-0.024867,27.760071,0.685620,436997.883559,0.973830,20.308304,0.835360,2.895295,6.040041,10.186872,178.586845,179.737962,194.435692,176.467568,134.707442,160.006125,32.000000,154.956380,70.165054,64.804922,98.004905,4.967507,42.666176,69.000000,79.276438,32.290000,37.894285,59.588658,40.378872
54.720040,65.335862,158.185744,152.911533,107.116128,107.203658,29.271423,14.203500,156.464356,4.341604,63.579719,55.674650,152.112485,161.768810,149.523416,156.793792,106.455415,154.770692,-0.000849,-1.765395,32.000000,-235.805158,156.686511,-0.024922,27.760263,0.685591,436881.723957,0.973411,20.318217,0.829699,2.895739,8.422925,11.381629,178.585120,179.736878,194.435840,176.469199,139.244730,160.012553,32.000000,154.962116,70.170365,64.809596,98.009137,4.967507,42.568956,69.000000,79.300435,32.290000,37.913982,59.598395,40.323700
