OSU 80 Ton Compressor Load Stand
54.718193,65.346604,157.987329,152.916190,107.112676,107.179201,29.276828,14.203511,156.456571,4.341675,63.569363,55.677832,152.116916,161.761355,149.526937,156.781070,106.455050,154.764153,-0.000849,-1.764215,32.000000,-235.805232,156.680469,-0.024910,27.759988,0.685473,436802.546248,0.972521,20.336612,0.824806,2.895479,7.501578,7.725110,178.584016,179.737539,194.437122,176.471228,143.796968,160.024666,32.000000,154.983351,70.175409,64.814166,98.013079,4.967507,42.466766,69.000000,79.307051,32.290000,37.931216,59.596988,40.268528
54.718447,65.353688,158.264736,152.920173,106.964360,107.175012,29.272307,14.203628,156.446588,4.341860,63.581617,55.662152,152.120567,161.750249,149.530317,156.771497,106.454126,154.754088,-0.000849,-1.762477,32.000000,-235.805098,156.671911,-0.024913,27.759030,0.684321,436728.856175,0.973187,20.364032,0.819119,2.890819,9.693527,6.082782,178.584680,179.734341,194.439775,176.471838,148.244162,160.036333,32.000000,154.993396,70.179752,64.817443,98.015950,4.967507,42.504123,69.000000,79.315379,32.290000,37.948868,59.593595,40.269848
54.719128,65.353209,158.338044,152.922620,107.148719,107.154625,29.277925,14.203668,156.443584,4.342075,63.589575,55.669195,152.123156,161.747154,149.534424,156.765272,106.453622,154.746673,-0.000851,-1.760701,32.000000,-235.804862,156.668882,-0.024914,27.763317,0.683410,436646.373382,0.972850,20.376552,0.816614,2.887291,12.749899,8.099694,178.583454,179.735908,194.443162,176.472908,152.623132,160.044516,32.000000,155.011350,70.183688,64.821926,98.019427,4.967507,42.504849,69.000000,79.318961,32.290000,37.950284,59.602702,40.416143
54.727035,65.363473,158.272563,152.926182,107.334517,107.150397,29.296049,14.203721,156.450665,4.342216,63.540531,55.680846,152.126689,161.753994,149.538648,156.768848,106.451195,154.752155,-0.000850,-1.760117,32.000000,-235.804740,156.675218,-0.024899,27.768230,0.684548,436640.638045,0.972975,20.383392,0.813121,2.892347,12.770911,12.469270,178.581721,179.732246,194.447787,176.471786,157.002705,160.052027,32.000000,155.006551,70.186270,64.825235,98.021762,4.967507,42.484411,69.000000,79.324592,32.290000,37.961981,59.595779,40.375277
54.737668,65.356796,158.303055,152.928268,107.369107,107.154531,29.267552,14.203884,156.459738,4.342385,63.496463,55.684208,152.129279,161.764178,149.544662,156.776084,106.448384,154.759990,-0.000850,-1.759010,32.000000,-235.804505,156.685684,-0.024878,27.771974,0.684604,436557.204068,0.972589,20.382258,0.810369,2.893651,8.578728,7.093890,178.580633,179.731735,194.451659,176.468428,157.002705,160.063516,32.000000,155.016773,70.188271,64.828885,98.024443,4.967507,42.442947,69.000000,79.312178,32.290000,37.966714,59.590419,40.252020
54.732671,65.342501,158.396122,152.928950,107.425284,107.162583,29.273606,14.203925,156.469664,4.342570,63.473423,55.692986,152.131147,161.773586,149.551609,156.784111,106.446680,154.766965,-0.000849,-1.757248,32.000000,-235.804393,156.697549,-0.024828,27.779042,0.684101,436554.315837,0.971820,20.384906,0.815202,2.892036,9.961534,11.666829,178.579036,179.731166,194.455487,176.469828,157.002705,160.076486,32.000000,155.020283,70.191265,64.832871,98.028400,4.967507,42.458759,69.000000,79.326988,32.290000,37.947098,59.596624,40.520691
54.766253,65.329910,158.485019,152.928296,107.742482,107.162730,29.240243,14.204045,156.491021,4.342765,63.396410,55.715925,152.132551,161.796997,149.558174,156.803065,106.444415,154.784448,-0.000848,-1.755507,32.000000,-235.804233,156.721401,-0.024803,27.788911,0.684000,436559.796781,0.972577,20.367989,0.821453,2.892031,10.741914,5.459492,178.579423,179.730969,194.459650,176.466352,161.523922,160.092273,32.000000,155.026998,70.194750,64.836608,98.032738,4.967507,42.453638,69.000000,79.303706,32.290000,37.931066,59.595149,40.556935
54.787998,65.307254,158.603339,152.926997,107.814963,107.185608,29.247761,14.204062,156.517416,4.343191,63.306699,55.726996,152.134055,161.827168,149.564052,156.828562,106.441881,154.808067,-0.000848,-1.753770,32.000000,-235.804160,156.749545,-0.024903,27.794228,0.684303,436579.865100,0.972510,20.358505,0.826218,2.893996,14.560657,5.676577,178.577561,179.730777,194.461739,176.469935,163.037640,160.098849,32.000000,155.024970,70.198287,64.840347,98.036101,4.967507,42.471074,69.000000,79.261917,32.290000,37.905323,59.587881,40.380927
54.780925,65.274047,158.756458,152.922480,107.850683,107.201919,29.261707,14.204139,156.546027,4.344019,63.254473,55.742155,152.132123,161.853572,149.571547,156.852134,106.439247,154.828108,-0.000849,-1.750827,32.000000,-235.804122,156.778825,-0.024960,27.803552,0.683940,436544.820440,0.972928,20.313583,0.836157,2.893844,5.235102,11.644139,178.577295,179.734314,194.466205,176.469700,162.978879,160.107800,32.000000,155.033756,70.202853,64.843974,98.039857,4.967507,42.489101,69.000000,79.273255,32.290000,37.867068,59.598100,40.602789
54.836380,65.237147,159.064369,152.916123,107.997955,107.222167,29.277752,14.204283,156.591851,4.344628,63.065454,55.783436,152.128557,161.903861,149.578459,156.894097,106.436597,154.864898,-0.000848,-1.747592,32.000000,-235.804068,156.824838,-0.024946,27.817508,0.684097,436596.460052,0.972399,20.269998,0.849057,2.894856,6.066174,5.881037,178.577742,179.735757,194.466657,176.472088,162.899743,160.114216,32.000000,155.029777,70.208202,64.847871,98.042942,4.967507,42.546954,69.000000,79.233735,32.290000,37.813475,59.601896,40.669260
54.877354,65.203410,159.398470,152.909301,108.074302,107.274969,29.261278,14.204315,156.647357,4.345396,62.797734,55.811194,152.125030,161.965473,149.585528,156.947939,106.433513,154.910335,-0.000848,-1.744377,32.000000,-235.804045,156.880071,-0.024720,27.826781,0.684623,436626.564041,0.972136,20.243597,0.860486,2.898024,7.728518,9.507787,178.581134,179.738795,194.472105,176.469045,162.868828,160.120579,32.000000,155.027198,70.213221,64.852366,98.045545,4.967507,42.635514,69.000000,79.178105,32.290000,37.766471,59.592277,40.675130
54.875856,65.126035,159.618678,152.895550,108.062660,107.340167,29.292172,14.204225,156.697628,4.346167,62.606435,55.814641,152.117251,162.018226,149.592702,157.001257,106.430566,154.959092,-0.000848,-1.740883,32.000000,-235.804205,156.930998,-0.024737,27.834102,0.684834,436624.725984,0.970603,20.153351,0.879278,2.900709,5.412645,6.004370,178.583516,179.744939,194.471807,176.472015,162.933679,160.117065,32.000000,155.027679,70.218187,64.855766,98.047262,4.967507,42.695801,69.000000,79.163989,32.290000,37.677490,59.597391,40.496480
54.897785,65.060307,159.812027,152.879424,108.264790,107.380920,29.271830,14.204261,156.745523,4.346804,62.470667,55.830743,152.106790,162.066750,149.597932,157.052259,106.427405,155.006661,-0.000848,-1.737390,32.000000,-235.804181,156.983297,-0.024775,27.842439,0.685685,436771.485589,0.970737,20.080222,0.902296,2.904631,8.404908,9.536122,178.588946,179.745111,194.477768,176.468879,158.521031,160.114816,32.000000,155.028013,70.223146,64.859637,98.049140,4.967507,42.752597,69.000000,79.138586,32.290000,37.575561,59.590783,40.530376
54.913872,65.004258,160.058195,152.862789,108.447993,107.409361,29.248357,14.204129,156.799515,4.347121,62.334909,55.855564,152.095583,162.121064,149.600387,157.105192,106.424364,155.055256,-0.000848,-1.734484,32.000000,-235.804325,157.037531,-0.024804,27.849201,0.686675,436936.017924,0.970131,20.004287,0.926626,2.908723,7.708854,8.501562,178.592290,179.748806,194.479443,176.467282,154.141615,160.109762,32.000000,155.026635,70.227951,64.862833,98.050112,4.967507,42.815131,69.000000,79.113322,32.290000,37.489956,59.589386,40.528322
54.932628,64.955919,160.132355,152.847512,108.368291,107.453944,29.268991,14.204134,156.848106,4.347882,62.248024,55.859975,152.084049,162.166659,149.601516,157.157152,106.421241,155.101671,-0.000847,-1.732719,32.000000,-235.804285,157.086527,-0.024766,27.854687,0.687090,437001.005922,0.970573,19.917486,0.950646,2.911083,5.203625,13.977170,178.592886,179.749253,194.481020,176.464869,154.055281,160.104172,32.000000,155.019398,70.232087,64.865655,98.050393,4.967507,42.845638,69.000000,79.075650,32.290000,37.420614,59.589750,40.523846
54.947957,64.912356,159.942653,152.831875,108.520424,107.482382,29.272042,14.204146,156.891296,4.348350,62.208205,55.868311,152.072600,162.212218,149.599723,157.201248,106.418266,155.146281,-0.000846,-1.730980,32.000000,-235.804307,157.130053,-0.024731,27.863774,0.687766,437033.533547,0.971148,19.845982,0.974990,2.914713,9.736672,5.064136,178.596637,179.752905,194.483816,176.458813,153.985538,160.100574,32.000000,155.009896,70.237088,64.870279,98.051716,4.967507,42.803618,69.000000,79.046369,32.290000,37.355557,59.601709,40.520838
54.949075,64.885096,159.746062,152.819043,108.662028,107.502654,29.272966,14.204122,156.935148,4.348913,62.158810,55.880918,152.062829,162.258644,149.595646,157.246470,106.415699,155.192562,-0.000847,-1.730409,32.000000,-235.804391,157.175500,-0.024678,27.871226,0.687865,437141.455651,0.970374,19.779629,0.998454,2.915068,6.868561,11.842271,178.600059,179.751656,194.484968,176.456163,153.966098,160.097333,32.000000,154.989757,70.241506,64.874454,98.052153,4.967507,42.729173,69.000000,79.025780,32.290000,37.304220,59.600716,40.569627
54.952375,64.864455,159.972469,152.808185,108.709168,107.530941,29.280605,14.204078,156.976295,4.349376,62.127605,55.887837,152.053890,162.301636,149.590176,157.288539,106.412826,155.235727,-0.000844,-1.729262,32.000000,-235.804431,157.216072,-0.024682,27.877625,0.686763,437191.998559,0.970116,19.721346,1.020978,2.910803,5.705023,13.479092,178.602960,179.757463,194.487531,176.449796,154.039680,160.089272,32.000000,154.982231,70.244906,64.877972,98.052575,4.967507,42.748700,69.000000,79.017704,32.290000,37.276116,59.606902,40.423406
54.972765,64.840751,160.026600,152.798472,108.842204,107.559238,29.274696,14.204084,157.016521,4.349809,62.116443,55.899215,152.046534,162.344387,149.584273,157.326408,106.410337,155.275776,-0.000845,-1.729246,32.000000,-235.804525,157.258196,-0.024638,27.883658,0.685842,437241.441683,0.970175,19.693013,1.043820,2.907166,5.018327,7.229464,178.608693,179.754936,194.490198,176.445402,154.114420,160.075053,32.000000,154.960696,70.248452,64.882534,98.053870,4.967507,42.777536,69.000000,78.981594,32.290000,37.241294,59.594766,40.241822
54.982624,64.827633,160.303883,152.791458,108.853584,107.583567,29.277512,14.204066,157.052561,4.350450,62.120613,55.895376,152.039368,162.379813,149.577697,157.364511,106.407350,155.311177,-0.000845,-1.729856,32.000000,-235.804549,157.293029,-0.024602,27.884962,0.686698,437332.059413,0.970059,19.669204,1.065600,2.911111,13.421687,7.889603,178.611514,179.759167,194.494045,176.437320,154.101308,160.074223,32.000000,154.952785,70.250850,64.886772,98.054875,4.967507,42.816787,69.000000,78.955529,32.290000,37.216466,59.592553,40.287090
54.985550,64.819442,160.646623,152.785606,108.864560,107.600012,29.269149,14.204015,157.082292,4.350904,62.155839,55.893783,152.031966,162.410401,149.570345,157.393219,106.403527,155.340057,-0.000845,-1.731624,32.000000,-235.804672,157.321426,-0.024607,27.885235,0.686627,437404.872173,0.970050,19.625927,1.085627,2.911016,12.215396,9.218624,178.613681,179.760161,194.496736,176.433061,149.632736,160.061681,32.000000,154.939845,70.253376,64.889886,98.055848,4.967507,42.915134,69.000000,78.926203,32.290000,37.200152,59.595080,40.470948
55.006466,64.819250,160.762722,152.781645,108.958734,107.608203,29.283898,14.204145,157.112559,4.351019,62.188593,55.901860,152.026771,162.442359,149.562803,157.421839,106.401070,155.367863,-0.000844,-1.733376,32.000000,-235.804562,157.349557,-0.024595,27.885015,0.687706,437485.394007,0.969949,19.603346,1.104114,2.915537,6.018172,10.525917,178.617230,179.760373,194.501291,176.421018,145.092815,160.056726,32.000000,154.925094,70.256275,64.894336,98.058067,4.967507,42.975262,69.000000,78.894037,32.290000,37.190862,59.593153,40.470068
55.019231,64.830125,160.909668,152.780304,108.841018,107.616305,29.242881,14.204126,157.138972,4.351495,62.223282,55.900889,152.023580,162.469238,149.555571,157.450725,106.399002,155.396091,-0.000844,-1.735147,32.000000,-235.804633,157.377018,-0.024554,27.882918,0.689129,437547.213548,0.970296,19.592348,1.120578,2.921615,7.403321,14.892463,178.620250,179.761973,194.502177,176.416430,145.098713,160.050922,32.000000,154.911430,70.258816,64.898224,98.061395,4.967507,43.003545,69.000000,78.860384,32.290000,37.205393,59.584272,40.376891
55.012113,64.837732,161.008553,152.780924,108.671995,107.624247,29.258126,14.204058,157.158861,4.351979,62.288744,55.899896,152.021575,162.488843,149.548901,157.472034,106.395692,155.417576,-0.000844,-1.736952,32.000000,-235.804643,157.398065,-0.024726,27.882173,0.689370,437571.063400,0.969472,19.572087,1.135207,2.922615,6.947817,19.731381,178.623913,179.761320,194.507247,176.406029,145.182683,160.043584,32.000000,154.901415,70.260106,64.902065,98.065404,4.967507,43.054909,69.000000,78.842811,32.290000,37.216861,59.580112,40.491051
55.016025,64.857495,160.970139,152.783421,108.592970,107.615922,29.279058,14.203997,157.180852,4.351881,62.334496,55.912510,152.020928,162.509068,149.542098,157.494368,106.393258,155.439211,-0.000844,-1.738698,32.000000,-235.804720,157.421205,-0.024753,27.881598,0.689915,437615.106284,0.970684,19.570716,1.149627,2.924608,9.614420,10.686254,178.627402,179.762103,194.510503,176.400664,145.231492,160.036230,32.000000,154.889540,70.260626,64.906379,98.069277,4.967507,43.041848,69.000000,78.824572,32.290000,37.235535,59.595297,40.512474
55.022402,64.880011,161.128434,152.787307,108.355057,107.615783,29.289452,14.203924,157.202820,4.351821,62.374003,55.914450,152.021587,162.531981,149.535541,157.517712,106.390570,155.459977,-0.000845,-1.738708,32.000000,-235.804752,157.445337,-0.024745,27.879461,0.690496,437670.129113,0.970408,19.585151,1.162339,2.926784,19.695431,9.552142,178.630453,179.763837,194.516725,176.394049,145.182120,160.028286,32.000000,154.886023,70.260036,64.909584,98.073332,4.967507,43.071751,69.000000,78.786125,32.290000,37.271770,59.598267,40.298242
55.008246,64.895877,161.413597,152.792092,107.948314,107.615639,29.289153,14.203945,157.219378,4.351777,62.446410,55.902215,152.022113,162.545338,149.530703,157.533379,106.387101,155.476891,-0.000844,-1.738708,32.000000,-235.804706,157.463154,-0.024785,27.876923,0.690287,437666.898601,0.969615,19.601161,1.174240,2.925877,7.044186,8.151453,178.632667,179.765439,194.520319,176.390048,145.096581,160.018428,32.000000,154.883311,70.259023,64.912919,98.078582,4.967507,43.134680,69.000000,78.787609,32.290000,37.293825,59.589268,40.536465
55.021721,64.920893,161.616941,152.797145,107.626384,107.599309,29.286037,14.203907,157.231111,4.351970,62.524449,55.907695,152.024289,162.555580,149.527037,157.543623,106.385767,155.487260,-0.000844,-1.739023,32.000000,-235.804641,157.475912,-0.024817,27.878515,0.690931,437699.899587,0.969204,19.617561,1.186012,2.928415,11.822977,9.133570,178.637965,179.764634,194.527708,176.382506,145.047468,160.016518,32.000000,154.879376,70.257754,64.917022,98.085108,4.967507,43.253122,69.000000,78.760504,32.290000,37.324733,59.584803,40.494646
55.006397,64.952447,161.439567,152.804556,107.384597,107.583142,29.270494,14.203947,157.246896,4.351763,62.568788,55.913055,152.027601,162.566217,149.522821,157.557019,106.383755,155.498600,-0.000844,-1.740512,32.000000,-235.804528,157.490175,-0.024829,27.880843,0.692366,437739.394909,0.969530,19.647006,1.196881,2.934353,6.050596,6.526905,178.640653,179.770438,194.529711,176.380088,145.085550,160.009501,32.000000,154.887013,70.256079,64.920601,98.091930,4.967507,43.203672,69.000000,78.744545,32.290000,37.364852,59.594254,40.302570
55.030552,64.980901,161.555055,152.812830,107.134199,107.583121,29.256857,14.203910,157.264241,4.351532,62.590735,55.922324,152.032511,162.585784,149.520479,157.576865,106.381997,155.515840,-0.000844,-1.741713,32.000000,-235.804537,157.507485,-0.024818,27.884912,0.692902,437701.991008,0.969288,19.659096,1.202751,2.937330,9.860892,18.358732,178.645584,179.769501,194.535704,176.374940,148.090153,160.005546,32.000000,154.885001,70.253433,64.923708,98.098896,4.967507,43.217554,69.000000,78.719997,32.290000,37.414541,59.587409,40.320545
55.047684,64.996619,161.603980,152.820473,106.833228,107.591357,29.254957,14.203777,157.284075,4.351411,62.607549,55.927680,152.037291,162.605912,149.519610,157.597692,106.380906,155.529998,-0.000844,-1.741726,32.000000,-235.804809,157.527975,-0.024818,27.891057,0.692299,437695.371316,0.970038,19.705348,1.209722,2.934923,13.429407,5.859328,178.650350,179.772243,194.538966,176.371013,148.090153,160.004815,32.000000,154.893695,70.251796,64.927454,98.106165,4.967507,43.235427,69.000000,78.673960,32.290000,37.436982,59.595464,40.542922
55.050565,65.005521,161.766798,152.825744,106.774905,107.603637,29.259108,14.203735,157.306073,4.351485,62.613066,55.938535,152.041645,162.624568,149.521240,157.620262,106.380513,155.549063,-0.000844,-1.742948,32.000000,-235.804936,157.549562,-0.024813,27.897457,0.692389,437722.475266,0.970093,19.710635,1.219020,2.935734,8.566572,12.385245,178.653573,179.772421,194.544695,176.372263,145.113059,160.002533,32.000000,154.895580,70.250907,64.931297,98.114541,4.967507,43.257728,69.000000,78.647369,32.290000,37.452993,59.587645,40.501542
55.064445,65.010909,162.119405,152.830138,106.820644,107.622495,29.258225,14.203802,157.332674,4.351578,62.610614,55.950547,152.045363,162.648308,149.524250,157.646559,106.380094,155.570402,-0.000844,-1.742992,32.000000,-235.804954,157.573640,-0.024825,27.904876,0.692285,437768.543158,0.969936,19.709922,1.226303,2.935709,11.528805,11.819637,178.657460,179.773491,194.551479,176.367064,140.599653,160.004242,32.000000,154.910194,70.249378,64.935733,98.124067,4.967507,43.370389,69.000000,78.613861,32.290000,37.463279,59.593546,40.452680
55.079708,65.012749,162.079011,152.833568,106.703124,107.646976,29.270916,14.203782,157.359017,4.351695,62.594577,55.964518,152.048033,162.675251,149.527225,157.675440,106.379804,155.592916,-0.000845,-1.743029,32.000000,-235.804870,157.597444,-0.024837,27.914178,0.692834,437830.622575,0.969876,19.716064,1.235034,2.938513,9.177400,7.614185,178.660649,179.772612,194.553188,176.365633,136.052398,160.000748,32.000000,154.902773,70.246658,64.938309,98.133302,4.967507,43.428174,69.000000,78.575522,32.290000,37.468554,59.595552,40.460457
55.089585,65.011008,161.830636,152.835948,106.719546,107.663195,29.267905,14.203795,157.390325,4.352000,62.564814,55.981160,152.050658,162.705888,149.531994,157.705501,106.380661,155.620432,-0.000845,-1.743055,32.000000,-235.804810,157.624825,-0.024863,27.922793,0.694000,437906.826730,0.969819,19.708146,1.244783,2.944176,12.536965,14.875064,178.664571,179.774799,194.556769,176.363571,136.110562,160.002954,32.000000,154.909564,70.245418,64.942864,98.144621,4.967507,43.356416,69.000000,78.533645,32.290000,37.466131,59.595592,40.509906
55.092266,65.000208,161.873635,152.836552,106.675318,107.687645,29.283099,14.203704,157.416717,4.352290,62.544922,55.981426,152.052071,162.734280,149.535651,157.734643,106.381369,155.650037,-0.000846,-1.743071,32.000000,-235.804954,157.652055,-0.024905,27.926940,0.693559,437999.149451,0.969326,19.695355,1.254918,2.942627,23.022259,8.362304,178.669493,179.774001,194.556997,176.364977,136.182956,159.995549,32.000000,154.903914,70.243965,64.947062,98.155068,4.967507,43.346651,69.000000,78.506462,32.290000,37.455026,59.588186,40.652826
55.109444,64.988578,161.994383,152.835697,106.702760,107.711932,29.257684,14.203641,157.440902,4.352613,62.531974,55.988858,152.052788,162.758975,149.539721,157.760202,106.383623,155.672290,-0.000846,-1.743079,32.000000,-235.804997,157.674790,-0.024996,27.931648,0.692318,438054.229177,0.969375,19.684150,1.266089,2.937590,14.733525,6.361033,178.673633,179.775063,194.559694,176.362868,136.194056,160.003834,32.000000,154.909344,70.242932,64.951913,98.165762,4.967507,43.375909,69.000000,78.467254,32.290000,37.438934,59.588806,40.521645
55.129445,64.978741,162.257766,152.834392,106.808521,107.728261,29.277587,14.203621,157.469493,4.352771,62.517710,55.997203,152.053653,162.784982,149.543194,157.788266,106.387275,155.696101,-0.000847,-1.743627,32.000000,-235.805096,157.701034,-0.025044,27.937372,0.692486,438135.791570,0.969011,19.670780,1.278323,2.938228,11.662112,10.467035,178.679568,179.777119,194.561300,176.367490,139.103782,160.001050,32.000000,154.915713,70.242353,64.956678,98.176594,4.967507,43.459555,69.000000,78.420129,32.290000,37.421580,59.593202,40.604477
55.151851,64.973321,162.451956,152.833646,107.059260,107.752517,29.257620,14.203524,157.502616,4.353264,62.467986,56.017213,152.053893,162.823580,149.544719,157.822835,106.390616,155.726127,-0.000847,-1.743011,32.000000,-235.805183,157.734566,-0.025029,27.943564,0.692750,438202.261239,0.969707,19.642692,1.285794,2.939503,13.532034,5.103922,178.685519,179.778202,194.567228,176.366465,143.561844,159.996588,32.000000,154.919620,70.241201,64.962268,98.186525,4.967507,43.528439,69.000000,78.364163,32.290000,37.413676,59.586445,40.692664
55.152235,64.952605,162.521409,152.831694,106.976000,107.788932,29.269068,14.203507,157.534610,4.353544,62.425853,56.018974,152.053389,162.855187,149.546477,157.853979,106.394333,155.755395,-0.000847,-1.741245,32.000000,-235.805313,157.764080,-0.025048,27.945119,0.693473,438233.790550,0.968779,19.613698,1.292547,2.943214,13.404363,6.007567,178.691369,179.781444,194.569850,176.367742,145.084193,159.995125,32.000000,154.929389,70.239388,64.966760,98.195864,4.967507,43.580228,69.000000,78.322771,32.290000,37.391096,59.597470,40.647764
55.146227,64.930339,162.395137,152.827680,106.986625,107.810580,29.275280,14.203381,157.562746,4.353662,62.402288,56.027073,152.050948,162.883500,149.548695,157.883131,106.398992,155.781848,-0.000848,-1.739513,32.000000,-235.805404,157.789143,-0.025081,27.950083,0.693933,438302.112877,0.969208,19.586822,1.302326,2.945540,8.876647,11.909991,178.700056,179.782023,194.576225,176.369382,145.162758,159.994668,32.000000,154.924869,70.238161,64.972120,98.206065,4.967507,43.569762,69.000000,78.299816,32.290000,37.359975,59.598306,40.681293
55.170376,64.908561,162.280445,152.822847,106.951540,107.838996,29.278933,14.203362,157.590404,4.353819,62.362931,56.035561,152.048578,162.913132,149.548528,157.913670,106.403898,155.813961,-0.000848,-1.737757,32.000000,-235.805357,157.818258,-0.025049,27.951103,0.694357,438413.637972,0.969095,19.565739,1.311395,2.946778,9.589319,9.042684,178.707812,179.782621,194.581946,176.367709,145.222220,159.997902,32.000000,154.924885,70.234922,64.977276,98.215294,4.967507,43.540768,69.000000,78.246052,32.290000,37.326497,59.595031,40.539987
55.146170,64.889306,162.133723,152.818440,106.893925,107.867254,29.258588,14.203337,157.607216,4.354178,62.431619,56.018231,152.045867,162.928988,149.548604,157.931723,106.409086,155.839768,-0.000847,-1.736029,32.000000,-235.805311,157.835142,-0.025039,27.950154,0.693913,438465.025414,0.969143,19.549224,1.318292,2.944810,6.371537,13.585317,178.712727,179.778911,194.588871,176.368671,140.820367,159.996727,32.000000,154.920328,70.230512,64.982352,98.225247,4.967507,43.503301,69.000000,78.224644,32.290000,37.298323,59.585865,40.678871
55.137993,64.880941,162.219318,152.813621,106.930906,107.863417,29.255505,14.203263,157.621215,4.354380,62.521812,56.025325,152.041824,162.945302,149.546195,157.948686,106.413560,155.857225,-0.000846,-1.736649,32.000000,-235.805454,157.851606,-0.025030,27.954191,0.693241,438523.494668,0.968751,19.504326,1.327412,2.941442,5.356297,5.210695,178.716682,179.780113,194.593445,176.366317,136.339620,159.999941,32.000000,154.917410,70.225176,64.987030,98.235069,4.967507,43.503428,69.000000,78.222935,32.290000,37.280459,59.598719,40.773955
55.170888,64.881853,162.365206,152.811730,107.001758,107.859181,29.255892,14.203199,157.638915,4.354410,62.549869,56.035685,152.041617,162.964565,149.543041,157.969787,106.417937,155.875382,-0.000846,-1.737220,32.000000,-235.805495,157.870840,-0.024997,27.958304,0.693149,438617.944281,0.970100,19.508247,1.333494,2.940072,7.318935,6.610524,178.719151,179.779337,194.596981,176.367006,131.795701,160.003155,32.000000,154.910784,70.219283,64.992299,98.245961,4.967507,43.562388,69.000000,78.166725,32.290000,37.274404,59.591500,40.581073
55.171993,64.880300,162.163415,152.810769,106.920014,107.871261,29.249693,14.203216,157.661731,4.354766,62.562099,56.039964,152.040113,162.985886,149.540270,157.991517,106.422406,155.894534,-0.000846,-1.737218,32.000000,-235.805483,157.890484,-0.024991,27.963262,0.693461,438586.863848,0.970305,19.507712,1.336642,2.942061,9.776003,11.583893,178.722655,179.782853,194.599085,176.364406,130.275585,160.004535,32.000000,154.903867,70.212142,64.996885,98.256336,4.967507,43.551613,69.000000,78.109266,32.290000,37.281668,59.599004,40.558622
55.167335,64.864537,161.957051,152.808741,106.869711,107.891709,29.290325,14.203267,157.681055,4.355322,62.572750,56.044089,152.037965,163.006508,149.538942,158.010919,106.427902,155.916839,-0.000846,-1.737215,32.000000,-235.805433,157.908017,-0.024975,27.970589,0.693466,438539.314927,0.969615,19.477129,1.340193,2.942951,8.261392,7.703896,178.727913,179.784042,194.602035,176.367776,134.794205,160.000671,32.000000,154.894237,70.205146,65.002243,98.266912,4.967507,43.483473,69.000000,78.092816,32.290000,37.258337,59.600725,40.813794
55.170327,64.851768,162.183449,152.805783,106.936585,107.916174,29.286583,14.203302,157.706437,4.355405,62.546194,56.051968,152.036649,163.034515,149.537151,158.036841,106.433993,155.941854,-0.000847,-1.736043,32.000000,-235.805461,157.931651,-0.024975,27.977593,0.692596,438576.877303,0.969904,19.474519,1.344085,2.939234,11.823675,12.037676,178.734479,179.786308,194.608771,176.367524,136.303421,160.000253,32.000000,154.901007,70.197911,65.008571,98.276836,4.967507,43.511414,69.000000,78.058640,32.290000,37.237777,59.587970,40.719223
55.166916,64.832443,162.424914,152.802200,106.963922,107.932362,29.286204,14.203322,157.736476,4.355834,62.506645,56.063360,152.034493,163.062798,149.535441,158.067028,106.440001,155.967442,-0.000848,-1.736028,32.000000,-235.805359,157.957140,-0.025000,27.983333,0.691762,438630.020894,0.968792,19.463215,1.348327,2.935742,7.174103,8.953964,178.738470,179.787360,194.608654,176.372612,136.247412,159.998917,32.000000,154.904066,70.190321,65.013653,98.285262,4.967507,43.602653,69.000000,78.023576,32.290000,37.213868,59.599801,40.633750
55.159325,64.807998,162.575371,152.797677,106.790880,107.952712,29.264864,14.203484,157.760490,4.356390,62.486288,56.059195,152.029989,163.086076,149.533956,158.090922,106.444856,155.992378,-0.000848,-1.736034,32.000000,-235.805147,157.980683,-0.025020,27.987680,0.692582,438696.806072,0.969044,19.447582,1.353155,2.939686,6.655283,12.159371,178.743038,179.787314,194.614583,176.369376,136.175595,159.997598,32.000000,154.904805,70.181939,65.017846,98.292742,4.967507,43.660590,69.000000,78.005330,32.290000,37.180438,59.596280,40.583787
55.166639,64.779866,162.678722,152.791904,106.828633,107.964727,29.273354,14.203513,157.782066,4.356960,62.468936,56.065666,152.024797,163.107324,149.532990,158.114222,106.449896,156.015789,-0.000849,-1.736023,32.000000,-235.805142,158.004644,-0.025034,27.992415,0.693506,438725.909413,0.969217,19.431521,1.358314,2.944245,5.444485,11.516673,178.747678,179.788427,194.613616,176.370352,136.146943,159.996553,32.000000,154.897351,70.173522,65.023101,98.299556,4.967507,43.716683,69.000000,77.966954,32.290000,37.138927,59.600775,40.674983
55.184471,64.763581,162.873394,152.786784,106.955335,107.968795,29.259194,14.203698,157.809016,4.357225,62.434077,56.071288,152.020488,163.131559,149.531559,158.142096,106.454376,156.040324,-0.000849,-1.736011,32.000000,-235.804842,158.030357,-0.025119,27.994961,0.694185,438769.156582,0.970191,19.414344,1.364340,2.947378,11.076552,16.464047,178.749843,179.789040,194.613651,176.370272,136.207251,160.000970,32.000000,154.889182,70.164385,65.027733,98.305271,4.967507,43.774555,69.000000,77.919141,32.290000,37.108591,59.589770,40.639620
55.194716,64.744139,162.885992,152.781362,107.049855,107.988841,29.275727,14.203811,157.836508,4.357397,62.409076,56.079197,152.016664,163.158958,149.529937,158.167358,106.459985,156.067463,-0.000848,-1.735989,32.000000,-235.804771,158.055531,-0.025226,27.999266,0.694400,438763.617159,0.969802,19.379210,1.369515,2.948860,6.283189,8.767838,178.754558,179.788641,194.611661,176.370637,131.800543,160.000585,32.000000,154.884366,70.156211,65.033124,98.311472,4.967507,43.819541,69.000000,77.869682,32.290000,37.081551,59.591923,40.687089
55.187487,64.723242,162.503547,152.775655,107.092426,108.005045,29.318387,14.203907,157.863589,4.357687,62.368437,56.092188,152.013123,163.187647,149.527580,158.196176,106.466235,156.096444,-0.000848,-1.734220,32.000000,-235.804645,158.083555,-0.025186,28.004918,0.694864,438735.185066,0.969918,19.345858,1.375740,2.951435,9.460925,21.930426,178.757798,179.786543,194.610033,176.371637,130.341639,159.997442,32.000000,154.860759,70.147856,65.038911,98.317416,4.967507,43.744008,69.000000,77.848179,32.290000,37.049866,59.597116,40.541381
55.188659,64.702592,162.380937,152.769680,107.023291,108.029437,29.268580,14.203768,157.893427,4.358184,62.323700,56.100404,152.009315,163.215481,149.526031,158.226829,106.471850,156.124783,-0.000848,-1.732465,32.000000,-235.804719,158.112183,-0.025214,28.008797,0.694752,438770.952214,0.969300,19.316613,1.381969,2.951116,19.619801,7.953992,178.759975,179.789383,194.608243,176.374472,130.341639,159.997015,32.000000,154.863339,70.139052,65.043906,98.322565,4.967507,43.680012,69.000000,77.803408,32.290000,37.018587,59.593408,40.458769
55.188775,64.674020,162.426995,152.762432,107.037483,108.041669,29.280310,14.203828,157.916917,4.358496,62.308590,56.097837,152.003668,163.239475,149.523904,158.250876,106.477279,156.151833,-0.000848,-1.730709,32.000000,-235.804672,158.136250,-0.025248,28.014707,0.693252,438799.730331,0.968121,19.302633,1.388359,2.944572,9.783696,10.569319,178.762497,179.789204,194.608946,176.378183,127.317381,159.985823,32.000000,154.852694,70.130293,65.048438,98.326037,4.967507,43.696756,69.000000,77.777813,32.290000,36.979602,59.589386,40.504991
55.203929,64.654431,162.604312,152.755647,107.209069,108.045740,29.272460,14.203841,157.941076,4.358416,62.287454,56.104028,151.998311,163.263608,149.522756,158.276150,106.484342,156.175996,-0.000847,-1.730092,32.000000,-235.804584,158.162074,-0.025268,28.018721,0.692771,438857.774529,0.969910,19.280860,1.395103,2.942288,6.992274,6.406465,178.766610,179.793601,194.608416,176.380633,127.308318,159.988323,32.000000,154.843493,70.122614,65.053745,98.329524,4.967507,43.743364,69.000000,77.727111,32.290000,36.943108,59.595208,40.500662
55.192705,64.638105,162.919007,152.749331,107.251288,108.062117,29.264056,14.203931,157.964583,4.358525,62.257884,56.101765,151.993543,163.290411,149.520838,158.300822,106.491168,156.199107,-0.000848,-1.730098,32.000000,-235.804609,158.187261,-0.025196,28.021857,0.692830,438855.913107,0.969555,19.252178,1.401469,2.943117,10.384796,13.625729,178.770765,179.794722,194.606883,176.387885,127.389926,159.982283,32.000000,154.833197,70.116103,65.058276,98.333032,4.967507,43.868590,69.000000,77.690874,32.290000,36.919387,59.592071,40.501176
55.175496,64.619326,162.775522,152.743490,107.317585,108.086530,29.263141,14.203885,157.984016,4.359018,62.252753,56.097568,151.988994,163.313699,149.517754,158.321043,106.498320,156.222580,-0.000848,-1.730105,32.000000,-235.804691,158.204902,-0.025201,28.023381,0.693216,438819.945941,0.969505,19.218089,1.404941,2.945521,5.469576,8.851809,178.775550,179.793580,194.608724,176.389468,127.463071,159.981232,32.000000,154.826845,70.109673,65.063119,98.336152,4.967507,43.870321,69.000000,77.678230,32.290000,36.890288,59.588943,40.407339
55.181049,64.607924,162.530128,152.738135,107.382714,108.093871,29.281566,14.203867,157.996486,4.359436,62.273896,56.094703,151.984909,163.328604,149.514474,158.337728,106.506314,156.240185,-0.000849,-1.731894,32.000000,-235.804722,158.217085,-0.025186,28.024846,0.694614,438857.109553,0.970107,19.212502,1.408190,2.951821,6.338093,13.753447,178.778791,179.791658,194.607582,176.394565,127.448048,159.981801,32.000000,154.810987,70.103672,65.067742,98.338744,4.967507,43.808872,69.000000,77.649281,32.290000,36.868139,59.592720,40.421132
55.184419,64.605569,162.292257,152.734568,107.577430,108.093879,29.288719,14.203989,158.015553,4.359628,62.269245,56.105969,151.981111,163.348540,149.510474,158.356347,106.512934,156.262724,-0.000848,-1.733650,32.000000,-235.804632,158.237573,-0.025193,28.028738,0.694353,438927.625642,0.970642,19.210192,1.411271,2.950142,12.761641,11.724044,178.781480,179.792528,194.609803,176.394236,127.362824,159.978325,32.000000,154.806543,70.097599,65.071425,98.339474,4.967507,43.742386,69.000000,77.607178,32.290000,36.855938,59.599850,40.595379
55.183870,64.603534,162.401080,152.732054,107.833000,108.118218,29.289515,14.203997,158.037436,4.360003,62.247710,56.107703,151.979510,163.371089,149.507133,158.378981,106.520632,156.282992,-0.000848,-1.733650,32.000000,-235.804715,158.261331,-0.025190,28.032600,0.693296,438920.930261,0.969960,19.193476,1.410950,2.945398,10.767264,10.088421,178.783945,179.790476,194.610031,176.396438,127.307882,159.973089,32.000000,154.787268,70.091225,65.076228,98.339477,4.967507,43.743970,69.000000,77.580716,32.290000,36.856707,59.588147,40.548938
55.199331,64.593089,162.563040,152.729858,108.034541,108.142637,29.280602,14.203979,158.057821,4.360394,62.240158,56.112489,151.976618,163.390737,149.503905,158.399439,106.528265,156.304007,-0.000847,-1.733631,32.000000,-235.804787,158.282520,-0.025174,28.037036,0.692199,438901.963317,0.969651,19.187896,1.414153,2.940907,13.466455,14.559359,178.787561,179.788869,194.612676,176.394476,127.334130,159.971593,32.000000,154.772688,70.085516,65.081095,98.338866,4.967507,43.804874,69.000000,77.529952,32.290000,36.839362,59.590999,40.513575
55.197427,64.582734,162.594954,152.726925,108.173035,108.154798,29.289180,14.204061,158.077568,4.360644,62.219971,56.118568,151.973992,163.413025,149.501359,158.421548,106.536533,156.328792,-0.000847,-1.733623,32.000000,-235.804630,158.300420,-0.025212,28.039603,0.692700,438982.646117,0.969848,19.186385,1.415286,2.942908,9.418233,10.069827,178.789501,179.787566,194.611802,176.398420,130.363062,159.966050,32.000000,154.762411,70.078830,65.084370,98.337452,4.967507,43.845357,69.000000,77.491528,32.290000,36.822041,59.596319,40.480119
55.194547,64.568480,162.469476,152.723808,108.269821,108.166882,29.270089,14.204178,158.095779,4.360917,62.197126,56.116349,151.970509,163.434960,149.498979,158.443015,106.544506,156.349586,-0.000847,-1.732462,32.000000,-235.804382,158.319243,-0.025319,28.042139,0.693156,439040.437665,0.970034,19.161147,1.416811,2.945018,8.864496,7.931024,178.791124,179.784658,194.614434,176.397021,130.363062,159.961392,32.000000,154.752609,70.071499,65.087684,98.335172,4.967507,43.831201,69.000000,77.459013,32.290000,36.801903,59.586072,40.533897
55.187221,64.552939,162.332831,152.720536,108.245841,108.175747,29.290385,14.204213,158.112110,4.361273,62.186481,56.114721,151.966428,163.451729,149.496422,158.459579,106.551882,156.365683,-0.000847,-1.733752,32.000000,-235.804266,158.334668,-0.025318,28.043042,0.693307,439060.017474,0.969869,19.152612,1.419340,2.945698,9.091048,7.686269,178.792421,179.784429,194.614336,176.397735,130.363062,159.953995,32.000000,154.747831,70.063445,65.090208,98.331682,4.967507,43.787185,69.000000,77.433328,32.290000,36.776085,59.597628,40.502203
55.191008,64.538723,162.367898,152.717142,108.257793,108.176282,29.282122,14.204155,158.123750,4.361439,62.192879,56.106076,151.962686,163.463119,149.494133,158.474284,106.560452,156.379130,-0.000847,-1.735509,32.000000,-235.804342,158.350047,-0.025310,28.043090,0.692829,439074.419974,0.970629,19.141114,1.420426,2.943578,12.422470,5.399906,178.795381,179.784817,194.617023,176.398113,134.768844,159.950695,32.000000,154.736902,70.056013,65.093748,98.327883,4.967507,43.793642,69.000000,77.398561,32.290000,36.753028,59.592159,40.523039
55.183165,64.532428,162.439481,152.714863,108.418011,108.176276,29.288038,14.204302,158.135766,4.361487,62.193250,56.118768,151.959529,163.478378,149.489814,158.487536,106.569134,156.393457,-0.000846,-1.735496,32.000000,-235.804215,158.366055,-0.025288,28.046836,0.692391,439078.621618,0.970138,19.132583,1.420061,2.941493,14.377536,9.772269,178.796857,179.786919,194.618516,176.396210,136.248770,159.941775,32.000000,154.736718,70.047368,65.096654,98.323202,4.967507,43.828740,69.000000,77.373805,32.290000,36.737469,59.598601,40.679825
55.191145,64.526678,162.504800,152.713494,108.467585,108.184402,29.306116,14.204209,158.152609,4.361424,62.162480,56.125587,151.957728,163.497449,149.485962,158.504353,106.577735,156.410105,-0.000846,-1.735519,32.000000,-235.804249,158.384541,-0.025280,28.048479,0.692453,439039.939265,0.970305,19.114744,1.417348,2.941927,12.925113,14.523207,178.797219,179.784575,194.620941,176.395265,136.307464,159.943284,32.000000,154.726341,70.038626,65.098958,98.318909,4.967507,43.854785,69.000000,77.331680,32.290000,36.726048,59.599250,40.476891
55.180117,64.517972,162.592247,152.711916,108.233477,108.192527,29.261471,14.204281,158.161790,4.361910,62.164368,56.106026,151.955246,163.504321,149.482507,158.515003,106.586130,156.421742,-0.000845,-1.735506,32.000000,-235.804156,158.392994,-0.025306,28.045259,0.692741,439018.501089,0.970246,19.115954,1.414907,2.943642,12.568681,7.960490,178.799141,179.786658,194.623587,176.392191,136.386896,159.938814,32.000000,154.721700,70.029267,65.101223,98.314424,4.967507,43.891391,69.000000,77.299799,32.290000,36.715373,59.592779,40.552900
55.157333,64.502808,162.730486,152.709008,108.172631,108.184349,29.245002,14.204311,158.165517,4.362758,62.202534,56.096469,151.951100,163.507253,149.478200,158.519748,106.593677,156.426778,-0.000844,-1.735494,32.000000,-235.804062,158.397894,-0.025283,28.043670,0.692894,439020.477164,0.969550,19.102568,1.413556,2.944400,8.081298,10.299097,178.796721,179.783897,194.625381,176.392737,136.409675,159.930772,32.000000,154.718269,70.020041,65.102589,98.310444,4.967507,43.936478,69.000000,77.289749,32.290000,36.690749,59.587488,40.523626
55.160559,64.513088,162.816950,152.708028,108.153865,108.159808,29.266993,14.204433,158.166019,4.362931,62.231818,56.084960,151.948421,163.507412,149.473996,158.521553,106.601339,156.432386,-0.000845,-1.736103,32.000000,-235.803979,158.398488,-0.025252,28.039965,0.693498,439031.631813,0.971294,19.104415,1.410228,2.946573,10.892389,14.351125,178.794493,179.783166,194.626169,176.387177,136.338491,159.931011,32.000000,154.713147,70.011957,65.103685,98.306489,4.967507,43.992320,69.000000,77.264574,32.290000,36.690391,59.599260,40.497727
55.149099,64.523361,162.868180,152.708606,108.010789,108.143460,29.273061,14.204463,158.162332,4.363139,62.268973,56.069424,151.947484,163.503837,149.469112,158.519112,106.608273,156.432383,-0.000846,-1.737859,32.000000,-235.803877,158.395929,-0.024979,28.035416,0.694316,438977.304630,0.972173,19.111060,1.404874,2.950296,6.071482,11.587385,178.792048,179.782579,194.626007,176.386908,131.828141,159.925858,32.000000,154.702928,70.003172,65.104636,98.301710,4.967507,44.012639,69.000000,77.237911,32.290000,36.702244,59.597372,40.472856
55.123597,64.537037,163.024185,152.710776,107.934667,108.119050,29.263956,14.204483,158.152642,4.363438,62.333981,56.048747,151.947882,163.492619,149.464530,158.511579,106.616024,156.426089,-0.000846,-1.739606,32.000000,-235.803885,158.387430,-0.024976,28.033213,0.694571,438874.408441,0.971186,19.118251,1.399654,2.951691,5.347405,14.778693,178.789832,179.783570,194.625623,176.383541,127.291917,159.923671,32.000000,154.705786,69.995534,65.105712,98.298202,4.967507,44.046886,69.000000,77.233418,32.290000,36.714150,59.587508,40.506238
55.122049,64.557520,163.080033,152.714572,108.037211,108.094603,29.276692,14.204590,158.147982,4.363656,62.384047,56.050731,151.949410,163.484558,149.460210,158.502921,106.623361,156.420865,-0.000845,-1.741369,32.000000,-235.803812,158.380918,-0.025027,28.036764,0.694961,438815.868252,0.971089,19.139497,1.392718,2.953234,9.753280,5.604214,178.786926,179.782446,194.621095,176.384316,127.371990,159.916489,32.000000,154.705323,69.989356,65.106685,98.294943,4.967507,44.122176,69.000000,77.219004,32.290000,36.740792,59.599447,40.645343
55.136223,64.584793,162.936864,152.722123,108.242691,108.078239,29.300715,14.204590,158.150651,4.363625,62.366953,56.053136,151.953314,163.489310,149.455675,158.505904,106.630839,156.417744,-0.000844,-1.743134,32.000000,-235.803750,158.383346,-0.025037,28.039569,0.695847,438737.769256,0.971705,19.177593,1.382228,2.957430,10.066115,9.773065,178.786615,179.779371,194.620672,176.381660,130.351647,159.916947,32.000000,154.708688,69.983650,65.107310,98.291124,4.967507,44.094085,69.000000,77.173372,32.290000,36.774057,59.595670,40.669994
55.122620,64.589727,162.804194,152.727584,108.188861,108.078263,29.260303,14.204799,158.145968,4.363661,62.400908,56.017418,151.957697,163.481077,149.453990,158.502155,106.639291,156.414756,-0.000847,-1.743713,32.000000,-235.803518,158.377132,-0.024986,28.036628,0.695888,438653.869758,0.971147,19.199560,1.372616,2.958526,5.579529,6.042685,178.783869,179.779373,194.617161,176.385332,134.739114,159.912299,32.000000,154.712911,69.979329,65.107797,98.287492,4.967507,44.072465,69.000000,77.148819,32.290000,36.794697,59.596064,40.515115
55.105919,64.593065,162.762366,152.732114,108.161366,108.058479,29.274233,14.204910,158.137255,4.363989,62.482055,56.021241,151.958905,163.467857,149.453308,158.488289,106.647494,156.405484,-0.000846,-1.744302,32.000000,-235.803346,158.367854,-0.024987,28.039710,0.695010,438600.558447,0.969998,19.213258,1.363778,2.955169,13.909815,8.893137,178.782014,179.775763,194.617240,176.382046,139.109635,159.911538,32.000000,154.714835,69.974689,65.107478,98.283565,4.967507,44.049675,69.000000,77.144932,32.290000,36.783309,59.584960,40.741087
55.110531,64.615551,162.971586,152.736874,108.280679,108.038643,29.277658,14.205070,158.135249,4.364111,62.434010,56.027257,151.963013,163.466569,149.453118,158.483364,106.656605,156.402728,-0.000847,-1.746049,32.000000,-235.803195,158.368149,-0.024966,28.041031,0.694748,438599.250214,0.971617,19.231220,1.354025,2.953492,7.564458,12.506412,178.779633,179.775525,194.615157,176.380799,139.109635,159.914635,32.000000,154.716991,69.972001,65.108059,98.279965,4.967507,44.105075,69.000000,77.118815,32.290000,36.813159,59.586170,40.688776
55.123129,64.619782,163.109612,152.743042,108.276462,108.046836,29.264386,14.205000,158.134674,4.364017,62.390143,56.015773,151.967281,163.465357,149.454208,158.487043,106.665081,156.401868,-0.000846,-1.746049,32.000000,-235.803193,158.369587,-0.024954,28.035963,0.694617,438518.259943,0.971312,19.250556,1.341785,2.953628,9.657074,10.393729,178.775519,179.773690,194.610419,176.382142,136.097222,159.918897,32.000000,154.720947,69.969534,65.107978,98.276627,4.967507,44.181680,69.000000,77.065798,32.290000,36.825666,59.593979,40.672342
55.108380,64.617190,163.130263,152.746505,108.250554,108.038711,29.250198,14.205154,158.124180,4.364678,62.389763,56.001601,151.968635,163.454679,149.455489,158.478624,106.672113,156.394314,-0.000846,-1.746064,32.000000,-235.803002,158.363293,-0.024927,28.030829,0.695262,438447.658587,0.970988,19.268623,1.331473,2.957177,11.911445,9.549064,178.772976,179.772740,194.607210,176.379870,136.177794,159.919389,32.000000,154.724134,69.967111,65.107318,98.274501,4.967507,44.212304,69.000000,77.057827,32.290000,36.824582,59.600401,40.582173
55.118513,64.615589,163.260866,152.749047,108.470129,108.019111,29.294448,14.205172,158.119247,4.364933,62.360603,56.006058,151.970624,163.451152,149.457666,158.474031,106.679398,156.392633,-0.000845,-1.744941,32.000000,-235.802963,158.362223,-0.024888,28.028939,0.695829,438460.076005,0.971268,19.260787,1.322623,2.959005,9.806158,12.124430,178.771197,179.770556,194.604982,176.380841,136.235405,159.912284,32.000000,154.715499,69.965577,65.106247,98.273499,4.967507,44.243593,69.000000,77.031562,32.290000,36.813689,59.594933,40.678505
55.125255,64.622799,163.449998,152.752449,108.566323,108.015667,29.278614,14.205225,158.119015,4.364829,62.310464,56.009606,151.973332,163.450444,149.460290,158.473999,106.687467,156.393298,-0.000845,-1.744953,32.000000,-235.802947,158.364020,-0.024866,28.025472,0.696177,438418.960024,0.971947,19.272323,1.312301,2.960172,13.583317,13.319005,178.769385,179.772570,194.604384,176.381877,136.192350,159.913616,32.000000,154.730781,69.964196,65.105859,98.273714,4.967507,44.323804,69.000000,76.987896,32.290000,36.821749,59.596359,40.647910
55.108867,64.609320,163.343297,152.753438,108.465216,108.011819,29.271870,14.205212,158.113168,4.365027,62.296531,55.990271,151.975407,163.449387,149.462778,158.472087,106.695903,156.393290,-0.000844,-1.744942,32.000000,-235.803023,158.360959,-0.024888,28.020138,0.696473,438315.180670,0.970101,19.261015,1.304285,2.961997,10.088948,8.034128,178.768054,179.772134,194.603362,176.386222,136.115120,159.910425,32.000000,154.738820,69.963533,65.105730,98.274729,4.967507,44.349010,69.000000,76.971761,32.290000,36.810048,59.588953,40.462071
55.096092,64.602457,163.085715,152.753533,108.361482,107.999752,29.253023,14.205172,158.100141,4.365575,62.310676,55.972807,151.976373,163.440966,149.464748,158.461647,106.704985,156.389341,-0.000845,-1.744967,32.000000,-235.803049,158.345697,-0.024927,28.017472,0.697209,438290.284628,0.970482,19.261768,1.296504,2.965066,5.144998,13.176010,178.768664,179.772271,194.605323,176.383791,136.069054,159.915026,32.000000,154.746464,69.963673,65.105149,98.276063,4.967507,44.291927,69.000000,76.960717,32.290000,36.793130,59.594697,40.544096
55.077123,64.602930,162.909756,152.754075,108.448598,107.974387,29.256891,14.205155,158.086889,4.366005,62.312775,55.968267,151.977490,163.427406,149.466552,158.449875,106.713418,156.381676,-0.000846,-1.744958,32.000000,-235.803104,158.334492,-0.024952,28.017384,0.697086,438249.122970,0.970956,19.263987,1.288066,2.964011,14.318142,8.135924,178.767645,179.773091,194.603208,176.387132,139.106410,159.916325,32.000000,154.750399,69.964044,65.103924,98.277606,4.967507,44.220491,69.000000,76.956328,32.290000,36.785665,59.597608,40.449818
55.070393,64.611460,163.135210,152.756404,108.522165,107.958286,29.292400,14.205141,158.077009,4.366003,62.313744,55.957477,151.978770,163.412864,149.466318,158.439076,106.721092,156.372884,-0.000845,-1.746133,32.000000,-235.803074,158.325766,-0.024934,28.015735,0.696223,438180.673987,0.971704,19.269364,1.277263,2.960023,5.254791,9.948572,178.767560,179.770610,194.604678,176.387761,139.106410,159.921848,32.000000,154.754350,69.964531,65.102177,98.278485,4.967507,44.274905,69.000000,76.940354,32.290000,36.795546,59.595906,40.534998
55.059611,64.611798,163.479832,152.758449,108.704793,107.942056,29.273551,14.205195,158.065357,4.365959,62.329877,55.953993,151.980234,163.400842,149.465120,158.427401,106.729757,156.365011,-0.000847,-1.747917,32.000000,-235.803020,158.316132,-0.024965,28.020873,0.695625,438073.818384,0.971720,19.288015,1.265491,2.957848,8.496414,8.295326,178.767333,179.769257,194.603634,176.388673,139.106410,159.924878,32.000000,154.763321,69.965822,65.101990,98.279832,4.967507,44.402510,69.000000,76.936569,32.290000,36.797635,59.599427,40.690830
55.082337,64.615475,163.548496,152.761047,108.968302,107.925784,29.285847,14.205131,158.063153,4.366108,62.284939,55.966183,151.982711,163.399738,149.464999,158.425145,106.738810,156.361875,-0.000847,-1.749665,32.000000,-235.803189,158.316000,-0.025006,28.025784,0.696557,438009.702526,0.970551,19.302994,1.253989,2.962303,10.419630,11.902175,178.766416,179.767396,194.603739,176.389138,143.459942,159.933563,32.000000,154.756945,69.967100,65.102032,98.281282,4.967507,44.470422,69.000000,76.892309,32.290000,36.798208,59.610767,40.492225
