OSU 80 Ton Compressor Load Stand
54.514797,65.165395,159.505242,153.058984,107.899157,106.507692,29.263488,14.205387,156.668810,4.360317,63.279161,55.419526,152.259956,161.960413,149.756543,157.052311,106.661475,155.005624,-0.000834,-1.743612,32.000000,-235.802658,156.927919,-0.024815,27.776888,0.686797,433252.442501,0.970207,20.449799,0.697541,2.923635,10.915704,7.325609,178.882951,179.991234,194.778393,176.689429,154.076770,160.313611,32.000000,155.236268,69.761537,65.215031,98.066905,4.967507,43.068012,69.000000,78.620138,32.290000,37.503852,59.590045,40.344390
54.508160,65.155205,159.603898,153.055933,107.992361,106.519857,29.244194,14.205329,156.687398,4.360718,63.245340,55.430812,152.259839,161.980621,149.761886,157.065724,106.656974,155.015638,-0.000834,-1.741849,32.000000,-235.802729,156.944049,-0.024821,27.779416,0.687497,433319.509700,0.970186,20.423880,0.706425,2.926743,14.579543,5.921462,178.884094,179.996775,194.775642,176.697924,152.555666,160.313195,32.000000,155.240934,69.758513,65.215942,98.054935,4.967507,43.067023,69.000000,78.645300,32.290000,37.490213,59.580712,40.327809
54.524785,65.144338,159.737324,153.053335,107.903346,106.544322,29.275534,14.205248,156.701014,4.361426,63.233416,55.429728,152.258433,161.993985,149.766236,157.079116,106.652126,155.025362,-0.000836,-1.740084,32.000000,-235.802846,156.954539,-0.024833,27.780315,0.687297,433380.057986,0.970718,20.391536,0.716120,2.925907,15.803323,7.527366,178.886120,179.999079,194.774449,176.709100,148.030393,160.310650,32.000000,155.230862,69.757268,65.217220,98.042771,4.967507,43.113219,69.000000,78.665481,32.290000,37.475864,59.592533,40.203157
54.537291,65.136431,159.626046,153.050486,107.820657,106.560494,29.247642,14.205138,156.711183,4.361975,63.251316,55.428080,152.256837,162.003685,149.769807,157.086603,106.647123,155.033958,-0.000836,-1.739238,32.000000,-235.802916,156.963688,-0.024831,27.781216,0.687783,433429.942552,0.971573,20.387758,0.725012,2.928073,9.468331,7.438608,178.890174,180.003616,194.772341,176.715967,143.478242,160.312816,32.000000,155.233463,69.757492,65.217987,98.029985,4.967507,43.082076,69.000000,78.665478,32.290000,37.463252,59.591117,40.274250
54.537574,65.135012,159.636310,153.048447,107.877328,106.568575,29.262906,14.205151,156.718946,4.362104,63.263506,55.438174,152.255549,162.009314,149.771065,157.095607,106.641279,155.040231,-0.000836,-1.739214,32.000000,-235.803051,156.971577,-0.024849,27.782643,0.688206,433512.776168,0.970401,20.360834,0.734124,2.929628,11.538819,13.627032,178.892250,180.005741,194.766905,176.727574,138.998481,160.311349,32.000000,155.225786,69.757613,65.218809,98.016277,4.967507,43.037023,69.000000,78.686972,32.290000,37.454839,59.583151,40.355101
54.550823,65.143609,159.854201,153.048279,107.861290,106.576682,29.265865,14.205134,156.726810,4.362442,63.282319,55.451350,152.256376,162.017413,149.771625,157.105781,106.636151,155.049354,-0.000838,-1.739218,32.000000,-235.803065,156.979181,-0.024900,27.786631,0.687649,433568.855045,0.971206,20.340848,0.742894,2.926916,12.628612,15.240914,178.897410,180.008904,194.765732,176.733030,136.084523,160.318623,32.000000,155.237450,69.758589,65.218631,98.002597,4.967507,43.087488,69.000000,78.698370,32.290000,37.467979,59.590694,40.335365
54.554566,65.152594,159.997979,153.049603,107.660454,106.589067,29.291792,14.205051,156.737752,4.362598,63.297822,55.457606,152.256951,162.029118,149.771917,157.117338,106.631212,155.058447,-0.000838,-1.739228,32.000000,-235.803161,156.989876,-0.024950,27.790067,0.687701,433611.872608,0.970764,20.339156,0.751489,2.927089,19.002780,5.674596,178.898809,180.010456,194.763324,176.744158,136.116634,160.317621,32.000000,155.233256,69.760949,65.218880,97.989582,4.967507,43.146347,69.000000,78.715353,32.290000,37.481541,59.587331,40.344903
54.578805,65.161662,159.928966,153.051067,107.614432,106.601405,29.297334,14.205095,156.749979,4.362845,63.309887,55.471603,152.258477,162.041073,149.772440,157.128534,106.624607,155.067621,-0.000839,-1.739220,32.000000,-235.803225,157.001488,-0.024968,27.796553,0.688373,433658.440500,0.970501,20.334960,0.760615,2.930372,9.175588,9.253409,178.901748,180.013983,194.764617,176.745599,136.044160,160.325822,32.000000,155.235427,69.764835,65.218027,97.975668,4.967507,43.123847,69.000000,78.711718,32.290000,37.495401,59.584233,40.531550
54.595600,65.169819,160.142146,153.052933,107.763488,106.617653,29.292239,14.205030,156.771791,4.363137,63.296813,55.496590,152.260064,162.063674,149.772058,157.145749,106.619449,155.083357,-0.000839,-1.739241,32.000000,-235.803258,157.019182,-0.024984,27.806042,0.688919,433728.796611,0.969705,20.340333,0.769540,2.932806,7.368631,10.499581,178.903604,180.015563,194.763011,176.751200,135.990241,160.321394,32.000000,155.230907,69.768743,65.217470,97.961447,4.967507,43.143848,69.000000,78.708779,32.290000,37.509433,59.589327,40.465813
54.608302,65.176073,160.182165,153.055464,107.952337,106.650273,29.245128,14.204867,156.796566,4.363708,63.252827,55.518342,152.262030,162.091825,149.773117,157.167410,106.614078,155.101399,-0.000837,-1.739251,32.000000,-235.803420,157.041668,-0.024986,27.813784,0.688241,433788.694339,0.969181,20.326002,0.780167,2.930239,10.341417,9.874366,178.906688,180.020143,194.762512,176.749923,135.995017,160.329112,32.000000,155.227490,69.773788,65.217669,97.946939,4.967507,43.180515,69.000000,78.707530,32.290000,37.519417,59.588727,40.508146
54.636425,65.158648,159.965561,153.054299,108.104357,106.686847,29.239518,14.204706,156.824797,4.364574,63.203614,55.534158,152.263390,162.118513,149.776151,157.192710,106.609338,155.126579,-0.000838,-1.737492,32.000000,-235.803549,157.064864,-0.024979,27.821992,0.688755,433865.329534,0.969188,20.317954,0.792221,2.933243,6.954472,11.661456,178.909598,180.024116,194.758649,176.757597,136.084979,160.327318,32.000000,155.223996,69.780568,65.217451,97.932840,4.967507,43.124528,69.000000,78.698474,32.290000,37.506770,59.594726,40.490244
54.659454,65.138259,159.944281,153.050933,108.249379,106.723312,29.260888,14.204707,156.856303,4.365284,63.145015,55.554026,152.263133,162.149592,149.779513,157.218700,106.603445,155.157874,-0.000839,-1.735717,32.000000,-235.803557,157.093161,-0.024973,27.830070,0.688777,434009.547567,0.970813,20.311951,0.805499,2.933293,11.234696,11.047133,178.913247,180.027651,194.758425,176.757865,134.686092,160.327812,32.000000,155.215962,69.787620,65.216960,97.918532,4.967507,43.073157,69.000000,78.684177,32.290000,37.480581,59.618153,40.660016
54.664237,65.114163,160.107573,153.045812,108.426971,106.759866,29.302785,14.204753,156.887490,4.365637,63.088736,55.573983,152.260477,162.183909,149.782833,157.249964,106.598498,155.187990,-0.000838,-1.733982,32.000000,-235.803649,157.121764,-0.024947,27.836310,0.687521,434124.495074,0.970734,20.267403,0.821273,2.927819,7.427536,7.385734,178.915735,180.031674,194.754607,176.763582,130.282785,160.329329,32.000000,155.217702,69.796008,65.216134,97.903789,4.967507,43.104449,69.000000,78.687549,32.290000,37.450017,59.601856,40.454587
54.689425,65.085618,160.286120,153.039385,108.500674,106.804488,29.287992,14.204747,156.921682,4.365976,63.028790,55.596004,152.256595,162.218253,149.785825,157.280877,106.593516,155.217601,-0.000836,-1.732233,32.000000,-235.803668,157.153674,-0.024910,27.841285,0.687111,434240.682157,0.969851,20.224809,0.840878,2.926196,5.899161,13.722650,178.918368,180.035205,194.753564,176.765624,127.280988,160.331670,32.000000,155.212015,69.804890,65.215663,97.889589,4.967507,43.151059,69.000000,78.676912,32.290000,37.409733,59.593359,40.481807
54.687809,65.055548,160.266178,153.031180,108.590122,106.841125,29.305215,14.204957,156.948896,4.366233,62.990299,55.589612,152.252066,162.245868,149.787052,157.310405,106.588232,155.246633,-0.000836,-1.730528,32.000000,-235.803486,157.177109,-0.024911,27.840988,0.687739,434363.164916,0.968640,20.196103,0.859018,2.928927,9.217164,13.962813,178.921536,180.040194,194.752113,176.766721,127.246267,160.332834,32.000000,155.217071,69.813681,65.215820,97.875876,4.967507,43.163820,69.000000,78.667876,32.290000,37.367819,59.604020,40.310641
54.689300,65.036906,160.309338,153.023222,108.606383,106.861544,29.263050,14.204893,156.970992,4.366493,63.009382,55.595682,152.246777,162.265702,149.787617,157.329642,106.583035,155.265952,-0.000835,-1.730034,32.000000,-235.803631,157.195621,-0.024926,27.844490,0.688221,434498.025223,0.968966,20.143283,0.876970,2.930843,13.566370,9.001067,178.925362,180.043030,194.752931,176.767883,127.274911,160.332657,32.000000,155.206161,69.823818,65.215618,97.862588,4.967507,43.150915,69.000000,78.688242,32.290000,37.333198,59.594726,40.477698
54.707599,65.029772,160.562237,153.017054,108.619185,106.877152,29.266706,14.204911,157.000827,4.366503,62.996415,55.619257,152.243038,162.296270,149.786347,157.357641,106.578137,155.286455,-0.000836,-1.730629,32.000000,-235.803517,157.219862,-0.024956,27.850060,0.688350,434617.656790,0.968682,20.114770,0.894969,2.930565,11.940937,4.373228,178.930771,180.051482,194.751972,176.769113,127.352825,160.332312,32.000000,155.205504,69.835364,65.215389,97.851008,4.967507,43.207531,69.000000,78.679357,32.290000,37.314865,59.600204,40.663097
54.732566,65.034227,160.795169,153.014222,108.478580,106.909751,29.263320,14.204940,157.030416,4.366867,62.962276,55.635104,152.240774,162.327153,149.783692,157.385033,106.573585,155.313156,-0.000837,-1.732402,32.000000,-235.803436,157.247634,-0.024926,27.853947,0.688505,434684.372072,0.970186,20.094692,0.908627,2.931274,11.870821,25.553571,178.935963,180.051651,194.755611,176.768839,127.402192,160.324218,32.000000,155.195939,69.847157,65.215070,97.839379,4.967507,43.275666,69.000000,78.661126,32.290000,37.321435,59.582777,40.529202
54.728399,65.020598,160.918655,153.010124,108.426690,106.934109,29.263745,14.204917,157.055962,4.367026,62.955622,55.643092,152.237412,162.355153,149.780837,157.412733,106.568549,155.338936,-0.000837,-1.733559,32.000000,-235.803556,157.271874,-0.024919,27.859748,0.689224,434735.936686,0.969829,20.069925,0.922501,2.934917,8.179544,6.558569,178.941749,180.057099,194.756475,176.768255,127.364865,160.326814,32.000000,155.198408,69.858794,65.214458,97.828717,4.967507,43.308228,69.000000,78.665267,32.290000,37.310719,59.604482,40.417757
54.745002,65.014801,161.211032,153.006484,108.541878,106.958535,29.251914,14.204861,157.083520,4.367359,62.938025,55.663952,152.233962,162.382312,149.778735,157.438122,106.564078,155.364945,-0.000838,-1.733594,32.000000,-235.803551,157.299189,-0.024909,27.866476,0.689939,434867.441885,0.969758,20.050334,0.938744,2.937834,7.674227,5.878346,178.948266,180.058268,194.761150,176.772113,125.790495,160.324445,32.000000,155.188744,69.871441,65.214784,97.818873,4.967507,43.388993,69.000000,78.655246,32.290000,37.296904,59.588884,40.488850
54.747244,65.009934,161.538863,153.003093,108.663956,106.982911,29.276536,14.204874,157.113465,4.367591,62.913350,55.672316,152.231741,162.411154,149.776568,157.468608,106.559355,155.392845,-0.000836,-1.733613,32.000000,-235.803526,157.327456,-0.024927,27.870501,0.690476,434961.129022,0.970012,20.040717,0.955066,2.940314,13.014232,18.190138,178.956294,180.063117,194.765369,176.769603,121.230460,160.321244,32.000000,155.184584,69.883517,65.215105,97.809088,4.967507,43.499094,69.000000,78.649869,32.290000,37.294292,59.588629,40.355615
54.757923,64.999093,161.740918,152.999741,108.772547,107.007392,29.271295,14.204931,157.140110,4.367990,62.915823,55.677683,152.228995,162.436932,149.775416,157.495909,106.554561,155.419652,-0.000837,-1.733631,32.000000,-235.803474,157.352608,-0.025170,27.875752,0.691406,435050.067993,0.970285,20.018933,0.970921,2.944763,5.087408,7.732327,178.962954,180.066380,194.768438,176.772586,122.733650,160.320442,32.000000,155.172507,69.895456,65.216223,97.800968,4.967507,43.567417,69.000000,78.647371,32.290000,37.278794,59.593153,40.349305
54.782730,64.995685,161.898900,152.995718,108.986956,107.031671,29.297178,14.204933,157.167540,4.368514,62.898729,55.702505,152.225670,162.465374,149.773016,157.518256,106.549866,155.443465,-0.000837,-1.733644,32.000000,-235.803484,157.380978,-0.025179,27.882889,0.692730,435150.877519,0.969633,20.011905,0.987855,2.950630,9.524165,8.656742,178.970996,180.068527,194.775164,176.768720,127.211739,160.318266,32.000000,155.171084,69.906084,65.216119,97.792204,4.967507,43.616005,69.000000,78.630123,32.290000,37.270348,59.602565,40.478358
54.794116,64.989374,161.964938,152.992282,109.129662,107.064280,29.272103,14.205044,157.198603,4.368900,62.859992,55.718096,152.223117,162.497055,149.770707,157.546408,106.546618,155.470928,-0.000837,-1.733673,32.000000,-235.803407,157.411873,-0.025161,27.887306,0.693390,435238.629859,0.969791,19.990784,1.004379,2.953745,11.828958,17.307353,178.976517,180.070101,194.780537,176.770227,131.610151,160.316393,32.000000,155.163016,69.918201,65.216956,97.783789,4.967507,43.667245,69.000000,78.604971,32.290000,37.263349,59.583603,40.518197
54.793676,64.978018,161.858785,152.988419,109.206350,107.101007,29.262964,14.205108,157.227731,4.369143,62.846147,55.724492,152.219959,162.522877,149.768478,157.577078,106.542745,155.498250,-0.000837,-1.733686,32.000000,-235.803232,157.437417,-0.025187,27.890163,0.693656,435325.367787,0.968659,19.963500,1.019493,2.955291,5.959831,5.394875,178.982179,180.072070,194.789273,176.766502,136.002880,160.318164,32.000000,155.164434,69.928650,65.217924,97.776153,4.967507,43.655262,69.000000,78.605966,32.290000,37.252144,59.581597,40.497434
54.817763,64.959479,161.692272,152.983114,109.341494,107.129651,29.263671,14.205248,157.258582,4.369251,62.824845,55.749722,152.215527,162.552514,149.766002,157.604922,106.538227,155.525677,-0.000838,-1.733681,32.000000,-235.803187,157.466464,-0.025194,27.895620,0.693849,435448.162414,0.969545,19.946232,1.034756,2.955882,6.399173,10.556318,178.987430,180.073485,194.796110,176.767150,140.479208,160.313339,32.000000,155.156801,69.937987,65.218416,97.769067,4.967507,43.610331,69.000000,78.591616,32.290000,37.225410,59.601296,40.581366
54.847073,64.952062,161.835451,152.978698,109.561510,107.162459,29.271290,14.205274,157.295599,4.369324,62.775069,55.768891,152.212171,162.590155,149.764651,157.638272,106.535401,155.555274,-0.000837,-1.733661,32.000000,-235.803182,157.501523,-0.025216,27.899281,0.693587,435590.409274,0.970160,19.935299,1.050578,2.953968,8.882746,8.216944,178.994805,180.075129,194.806224,176.760611,145.020360,160.318736,32.000000,155.146632,69.948742,65.219600,97.764159,4.967507,43.620695,69.000000,78.546925,32.290000,37.209213,59.594775,40.666546
54.847531,64.932853,162.033318,152.973147,109.812737,107.211246,29.294516,14.205298,157.327985,4.369648,62.733146,55.780873,152.207378,162.625158,149.762670,157.671526,106.531993,155.584422,-0.000836,-1.733657,32.000000,-235.803124,157.535041,-0.025184,27.899505,0.692600,435674.128489,0.969875,19.893587,1.067092,2.949633,9.850567,10.519332,178.998619,180.075651,194.809854,176.760515,143.602566,160.317630,32.000000,155.130442,69.958436,65.219845,97.760175,4.967507,43.686674,69.000000,78.537784,32.290000,37.189824,59.598050,40.519738
54.845909,64.911433,162.341750,152.966728,109.984771,107.252070,29.269399,14.205321,157.353675,4.370090,62.712856,55.783257,152.201816,162.654466,149.759700,157.699586,106.528977,155.611053,-0.000837,-1.732469,32.000000,-235.802957,157.559661,-0.025145,27.900890,0.692876,435782.882310,0.969327,19.857984,1.082862,2.950667,12.012903,5.396750,179.003491,180.073539,194.816112,176.755104,139.219118,160.319617,32.000000,155.123195,69.967790,65.220192,97.757740,4.967507,43.778046,69.000000,78.541790,32.290000,37.153399,59.569638,40.532210
54.874714,64.897383,162.448327,152.959705,110.151843,107.276669,29.260609,14.205302,157.384206,4.370231,62.688999,55.805730,152.195696,162.689656,149.756642,157.728407,106.526506,155.638629,-0.000837,-1.732439,32.000000,-235.802910,157.587031,-0.025120,27.907697,0.693933,435961.691622,0.968940,19.838334,1.099013,2.954250,9.085463,11.091952,179.007924,180.075314,194.818776,176.755533,136.295911,160.311153,32.000000,155.115249,69.975948,65.220366,97.756763,4.967507,43.848934,69.000000,78.512416,32.290000,37.132711,59.598513,40.571021
54.906964,64.892425,162.368801,152.955130,110.384980,107.317661,29.269229,14.205347,157.424338,4.370408,62.597418,55.832212,152.189938,162.733288,149.753556,157.766251,106.524345,155.673175,-0.000838,-1.732469,32.000000,-235.802826,157.625761,-0.025170,27.915215,0.695371,436104.895241,0.970117,19.818474,1.113674,2.959961,6.801156,7.619134,179.013446,180.074731,194.826339,176.753662,136.216253,160.308816,32.000000,155.108528,69.983801,65.220788,97.756610,4.967507,43.837993,69.000000,78.470496,32.290000,37.120643,59.606390,40.679312
54.931528,64.863940,162.391348,152.947973,110.403893,107.374609,29.255604,14.205354,157.462298,4.370871,62.505460,55.840968,152.184560,162.775822,149.750725,157.806857,106.523024,155.709869,-0.000838,-1.732476,32.000000,-235.802996,157.663049,-0.025177,27.923539,0.695358,436171.240620,0.970030,19.776733,1.128198,2.960349,6.505543,16.743245,179.019899,180.076066,194.832254,176.752299,136.168182,160.304595,32.000000,155.109454,69.991099,65.221517,97.756296,4.967507,43.846943,69.000000,78.426910,32.290000,37.096007,59.626050,40.581366
54.963944,64.826237,162.441633,152.938727,110.543101,107.419344,29.289678,14.205201,157.507338,4.371259,62.421843,55.871292,152.176551,162.823648,149.748742,157.846721,106.522343,155.746947,-0.000839,-1.731303,32.000000,-235.803142,157.705143,-0.025193,27.938797,0.694671,436313.058159,0.969471,19.740785,1.145459,2.957162,9.800483,6.211611,179.026016,180.074508,194.839170,176.751114,136.183001,160.301442,32.000000,155.098614,69.997803,65.221915,97.756468,4.967507,43.873816,69.000000,78.387845,32.290000,37.037441,59.589386,40.795746
54.997405,64.793627,162.390531,152.927883,110.767496,107.464178,29.271908,14.205289,157.558793,4.371528,62.279482,55.903215,152.168061,162.876074,149.746986,157.896278,106.521600,155.791677,-0.000840,-1.730125,32.000000,-235.803044,157.753368,-0.025188,27.952997,0.694535,436491.180340,0.969883,19.688707,1.162815,2.956250,10.052901,10.893817,179.032352,180.076243,194.847804,176.747541,136.265674,160.297912,32.000000,155.094930,70.003655,65.222291,97.756870,4.967507,43.879874,69.000000,78.331786,32.290000,36.989611,59.562930,40.666913
55.020380,64.735370,162.421525,152.914207,110.781499,107.533325,29.283042,14.205414,157.605093,4.371581,62.145521,55.919369,152.158873,162.926030,149.744559,157.945951,106.520645,155.840145,-0.000840,-1.728365,32.000000,-235.802979,157.802179,-0.025273,27.964206,0.694123,436598.786149,0.968427,19.619879,1.179696,2.955422,9.672636,9.865454,179.038219,180.071582,194.857878,176.743403,136.318470,160.291217,32.000000,155.073715,70.008866,65.222724,97.758739,4.967507,43.887922,69.000000,78.277630,32.290000,36.917036,59.595562,40.401249
55.021920,64.676799,162.364687,152.897860,110.930246,107.594268,29.297704,14.205471,157.647731,4.372159,62.052940,55.940166,152.145946,162.970898,149.741106,157.990674,106.519756,155.884246,-0.000841,-1.726634,32.000000,-235.802889,157.848491,-0.025252,27.977742,0.693343,436713.961909,0.968681,19.555156,1.199978,2.952694,10.397389,10.625469,179.040264,180.072112,194.864838,176.738527,140.707876,160.290536,32.000000,155.064268,70.012388,65.222005,97.760883,4.967507,43.891492,69.000000,78.258212,32.290000,36.831638,59.601168,40.834410
55.043059,64.621622,162.404030,152.880637,111.235295,107.634953,29.245641,14.205469,157.696775,4.372436,61.939315,55.967394,152.131906,163.022776,149.736825,158.039568,106.519949,155.932513,-0.000840,-1.726056,32.000000,-235.802925,157.899849,-0.025254,27.990809,0.693200,436899.785287,0.968336,19.474860,1.222099,2.952025,11.408384,9.929611,179.041097,180.068929,194.874383,176.733639,145.147968,160.280590,32.000000,155.045931,70.014854,65.221935,97.764284,4.967507,43.898238,69.000000,78.225202,32.290000,36.745439,59.580564,40.688409
55.071953,64.552739,162.388997,152.858050,111.395010,107.704150,29.233038,14.205586,157.764694,4.373166,61.787836,55.994721,152.114449,163.097117,149.728599,158.105130,106.521118,155.999092,-0.000840,-1.724341,32.000000,-235.802765,157.968811,-0.025234,28.003569,0.692897,437066.715135,0.968217,19.414811,1.242244,2.950909,15.678208,16.159581,179.045190,180.070294,194.884246,176.723608,148.148966,160.267680,32.000000,155.012545,70.018207,65.221200,97.770982,4.967507,43.903275,69.000000,78.154884,32.290000,36.650402,59.587350,40.685988
55.077857,64.490298,162.413486,152.839211,111.428283,107.757117,29.265370,14.205619,157.807839,4.373493,61.718337,55.996849,152.099889,163.142656,149.722185,158.146424,106.522936,156.042806,-0.000839,-1.724352,32.000000,-235.802757,158.012813,-0.025208,28.009666,0.692134,437301.828230,0.970048,19.242777,1.291008,2.948670,8.203459,16.383393,179.047886,180.069733,194.891507,176.718935,146.677802,160.255182,32.000000,154.990486,70.020498,65.221464,97.777041,4.967507,43.928510,69.000000,78.125098,32.290000,36.558139,59.588206,40.599048
55.106202,64.445559,162.375061,152.820516,111.643475,107.795709,29.268050,14.205602,157.849777,4.374172,61.656135,56.018912,152.084371,163.185553,149.713684,158.185108,106.524553,156.084099,-0.000839,-1.724347,32.000000,-235.802843,158.052351,-0.025219,28.017293,0.692134,437301.828230,0.970048,19.242777,1.291008,2.948670,5.398393,6.418852,179.050732,180.068532,194.898090,176.713998,142.278758,160.240933,32.000000,154.976295,70.021327,65.221354,97.783560,4.967507,43.916759,69.000000,78.068789,32.290000,36.482452,59.581921,40.678871
55.116304,64.403856,162.574175,152.803311,111.681183,107.842584,29.277424,14.205535,157.890143,4.374847,61.594066,56.029974,152.069412,163.230579,149.703085,158.224101,106.526811,156.126007,-0.000838,-1.724380,32.000000,-235.802877,158.092311,-0.025218,28.018566,0.692210,437421.299472,0.969175,19.174679,1.308262,2.948798,6.352015,7.582062,179.053372,180.067581,194.905925,176.709501,137.879995,160.226174,32.000000,154.956737,70.020176,65.221662,97.790818,4.967507,43.970417,69.000000,78.033543,32.290000,36.417134,59.556833,40.508219
55.107443,64.364980,162.619013,152.786638,111.395923,107.895541,29.306178,14.205488,157.914216,4.375424,61.591480,56.012638,152.054116,163.258376,149.691784,158.251331,106.529210,156.159110,-0.000839,-1.724867,32.000000,-235.802968,158.119375,-0.025023,28.016145,0.691644,437492.403762,0.968764,19.102780,1.324657,2.946584,7.000234,10.865174,179.055245,180.066932,194.914037,176.704993,133.397207,160.207037,32.000000,154.941353,70.018426,65.221921,97.798618,4.967507,44.036612,69.000000,77.997834,32.290000,36.355925,59.594146,40.476671
55.103124,64.328721,162.584260,152.769534,111.305069,107.907823,29.260238,14.205541,157.929688,4.375870,61.637596,56.013550,152.039333,163.276772,149.678911,158.270741,106.531604,156.182961,-0.000841,-1.726518,32.000000,-235.802947,158.137734,-0.024865,28.018292,0.692483,437612.605758,0.968569,19.051398,1.340677,2.949657,7.667254,17.490324,179.057420,180.061440,194.922247,176.699174,128.851279,160.187432,32.000000,154.919093,70.015413,65.220945,97.806529,4.967507,44.019031,69.000000,77.992944,32.290000,36.300119,59.598670,40.624873
55.125442,64.337705,162.697930,152.759369,111.263367,107.915977,29.269208,14.205700,157.947623,4.375709,61.657691,56.025454,152.027152,163.299119,149.663766,158.291707,106.534400,156.205159,-0.000842,-1.729439,32.000000,-235.802713,158.159770,-0.024870,28.019213,0.693105,437773.974082,0.968165,19.021011,1.352712,2.950945,9.874360,8.684548,179.058266,180.057461,194.929014,176.690548,127.356297,160.174128,32.000000,154.898769,70.010887,65.219265,97.813821,4.967507,44.057770,69.000000,77.936705,32.290000,36.287409,59.599663,40.512988
55.116889,64.338632,162.691266,152.751601,111.050947,107.940493,29.260349,14.205810,157.959441,4.375720,61.688703,56.010792,152.017631,163.312590,149.648551,158.309307,106.537720,156.222729,-0.000844,-1.731218,32.000000,-235.802700,158.174861,-0.024908,28.016449,0.692981,437770.793321,0.969785,18.988889,1.360716,2.950545,6.491680,6.083833,179.058847,180.050646,194.935137,176.685479,128.881071,160.157988,32.000000,154.872018,70.006630,65.218243,97.821541,4.967507,44.083145,69.000000,77.913984,32.290000,36.290584,59.592700,40.508512
55.138030,64.341555,162.705164,152.745386,110.840819,107.948893,29.256076,14.205895,157.965775,4.376122,61.748117,56.015761,152.009587,163.318633,149.634654,158.316382,106.541550,156.232136,-0.000843,-1.732973,32.000000,-235.802544,158.185986,-0.024907,28.020554,0.693173,437795.446117,0.969149,18.976496,1.367596,2.951413,5.936417,9.949656,179.059404,180.044980,194.942411,176.676169,133.303260,160.143956,32.000000,154.850276,70.003279,65.217990,97.830135,4.967507,44.097596,69.000000,77.872440,32.290000,36.282201,59.594067,40.711006
55.140991,64.356529,162.625421,152.739880,110.959831,107.949059,29.264490,14.205870,157.981490,4.376094,61.769332,56.030735,152.002874,163.333459,149.621001,158.330127,106.545368,156.244895,-0.000845,-1.734702,32.000000,-235.802509,158.202603,-0.024959,28.025824,0.693492,437895.982284,0.969832,18.985615,1.371936,2.951750,6.409607,7.829984,179.058435,180.038668,194.945847,176.670085,136.186758,160.130310,32.000000,154.827708,69.999028,65.216736,97.838772,4.967507,44.090938,69.000000,77.833179,32.290000,36.299775,59.580643,40.553780
55.150505,64.365561,162.629466,152.737517,110.815145,107.973519,29.276307,14.205843,157.999072,4.376130,61.757133,56.037406,151.997321,163.353512,149.609480,158.343725,106.549536,156.261521,-0.000844,-1.736405,32.000000,-235.802479,158.224367,-0.024941,28.029745,0.693219,437911.526338,0.969645,18.968290,1.372207,2.950870,11.594634,10.754188,179.057444,180.035131,194.950573,176.661759,136.108545,160.114916,32.000000,154.808188,69.993391,65.215057,97.847217,4.967507,44.073510,69.000000,77.798471,32.290000,36.311750,59.599290,40.687529
55.147622,64.359322,162.818701,152.732930,110.547287,107.998052,29.271449,14.205823,158.014644,4.376425,61.753083,56.032861,151.991337,163.369998,149.599764,158.358683,106.554419,156.277421,-0.000844,-1.736907,32.000000,-235.802510,158.241524,-0.024964,28.030291,0.692758,437923.532293,0.969349,18.980428,1.373949,2.949265,15.814264,14.736676,179.057190,180.032103,194.952820,176.655488,136.075890,160.097456,32.000000,154.790702,69.987543,65.213036,97.855605,4.967507,44.143606,69.000000,77.762415,32.290000,36.309983,59.622913,40.412768
55.152630,64.348273,162.540140,152.726950,110.438449,108.006868,29.265244,14.205879,158.020330,4.376623,61.773495,56.032096,151.984050,163.377094,149.590855,158.364207,106.559747,156.290263,-0.000843,-1.736912,32.000000,-235.802479,158.252073,-0.024939,28.028848,0.692725,438020.284418,0.969015,18.980351,1.377027,2.948830,5.689792,9.441963,179.058496,180.027498,194.957705,176.646109,136.113638,160.084419,32.000000,154.776479,69.981677,65.210967,97.864137,4.967507,44.125829,69.000000,77.737017,32.290000,36.286263,59.569058,40.468234
55.145634,64.342877,162.281623,152.720405,110.403222,108.014865,29.263222,14.205899,158.024862,4.376702,61.798816,56.031556,151.976524,163.385384,149.581908,158.371324,106.564403,156.300053,-0.000842,-1.736904,32.000000,-235.802418,158.262886,-0.024974,28.027251,0.693640,438103.618047,0.969436,18.976871,1.379073,2.952416,9.349339,15.764224,179.059210,180.021594,194.959458,176.640528,136.170933,160.068714,32.000000,154.766593,69.974848,65.208911,97.871885,4.967507,44.042307,69.000000,77.700092,32.290000,36.274646,59.578342,40.543362
55.146123,64.344247,162.128206,152.716072,110.323665,108.023084,29.271523,14.205983,158.029727,4.377007,61.825721,56.029949,151.969972,163.389300,149.573238,158.375817,106.569111,156.308043,-0.000841,-1.736903,32.000000,-235.802319,158.270924,-0.024965,28.025110,0.692547,438109.250050,0.969594,18.961028,1.379340,2.947097,8.361626,17.818002,179.058458,180.013643,194.963834,176.632087,136.174402,160.053786,32.000000,154.751308,69.967990,65.206529,97.879264,4.967507,43.994161,69.000000,77.673475,32.290000,36.269474,59.601414,40.537272
55.135202,64.346947,161.974582,152.712220,110.165272,108.023168,29.276418,14.205969,158.032764,4.377110,61.859967,56.024105,151.963679,163.390942,149.564827,158.377522,106.573949,156.313838,-0.000841,-1.738042,32.000000,-235.802414,158.272328,-0.024956,28.021089,0.691687,438129.585304,0.969856,18.962331,1.378949,2.942783,13.920976,10.789724,179.056013,180.006796,194.965925,176.622051,137.615576,160.041264,32.000000,154.742115,69.961447,65.203584,97.885376,4.967507,43.959849,69.000000,77.653350,32.290000,36.268497,59.575716,40.548864
55.153556,64.352483,161.589573,152.709072,110.047692,108.023326,29.301456,14.205905,158.033167,4.377160,61.891204,56.023875,151.958545,163.391212,149.556397,158.373569,106.580169,156.316884,-0.000841,-1.739799,32.000000,-235.802545,158.271922,-0.024978,28.017128,0.691184,438154.364707,0.969648,18.963232,1.377722,2.939975,5.569823,8.014084,179.053170,179.999730,194.968156,176.612946,142.075259,160.033400,32.000000,154.724664,69.954895,65.200196,97.891683,4.967507,43.869214,69.000000,77.610287,32.290000,36.269446,59.626335,40.317097
55.144919,64.362359,161.383029,152.706852,109.945707,108.023326,29.285161,14.205789,158.032529,4.376948,61.917929,56.025644,151.953510,163.387326,149.547809,158.369943,106.586500,156.317106,-0.000841,-1.741553,32.000000,-235.802669,158.270927,-0.025008,28.014297,0.690821,438156.851866,0.969707,18.976389,1.375410,2.937771,5.945352,7.902162,179.048027,179.992968,194.966925,176.601445,145.104118,160.027327,32.000000,154.711005,69.947094,65.195434,97.896949,4.967507,43.781491,69.000000,77.580980,32.290000,36.279768,59.596388,40.330376
55.136569,64.370205,161.344335,152.705569,109.756459,108.023504,29.278843,14.205806,158.027327,4.376698,61.947436,56.013189,151.949688,163.382978,149.540089,158.367530,106.593191,156.317977,-0.000842,-1.743876,32.000000,-235.802706,158.265658,-0.024984,28.007895,0.689149,438139.141293,0.968537,18.964351,1.370516,2.929812,11.950084,5.795436,179.042925,179.983164,194.963245,176.591815,145.147614,160.018588,32.000000,154.692679,69.939795,65.191440,97.901972,4.967507,43.761103,69.000000,77.560018,32.290000,36.288207,59.602869,40.453340
55.126210,64.378602,161.409563,152.704243,109.501369,108.015337,29.294184,14.205776,158.017790,4.376817,61.990385,55.999114,151.946663,163.373213,149.533012,158.359806,106.600327,156.315422,-0.000843,-1.746197,32.000000,-235.802849,158.258296,-0.024975,28.001785,0.688533,438145.946249,0.969270,18.982496,1.364282,2.926526,10.209122,5.063302,179.038351,179.977671,194.957761,176.582627,145.196997,160.008487,32.000000,154.684386,69.931779,65.188144,97.906821,4.967507,43.769202,69.000000,77.544613,32.290000,36.296118,59.574663,40.346224
55.130367,64.390647,161.592944,152.703530,109.448460,108.003101,29.265136,14.205605,158.006090,4.376838,62.028589,56.000917,151.943149,163.361098,149.525358,158.344722,106.608129,156.309366,-0.000843,-1.748530,32.000000,-235.803127,158.250804,-0.024935,27.998489,0.688670,438150.395110,0.969664,18.998338,1.357971,2.926267,6.242331,7.208061,179.032950,179.970349,194.950913,176.575503,145.186486,159.994378,32.000000,154.675495,69.923240,65.183580,97.910538,4.967507,43.808261,69.000000,77.517637,32.290000,36.304869,59.584360,40.346591
55.123608,64.409442,161.657814,152.704092,109.375334,107.998944,29.261593,14.205429,157.995661,4.377269,62.052449,55.987914,151.940836,163.349343,149.517622,158.335593,106.616169,156.302323,-0.000842,-1.750893,32.000000,-235.803294,158.240589,-0.024917,27.993127,0.689183,438121.627665,0.969307,19.016656,1.349721,2.928000,11.620264,5.868413,179.027514,179.964338,194.943338,176.565939,145.118677,159.984280,32.000000,154.670590,69.914454,65.179001,97.913533,4.967507,43.866386,69.000000,77.487309,32.290000,36.328217,59.615566,40.421645
55.095686,64.416282,161.416435,152.704636,109.241322,107.990740,29.276758,14.205494,157.977613,4.377475,62.102883,55.971547,151.939628,163.332255,149.511109,158.315627,106.624304,156.289525,-0.000842,-1.752658,32.000000,-235.803199,158.223433,-0.024924,27.987440,0.689884,438069.753324,0.970109,19.024720,1.339282,2.931106,11.082151,9.814866,179.022538,179.957901,194.935110,176.561272,142.054435,159.973687,32.000000,154.669008,69.905617,65.174609,97.916530,4.967507,43.814734,69.000000,77.484169,32.290000,36.340232,59.595179,40.474617
55.080170,64.432190,161.204799,152.705924,109.120167,107.966443,29.253655,14.205439,157.958024,4.377925,62.174728,55.957298,151.938776,163.307394,149.506204,158.294047,106.632649,156.272655,-0.000843,-1.754436,32.000000,-235.803271,158.202227,-0.024937,27.984883,0.690381,438067.116489,0.970370,19.049988,1.328173,2.932642,10.680107,9.526784,179.019002,179.951924,194.927200,176.553612,139.015484,159.965487,32.000000,154.674046,69.896342,65.169985,97.919350,4.967507,43.747721,69.000000,77.482992,32.290000,36.353085,59.572932,40.331550
55.106471,64.453599,161.051895,152.708561,109.201715,107.938014,29.269195,14.205535,157.944440,4.377682,62.208712,55.966605,151.939515,163.294338,149.501535,158.280147,106.640433,156.261886,-0.000844,-1.757896,32.000000,-235.803241,158.189846,-0.024938,27.984311,0.689897,438046.011193,0.970357,19.083577,1.314461,2.929747,5.886161,7.140903,179.016381,179.945039,194.919425,176.548436,139.015484,159.959303,32.000000,154.675840,69.887831,65.165574,97.922129,4.967507,43.695765,69.000000,77.427332,32.290000,36.379046,59.587370,40.452240
55.071138,64.476939,161.036790,152.713153,109.145010,107.933862,29.321078,14.205515,157.928008,4.377601,62.246939,55.950496,151.941748,163.276257,149.497187,158.265816,106.648730,156.247390,-0.000843,-1.759059,32.000000,-235.803310,158.175261,-0.024946,27.978190,0.689197,437963.743320,0.971249,19.114354,1.298765,2.926730,9.659570,11.676309,179.013219,179.937044,194.914513,176.540967,137.554845,159.958065,32.000000,154.681530,69.879621,65.160891,97.924575,4.967507,43.669166,69.000000,77.426802,32.290000,36.409292,59.573591,40.418857
55.050919,64.483630,161.216539,152.715676,108.973797,107.913557,29.298578,14.205546,157.900253,4.377929,62.346909,55.931280,151.942787,163.247113,149.492948,158.240234,106.657168,156.224863,-0.000843,-1.759048,32.000000,-235.803362,158.148601,-0.024947,27.973627,0.688107,437843.866692,0.970021,19.110561,1.286289,2.922559,7.944523,14.961098,179.007948,179.929087,194.905410,176.535529,133.139322,159.954928,32.000000,154.680510,69.871288,65.155632,97.926665,4.967507,43.707188,69.000000,77.437589,32.290000,36.423737,59.588078,40.402937
55.032391,64.512935,161.058272,152.720640,109.075832,107.876974,29.302605,14.205609,157.874151,4.377762,62.435320,55.930938,151.945161,163.218865,149.488591,158.213122,106.665956,156.201133,-0.000842,-1.759027,32.000000,-235.803206,158.123030,-0.024952,27.969911,0.688698,437867.002839,0.969016,19.167761,1.271673,2.924159,10.324499,9.936344,179.003139,179.921134,194.898359,176.526165,128.635404,159.954158,32.000000,154.680590,69.863387,65.150395,97.928896,4.967507,43.715107,69.000000,77.432000,32.290000,36.446495,59.579315,40.426194
55.013227,64.549224,160.669599,152.727397,109.145910,107.852640,29.246540,14.205699,157.847225,4.377929,62.505240,55.910670,151.950136,163.187881,149.484374,158.187748,106.674638,156.179899,-0.000842,-1.760198,32.000000,-235.803046,158.098095,-0.024930,27.960884,0.689688,437790.378840,0.969990,19.193832,1.253417,2.928499,11.327431,8.567732,178.997393,179.915231,194.887093,176.520032,124.088579,159.952621,32.000000,154.679949,69.856037,65.144794,97.930747,4.967507,43.588583,69.000000,77.436066,32.290000,36.501878,59.578381,40.527955
54.981467,64.576868,160.588293,152.735299,109.002944,107.828290,29.257072,14.205581,157.814740,4.377815,62.617191,55.887048,151.954785,163.152741,149.481081,158.156458,106.682781,156.152139,-0.000843,-1.761348,32.000000,-235.803202,158.066131,-0.024923,27.952417,0.689217,437677.773334,0.969967,19.240905,1.234286,2.926609,5.257376,5.606121,178.991960,179.907573,194.874997,176.514368,119.574807,159.955643,32.000000,154.684575,69.847882,65.139377,97.931663,4.967507,43.528097,69.000000,77.441150,32.290000,36.538869,59.619264,40.309613
54.960210,64.618533,160.641356,152.743612,108.910860,107.783663,29.255727,14.205465,157.779835,4.377854,62.728349,55.869125,151.959128,163.113801,149.477599,158.119296,106.690787,156.121670,-0.000844,-1.763105,32.000000,-235.803255,158.030997,-0.024894,27.945545,0.688057,437625.956166,0.972077,19.295573,1.216347,2.920563,8.709386,9.950526,178.987663,179.901581,194.861297,176.510087,115.151356,159.956752,32.000000,154.696006,69.838753,65.133653,97.930911,4.967507,43.527726,69.000000,77.464490,32.290000,36.589446,59.578587,40.396554
54.964655,64.662839,160.713288,152.753819,108.678426,107.738805,29.263225,14.205287,157.746472,4.377713,62.817151,55.847233,151.966163,163.075905,149.475420,158.084281,106.699107,156.088514,-0.000843,-1.766036,32.000000,-235.803450,157.997359,-0.024906,27.936810,0.688273,437570.671530,0.972202,19.353692,1.196100,2.920771,11.866418,9.791379,178.984178,179.894564,194.848214,176.508170,110.761951,159.955249,32.000000,154.705612,69.830416,65.128178,97.929463,4.967507,43.555302,69.000000,77.445655,32.290000,36.648864,59.603076,40.339254
54.934942,64.706888,160.716416,152.764827,108.314784,107.709954,29.282901,14.205242,157.709097,4.377689,62.921661,55.822976,151.973854,163.033348,149.475375,158.047633,106.707771,156.052333,-0.000844,-1.768395,32.000000,-235.803534,157.956617,-0.024898,27.928053,0.688740,437446.301982,0.972369,19.415760,1.174808,2.922866,8.652198,7.810317,178.980502,179.890364,194.834834,176.505429,109.245950,159.959592,32.000000,154.725616,69.822232,65.122690,97.927374,4.967507,43.540588,69.000000,77.445826,32.290000,36.712336,59.610806,40.375277
54.913239,64.747781,160.848161,152.775545,108.182141,107.673382,29.260435,14.205101,157.668693,4.377693,63.018868,55.806786,151.981790,162.988496,149.475630,158.008379,106.716709,156.012320,-0.000843,-1.771905,32.000000,-235.803645,157.917539,-0.024629,27.924411,0.688985,437305.849953,0.971744,19.455800,1.152029,2.923939,10.458493,14.098941,178.976358,179.883359,194.821921,176.504659,110.700245,159.963295,32.000000,154.739458,69.813910,65.116926,97.923232,4.967507,43.580731,69.000000,77.469354,32.290000,36.769275,59.594726,40.485108
54.930651,64.797639,160.873009,152.788240,108.306614,107.628608,29.273473,14.205097,157.639201,4.377337,63.059386,55.815381,151.990356,162.955789,149.475891,157.977788,106.724612,155.976922,-0.000843,-1.771888,32.000000,-235.803676,157.888134,-0.024635,27.923072,0.689526,437253.175462,0.971528,19.528376,1.127583,2.925577,8.209104,10.019609,178.971739,179.876976,194.808610,176.500159,115.230488,159.969746,32.000000,154.758256,69.805285,65.110869,97.917770,4.967507,43.596433,69.000000,77.448662,32.290000,36.835041,59.581951,40.512621
54.916695,64.829240,160.878194,152.799696,108.299773,107.608232,29.271968,14.205020,157.612350,4.377098,63.079028,55.805035,151.999461,162.928230,149.477991,157.953862,106.731531,155.951644,-0.000844,-1.771892,32.000000,-235.803700,157.863273,-0.024601,27.919206,0.690291,437159.036061,0.972476,19.590114,1.101188,2.929133,7.327936,5.666735,178.966857,179.869518,194.793403,176.499207,119.764727,159.975216,32.000000,154.765368,69.797134,65.104730,97.911637,4.967507,43.596767,69.000000,77.436501,32.290000,36.892286,59.595592,40.557815
54.894063,64.849937,160.743873,152.809369,108.373534,107.587751,29.282720,14.205035,157.584204,4.376730,63.114872,55.788232,152.007600,162.894299,149.482072,157.927595,106.738852,155.923844,-0.000844,-1.771293,32.000000,-235.803611,157.837036,-0.024606,27.918211,0.689999,437018.329965,0.971428,19.623247,1.077839,2.928657,10.402337,8.366158,178.962020,179.862737,194.779538,176.496694,124.219184,159.985469,32.000000,154.781825,69.789519,65.098599,97.904407,4.967507,43.555652,69.000000,77.456069,32.290000,36.923518,59.563678,40.266694
54.877494,64.867087,160.715886,152.816718,108.446157,107.547551,29.281966,14.205037,157.558080,4.376235,63.134959,55.779445,152.014393,162.863036,149.487728,157.902434,106.745920,155.896097,-0.000844,-1.770529,32.000000,-235.803588,157.811043,-0.024653,27.918135,0.690231,436975.211569,0.971650,19.668252,1.059888,2.929495,11.960020,8.123754,178.955303,179.854077,194.762773,176.498416,128.598439,159.997283,32.000000,154.799525,69.782223,65.092198,97.896511,4.967507,43.543562,69.000000,77.463366,32.290000,36.947236,59.620031,40.252827
54.880399,64.888050,160.732611,152.824503,108.497301,107.514994,29.268987,14.205150,157.538204,4.376009,63.129235,55.776330,152.021741,162.839048,149.493858,157.880610,106.753458,155.875485,-0.000843,-1.768965,32.000000,-235.803567,157.789999,-0.024648,27.916587,0.689941,436921.566250,0.971605,19.710693,1.040433,2.928256,6.240871,5.976747,178.950327,179.847909,194.749666,176.496415,132.996503,160.012308,32.000000,154.813586,69.775868,65.086863,97.887587,4.967507,43.537475,69.000000,77.451017,32.290000,36.974707,59.618143,40.559943
54.857589,64.897072,160.833743,152.830533,108.295781,107.490615,29.276343,14.205164,157.515396,4.375676,63.137790,55.756867,152.027640,162.811396,149.499892,157.858077,106.760414,155.853279,-0.000842,-1.767239,32.000000,-235.803579,157.764983,-0.024617,27.913809,0.689828,436778.576967,0.971637,19.743766,1.021253,2.928630,13.557880,7.363793,178.945084,179.844450,194.734431,176.498009,135.954864,160.023225,32.000000,154.828373,69.769644,65.081748,97.877766,4.967507,43.556092,69.000000,77.468067,32.290000,36.995556,59.609950,40.316070
54.839556,64.904558,160.713805,152.835634,108.244671,107.454022,29.277058,14.205255,157.492634,4.375796,63.162232,55.747104,152.032718,162.783389,149.505693,157.832658,106.767440,155.825495,-0.000840,-1.765464,32.000000,-235.803465,157.740423,-0.024629,27.913361,0.689726,436658.341272,0.971771,19.761935,1.004717,2.928780,5.193180,12.342299,178.940312,179.841144,194.721853,176.496976,135.960388,160.034524,32.000000,154.843666,69.763959,65.076403,97.868352,4.967507,43.545680,69.000000,77.488867,32.290000,36.999324,59.590104,40.310347
54.826880,64.920909,160.582154,152.840629,108.266868,107.425376,29.269015,14.205155,157.471851,4.375515,63.170523,55.737720,152.037988,162.757951,149.510572,157.812415,106.773796,155.802728,-0.000842,-1.763694,32.000000,-235.803585,157.719541,-0.024659,27.911032,0.690372,436573.268651,0.971777,19.792883,0.988066,2.931841,8.307452,11.772802,178.935875,179.839014,194.708377,176.496859,136.020432,160.043581,32.000000,154.863661,69.757052,65.070304,97.857579,4.967507,43.497216,69.000000,77.494039,32.290000,37.022222,59.588068,40.440501
54.810939,64.930224,160.526870,152.846352,108.071079,107.400976,29.267946,14.205165,157.444318,4.375844,63.197319,55.715461,152.042941,162.725985,149.514034,157.784807,106.779140,155.776890,-0.000842,-1.762541,32.000000,-235.803640,157.690235,-0.024656,27.906115,0.689932,436432.292369,0.971796,19.817706,0.968907,2.930618,9.154130,10.556087,178.931443,179.834424,194.697420,176.497504,136.062655,160.049938,32.000000,154.876385,69.749058,65.064253,97.845498,4.967507,43.468954,69.000000,77.508944,32.290000,37.038480,59.601325,40.415703
54.784977,64.946028,160.502275,152.852160,107.892029,107.360294,29.287161,14.205205,157.412831,4.376339,63.253356,55.698304,152.047512,162.690593,149.517604,157.755306,106.784901,155.748177,-0.000843,-1.762517,32.000000,-235.803676,157.658276,-0.024678,27.900354,0.689485,436334.659235,0.972096,19.846248,0.952608,2.928895,10.310381,10.441590,178.926842,179.829867,194.687821,176.496639,136.037057,160.059124,32.000000,154.896605,69.741971,65.059430,97.833107,4.967507,43.451375,69.000000,77.529668,32.290000,37.056088,59.595562,40.230083
54.769634,64.968638,160.402512,152.859028,107.829632,107.323544,29.290202,14.205204,157.378671,4.375898,63.314022,55.686529,152.052991,162.653354,149.519710,157.721235,106.789916,155.717442,-0.000844,-1.762510,32.000000,-235.803672,157.623806,-0.024668,27.895032,0.689457,436248.193357,0.972247,19.870896,0.935979,2.928738,12.368850,8.927887,178.921222,179.822179,194.679097,176.495672,135.968099,160.071456,32.000000,154.909001,69.735002,65.054471,97.819375,4.967507,43.445510,69.000000,77.558951,32.290000,37.083103,59.577201,40.195160
54.753537,64.998371,160.322281,152.867936,107.803043,107.287013,29.305448,14.205125,157.343274,4.375645,63.381348,55.662809,152.060127,162.613117,149.521768,157.686103,106.794246,155.681263,-0.000845,-1.763667,32.000000,-235.803634,157.584954,-0.024710,27.892343,0.689624,436110.955469,0.971792,19.911679,0.917674,2.929677,8.769763,7.898700,178.914545,179.819346,194.671110,176.494702,135.929841,160.086085,32.000000,154.927807,69.728439,65.050614,97.805538,4.967507,43.380007,69.000000,77.568461,32.290000,37.125584,59.619028,40.245857
54.735627,65.036027,160.472164,152.879082,108.024624,107.246342,29.284752,14.204980,157.312515,4.375464,63.431003,55.661028,152.068989,162.576334,149.524449,157.650298,106.798328,155.651607,-0.000845,-1.765428,32.000000,-235.803799,157.550577,-0.024964,27.892287,0.689375,435993.374758,0.971719,19.949056,0.899231,2.928676,6.968708,5.780256,178.907748,179.814770,194.662386,176.495201,135.958044,160.097472,32.000000,154.941105,69.722325,65.046695,97.791559,4.967507,43.420568,69.000000,77.601761,32.290000,37.175826,59.575086,40.436979
54.737991,65.069672,160.505410,152.891205,108.120469,107.213832,29.282830,14.204954,157.287400,4.375044,63.449926,55.658255,152.079056,162.545740,149.527294,157.622080,106.801722,155.622835,-0.000844,-1.767186,32.000000,-235.803825,157.522538,-0.024975,27.891484,0.689166,435887.986081,0.971276,19.994284,0.879092,2.928072,8.486929,8.292166,178.902699,179.813744,194.655333,176.493134,136.029081,160.113427,32.000000,154.955365,69.716427,65.042480,97.778178,4.967507,43.422937,69.000000,77.603085,32.290000,37.227198,59.618153,40.344977
54.733085,65.095058,160.517584,152.902795,108.128993,107.197705,29.284391,14.204971,157.265286,4.374884,63.462155,55.649009,152.089503,162.519313,149.531459,157.596322,106.804918,155.594875,-0.000844,-1.766609,32.000000,-235.803923,157.497430,-0.024945,27.890366,0.689820,435779.697798,0.972044,20.049185,0.862049,2.931768,6.083538,6.082292,178.897299,179.812085,194.647242,176.496530,136.056846,160.121995,32.000000,154.970796,69.710489,65.038570,97.765569,4.967507,43.419274,69.000000,77.600866,32.290000,37.273016,59.596467,40.312915
54.709465,65.107937,160.632620,152.912340,108.104302,107.173189,29.268758,14.204908,157.240487,4.374612,63.477923,55.639458,152.098851,162.492369,149.537504,157.573050,106.808103,155.568580,-0.000845,-1.766018,32.000000,-235.803933,157.472618,-0.024897,27.891531,0.689807,435685.498613,0.971854,20.080553,0.846079,2.932249,11.431160,7.571240,178.892618,179.812198,194.641321,176.497122,136.009890,160.131926,32.000000,154.987251,69.704580,65.035708,97.753959,4.967507,43.440521,69.000000,77.635634,32.290000,37.292063,59.577142,40.304991
54.706239,65.124051,160.621232,152.920645,108.223476,107.148726,29.242819,14.204809,157.219152,4.374492,63.479854,55.637323,152.107545,162.470299,149.544578,157.551668,106.810207,155.544660,-0.000844,-1.766002,32.000000,-235.804053,157.449390,-0.024891,27.892458,0.689891,435652.101013,0.971819,20.110664,0.830659,2.932734,13.084403,8.591122,178.889240,179.811556,194.635326,176.500044,135.944865,160.140267,32.000000,155.007146,69.699488,65.033826,97.742409,4.967507,43.456167,69.000000,77.653455,32.290000,37.314283,59.600863,40.343876
54.698819,65.133812,160.632726,152.928262,108.297901,107.132578,29.255899,14.204729,157.201720,4.374661,63.474488,55.631247,152.116436,162.447880,149.552276,157.533263,106.812529,155.523643,-0.000844,-1.765984,32.000000,-235.804336,157.432259,-0.024919,27.893013,0.690519,435580.100823,0.972614,20.146293,0.815977,2.936103,10.395752,9.971211,178.887481,179.814349,194.632053,176.502158,135.930096,160.149247,32.000000,155.029725,69.695478,65.032002,97.731759,4.967507,43.439807,69.000000,77.664140,32.290000,37.333586,59.598759,40.353561
