OSU 80 Ton Compressor Load Stand
54.704991,65.139662,160.704648,152.934835,108.409112,107.120442,29.260477,14.204463,157.187760,4.374667,63.460661,55.633418,152.123672,162.430327,149.559991,157.515111,106.813899,155.505315,-0.000843,-1.764862,32.000000,-235.804434,157.415195,-0.024924,27.896391,0.690366,435500.921647,0.973360,20.165516,0.803414,2.936068,8.015720,16.041701,178.885820,179.817190,194.628970,176.505562,135.987234,160.159738,32.000000,155.042865,69.692397,65.029179,97.721931,4.967507,43.474396,69.000000,77.674207,32.290000,37.343830,59.597519,40.352240
54.707470,65.144043,160.474516,152.940006,108.513751,107.108228,29.280913,14.204477,157.179408,4.374630,63.434258,55.634722,152.130198,162.421529,149.567738,157.505358,106.814537,155.489398,-0.000842,-1.763678,32.000000,-235.804223,157.401572,-0.024932,27.898739,0.690414,435448.759517,0.972949,20.182425,0.791901,2.936676,6.194497,5.280596,178.885005,179.816553,194.627893,176.508284,136.046674,160.174934,32.000000,155.059009,69.690040,65.026768,97.712642,4.967507,43.419216,69.000000,77.672616,32.290000,37.350947,59.596477,40.252754
54.691419,65.137731,160.305230,152.942880,108.511372,107.104268,29.286848,14.204499,157.169515,4.374219,63.422391,55.625925,152.135793,162.410081,149.576271,157.493579,106.814255,155.476086,-0.000843,-1.760750,32.000000,-235.804239,157.387955,-0.024935,27.898720,0.690473,435400.244920,0.972581,20.182327,0.782516,2.937660,11.785473,11.905496,178.882293,179.818993,194.625709,176.512520,136.041506,160.186846,32.000000,155.077975,69.689064,65.024913,97.703448,4.967507,43.313788,69.000000,77.693966,32.290000,37.347854,59.597372,40.362658
54.696030,65.135418,160.591265,152.944749,108.495339,107.092093,29.297644,14.204318,157.156023,4.374053,63.416163,55.624254,152.139668,162.394554,149.584330,157.479639,106.814218,155.464047,-0.000844,-1.758992,32.000000,-235.804570,157.373675,-0.024930,27.901328,0.689388,435353.472612,0.971754,20.184322,0.774915,2.933320,8.774707,10.484658,178.880084,179.821801,194.628207,176.513036,137.479242,160.197478,32.000000,155.089893,69.689073,65.023032,97.694421,4.967507,43.377014,69.000000,77.706568,32.290000,37.342484,59.574831,40.550992
54.719967,65.134626,160.699494,152.946294,108.492368,107.083983,29.265132,14.204286,157.153186,4.373530,63.372938,55.635481,152.143314,162.391981,149.590623,157.476287,106.814855,155.453996,-0.000844,-1.757232,32.000000,-235.804521,157.370276,-0.024933,27.903860,0.688883,435339.716090,0.971820,20.193474,0.769374,2.931086,9.824304,11.308236,178.877993,179.826508,194.629579,176.512939,138.948459,160.207078,32.000000,155.100784,69.688901,65.021340,97.685412,4.967507,43.422859,69.000000,77.687687,32.290000,37.342839,59.591746,40.487749
54.708089,65.132877,160.889153,152.948196,108.206538,107.091940,29.253532,14.203974,157.149086,4.373553,63.326567,55.623940,152.145743,162.386573,149.595773,157.474823,106.815181,155.446348,-0.000844,-1.755501,32.000000,-235.804809,157.364987,-0.024927,27.901687,0.689821,435283.764406,0.971255,20.186719,0.764144,2.936068,7.065861,9.160341,178.875063,179.829911,194.632573,176.512382,138.948459,160.212735,32.000000,155.111206,69.688530,65.019180,97.676483,4.967507,43.474367,69.000000,77.693747,32.290000,37.341129,59.578430,40.370802
54.700224,65.111146,161.044259,152.946076,108.015337,107.087775,29.261615,14.203977,157.139415,4.373451,63.310508,55.620528,152.146573,162.372832,149.600991,157.465468,106.815008,155.437196,-0.000844,-1.754340,32.000000,-235.804835,157.353859,-0.024956,27.900308,0.689812,435231.434125,0.971787,20.162867,0.759112,2.936762,7.937104,12.328210,178.873070,179.833581,194.635982,176.510554,138.948459,160.217559,32.000000,155.120538,69.688405,65.017264,97.667813,4.967507,43.539727,69.000000,77.717292,32.290000,37.320279,59.578302,40.497287
54.695038,65.102731,160.957984,152.944526,108.007636,107.075438,29.280452,14.203974,157.132569,4.373144,63.285536,55.623202,152.146814,162.363921,149.605465,157.458337,106.814681,155.432466,-0.000844,-1.754331,32.000000,-235.804805,157.349135,-0.024973,27.898557,0.690840,435268.839228,0.972474,20.172558,0.755438,2.940866,9.331339,5.097370,178.870372,179.836638,194.640393,176.511497,138.948459,160.222895,32.000000,155.129067,69.689229,65.015947,97.659873,4.967507,43.525640,69.000000,77.728536,32.290000,37.299310,59.593074,40.487676
54.701534,65.097247,160.958784,152.943168,107.862598,107.075409,29.261710,14.203901,157.129707,4.372778,63.255122,55.612110,152.147268,162.359512,149.609148,157.453440,106.813624,155.428106,-0.000844,-1.754336,32.000000,-235.804845,157.344640,-0.024961,27.893824,0.691532,435226.889299,0.972266,20.158405,0.751608,2.944124,13.953129,10.405327,178.866926,179.841082,194.647328,176.510841,141.856409,160.228895,32.000000,155.139442,69.689876,65.014431,97.652621,4.967507,43.472956,69.000000,77.737754,32.290000,37.297399,59.593703,40.416803
54.699022,65.084311,161.355275,152.941626,107.615597,107.067328,29.292431,14.203874,157.122127,4.372505,63.246031,55.604354,152.146656,162.349727,149.611957,157.443875,106.811801,155.419825,-0.000844,-1.754350,32.000000,-235.804856,157.337656,-0.024960,27.890615,0.691203,435169.325240,0.971608,20.154987,0.749864,2.942826,6.486672,15.428284,178.864017,179.843458,194.655567,176.511253,146.271684,160.233594,32.000000,155.138277,69.690493,65.012998,97.645266,4.967507,43.588334,69.000000,77.738061,32.290000,37.279413,59.593064,40.449305
54.683757,65.080937,161.474526,152.939732,107.738564,107.054988,29.286471,14.203862,157.115745,4.372635,63.236084,55.607112,152.146342,162.341533,149.613871,157.437643,106.810261,155.411187,-0.000843,-1.754360,32.000000,-235.804861,157.331167,-0.024664,27.888644,0.691223,435159.297119,0.972088,20.143245,0.749016,2.942491,7.488200,6.765011,178.862358,179.848939,194.665890,176.509032,150.772864,160.238026,32.000000,155.145983,69.691008,65.012089,97.638652,4.967507,43.672634,69.000000,77.770664,32.290000,37.270505,59.592867,40.496554
54.701038,65.077062,161.422372,152.938738,107.858599,107.050883,29.267536,14.203854,157.116923,4.372756,63.201597,55.615253,152.147118,162.340918,149.616128,157.436889,106.808237,155.406674,-0.000841,-1.754375,32.000000,-235.804945,157.330301,-0.024653,27.888138,0.692853,435113.143437,0.971011,20.132728,0.747215,2.949875,14.068496,9.460248,178.860230,179.853309,194.675006,176.508833,155.313865,160.236793,32.000000,155.146134,69.692700,65.011119,97.633182,4.967507,43.660093,69.000000,77.764631,32.290000,37.265785,59.576679,40.473076
54.711119,65.067734,161.370389,152.937481,107.919217,107.055166,29.270914,14.203922,157.122821,4.372376,63.155468,55.617355,152.147767,162.345211,149.618767,157.441389,106.805704,155.409694,-0.000841,-1.753781,32.000000,-235.804844,157.335654,-0.024651,27.886565,0.693498,435072.005849,0.971388,20.144063,0.744974,2.952879,8.417001,13.136561,178.859628,179.857326,194.685795,176.505909,159.812674,160.239021,32.000000,155.146392,69.694357,65.010339,97.629009,4.967507,43.617075,69.000000,77.747560,32.290000,37.260323,59.606036,40.392885
54.690606,65.048000,161.596383,152.934799,107.895569,107.051880,29.274607,14.203888,157.122468,4.372521,63.126724,55.615865,152.146969,162.344900,149.620679,157.442103,106.802738,155.410049,-0.000841,-1.752013,32.000000,-235.804980,157.335673,-0.024671,27.887164,0.693029,435042.463411,0.971629,20.123537,0.745025,2.950993,13.942967,7.917083,178.859049,179.860951,194.696236,176.505883,162.767354,160.238573,32.000000,155.145685,69.695895,65.009753,97.625774,4.967507,43.687507,69.000000,77.774430,32.290000,37.232408,59.585845,40.487603
54.704609,65.031393,161.624647,152.931045,107.927657,107.043691,29.249142,14.203887,157.126187,4.372480,63.095036,55.621172,152.145209,162.347255,149.622462,157.440441,106.799029,155.411141,-0.000840,-1.750245,32.000000,-235.805014,157.337607,-0.024685,27.885709,0.692737,435044.386139,0.971334,20.104498,0.748878,2.949499,19.206830,11.776311,178.858955,179.863699,194.708677,176.504210,159.809142,160.238995,32.000000,155.145369,69.698024,65.009297,97.623852,4.967507,43.717603,69.000000,77.774131,32.290000,37.207368,59.607777,40.505064
54.681941,65.014098,161.647804,152.927615,107.635268,107.052011,29.263265,14.204038,157.125779,4.372252,63.082624,55.604807,152.143520,162.345448,149.624707,157.440939,106.795265,155.414407,-0.000841,-1.749662,32.000000,-235.804938,157.335337,-0.024633,27.882215,0.693837,435023.837700,0.971533,20.104528,0.752000,2.954737,7.638280,11.613844,178.858949,179.867363,194.720228,176.502991,155.299083,160.241199,32.000000,155.144370,69.700794,65.009395,97.623122,4.967507,43.731771,69.000000,77.795581,32.290000,37.183229,59.590242,40.332064
54.679368,65.002502,161.800756,152.924685,107.448735,107.052103,29.310470,14.203948,157.120418,4.372427,63.098930,55.605040,152.141800,162.334999,149.625862,157.433134,106.791431,155.407061,-0.000841,-1.749683,32.000000,-235.804970,157.326843,-0.024642,27.883669,0.693715,434965.212262,0.971986,20.074428,0.756187,2.954498,18.063992,7.745177,178.858355,179.872479,194.732671,176.501286,153.786655,160.242823,32.000000,155.141947,69.703520,65.009272,97.622636,4.967507,43.763066,69.000000,77.830167,32.290000,37.158002,59.599073,40.393326
54.706116,65.002988,161.910804,152.922430,107.551852,107.035514,29.272550,14.203898,157.121949,4.372423,63.070174,55.621785,152.140888,162.337005,149.625338,157.433511,106.787127,155.406781,-0.000841,-1.749689,32.000000,-235.805065,157.327088,-0.024674,27.887211,0.694223,434998.306114,0.971993,20.078974,0.761379,2.956146,8.853660,7.935166,178.857881,179.877687,194.743430,176.499539,153.837499,160.241568,32.000000,155.140386,69.706697,65.009015,97.622909,4.967507,43.815463,69.000000,77.808634,32.290000,37.158715,59.614691,40.539694
54.723389,64.997214,161.729676,152.922849,107.554341,107.047458,29.289202,14.203852,157.130413,4.372614,63.012700,55.632023,152.141542,162.347317,149.624727,157.440750,106.782738,155.411169,-0.000840,-1.750354,32.000000,-235.805094,157.336330,-0.024694,27.887400,0.694803,434991.935355,0.970449,20.069858,0.762000,2.959082,5.229692,17.980984,178.858467,179.881712,194.756519,176.497215,153.905077,160.235990,32.000000,155.131932,69.710973,65.009254,97.624551,4.967507,43.782634,69.000000,77.794404,32.290000,37.153437,59.579954,40.503083
54.721162,64.976524,161.871246,152.920335,107.567510,107.075590,29.267347,14.203774,157.137475,4.373001,62.972420,55.635065,152.140318,162.353744,149.624348,157.447064,106.778697,155.416301,-0.000841,-1.748709,32.000000,-235.805140,157.344487,-0.024709,27.887437,0.694682,434915.817676,0.971031,20.044571,0.766181,2.959647,9.700037,6.154513,178.858224,179.887969,194.768406,176.497641,153.918610,160.230645,32.000000,155.126699,69.714577,65.009072,97.626922,4.967507,43.792375,69.000000,77.791202,32.290000,37.134432,59.615586,40.640867
54.738277,64.951286,161.804364,152.916288,107.779062,107.091618,29.268503,14.203627,157.149225,4.373016,62.909765,55.657047,152.137406,162.370571,149.625242,157.458251,106.774368,155.424890,-0.000841,-1.746943,32.000000,-235.805305,157.359379,-0.024709,27.890987,0.693787,434952.695512,0.970233,20.022159,0.772489,2.955403,7.976793,8.562284,178.857672,179.891821,194.779523,176.498109,153.868647,160.225812,32.000000,155.120414,69.717803,65.008701,97.631076,4.967507,43.813312,69.000000,77.783895,32.290000,37.093900,59.627102,40.575497
54.756437,64.931866,161.829478,152.912106,107.936721,107.123855,29.255878,14.203481,157.167036,4.373026,62.821489,55.673826,152.134311,162.393558,149.626420,157.477490,106.770077,155.439551,-0.000841,-1.745205,32.000000,-235.805452,157.380354,-0.024706,27.890925,0.694520,435048.018352,0.971203,20.003613,0.778776,2.958111,10.348397,5.443124,178.859638,179.897078,194.791042,176.495773,153.818125,160.221802,32.000000,155.116470,69.720907,65.008474,97.635790,4.967507,43.807973,69.000000,77.776343,32.290000,37.065743,59.565104,40.476157
54.746847,64.876825,162.081325,152.901927,107.984944,107.164623,29.268154,14.203219,157.187138,4.373192,62.744652,55.667394,152.127442,162.413690,149.628688,157.501266,106.763684,155.457584,-0.000841,-1.744087,32.000000,-235.805665,157.397869,-0.024926,27.887064,0.693982,435075.033202,0.970908,19.961892,0.786864,2.955964,9.502866,13.036596,178.862666,179.902857,194.805373,176.496470,149.291574,160.215031,32.000000,155.104563,69.724939,65.007979,97.643669,4.967507,43.886790,69.000000,77.779574,32.290000,36.996606,59.609105,40.434998
54.735746,64.855843,162.098623,152.895385,108.032794,107.172712,29.270472,14.203036,157.189858,4.373471,62.737237,55.658037,152.123278,162.418368,149.629791,157.506928,106.761069,155.463680,-0.000840,-1.744076,32.000000,-235.805828,157.400268,-0.024906,27.885109,0.694011,435175.323043,0.971212,19.924988,0.797568,2.955442,5.569079,10.892303,178.865368,179.905095,194.812003,176.496126,146.328473,160.213056,32.000000,155.106007,69.728043,65.008522,97.648891,4.967507,43.908258,69.000000,77.790329,32.290000,36.961345,59.609587,40.511887
54.745918,64.829355,162.374985,152.884475,108.197841,107.164529,29.289456,14.202913,157.198414,4.373104,62.708386,55.663235,152.115572,162.429283,149.629859,157.515704,106.754814,155.472392,-0.000839,-1.744102,32.000000,-235.805794,157.409791,-0.024897,27.887597,0.695393,435283.455506,0.971219,19.879180,0.811852,2.960560,10.485476,7.337195,178.868208,179.909316,194.824830,176.496774,144.896116,160.205393,32.000000,155.094005,69.733580,65.007687,97.659784,4.967507,43.983455,69.000000,77.793642,32.290000,36.911046,59.567907,40.390097
54.748788,64.818471,162.411494,152.878190,108.329505,107.180704,29.276087,14.202705,157.208190,4.373178,62.672323,55.667089,152.110502,162.439064,149.628185,157.526368,106.749678,155.480518,-0.000839,-1.744713,32.000000,-235.806031,157.421335,-0.024891,27.890542,0.695677,435300.003723,0.971379,19.868886,0.817133,2.961476,6.852205,1.335780,178.869533,179.916649,194.832908,176.496644,144.837548,160.198643,32.000000,155.087519,69.738066,65.006980,97.669219,4.967507,44.019926,69.000000,77.793481,32.290000,36.898181,59.578637,40.343729
54.763314,64.807712,162.425594,152.874357,108.420532,107.192902,29.291612,14.202802,157.215864,4.373466,62.642822,55.676996,152.106998,162.448389,149.626039,157.533965,106.746351,155.488740,-0.000839,-1.745316,32.000000,-235.805990,157.430588,-0.024887,27.893433,0.696465,435235.597785,0.970407,19.832603,0.827198,2.965974,7.700280,6.638634,178.871120,179.917043,194.838235,176.496008,144.804391,160.193576,32.000000,155.071454,69.740693,65.006270,97.675459,4.967507,44.038744,69.000000,77.792199,32.290000,36.882033,59.616235,40.516069
54.779080,64.777515,162.574605,152.864982,108.511483,107.225115,29.261804,14.202749,157.234366,4.373497,62.555524,55.686655,152.099195,162.471744,149.621574,157.556348,106.740161,155.505292,-0.000838,-1.744758,32.000000,-235.806212,157.452498,-0.024868,27.898286,0.696585,435294.825048,0.970912,19.818957,0.835890,2.966486,8.233070,8.518784,178.874954,179.924413,194.847070,176.493279,144.769252,160.185732,32.000000,155.045462,69.745089,65.004362,97.688450,4.967507,44.073791,69.000000,77.761436,32.290000,36.841301,59.575332,40.540867
54.775799,64.757235,162.708069,152.859049,108.521273,107.245434,29.265454,14.202692,157.243100,4.373572,62.522602,55.686879,152.094944,162.482420,149.620277,157.566436,106.737221,155.513235,-0.000838,-1.743590,32.000000,-235.806321,157.460981,-0.024872,27.899982,0.696423,435326.057423,0.970195,19.794213,0.842813,2.965956,12.608446,9.998026,178.875936,179.925930,194.850172,176.495131,144.799190,160.177625,32.000000,155.037441,69.747380,65.003920,97.694940,4.967507,44.124502,69.000000,77.766196,32.290000,36.816692,59.620326,40.435072
54.778590,64.723849,162.802762,152.848426,108.633319,107.257410,29.270335,14.202614,157.251164,4.374204,62.486013,55.691871,152.086273,162.494490,149.617977,157.577167,106.732560,155.527218,-0.000839,-1.743022,32.000000,-235.806377,157.472564,-0.025003,27.903004,0.696825,435416.558964,0.971086,19.748841,0.856243,2.967823,18.268906,9.591368,178.878383,179.927880,194.856571,176.491433,144.843568,160.166743,32.000000,155.026318,69.749743,65.002601,97.703574,4.967507,44.181518,69.000000,77.768848,32.290000,36.763560,59.615812,40.296261
54.786982,64.697482,162.857194,152.838353,108.810756,107.281718,29.284523,14.202661,157.261586,4.374175,62.430642,55.696651,152.078256,162.508024,149.614742,157.591605,106.728369,155.538074,-0.000839,-1.743606,32.000000,-235.806253,157.484944,-0.024966,27.903966,0.697449,435479.038726,0.971161,19.731719,0.862657,2.970437,12.681695,6.766842,178.880513,179.931299,194.861239,176.493878,144.853245,160.157289,32.000000,155.012761,69.751393,65.001389,97.711445,4.967507,44.204434,69.000000,77.750228,32.290000,36.723244,59.620788,40.239034
54.781125,64.668352,162.815340,152.828439,108.785675,107.306139,29.256036,14.202645,157.268339,4.374208,62.399987,55.687620,152.069178,162.516666,149.609862,157.599089,106.724179,155.547771,-0.000840,-1.743632,32.000000,-235.806296,157.494416,-0.025000,27.901585,0.697718,435488.824178,0.970966,19.695647,0.873434,2.972014,11.718340,7.571254,178.883216,179.933465,194.868821,176.490725,144.808242,160.147150,32.000000,155.004119,69.752741,64.998712,97.718368,4.967507,44.220568,69.000000,77.764485,32.290000,36.682437,59.620454,40.230303
54.789529,64.643119,162.711414,152.818520,108.811512,107.318371,29.285542,14.202628,157.271947,4.374391,62.395204,55.686906,152.059838,162.522400,149.604415,157.606261,106.720282,155.554437,-0.000841,-1.743662,32.000000,-235.806312,157.498347,-0.024895,27.901639,0.697900,435553.070910,0.970482,19.661203,0.882371,2.972553,7.283619,14.005443,178.885855,179.935532,194.873539,176.489103,140.307270,160.137966,32.000000,154.989231,69.754055,64.996026,97.723180,4.967507,44.210511,69.000000,77.758135,32.290000,36.637563,59.589652,40.361778
54.782425,64.627806,162.668605,152.809704,108.817701,107.320884,29.306433,14.202719,157.275227,4.374196,62.370099,55.687384,152.050787,162.530822,149.597119,157.612213,106.715710,155.560228,-0.000841,-1.743644,32.000000,-235.806235,157.502021,-0.025040,27.899488,0.697981,435624.627515,0.971687,19.637711,0.890802,2.972107,13.367324,3.218935,178.888499,179.936409,194.880414,176.485488,135.768682,160.129443,32.000000,154.979680,69.754477,64.992840,97.726779,4.967507,44.201971,69.000000,77.752295,32.290000,36.609311,59.620759,40.472489
54.771114,64.612607,162.806971,152.802321,108.702999,107.329057,29.295628,14.202876,157.272661,4.374500,62.364601,55.676966,152.044083,162.530598,149.589733,157.615118,106.710865,155.563443,-0.000841,-1.744252,32.000000,-235.806206,157.502944,-0.024993,27.895117,0.697483,435640.640112,0.970588,19.604390,0.897615,2.969754,18.227866,20.162332,178.891255,179.939041,194.885135,176.482706,131.273820,160.114975,32.000000,154.970684,69.755444,64.990135,97.729652,4.967507,44.223777,69.000000,77.776850,32.290000,36.588001,59.560364,40.381000
54.773268,64.600971,162.841132,152.795782,108.737499,107.316921,29.277374,14.202776,157.264855,4.374730,62.392329,55.669276,152.037582,162.524420,149.581764,157.610178,106.706884,155.562202,-0.000840,-1.746021,32.000000,-235.806345,157.497285,-0.024978,27.892163,0.698277,435673.358708,0.970632,19.591600,0.910969,2.972497,9.599055,8.203956,178.894982,179.938517,194.893719,176.475933,126.870901,160.104243,32.000000,154.955506,69.756786,64.987327,97.732317,4.967507,44.272793,69.000000,77.769548,32.290000,36.564891,59.599044,40.346884
54.765605,64.601940,162.600981,152.790935,108.853206,107.304725,29.276932,14.202901,157.260429,4.375274,62.410484,55.671492,152.031762,162.520035,149.573777,157.609084,106.703570,155.557932,-0.000840,-1.747792,32.000000,-235.806067,157.495764,-0.025004,27.888851,0.698277,435673.358708,0.970632,19.591600,0.910969,2.972497,7.473684,6.117040,178.896615,179.939532,194.896255,176.473973,122.495442,160.095581,32.000000,154.944968,69.757707,64.985026,97.734403,4.967507,44.236375,69.000000,77.780193,32.290000,36.559051,59.553342,40.354514
54.744776,64.604178,162.408001,152.787873,108.829187,107.304292,29.273243,14.203038,157.251810,4.375814,62.431222,55.657762,152.027424,162.511559,149.565471,157.602567,106.700044,155.555352,-0.000839,-1.749534,32.000000,-235.805940,157.488580,-0.024904,27.882095,0.698359,435614.739392,0.971055,19.577890,0.914409,2.973004,8.225253,5.833840,178.897104,179.936747,194.899261,176.469555,119.557008,160.087410,32.000000,154.929545,69.759441,64.982563,97.735417,4.967507,44.178695,69.000000,77.801939,32.290000,36.561764,59.579197,40.358770
54.737193,64.611340,162.065171,152.785703,108.889639,107.292261,29.261375,14.203009,157.239578,4.375566,62.488289,55.648538,152.023515,162.498174,149.557405,157.587174,106.695724,155.546197,-0.000838,-1.751271,32.000000,-235.805923,157.475710,-0.025008,27.876907,0.697514,435578.947115,0.971112,19.586235,0.915855,2.969035,16.722806,7.128813,178.897988,179.938740,194.899809,176.465479,124.056521,160.082615,32.000000,154.918642,69.760865,64.979921,97.734996,4.967507,44.106944,69.000000,77.817432,32.290000,36.566094,59.594048,40.183568
54.720418,64.625692,161.721197,152.785024,108.935625,107.276097,29.291727,14.203020,157.224298,4.375425,62.553349,55.641062,152.020646,162.484668,149.549401,157.570010,106.691166,155.532038,-0.000838,-1.753056,32.000000,-235.805964,157.461244,-0.024959,27.873278,0.697207,435601.914070,0.971646,19.608527,0.918253,2.966639,11.190939,15.236783,178.897260,179.938297,194.897788,176.464483,128.609117,160.075429,32.000000,154.902985,69.762472,64.977893,97.733099,4.967507,44.002299,69.000000,77.850799,32.290000,36.579151,59.623119,40.233825
54.727785,64.649390,161.622440,152.786974,108.930038,107.259930,29.264987,14.202953,157.212346,4.375119,62.585919,55.640396,152.019664,162.471497,149.541701,157.555602,106.686649,155.517037,-0.000837,-1.754810,32.000000,-235.806018,157.447512,-0.024927,27.871827,0.696013,435576.994098,0.972099,19.622990,0.918570,2.960787,7.530482,6.740669,178.898455,179.939163,194.896737,176.460192,133.125115,160.067730,32.000000,154.893028,69.764643,64.975747,97.731067,4.967507,43.943819,69.000000,77.847598,32.290000,36.608044,59.574417,40.350699
54.717990,64.667698,161.397709,152.789387,108.761070,107.247684,29.295595,14.203029,157.197045,4.374800,62.611863,55.630896,152.019865,162.455919,149.534726,157.541577,106.682323,155.504403,-0.000838,-1.756537,32.000000,-235.805988,157.433858,-0.024827,27.869044,0.694365,435524.454285,0.971970,19.670100,0.914891,2.953206,14.379850,12.775727,178.899180,179.937255,194.892700,176.460525,136.083266,160.060150,32.000000,154.872395,69.766548,64.973714,97.728127,4.967507,43.897363,69.000000,77.850368,32.290000,36.640591,59.608780,40.326415
54.722091,64.676718,161.256203,152.791415,108.850497,107.239522,29.138832,14.203092,157.188936,4.374683,62.632849,55.643310,152.019558,162.445917,149.531330,157.530743,106.679899,155.493290,-0.000839,-1.757712,32.000000,-235.805984,157.425179,-0.024859,27.869137,0.694365,435524.454285,0.971970,19.670100,0.914891,2.953206,3.697965,6.089636,178.900240,179.937391,194.889776,176.458951,136.080834,160.054345,32.000000,154.868413,69.768303,64.972950,97.725943,4.967507,43.854568,69.000000,77.860721,32.290000,36.648927,59.572667,40.485035
54.728991,64.692644,161.099170,152.793706,108.979389,107.239454,29.286402,14.203176,157.179603,4.374918,62.618798,55.643978,152.019647,162.439542,149.526913,157.522735,106.676522,155.482840,-0.000838,-1.757706,32.000000,-235.805900,157.414881,-0.024993,27.867796,0.693814,435521.100965,0.971954,19.687963,0.914698,2.950523,9.106624,12.084264,178.900982,179.936294,194.882888,176.457442,136.066275,160.046492,32.000000,154.874065,69.770617,64.971145,97.722916,4.967507,43.788345,69.000000,77.860546,32.290000,36.670702,59.567228,40.467500
54.728499,64.692333,161.250175,152.795069,108.804750,107.239475,29.263102,14.203130,157.166414,4.374777,62.616907,55.635666,152.020494,162.427167,149.524409,157.511256,106.673688,155.474161,-0.000837,-1.757689,32.000000,-235.805949,157.404894,-0.025087,27.865188,0.692317,435521.447141,0.971163,19.712192,0.910063,2.943580,16.393544,5.812437,178.902528,179.936820,194.879316,176.454953,136.057562,160.043557,32.000000,154.871616,69.774856,64.969861,97.720438,4.967507,43.805738,69.000000,77.860199,32.290000,36.677099,59.578715,40.300736
54.716060,64.694134,161.403572,152.795974,108.667557,107.235355,29.260057,14.203190,157.147906,4.375119,62.638712,55.620811,152.019694,162.410178,149.522808,157.494965,106.671382,155.458367,-0.000837,-1.757679,32.000000,-235.805828,157.386470,-0.025115,27.861129,0.692317,435521.447141,0.971163,19.712192,0.910063,2.943580,12.770197,7.881890,178.903723,179.937549,194.872431,176.455893,136.069915,160.040042,32.000000,154.875592,69.779720,64.968655,97.718025,4.967507,43.869632,69.000000,77.870321,32.290000,36.673366,59.573680,40.363905
54.689360,64.699065,161.308019,152.796186,108.554494,107.214931,29.257362,14.203063,157.126471,4.375273,62.673834,55.612906,152.018448,162.388559,149.520532,157.475028,106.668851,155.438609,-0.000839,-1.757675,32.000000,-235.805895,157.362935,-0.024904,27.856096,0.692989,435526.864395,0.971945,19.712357,0.909099,2.946366,8.456761,6.657556,178.904253,179.934381,194.868276,176.452789,136.078514,160.036912,32.000000,154.870620,69.785304,64.966895,97.715503,4.967507,43.869290,69.000000,77.907554,32.290000,36.677269,59.609410,40.236906
54.692482,64.713612,161.247304,152.797966,108.461017,107.202551,29.250986,14.203059,157.103589,4.375225,62.702515,55.599933,152.017974,162.368437,149.517398,157.455836,106.667041,155.419908,-0.000839,-1.757694,32.000000,-235.805856,157.342382,-0.024900,27.850109,0.693852,435526.020842,0.972258,19.726139,0.904496,2.949839,7.741421,5.286517,178.902927,179.933952,194.860775,176.452024,136.079857,160.036090,32.000000,154.864179,69.791745,64.965609,97.713759,4.967507,43.831509,69.000000,77.917945,32.290000,36.692511,59.602338,40.292886
54.684333,64.729903,161.209699,152.800957,108.389919,107.182204,29.243587,14.202905,157.080423,4.374707,62.731451,55.589587,152.018521,162.348673,149.513840,157.436771,106.665120,155.401284,-0.000839,-1.757738,32.000000,-235.806109,157.318475,-0.025138,27.844797,0.693842,435473.340782,0.972701,19.756791,0.898382,2.949532,11.547749,11.311351,178.900800,179.931041,194.855765,176.450171,140.451437,160.034230,32.000000,154.861084,69.797947,64.964446,97.711710,4.967507,43.827786,69.000000,77.936102,32.290000,36.712489,59.568467,40.320252
54.675281,64.745839,160.977588,152.804346,108.330644,107.157867,29.278257,14.202821,157.057528,4.374619,62.746758,55.578907,152.019745,162.327524,149.511108,157.415363,106.664058,155.382497,-0.000839,-1.757695,32.000000,-235.806118,157.298272,-0.025141,27.837717,0.693650,435445.194769,0.972777,19.768331,0.892011,2.948254,7.246635,8.706050,178.900345,179.931162,194.850557,176.449017,144.919165,160.031534,32.000000,154.861982,69.804217,64.962813,97.710082,4.967507,43.774303,69.000000,77.951548,32.290000,36.735018,59.622421,40.182028
54.649402,64.756089,160.693808,152.807829,108.006514,107.141493,29.269033,14.202745,157.030114,4.374248,62.787974,55.551489,152.021907,162.300711,149.508838,157.387242,106.662829,155.360989,-0.000838,-1.757672,32.000000,-235.806344,157.271528,-0.025139,27.826302,0.693644,435394.238264,0.973042,19.792473,0.885781,2.948005,7.628112,8.321412,178.899348,179.928361,194.843721,176.449884,144.910491,160.027043,32.000000,154.859953,69.811040,64.962375,97.708672,4.967507,43.692508,69.000000,77.984704,32.290000,36.751499,59.547795,40.176452
54.616502,64.776629,160.717152,152.812078,107.709508,107.113536,29.296714,14.202862,156.993620,4.374171,62.888870,55.528601,152.022102,162.264080,149.507117,157.349742,106.661850,155.327575,-0.000838,-1.759414,32.000000,-235.806178,157.233309,-0.025127,27.817475,0.692887,435326.425357,0.971888,19.817134,0.878623,2.944248,5.752030,7.291937,178.898084,179.926822,194.838026,176.447747,144.909702,160.026169,32.000000,154.869727,69.816196,64.960961,97.706936,4.967507,43.652883,69.000000,78.033568,32.290000,36.769341,59.617376,40.235586
54.602664,64.808999,160.778128,152.817505,107.585770,107.068952,29.289571,14.202929,156.960000,4.373668,62.951888,55.526417,152.024328,162.229873,149.503942,157.316195,106.660168,155.294000,-0.000838,-1.762363,32.000000,-235.806032,157.199022,-0.025119,27.812421,0.692297,435293.951233,0.972582,19.852330,0.870438,2.940450,5.436324,7.080084,178.897131,179.923821,194.830348,176.448734,144.920420,160.025817,32.000000,154.871915,69.821185,64.959255,97.704573,4.967507,43.675807,69.000000,78.071314,32.290000,36.812235,59.598877,40.338594
54.595976,64.849005,160.742118,152.826751,107.235192,107.036392,29.300835,14.202926,156.928544,4.372846,62.984738,55.506215,152.029353,162.196424,149.501726,157.284586,106.659286,155.263660,-0.000836,-1.765270,32.000000,-235.805981,157.165128,-0.025358,27.804108,0.692925,435233.768897,0.972111,19.904598,0.856792,2.942648,5.408606,15.131879,178.896644,179.925749,194.824837,176.444984,144.917806,160.026533,32.000000,154.879782,69.826522,64.958250,97.702609,4.967507,43.643121,69.000000,78.079667,32.290000,36.868824,59.611032,40.342776
54.558714,64.875487,160.919269,152.835042,106.901636,107.004347,29.287061,14.202949,156.887480,4.372569,63.086628,55.467469,152.034134,162.150352,149.499596,157.244560,106.658106,155.226513,-0.000835,-1.768193,32.000000,-235.805924,157.122501,-0.025366,27.797111,0.693262,435110.813450,0.972300,19.950318,0.843775,2.944511,9.593678,14.619683,178.895360,179.923702,194.819359,176.445766,144.902956,160.026300,32.000000,154.883031,69.832602,64.957628,97.700163,4.967507,43.699294,69.000000,78.142192,32.290000,36.910806,59.579040,40.131844
54.561886,64.911481,161.085744,152.843682,106.988733,106.943378,29.261063,14.202962,156.846095,4.372118,63.196520,55.464387,152.039643,162.106649,149.499531,157.199708,106.657523,155.188125,-0.000836,-1.771669,32.000000,-235.805886,157.077852,-0.025384,27.797219,0.693288,435040.073713,0.971867,19.996777,0.831371,2.944212,9.538732,9.040491,178.893156,179.923139,194.815740,176.445484,144.896343,160.028271,32.000000,154.884717,69.839851,64.958583,97.698743,4.967507,43.756752,69.000000,78.173276,32.290000,36.949968,59.573001,40.342482
54.565520,64.961455,161.110075,152.855093,107.114979,106.898585,29.257983,14.203122,156.816934,4.371624,63.211505,55.477173,152.047345,162.077157,149.498687,157.166630,106.656484,155.158099,-0.000836,-1.773985,32.000000,-235.805721,157.049944,-0.025151,27.799094,0.694527,434975.319224,0.972837,20.059221,0.816285,2.949470,7.090914,5.850577,178.890351,179.921012,194.810202,176.445084,144.896343,160.033451,32.000000,154.892000,69.847023,64.959047,97.695596,4.967507,43.771434,69.000000,78.185697,32.290000,37.019493,59.627053,40.439987
54.568993,64.992271,161.047866,152.867020,107.016226,106.894381,29.268187,14.203123,156.795858,4.370926,63.191562,55.474261,152.056069,162.054895,149.499325,157.146680,106.655461,155.134884,-0.000836,-1.773989,32.000000,-235.805704,157.029559,-0.025306,27.798662,0.694827,434775.715934,0.973177,20.092153,0.800052,2.952349,8.841444,8.215838,178.887018,179.923085,194.806543,176.444550,144.896343,160.038756,32.000000,154.897886,69.853073,64.959058,97.691150,4.967507,43.764593,69.000000,78.200042,32.290000,37.081015,59.599162,40.337787
54.569575,64.995862,160.975955,152.875339,106.943496,106.898433,29.251352,14.203113,156.773317,4.370596,63.197945,55.464053,152.062259,162.030491,149.502236,157.125261,106.654946,155.110068,-0.000836,-1.772833,32.000000,-235.805730,157.006829,-0.025402,27.797958,0.694635,434662.647713,0.972931,20.138619,0.787938,2.952599,7.937257,6.753458,178.884722,179.922852,194.803764,176.445933,140.484158,160.043773,32.000000,154.912379,69.860171,64.960412,97.687581,4.967507,43.732482,69.000000,78.219425,32.290000,37.093928,59.603509,40.317390
54.570116,64.998764,161.133076,152.880361,107.026079,106.878209,29.255597,14.203112,156.758568,4.370279,63.170527,55.474262,152.066632,162.014549,149.506930,157.111025,106.654423,155.093034,-0.000836,-1.771045,32.000000,-235.805674,156.992339,-0.025332,27.797750,0.694381,434688.622475,0.972565,20.166081,0.778790,2.951271,7.382019,5.479717,178.883138,179.920152,194.800158,176.444910,136.123073,160.051345,32.000000,154.926545,69.866401,64.961508,97.684363,4.967507,43.752693,69.000000,78.237418,32.290000,37.096409,59.592808,40.281734
54.558364,64.996726,161.326227,152.884177,106.828738,106.873942,29.255843,14.203078,156.746003,4.369380,63.133321,55.461983,152.071012,161.998316,149.513570,157.099175,106.653667,155.077437,-0.000836,-1.769265,32.000000,-235.805713,156.979477,-0.025338,27.792692,0.694134,434709.727152,0.973159,20.169113,0.768430,2.949921,21.362434,7.895126,178.879754,179.921565,194.796263,176.447935,131.684579,160.059621,32.000000,154.944229,69.873510,64.962672,97.681695,4.967507,43.814903,69.000000,78.261815,32.290000,37.096105,59.615989,40.275498
54.528618,64.983537,161.278985,152.885747,106.541070,106.841933,29.290991,14.203217,156.713727,4.369599,63.184041,55.433031,152.073853,161.963113,149.521999,157.067618,106.653087,155.045300,-0.000837,-1.768078,32.000000,-235.805318,156.945203,-0.025112,27.785664,0.694636,434631.943512,0.972831,20.171490,0.761489,2.952771,11.803167,10.847163,178.875259,179.919186,194.792173,176.448485,125.635159,160.065481,32.000000,154.972408,69.883049,64.963784,97.678378,4.967507,43.820457,69.000000,78.324162,32.290000,37.079617,59.614150,40.352240
54.511342,64.998219,161.279663,152.888347,106.443316,106.813389,29.299265,14.203117,156.689997,4.368722,63.202368,55.426979,152.076613,161.938016,149.526307,157.044447,106.653022,155.020553,-0.000838,-1.769368,32.000000,-235.805317,156.921489,-0.025182,27.780881,0.695667,434621.471438,0.973010,20.180798,0.755409,2.956948,11.526322,5.805750,178.871832,179.919391,194.787330,176.450827,121.133167,160.073192,32.000000,154.981694,69.890414,64.964889,97.677729,4.967507,43.833033,69.000000,78.363941,32.290000,37.086272,59.600696,40.289731
54.501104,65.011212,161.212842,152.892672,106.207078,106.789086,29.280914,14.203209,156.665509,4.368611,63.229364,55.410087,152.080316,161.911654,149.529033,157.020845,106.652654,154.998869,-0.000838,-1.770517,32.000000,-235.805243,156.897565,-0.025153,27.775937,0.695828,434494.340589,0.972104,20.196330,0.741902,2.957694,9.750753,5.954894,178.869499,179.918835,194.783653,176.449535,116.714893,160.082083,32.000000,154.996680,69.898124,64.966291,97.678534,4.967507,43.815175,69.000000,78.405481,32.290000,37.108683,59.618969,40.391418
54.508015,65.026654,161.220196,152.897258,106.102602,106.752530,29.301861,14.203203,156.642178,4.368569,63.253900,55.409944,152.084308,161.887225,149.530792,156.998495,106.652080,154.973823,-0.000837,-1.770518,32.000000,-235.805186,156.874184,-0.025177,27.776024,0.696035,434410.085054,0.971949,20.227699,0.731119,2.958644,8.255419,6.219404,178.865087,179.917421,194.777294,176.452043,112.339302,160.087907,32.000000,155.003503,69.905995,64.967892,97.680699,4.967507,43.796926,69.000000,78.424824,32.290000,37.130280,59.576699,40.306239
54.499269,65.042514,161.407052,152.902507,106.141335,106.727970,29.291650,14.203360,156.626468,4.368069,63.242153,55.414248,152.088799,161.871761,149.532764,156.982145,106.650891,154.956261,-0.000837,-1.769338,32.000000,-235.805050,156.857436,-0.025076,27.774573,0.695897,434337.334119,0.972572,20.250584,0.721981,2.957974,5.921581,5.504068,178.860642,179.917871,194.773002,176.452232,110.882812,160.096895,32.000000,155.012648,69.913559,64.969313,97.683998,4.967507,43.842171,69.000000,78.451678,32.290000,37.153742,59.619962,40.329203
54.493778,65.053236,161.200934,152.907652,105.960163,106.721085,29.278978,14.203467,156.609573,4.367841,63.243072,55.401387,152.094108,161.854756,149.536537,156.966952,106.649898,154.938213,-0.000837,-1.767606,32.000000,-235.804858,156.842488,-0.025213,27.771643,0.695625,434206.210624,0.971448,20.259347,0.711571,2.957734,9.615538,35.804888,178.856177,179.918744,194.766534,176.456106,110.882812,160.099797,32.000000,155.017588,69.921698,64.971409,97.687854,4.967507,43.819419,69.000000,78.477914,32.290000,37.172902,59.569795,40.093840
54.490026,65.050365,161.043156,152.909907,105.848453,106.700730,29.266765,14.203544,156.588130,4.367669,63.266428,55.387269,152.097071,161.832625,149.541016,156.947144,106.649383,154.919145,-0.000836,-1.767010,32.000000,-235.804674,156.823124,-0.025174,27.771345,0.696397,434136.130672,0.971777,20.283658,0.705060,2.961637,10.971710,8.093642,178.851631,179.919263,194.760000,176.457181,110.882812,160.108719,32.000000,155.024161,69.929000,64.973566,97.691461,4.967507,43.761243,69.000000,78.510889,32.290000,37.173248,59.618536,40.306532
54.474454,65.063156,161.044926,152.913273,105.855126,106.676338,29.255375,14.203588,156.571278,4.367124,63.266309,55.388618,152.099809,161.813293,149.544895,156.929927,106.648208,154.899290,-0.000836,-1.767024,32.000000,-235.804499,156.807181,-0.025196,27.771078,0.695695,434129.254107,0.972271,20.299686,0.698138,2.958153,9.692768,6.332995,178.845995,179.921475,194.751046,176.462892,110.882812,160.113747,32.000000,155.030454,69.935200,64.975014,97.695144,4.967507,43.743575,69.000000,78.550530,32.290000,37.183386,59.568438,40.144097
54.481062,65.071399,161.020522,152.916608,105.636191,106.672036,29.293231,14.203494,156.554906,4.366601,63.261862,55.371461,152.103205,161.796469,149.548032,156.911550,106.645916,154.882283,-0.000835,-1.765868,32.000000,-235.804639,156.791533,-0.025212,27.768704,0.694991,434045.050375,0.972558,20.300440,0.690288,2.955461,9.932327,9.980939,178.841402,179.921755,194.745397,176.464589,110.882812,160.116789,32.000000,155.034387,69.940636,64.975956,97.698668,4.967507,43.756759,69.000000,78.574954,32.290000,37.203415,59.607443,40.080414
54.462272,65.072317,161.059603,152.919583,105.497301,106.651854,29.267613,14.203347,156.531912,4.366179,63.279519,55.362888,152.105737,161.773954,149.551332,156.891446,106.643202,154.861520,-0.000834,-1.764708,32.000000,-235.804780,156.770699,-0.025086,27.769239,0.695084,433976.856512,0.973055,20.328281,0.682755,2.956339,20.203066,8.421292,178.836905,179.924493,194.739415,176.468558,110.882812,160.117829,32.000000,155.040856,69.945257,64.976573,97.701890,4.967507,43.727621,69.000000,78.624542,32.290000,37.201815,59.614366,40.320839
54.468904,65.081797,161.225294,152.921753,105.601924,106.627475,29.279893,14.203353,156.517081,4.366189,63.273387,55.368461,152.108522,161.760063,149.554981,156.876681,106.640668,154.843804,-0.000834,-1.764720,32.000000,-235.804794,156.756674,-0.024974,27.772900,0.694937,433970.903031,0.971649,20.330136,0.677586,2.955532,8.952953,8.800329,178.833550,179.925796,194.735879,176.471727,109.380802,160.119413,32.000000,155.044330,69.949734,64.977469,97.705644,4.967507,43.796660,69.000000,78.649589,32.290000,37.213985,59.557207,40.076085
54.489376,65.085109,161.182263,152.924994,105.540456,106.623305,29.296846,14.203400,156.504685,4.366192,63.242713,55.371157,152.112141,161.749448,149.558566,156.866483,106.638456,154.831478,-0.000834,-1.764716,32.000000,-235.804801,156.747863,-0.024947,27.772964,0.695213,433908.544386,0.972689,20.349215,0.671190,2.957269,12.119894,12.119721,178.832153,179.926811,194.733059,176.474135,109.355860,160.123890,32.000000,155.052857,69.954173,64.978340,97.710804,4.967507,43.787513,69.000000,78.657164,32.290000,37.222124,59.588727,40.353561
54.459965,65.082196,161.143952,152.926564,105.342842,106.615072,29.301151,14.203453,156.484142,4.365896,63.251066,55.345189,152.114493,161.729585,149.562721,156.852651,106.635767,154.814509,-0.000834,-1.764170,32.000000,-235.804784,156.730536,-0.024970,27.770355,0.695555,433822.615426,0.971953,20.352286,0.665952,2.959951,6.225084,5.251063,178.830524,179.926601,194.730721,176.478045,109.363531,160.128690,32.000000,155.056240,69.957831,64.978917,97.716434,4.967507,43.784307,69.000000,78.695224,32.290000,37.225562,59.622755,40.218418
54.476309,65.074867,161.226391,152.926567,105.614579,106.594735,29.291753,14.203486,156.470389,4.366171,63.264893,55.356742,152.115867,161.714264,149.566517,156.837275,106.632423,154.795840,-0.000834,-1.764179,32.000000,-235.804702,156.716258,-0.024854,27.774729,0.695074,433799.882599,0.970957,20.335811,0.662755,2.958049,12.871744,8.634922,178.828870,179.927370,194.729587,176.478976,109.401763,160.132563,32.000000,155.071905,69.960567,64.979165,97.722179,4.967507,43.795522,69.000000,78.722151,32.290000,37.209604,59.617051,40.296774
54.471100,65.093274,161.123730,152.928687,105.805901,106.586539,29.305429,14.203362,156.464704,4.365690,63.228565,55.356322,152.118112,161.709501,149.569382,156.833826,106.628461,154.787519,-0.000833,-1.763023,32.000000,-235.804749,156.708751,-0.024869,27.775384,0.695338,433788.167693,0.971312,20.361324,0.657997,2.958943,14.686025,8.122917,178.826207,179.926160,194.729151,176.480118,107.969058,160.139704,32.000000,155.075461,69.962863,64.978916,97.728698,4.967507,43.787217,69.000000,78.740425,32.290000,37.228117,59.614376,40.315336
54.462021,65.081905,161.010188,152.929684,105.635698,106.594874,29.277006,14.203215,156.448302,4.365045,63.246193,55.337787,152.120230,161.691796,149.573114,156.816400,106.623994,154.772981,-0.000832,-1.763013,32.000000,-235.805004,156.690878,-0.024888,27.773000,0.695187,433690.746778,0.971097,20.338198,0.653150,2.959569,14.363039,9.991374,178.822860,179.929168,194.729013,176.480122,103.541668,160.150621,32.000000,155.080233,69.964670,64.978813,97.735245,4.967507,43.748509,69.000000,78.781442,32.290000,37.226580,59.592209,40.131771
54.443582,65.083759,160.850995,152.930028,105.676188,106.578655,29.277398,14.203202,156.426666,4.365027,63.289289,55.334331,152.120395,161.669342,149.575957,156.794962,106.619068,154.751319,-0.000832,-1.763023,32.000000,-235.804928,156.666643,-0.024894,27.772817,0.694814,433694.427998,0.970720,20.361640,0.653459,2.957967,7.436700,7.879493,178.818270,179.924687,194.728162,176.482030,99.019586,160.153718,32.000000,155.071561,69.965154,64.977964,97.740874,4.967507,43.702185,69.000000,78.826314,32.290000,37.220240,59.619264,40.268674
54.451796,65.095652,160.571716,152.931399,105.896469,106.562267,29.281549,14.203126,156.420339,4.364400,63.265012,55.363254,152.122969,161.665976,149.577489,156.785551,106.614710,154.738601,-0.000832,-1.763013,32.000000,-235.804979,156.661418,-0.024876,27.779455,0.694570,433728.016633,0.971888,20.359046,0.651545,2.956376,15.554057,10.040536,178.814958,179.926202,194.728151,176.478457,94.461129,160.164685,32.000000,155.071066,69.965008,64.977312,97.746828,4.967507,43.625959,69.000000,78.860578,32.290000,37.232884,59.594461,40.461264
54.476581,65.114405,160.319018,152.935480,106.118816,106.578555,29.253320,14.203173,156.424846,4.364076,63.143873,55.382257,152.126661,161.674703,149.579435,156.788689,106.609842,154.737751,-0.000831,-1.763016,32.000000,-235.804921,156.667548,-0.024851,27.785567,0.694092,433686.668195,0.972096,20.378727,0.646962,2.954453,17.571531,14.194178,178.811084,179.926207,194.726475,176.481873,89.977370,160.163919,32.000000,155.072425,69.963962,64.976397,97.752773,4.967507,43.536914,69.000000,78.866525,32.290000,37.260363,59.599034,40.264713
54.484396,65.086126,160.114770,152.934349,106.268863,106.611083,29.274368,14.203237,156.431505,4.363747,63.037462,55.386801,152.127976,161.679351,149.582911,156.791163,106.604507,154.737945,-0.000828,-1.762429,32.000000,-235.804824,156.674137,-0.024870,27.787767,0.692609,433639.350027,0.971677,20.382679,0.645736,2.948878,7.309522,7.416016,178.810931,179.927218,194.727992,176.478383,85.588517,160.168512,32.000000,155.079947,69.962027,64.974998,97.757060,4.967507,43.462373,69.000000,78.873171,32.290000,37.242928,59.613275,40.255982
54.480546,65.058423,160.033566,152.929827,106.438555,106.627160,29.275049,14.203329,156.430820,4.364079,62.983435,55.387932,152.126760,161.678771,149.587649,156.788799,106.599587,154.736892,-0.000828,-1.761817,32.000000,-235.804664,156.673916,-0.024866,27.791601,0.691242,433724.595837,0.972322,20.377474,0.650231,2.942898,5.133552,14.201924,178.809403,179.929891,194.726836,176.484088,81.216937,160.169533,32.000000,155.082732,69.960534,64.973842,97.762105,4.967507,43.412940,69.000000,78.902788,32.290000,37.203272,59.615763,40.370142
54.499464,65.037769,160.112229,152.924178,106.764262,106.631058,29.277679,14.203376,156.434641,4.364137,62.930764,55.407508,152.123753,161.685648,149.591547,156.791274,106.593661,154.735408,-0.000829,-1.761831,32.000000,-235.804685,156.679323,-0.024890,27.797431,0.690415,433823.575914,0.971692,20.341641,0.655652,2.938727,8.103519,8.566794,178.808736,179.932805,194.728483,176.482771,76.749210,160.171005,32.000000,155.088087,69.958725,64.973125,97.767001,4.967507,43.430028,69.000000,78.912055,32.290000,37.164280,59.609941,40.361851
54.493792,65.030632,160.111614,152.919670,107.070019,106.651164,29.291347,14.203366,156.442550,4.364172,62.854917,55.418553,152.121149,161.694651,149.594548,156.800251,106.588508,154.740213,-0.000829,-1.761846,32.000000,-235.804702,156.687603,-0.024900,27.800936,0.690095,433862.986370,0.971820,20.317660,0.660111,2.937444,12.893566,6.225212,178.809337,179.934892,194.729894,176.483992,72.213027,160.171459,32.000000,155.082065,69.956630,64.971551,97.771701,4.967507,43.413843,69.000000,78.936286,32.290000,37.154264,59.575175,40.239474
54.498318,65.004777,159.817238,152.913209,107.245799,106.663145,29.296721,14.203307,156.448176,4.364204,62.803193,55.418906,152.118661,161.700349,149.596880,156.806889,106.583414,154.745831,-0.000829,-1.760084,32.000000,-235.804828,156.693554,-0.024910,27.803419,0.689994,433848.375583,0.971342,20.278724,0.665385,2.937868,5.649974,11.121074,178.811493,179.938545,194.733364,176.483312,67.674527,160.175248,32.000000,155.080497,69.955102,64.970562,97.776566,4.967507,43.353690,69.000000,78.957556,32.290000,37.126284,59.591363,40.250479
54.494052,64.984998,159.587086,152.905871,107.490804,106.675273,29.269430,14.203217,156.449864,4.364353,62.783442,55.419711,152.113904,161.702812,149.598840,156.809806,106.578350,154.750597,-0.000829,-1.758331,32.000000,-235.804955,156.696899,-0.024934,27.806161,0.690094,433934.940439,0.971165,20.277067,0.672648,2.938162,5.559128,6.011588,178.812258,179.941864,194.732388,176.484296,63.233684,160.173186,32.000000,155.080792,69.952805,64.969098,97.781207,4.967507,43.252238,69.000000,78.989202,32.290000,37.093570,59.627919,40.283495
54.503826,64.970906,159.482694,152.898753,107.708231,106.687414,29.276007,14.203304,156.453032,4.364633,62.760598,55.425030,152.110464,161.709044,149.598839,156.812665,106.572733,154.753413,-0.000830,-1.757130,32.000000,-235.804965,156.702633,-0.024897,27.808513,0.688808,433955.182915,0.970939,20.246839,0.680207,2.932517,7.707671,9.167653,178.813921,179.939037,194.736379,176.480812,58.862833,160.175730,32.000000,155.082274,69.951161,64.967937,97.786295,4.967507,43.204579,69.000000,79.013168,32.290000,37.069458,59.559469,40.255835
54.504696,64.962111,159.309767,152.892954,107.804831,106.699529,29.279737,14.203249,156.456351,4.364747,62.729424,55.432740,152.107071,161.715208,149.598353,156.814753,106.566318,154.755539,-0.000829,-1.755933,32.000000,-235.805104,156.706485,-0.024818,27.809444,0.687912,433989.863520,0.971988,20.231182,0.687363,2.928523,5.306627,7.044606,178.813435,179.941519,194.736302,176.481967,54.468205,160.171652,32.000000,155.085629,69.948415,64.965750,97.790757,4.967507,43.143262,69.000000,79.024044,32.290000,37.056665,59.544362,40.371095
54.486000,64.949026,159.000747,152.887197,107.670235,106.719674,29.257792,14.203296,156.454626,4.364993,62.705491,55.426188,152.103250,161.715233,149.596665,156.815879,106.559974,154.751613,-0.000828,-1.755953,32.000000,-235.805092,156.708682,-0.024842,27.806515,0.687352,434024.310901,0.971651,20.207648,0.694217,2.926083,10.688120,11.037266,178.813082,179.939561,194.739824,176.477817,49.971998,160.170772,32.000000,155.081735,69.945100,64.962980,97.794560,4.967507,43.042132,69.000000,79.072336,32.290000,37.039711,59.582541,40.334485
