OSU 80 Ton Compressor Load Stand
54.484702,64.938691,158.824730,152.881546,107.501726,106.723747,29.268105,14.203302,156.444110,4.364742,62.730837,55.411179,152.099645,161.706263,149.594536,156.806060,106.554614,154.743450,-0.000828,-1.755964,32.000000,-235.805009,156.697779,-0.024848,27.802694,0.686678,434074.566515,0.971597,20.198013,0.701564,2.922863,5.783296,10.382556,178.812885,179.942247,194.740061,176.474403,49.971998,160.169246,32.000000,155.074235,69.942163,64.960909,97.799835,4.967507,42.955082,69.000000,79.099487,32.290000,37.022604,59.589799,40.375424
54.488299,64.937060,158.681407,152.877046,107.552138,106.707573,29.263756,14.203330,156.434986,4.364405,62.758900,55.415793,152.095598,161.699917,149.591340,156.794711,106.548033,154.734206,-0.000827,-1.757702,32.000000,-235.805146,156.688986,-0.024840,27.800981,0.685858,434163.573228,0.972845,20.202992,0.706185,2.918195,8.401193,7.779026,178.810568,179.941404,194.738969,176.472574,49.971998,160.168091,32.000000,155.055343,69.939701,64.957991,97.806126,4.967507,42.894455,69.000000,79.120459,32.290000,37.009381,59.569097,40.283201
54.483324,64.950087,158.401409,152.874741,107.584706,106.699418,29.256382,14.203307,156.428302,4.364333,62.764006,55.420554,152.094004,161.695362,149.587870,156.787235,106.541871,154.728254,-0.000826,-1.759437,32.000000,-235.805259,156.682396,-0.024811,27.798186,0.685258,434177.384955,0.972538,20.193910,0.707961,2.915033,13.578465,12.000078,178.810132,179.942634,194.736424,176.467719,49.971998,160.164824,32.000000,155.047685,69.937089,64.955196,97.812411,4.967507,42.808946,69.000000,79.150991,32.290000,37.027701,59.582915,40.074398
54.471784,64.952809,158.069280,152.873895,107.376715,106.703319,29.287283,14.203347,156.413485,4.364531,62.805747,55.407367,152.093885,161.679882,149.584104,156.772056,106.536343,154.716268,-0.000825,-1.760600,32.000000,-235.805250,156.667681,-0.024847,27.793847,0.684559,434120.672393,0.972460,20.188803,0.710485,2.912211,8.584822,7.062620,178.809019,179.944478,194.734620,176.468491,49.971998,160.157118,32.000000,155.032377,69.935411,64.952515,97.819027,4.967507,42.667632,69.000000,79.188933,32.290000,37.036233,59.604414,40.385549
54.461343,64.967192,157.922204,152.873976,107.465090,106.682968,29.278359,14.203276,156.396044,4.364740,62.857911,55.410582,152.093424,161.665276,149.580246,156.755113,106.530861,154.700070,-0.000824,-1.761759,32.000000,-235.805398,156.650910,-0.024832,27.791615,0.683537,434121.507541,0.972763,20.206637,0.714034,2.907337,10.030616,9.335362,178.808841,179.949678,194.733207,176.464514,49.971998,160.150191,32.000000,155.034398,69.932994,64.949465,97.825291,4.967507,42.592601,69.000000,79.226030,32.290000,37.048226,59.592592,40.315043
54.470509,64.985541,157.894205,152.875395,107.475304,106.674748,29.302888,14.203197,156.385499,4.364433,62.871145,55.417184,152.094313,161.658200,149.576334,156.744218,106.524888,154.690886,-0.000823,-1.761777,32.000000,-235.805498,156.641028,-0.024824,27.789903,0.682469,434160.008064,0.972007,20.220515,0.714298,2.901856,7.834564,7.857725,178.809272,179.951979,194.732506,176.464819,49.971998,160.144294,32.000000,155.014680,69.930239,64.946774,97.830907,4.967507,42.561638,69.000000,79.248670,32.290000,37.077037,59.560226,40.127296
54.483140,65.000160,157.753767,152.878563,107.432683,106.674843,29.269477,14.203247,156.377135,4.364481,62.889069,55.420650,152.096293,161.648912,149.573045,156.733419,106.518863,154.681237,-0.000822,-1.761111,32.000000,-235.805548,156.631978,-0.024796,27.788943,0.681973,434116.137620,0.972361,20.244988,0.712669,2.899712,16.033341,13.995632,178.811207,179.955876,194.733829,176.461318,49.971998,160.142027,32.000000,155.020009,69.927215,64.943577,97.836563,4.967507,42.488767,69.000000,79.267857,32.290000,37.097930,59.593290,40.351066
54.491375,65.007791,157.878024,152.880155,107.515967,106.674919,29.277330,14.203153,156.374215,4.364537,62.896716,55.434498,152.097875,161.647394,149.571377,156.727643,106.512524,154.674995,-0.000820,-1.759332,32.000000,-235.805669,156.628848,-0.024822,27.790824,0.681754,434113.515004,0.971339,20.254477,0.714610,2.898710,7.934120,8.038917,178.812337,179.956347,194.732921,176.463242,49.971998,160.134483,32.000000,155.014503,69.924361,64.940084,97.842131,4.967507,42.466856,69.000000,79.277386,32.290000,37.112221,59.575430,40.277479
54.482250,65.011116,158.022247,152.881328,107.488040,106.682968,29.243448,14.202962,156.373113,4.364484,62.879071,55.440764,152.099008,161.648222,149.571208,156.726347,106.505299,154.672805,-0.000819,-1.757581,32.000000,-235.805850,156.629298,-0.024815,27.788917,0.681057,434137.872958,0.972237,20.256889,0.716398,2.895460,16.112756,8.554629,178.815905,179.957502,194.735978,176.457423,49.971998,160.138142,32.000000,155.017462,69.920717,64.936577,97.847148,4.967507,42.492539,69.000000,79.309330,32.290000,37.120128,59.610373,40.184302
54.476111,65.010924,158.042158,152.881434,107.316966,106.687026,29.255329,14.202843,156.364396,4.364463,62.908107,55.431125,152.099350,161.639285,149.572214,156.719183,106.498353,154.664249,-0.000818,-1.756394,32.000000,-235.805878,156.623376,-0.024816,27.785619,0.681426,434156.219855,0.971834,20.256563,0.719995,2.897303,20.678880,5.775602,178.816346,179.956052,194.735362,176.459363,49.971998,160.128515,32.000000,155.016014,69.917112,64.933026,97.852135,4.967507,42.490352,69.000000,79.348072,32.290000,37.121876,59.606036,40.199342
54.463503,65.008003,158.225764,152.879825,107.328270,106.674953,29.266353,14.202705,156.351828,4.364471,62.956853,55.427034,152.097952,161.625888,149.572861,156.708566,106.492115,154.654814,-0.000818,-1.756346,32.000000,-235.805972,156.613126,-0.024820,27.785262,0.682242,434214.619075,0.973223,20.268706,0.726259,2.900435,10.075469,8.838422,178.818005,179.953948,194.737398,176.451665,49.971998,160.133264,32.000000,155.016018,69.913802,64.930088,97.857736,4.967507,42.486677,69.000000,79.379528,32.290000,37.117749,59.571890,40.353340
54.480361,65.031353,158.332746,152.881669,107.540226,106.658595,29.266575,14.202478,156.352309,4.364682,62.961144,55.455007,152.099406,161.626080,149.572886,156.706288,106.486406,154.649510,-0.000817,-1.757486,32.000000,-235.806137,156.613563,-0.024625,27.788711,0.682520,434249.007910,0.972985,20.274446,0.729446,2.901128,11.748721,7.829389,178.819176,179.952365,194.738570,176.450676,49.971998,160.134124,32.000000,155.012389,69.910986,64.926888,97.864847,4.967507,42.521090,69.000000,79.405134,32.290000,37.138756,59.583288,40.492665
54.487653,65.041738,158.306791,152.883853,107.468395,106.674712,29.279452,14.202335,156.357238,4.365133,62.938367,55.465140,152.101009,161.632464,149.573562,156.708956,106.480311,154.651059,-0.000818,-1.756332,32.000000,-235.806391,156.619179,-0.024599,27.789029,0.683367,434217.652633,0.972750,20.283711,0.731541,2.905171,13.543409,8.431951,178.819967,179.949609,194.740342,176.443110,49.971998,160.137186,32.000000,155.012845,69.907126,64.923840,97.871220,4.967507,42.502440,69.000000,79.413980,32.290000,37.163148,59.542691,40.283862
54.485459,65.043056,158.372310,152.885035,107.405857,106.690905,29.278012,14.202218,156.360622,4.365142,62.935562,55.469798,152.101562,161.635615,149.575452,156.714371,106.475092,154.654824,-0.000817,-1.755167,32.000000,-235.806620,156.622770,-0.024635,27.790357,0.683424,434183.531358,0.972321,20.290768,0.734921,2.906235,6.151080,4.653125,178.820844,179.948317,194.739478,176.440842,49.971998,160.138757,32.000000,155.011672,69.903635,64.920892,97.877408,4.967507,42.475093,69.000000,79.440703,32.290000,37.168996,59.557689,40.141529
54.506400,65.039203,158.534474,152.883870,107.478257,106.699072,29.282163,14.202187,156.368109,4.365119,62.927318,55.479585,152.101697,161.643702,149.577960,156.718570,106.470486,154.658044,-0.000818,-1.755154,32.000000,-235.806671,156.628660,-0.024658,27.792254,0.683333,434270.914362,0.971924,20.294106,0.741696,2.905370,8.780855,8.610928,178.823213,179.944986,194.741325,176.436147,51.431975,160.141294,32.000000,155.009344,69.900861,64.918302,97.884224,4.967507,42.504718,69.000000,79.457888,32.290000,37.163723,59.564770,40.397067
54.494279,65.041719,158.553234,152.882848,107.328781,106.703193,29.277507,14.202104,156.371556,4.364646,62.927222,55.475370,152.101074,161.649095,149.579690,156.721860,106.465918,154.662276,-0.000818,-1.753414,32.000000,-235.806704,156.632685,-0.024663,27.790208,0.683708,434350.996082,0.972166,20.297544,0.748570,2.906689,12.232503,5.785365,178.823664,179.942136,194.741143,176.434603,55.816294,160.141169,32.000000,155.013745,69.898304,64.915780,97.890167,4.967507,42.494689,69.000000,79.480554,32.290000,37.164525,59.603725,40.058991
54.493348,65.044043,158.632997,152.881624,107.223883,106.707171,29.306971,14.202079,156.374227,4.364122,62.949792,55.474061,152.099405,161.650207,149.581225,156.725291,106.460994,154.663567,-0.000818,-1.751686,32.000000,-235.806710,156.631015,-0.024643,27.791395,0.684078,434373.542569,0.971679,20.273457,0.754588,2.908548,10.908412,13.719011,178.824308,179.939347,194.743101,176.430451,55.747428,160.138953,32.000000,155.006736,69.895642,64.912982,97.894576,4.967507,42.501755,69.000000,79.510312,32.290000,37.168246,59.591481,40.193473
54.500056,65.049695,158.610333,152.881046,107.324842,106.707247,29.276420,14.202196,156.378907,4.364422,62.952034,55.486175,152.098989,161.654898,149.581758,156.726932,106.456509,154.668936,-0.000816,-1.750184,32.000000,-235.806510,156.635725,-0.024660,27.795530,0.684397,434411.513564,0.972117,20.287684,0.761016,2.909539,10.041201,13.817811,178.824470,179.941373,194.741355,176.427413,55.709351,160.135404,32.000000,155.015851,69.892838,64.910106,97.896677,4.967507,42.475662,69.000000,79.539224,32.290000,37.171704,59.599663,40.312548
54.510318,65.062195,158.581655,152.881959,107.361070,106.715517,29.267157,14.202087,156.388327,4.364064,62.918722,55.496037,152.099887,161.668746,149.582248,156.737210,106.451749,154.677112,-0.000815,-1.748706,32.000000,-235.806682,156.645904,-0.024683,27.796473,0.684736,434442.402047,0.971200,20.290908,0.766507,2.911052,7.531336,9.262830,178.826933,179.939515,194.740209,176.424729,55.728068,160.135577,32.000000,155.010631,69.891174,64.907313,97.899155,4.967507,42.459368,69.000000,79.540603,32.290000,37.189938,59.613304,40.304698
54.504140,65.053251,158.807911,152.881917,107.183822,106.731713,29.257948,14.202109,156.390096,4.364185,62.940664,55.486686,152.100736,161.672879,149.583776,156.739066,106.447840,154.680984,-0.000815,-1.747558,32.000000,-235.806702,156.648209,-0.024730,27.793878,0.684462,434455.195916,0.972097,20.290079,0.773350,2.910278,9.759692,10.142868,178.830670,179.942580,194.738518,176.424594,55.804964,160.132762,32.000000,155.018225,69.890165,64.905046,97.901700,4.967507,42.472820,69.000000,79.568703,32.290000,37.187716,59.594726,40.277772
54.493359,65.057112,159.035788,152.881546,107.118126,106.723407,29.284536,14.202140,156.390779,4.364615,62.984959,55.487218,152.100943,161.673380,149.584452,156.738850,106.444234,154.684321,-0.000815,-1.747568,32.000000,-235.806675,156.650022,-0.024744,27.793222,0.684257,434509.234108,0.972310,20.292664,0.781701,2.909204,12.579626,6.750153,178.833466,179.940084,194.740409,176.425207,60.212306,160.126392,32.000000,155.024517,69.889861,64.903116,97.904584,4.967507,42.531480,69.000000,79.603035,32.290000,37.184385,59.610609,40.301396
54.512756,65.070376,159.203836,152.882183,107.150064,106.715260,29.298936,14.202174,156.395854,4.364679,62.998757,55.493827,152.102062,161.679600,149.585079,156.744658,106.440868,154.689080,-0.000816,-1.747604,32.000000,-235.806598,156.657193,-0.024695,27.791872,0.685420,434574.674229,0.972862,20.289689,0.787309,2.913685,13.242962,11.443106,178.838106,179.942343,194.741889,176.424379,64.599284,160.124271,32.000000,155.038933,69.890570,64.901843,97.907963,4.967507,42.573705,69.000000,79.620564,32.290000,37.199453,59.564750,40.134852
54.511106,65.089641,159.388391,152.885166,107.050773,106.715166,29.280619,14.202161,156.395991,4.364636,63.014755,55.478591,152.103369,161.677633,149.584505,156.747183,106.437250,154.694839,-0.000816,-1.747618,32.000000,-235.806654,156.658417,-0.024655,27.783439,0.686460,434561.457330,0.972126,20.303966,0.792380,2.918443,14.250053,7.544767,178.841678,179.940906,194.745019,176.425733,69.049292,160.120351,32.000000,155.041874,69.890557,64.900356,97.910232,4.967507,42.606017,69.000000,79.631036,32.290000,37.227517,59.589543,40.105285
54.490838,65.095887,159.715662,152.886792,106.808490,106.698965,29.282567,14.202283,156.377924,4.364640,63.183993,55.455220,152.103576,161.661335,149.583998,156.734349,106.433545,154.685946,-0.000815,-1.747611,32.000000,-235.806533,156.641421,-0.024822,27.774096,0.686883,434540.287473,0.971226,20.298490,0.797836,2.920488,5.542270,12.567532,178.844674,179.940640,194.747227,176.422013,73.577864,160.124987,32.000000,155.051224,69.891299,64.898860,97.911819,4.967507,42.678851,69.000000,79.675478,32.290000,37.243231,59.607620,40.150993
54.481337,65.137130,159.791657,152.892384,106.778107,106.658209,29.279275,14.202223,156.357004,4.364637,63.356083,55.454914,152.106614,161.642827,149.582767,156.716771,106.429480,154.670643,-0.000816,-1.748781,32.000000,-235.806615,156.622567,-0.024980,27.769171,0.687902,434575.699737,0.971915,20.319350,0.803983,2.923962,5.055719,7.785698,178.846560,179.939165,194.747532,176.424690,78.117870,160.126431,32.000000,155.045798,69.892620,64.897914,97.914195,4.967507,42.731755,69.000000,79.716797,32.290000,37.277875,59.583928,40.395893
54.489491,65.194315,159.707333,152.901815,106.833323,106.638050,29.287046,14.202166,156.347653,4.364155,63.455303,55.464401,152.113824,161.634082,149.580545,156.707119,106.425671,154.658589,-0.000816,-1.749948,32.000000,-235.806714,156.613600,-0.025028,27.764075,0.689637,434539.481839,0.972119,20.345176,0.803783,2.931055,11.858814,3.465234,178.849134,179.937159,194.749922,176.421770,82.586597,160.129017,32.000000,155.055845,69.894278,64.897578,97.917223,4.967507,42.698587,69.000000,79.737679,32.290000,37.362985,59.577663,40.309320
54.479727,65.248388,159.669955,152.914955,106.735875,106.633995,29.269359,14.202079,156.341187,4.363936,63.523536,55.453265,152.122182,161.624844,149.578516,156.699015,106.421747,154.652627,-0.000815,-1.751122,32.000000,-235.806760,156.605008,-0.024961,27.756803,0.690024,434446.222616,0.972152,20.395601,0.801127,2.932961,12.945733,7.601184,178.848198,179.931925,194.749466,176.422558,85.520999,160.129859,32.000000,155.054203,69.895404,64.896499,97.920019,4.967507,42.666240,69.000000,79.765465,32.290000,37.441736,59.618074,40.350552
54.503193,65.275532,159.585204,152.925112,106.665335,106.617794,29.271605,14.202126,156.331632,4.363771,63.604246,55.464548,152.130407,161.614558,149.579528,156.690887,106.418252,154.644195,-0.000813,-1.751100,32.000000,-235.806706,156.597360,-0.024874,27.755105,0.689679,434445.286457,0.971698,20.444906,0.799643,2.930975,11.782823,8.590184,178.848958,179.929930,194.750611,176.420160,85.520999,160.139562,32.000000,155.066569,69.897667,64.895577,97.923814,4.967507,42.636666,69.000000,79.784759,32.290000,37.495028,59.600863,40.325974
54.519741,65.305822,159.709933,152.935710,106.685502,106.617808,29.235400,14.202067,156.331287,4.363599,63.620208,55.482226,152.138283,161.615785,149.581652,156.692970,106.414645,154.641665,-0.000813,-1.751096,32.000000,-235.806646,156.599632,-0.024889,27.754080,0.689923,434519.570526,0.972581,20.508415,0.800949,2.930814,5.949703,8.606704,178.847803,179.929655,194.748169,176.422305,85.520999,160.137490,32.000000,155.069693,69.899134,64.894665,97.927279,4.967507,42.628923,69.000000,79.781165,32.290000,37.537875,59.607443,40.339988
54.528569,65.327372,159.887188,152.945213,106.450182,106.630006,29.255627,14.201983,156.336073,4.363311,63.612259,55.484847,152.147726,161.621800,149.586468,156.697984,106.411350,154.643351,-0.000812,-1.750500,32.000000,-235.806834,156.605527,-0.024932,27.751586,0.689245,434482.120345,0.971966,20.512886,0.800740,2.927997,5.569554,13.831916,178.848442,179.928301,194.748501,176.420417,85.520999,160.144473,32.000000,155.077101,69.901932,64.894132,97.931671,4.967507,42.681492,69.000000,79.793144,32.290000,37.585416,59.568969,40.338373
54.522906,65.328296,159.982530,152.952085,106.296007,106.633917,29.277316,14.201840,156.335326,4.363392,63.643570,55.481236,152.153843,161.621056,149.593587,156.699100,106.406677,154.642614,-0.000812,-1.749916,32.000000,-235.807001,156.603007,-0.024923,27.749462,0.689607,434519.946748,0.972922,20.527188,0.803236,2.929396,11.830333,9.922169,178.848499,179.929184,194.745576,176.425996,87.007897,160.143275,32.000000,155.084266,69.904149,64.892480,97.935653,4.967507,42.706750,69.000000,79.816256,32.290000,37.588688,59.611681,40.327588
54.520561,65.341141,159.959149,152.956752,106.203889,106.633977,29.287254,14.201738,156.334444,4.363414,63.665538,55.486359,152.158979,161.618571,149.600404,156.698361,106.403612,154.642379,-0.000813,-1.749974,32.000000,-235.807045,156.605172,-0.024907,27.750014,0.690389,434600.582008,0.972243,20.540213,0.807271,2.932173,8.406198,9.745986,178.849739,179.926404,194.746990,176.426415,91.444478,160.144288,32.000000,155.098943,69.906754,64.891001,97.940794,4.967507,42.689996,69.000000,79.849308,32.290000,37.603378,59.586101,40.328249
54.541649,65.355203,160.035388,152.962068,106.243089,106.634058,29.297190,14.201728,156.342192,4.363514,63.655106,55.505966,152.164670,161.624186,149.606896,156.703006,106.401277,154.648900,-0.000812,-1.748812,32.000000,-235.807006,156.612008,-0.024878,27.754044,0.690928,434631.750349,0.971672,20.546605,0.811622,2.934226,9.999535,15.032092,178.851023,179.927361,194.745273,176.432209,95.832914,160.149219,32.000000,155.114183,69.910501,64.890417,97.946288,4.967507,42.703089,69.000000,79.854828,32.290000,37.624712,59.576414,40.510200
54.569632,65.363621,160.148653,152.966934,106.431052,106.653522,29.253793,14.201615,156.361077,4.363394,63.615221,55.527866,152.169424,161.645144,149.612812,156.720203,106.398493,154.663900,-0.000811,-1.747057,32.000000,-235.807217,156.629677,-0.024875,27.757484,0.690879,434657.736308,0.971422,20.561717,0.814583,2.933923,7.255145,15.660994,178.852017,179.926875,194.745427,176.436361,100.253878,160.154366,32.000000,155.127762,69.913998,64.888524,97.951359,4.967507,42.733790,69.000000,79.836607,32.290000,37.647874,59.593989,40.472416
54.565122,65.359537,160.278290,152.970253,106.384117,106.689216,29.300226,14.201609,156.376605,4.363956,63.582075,55.537699,152.173358,161.662435,149.619184,156.739111,106.396168,154.678874,-0.000810,-1.744163,32.000000,-235.807242,156.645631,-0.024885,27.759195,0.690824,434667.715112,0.970715,20.555412,0.819781,2.934187,16.297636,8.417962,178.853383,179.926132,194.743430,176.438565,104.759902,160.157121,32.000000,155.149353,69.917125,64.887024,97.956428,4.967507,42.749840,69.000000,79.856242,32.290000,37.644175,59.616402,40.365006
54.570585,65.345999,160.455404,152.969021,106.421835,106.709516,29.259884,14.201630,156.389104,4.364467,63.578503,55.551128,152.175122,161.675546,149.624920,156.752019,106.393895,154.691688,-0.000809,-1.741852,32.000000,-235.807199,156.658412,-0.024882,27.765140,0.690962,434745.580839,0.971803,20.536816,0.829154,2.934758,5.994269,5.940710,178.854993,179.924618,194.743600,176.441457,109.301918,160.163117,32.000000,155.154963,69.921023,64.885735,97.961742,4.967507,42.802108,69.000000,79.881028,32.290000,37.631400,59.591658,40.509173
54.601376,65.344093,160.638112,152.968180,106.650802,106.721728,29.270741,14.201782,156.408808,4.364330,63.535613,55.578965,152.176462,161.700146,149.630013,156.772466,106.390791,154.708247,-0.000809,-1.741891,32.000000,-235.806971,156.678853,-0.024861,27.772296,0.691723,434893.117030,0.970666,20.537084,0.838054,2.937376,10.121421,13.081861,178.855718,179.924057,194.742862,176.443857,113.799345,160.170040,32.000000,155.169830,69.924854,64.883975,97.967012,4.967507,42.844366,69.000000,79.869587,32.290000,37.622376,59.573985,40.429422
54.622071,65.338926,160.745326,152.966535,106.695933,106.762397,29.257380,14.201712,156.432613,4.364393,63.469767,55.585474,152.177320,161.725043,149.634977,156.798934,106.387606,154.731373,-0.000810,-1.741340,32.000000,-235.806931,156.701746,-0.024890,27.776462,0.692319,434958.541516,0.972046,20.518273,0.845956,2.940328,15.845387,6.525449,178.856694,179.917529,194.743983,176.447082,118.207205,160.175483,32.000000,155.167421,69.928292,64.882762,97.971919,4.967507,42.880910,69.000000,79.854431,32.290000,37.630033,59.598247,40.347691
54.623102,65.315602,160.751052,152.962889,106.801382,106.795051,29.266192,14.201877,156.453760,4.364549,63.440976,55.597559,152.175632,161.744531,149.639840,156.820878,106.384591,154.750942,-0.000810,-1.740744,32.000000,-235.806718,156.721661,-0.024929,27.780892,0.692530,434990.459503,0.971186,20.486653,0.856329,2.942016,10.189779,12.506918,178.855894,179.916766,194.742669,176.449105,122.592910,160.182056,32.000000,155.173458,69.932556,64.880669,97.978002,4.967507,42.898078,69.000000,79.862375,32.290000,37.598578,59.615733,40.486282
54.646711,65.301866,160.780600,152.956982,107.166165,106.823330,29.295104,14.201913,156.480070,4.364802,63.386810,55.623895,152.172270,161.773133,149.644059,156.845123,106.382107,154.774151,-0.000810,-1.740727,32.000000,-235.806642,156.747428,-0.024860,27.786267,0.692823,435142.343347,0.971579,20.461524,0.869669,2.942864,6.359757,15.524001,178.855631,179.911875,194.743038,176.452150,127.040451,160.185650,32.000000,155.165365,69.938184,64.879623,97.982155,4.967507,42.895766,69.000000,79.862032,32.290000,37.576162,59.607226,40.385182
54.665674,65.281172,160.759078,152.950995,107.307639,106.859766,29.272414,14.201843,156.506078,4.365239,63.318139,55.636185,152.169248,161.804831,149.647143,156.873861,106.379751,154.798750,-0.000811,-1.740720,32.000000,-235.806657,156.775394,-0.024764,27.788456,0.692893,435248.245305,0.971502,20.437205,0.881273,2.942913,11.649496,8.448538,178.855047,179.913344,194.741539,176.450132,130.046184,160.191295,32.000000,155.165708,69.944152,64.878504,97.985855,4.967507,42.892404,69.000000,79.848525,32.290000,37.553252,59.622568,40.506605
54.685708,65.256887,160.822379,152.944191,107.513408,106.896500,29.283897,14.201967,156.530543,4.365463,63.281770,55.643749,152.165030,161.827037,149.650184,156.897527,106.377651,154.822567,-0.000812,-1.740726,32.000000,-235.806523,156.796523,-0.024770,27.791926,0.692711,435333.273207,0.970301,20.400703,0.893945,2.942183,10.161717,5.623825,178.853429,179.913248,194.738586,176.453950,130.046184,160.186591,32.000000,155.159161,69.950702,64.876528,97.988197,4.967507,42.888221,69.000000,79.840276,32.290000,37.520235,59.594176,40.368381
54.704504,65.232376,160.984820,152.935828,107.877567,106.933219,29.246871,14.201846,156.562830,4.365786,63.216904,55.679136,152.160804,161.861696,149.651824,156.927089,106.375277,154.850340,-0.000812,-1.740726,32.000000,-235.806763,156.827196,-0.024769,27.800829,0.692508,435445.004694,0.970958,20.361726,0.907097,2.940768,7.887402,9.048501,178.855706,179.914339,194.738184,176.453989,131.515640,160.187090,32.000000,155.161633,69.958281,64.875223,97.990300,4.967507,42.933902,69.000000,79.826231,32.290000,37.486589,59.602515,40.422306
54.749612,65.209738,160.868682,152.928931,107.985279,106.994215,29.275285,14.201865,156.606140,4.366442,63.084375,55.708234,152.156621,161.908369,149.652641,156.967369,106.373324,154.887929,-0.000812,-1.740749,32.000000,-235.806774,156.868421,-0.024810,27.806291,0.692587,435551.380044,0.970454,20.318134,0.919651,2.940848,11.534006,11.758750,178.856058,179.912136,194.737272,176.460128,135.910245,160.182709,32.000000,155.155721,69.965625,64.873790,97.993012,4.967507,42.921218,69.000000,79.789820,32.290000,37.454590,59.582757,40.515409
54.765981,65.162184,160.813014,152.918068,107.891048,107.063625,29.241890,14.201933,156.644217,4.366851,62.970925,55.702510,152.149120,161.949451,149.653333,157.004682,106.370349,154.925335,-0.000813,-1.739612,32.000000,-235.806836,156.905498,-0.024808,27.806805,0.692946,435658.978998,0.971583,20.275512,0.934211,2.942807,8.161602,6.696277,178.854870,179.912802,194.738171,176.460105,140.304430,160.179974,32.000000,155.159809,69.972275,64.871405,97.994203,4.967507,42.898189,69.000000,79.766007,32.290000,37.405473,59.596575,40.493839
54.769598,65.109147,161.045885,152.904548,108.076141,107.112553,29.249845,14.201886,156.675853,4.367127,62.925288,55.723085,152.140014,161.981476,149.653708,157.034120,106.368077,154.953217,-0.000812,-1.737870,32.000000,-235.806828,156.933539,-0.024774,27.811965,0.692081,435849.000362,0.970249,20.209430,0.952655,2.938262,7.868187,12.825235,178.855536,179.911621,194.738187,176.464824,144.779919,160.175871,32.000000,155.144187,69.980884,64.869433,97.995481,4.967507,42.924191,69.000000,79.771002,32.290000,37.320320,59.588619,40.686648
54.801331,65.070057,161.284080,152.889682,108.329579,107.145104,29.260186,14.201962,156.711517,4.367327,62.848967,55.747661,152.129795,162.021686,149.651650,157.068103,106.366003,154.984806,-0.000813,-1.736113,32.000000,-235.806677,156.968797,-0.024734,27.818629,0.691976,436060.561312,0.971542,20.146118,0.972038,2.936367,11.850289,14.381170,178.855294,179.912022,194.739774,176.463227,149.314980,160.175479,32.000000,155.140434,69.989660,64.866970,97.997030,4.967507,43.016722,69.000000,79.740877,32.290000,37.264874,59.619461,40.507999
54.806291,65.032422,161.386075,152.877221,108.375278,107.202024,29.301261,14.201984,156.746594,4.367531,62.761444,55.764702,152.120232,162.060179,149.647258,157.104438,106.363582,155.018842,-0.000813,-1.736106,32.000000,-235.806639,157.005985,-0.024762,27.821733,0.692940,436188.243709,0.971513,20.089599,0.986538,2.940425,5.868493,8.474153,178.852810,179.911714,194.736365,176.466874,153.834437,160.168431,32.000000,155.122650,69.997834,64.864315,97.998069,4.967507,43.052080,69.000000,79.723293,32.290000,37.210589,59.578499,40.567060
54.815595,64.990759,161.393880,152.863218,108.335344,107.250714,29.293773,14.202063,156.775522,4.368005,62.726591,55.765724,152.109919,162.087217,149.642438,157.135625,106.361896,155.048793,-0.000813,-1.736122,32.000000,-235.806588,157.032073,-0.024797,27.826023,0.693435,436248.424965,0.970741,20.019973,1.002465,2.943069,6.909812,12.704744,178.852601,179.909033,194.736836,176.464575,153.893615,160.168327,32.000000,155.112282,70.006795,64.861645,98.000377,4.967507,43.075920,69.000000,79.715284,32.290000,37.153884,59.552761,40.304771
54.837599,64.955979,161.393964,152.849371,108.569179,107.287019,29.277985,14.202044,156.804991,4.368508,62.698693,55.790062,152.099807,162.118098,149.636510,157.163458,106.360582,155.077113,-0.000813,-1.736119,32.000000,-235.806569,157.065509,-0.024844,27.834784,0.693984,436429.230388,0.969700,19.977566,1.019808,2.944663,8.716257,7.225577,178.848889,179.909264,194.732247,176.470229,153.882264,160.160800,32.000000,155.099754,70.015921,64.859103,98.003412,4.967507,43.064911,69.000000,79.697551,32.290000,37.091153,59.598296,40.475497
54.867557,64.938991,161.663742,152.837380,108.802437,107.331847,29.280823,14.201914,156.842942,4.368632,62.634289,55.816568,152.090943,162.157774,149.629794,157.198752,106.359314,155.106511,-0.000815,-1.737279,32.000000,-235.806776,157.100843,-0.024791,27.839812,0.694017,436567.005490,0.970097,19.926953,1.034624,2.944306,11.628042,8.190276,178.846574,179.905641,194.733665,176.467813,152.314293,160.161220,32.000000,155.082538,70.025316,64.857251,98.009035,4.967507,43.072108,69.000000,79.657380,32.290000,37.066514,59.614042,40.275204
54.850963,64.904967,161.779885,152.825656,108.680094,107.384523,29.288326,14.201830,156.867895,4.369055,62.612537,55.805489,152.081746,162.184061,149.622449,157.225958,106.358151,155.135754,-0.000816,-1.737317,32.000000,-235.806737,157.126022,-0.024801,27.839753,0.693660,436653.595375,0.970427,19.871010,1.048352,2.943126,8.092269,5.933899,178.843138,179.906031,194.729887,176.470080,147.769267,160.152594,32.000000,155.067200,70.033775,64.854581,98.014827,4.967507,43.072108,69.000000,79.652211,32.290000,37.025463,59.584419,40.313282
54.857108,64.882152,161.766371,152.813608,108.768330,107.404892,29.251332,14.201802,156.887948,4.369605,62.633304,55.810959,152.070771,162.203856,149.613963,157.246164,106.356324,155.159239,-0.000816,-1.737344,32.000000,-235.806692,157.145318,-0.024978,27.846061,0.694468,436794.330111,0.970108,19.825219,1.062504,2.946436,9.914275,9.576062,178.838522,179.903853,194.729347,176.467965,144.753062,160.145031,32.000000,155.051729,70.041641,64.851949,98.020077,4.967507,43.072108,69.000000,79.654538,32.290000,36.984115,59.591107,40.534264
54.888545,64.869001,161.708827,152.803041,108.855276,107.421345,29.269142,14.201902,156.913318,4.369647,62.610322,55.831415,152.061178,162.230059,149.604493,157.271414,106.354722,155.180087,-0.000817,-1.739092,32.000000,-235.806671,157.167378,-0.025010,27.851870,0.695433,436975.459881,0.970572,19.807148,1.076481,2.949445,6.085936,6.540879,178.835642,179.900902,194.724576,176.466371,144.823009,160.131898,32.000000,155.035963,70.048707,64.848192,98.024884,4.967507,43.072108,69.000000,79.620496,32.290000,36.958718,59.599093,40.501689
54.900553,64.863968,161.653338,152.795759,108.768493,107.461906,29.261457,14.201785,156.938668,4.369628,62.573659,55.842172,152.053983,162.258372,149.593686,157.298127,106.353295,155.204348,-0.000817,-1.740803,32.000000,-235.806818,157.193860,-0.024969,27.856317,0.695219,437025.791290,0.971803,19.778425,1.088597,2.948868,14.078598,5.326377,178.830426,179.898120,194.720755,176.465309,144.861522,160.122448,32.000000,155.010637,70.054987,64.844666,98.029437,4.967507,43.072108,69.000000,79.585793,32.290000,36.950717,59.604394,40.334852
54.894527,64.839382,161.804671,152.786549,108.802416,107.494592,29.275500,14.201890,156.962979,4.369659,62.555941,55.848819,152.045235,162.285240,149.584120,157.322824,106.351578,155.225995,-0.000818,-1.740827,32.000000,-235.806797,157.217668,-0.024978,27.863178,0.694492,437056.127392,0.970710,19.735058,1.099332,2.946131,12.857981,13.696178,178.825462,179.897420,194.714999,176.463199,144.826911,160.111943,32.000000,154.997273,70.061061,64.840440,98.034818,4.967507,43.072108,69.000000,79.588588,32.290000,36.923967,59.565192,40.503450
54.933608,64.820868,161.883967,152.777479,108.990890,107.527198,29.302219,14.201889,156.992233,4.370024,62.504292,55.873321,152.037423,162.317404,149.576468,157.350671,106.350256,155.250094,-0.000818,-1.740838,32.000000,-235.806854,157.248104,-0.024978,27.870535,0.694254,437208.777911,0.971084,19.718489,1.111386,2.944476,12.050943,5.417692,178.821496,179.893137,194.709677,176.462407,143.253718,160.102054,32.000000,154.971254,70.067716,64.836991,98.040265,4.967507,43.072108,69.000000,79.550030,32.290000,36.892088,59.589966,40.499782
54.952024,64.797452,161.850685,152.767794,109.131673,107.572045,29.260338,14.201875,157.025535,4.370035,62.426609,55.892426,152.029682,162.352202,149.569365,157.384748,106.350074,155.279378,-0.000820,-1.740244,32.000000,-235.806972,157.281274,-0.024970,27.875074,0.694927,437315.181063,0.970967,19.699691,1.122584,2.947556,6.024982,7.732989,178.817093,179.893426,194.702703,176.459772,138.694854,160.094486,32.000000,154.963037,70.074406,64.833482,98.046192,4.967507,43.072108,69.000000,79.498766,32.290000,36.868812,59.600352,40.232798
54.951158,64.758163,162.134470,152.756741,109.129211,107.616656,29.288130,14.201812,157.053964,4.370373,62.386550,55.891837,152.019334,162.382372,149.562606,157.413680,106.348619,155.308111,-0.000819,-1.739661,32.000000,-235.807000,157.308402,-0.024963,27.879561,0.694708,437397.501209,0.969563,19.643636,1.134462,2.946902,8.767892,8.260277,178.811005,179.888540,194.693097,176.458616,134.192564,160.081245,32.000000,154.937198,70.079517,64.829022,98.051316,4.967507,43.072108,69.000000,79.486235,32.290000,36.811226,59.591028,40.224507
54.957475,64.725052,162.453138,152.743148,109.174543,107.649250,29.242773,14.201723,157.076483,4.370740,62.374802,55.902092,152.008806,162.407049,149.555716,157.441244,106.348346,155.330051,-0.000819,-1.739096,32.000000,-235.807044,157.333820,-0.024932,27.886653,0.694452,437535.552337,0.970934,19.602538,1.147467,2.945309,8.278559,13.671897,178.808236,179.889254,194.683035,176.454503,129.790961,160.075348,32.000000,154.921102,70.084560,64.824472,98.056584,4.967507,43.072108,69.000000,79.473459,32.290000,36.759323,59.566363,40.512034
54.976862,64.704450,162.641529,152.731505,109.274723,107.681812,29.252263,14.201586,157.102463,4.370789,62.341642,55.909430,151.998848,162.437130,149.548306,157.468375,106.348916,155.353890,-0.000821,-1.739679,32.000000,-235.807249,157.357937,-0.024938,27.891879,0.695695,437665.239053,0.970330,19.564080,1.161502,2.950520,13.562863,9.898059,178.802417,179.886668,194.672916,176.456470,131.243518,160.056835,32.000000,154.901965,70.088720,64.819686,98.061655,4.967507,43.072108,69.000000,79.437079,32.290000,36.719149,59.589888,40.453413
54.959632,64.688383,162.728791,152.720639,109.194746,107.710293,29.242696,14.201538,157.119072,4.370943,62.354242,55.895068,151.988656,162.452776,149.539839,157.485517,106.348964,155.371286,-0.000821,-1.740858,32.000000,-235.807207,157.373837,-0.024921,27.894647,0.696845,437747.376591,0.971919,19.524905,1.171379,2.955979,8.931524,7.757970,178.797436,179.884630,194.662493,176.452167,135.627673,160.047003,32.000000,154.888135,70.093022,64.814868,98.065873,4.967507,43.072108,69.000000,79.431452,32.290000,36.696802,59.597746,40.309247
54.974871,64.668879,162.893338,152.709376,109.314558,107.714340,29.273188,14.201532,157.130801,4.371049,62.386259,55.903870,151.978094,162.464898,149.530105,157.496705,106.349670,155.383889,-0.000822,-1.742046,32.000000,-235.807087,157.385071,-0.024912,27.902343,0.697368,437836.319482,0.971464,19.485693,1.181244,2.958363,11.915782,12.703690,178.793115,179.882835,194.654148,176.454027,140.094345,160.034424,32.000000,154.870216,70.097641,64.810635,98.070370,4.967507,43.072108,69.000000,79.412103,32.290000,36.666961,59.585029,40.666179
55.004864,64.678202,162.632064,152.702320,109.486170,107.722803,29.291288,14.201599,157.155791,4.371135,62.359141,55.929545,151.969938,162.491332,149.518586,157.516512,106.350785,155.404054,-0.000823,-1.743209,32.000000,-235.807026,157.409519,-0.024924,27.911108,0.698027,437942.264827,0.972334,19.486164,1.188810,2.960878,10.645694,5.785853,178.789754,179.881396,194.645769,176.448975,144.627408,160.023458,32.000000,154.858186,70.101986,64.805730,98.073729,4.967507,43.072108,69.000000,79.366485,32.290000,36.664602,59.590861,40.463098
55.036722,64.667988,162.596633,152.695337,109.625454,107.755444,29.265101,14.201648,157.182939,4.371568,62.308276,55.941830,151.962657,162.522213,149.508487,157.544775,106.352160,155.430701,-0.000823,-1.743179,32.000000,-235.806968,157.433697,-0.024863,27.917565,0.698267,437918.914447,0.971009,19.452033,1.193619,2.963051,7.865944,7.237854,178.786235,179.877533,194.634665,176.448858,144.684406,160.015670,32.000000,154.833567,70.106286,64.800726,98.076045,4.967507,43.072108,69.000000,79.312127,32.290000,36.662050,59.600853,40.481366
55.038567,64.646155,162.627233,152.687256,109.812102,107.787862,29.263804,14.201521,157.206770,4.371469,62.265085,55.950283,151.954575,162.548160,149.499762,157.570200,106.354477,155.453331,-0.000824,-1.743167,32.000000,-235.807127,157.456525,-0.024918,27.922051,0.696681,437943.931071,0.969923,19.432574,1.201329,2.956685,9.366471,13.862843,178.783922,179.872662,194.627373,176.442487,144.729383,160.009546,32.000000,154.819280,70.110861,64.795802,98.078665,4.967507,43.072108,69.000000,79.276876,32.290000,36.631402,59.567140,40.461704
55.027021,64.620621,162.686870,152.676906,109.843644,107.812259,29.257173,14.201541,157.223531,4.371766,62.255600,55.948357,151.945085,162.567458,149.491617,157.589666,106.355516,155.473170,-0.000826,-1.743178,32.000000,-235.807062,157.473711,-0.024923,27.923915,0.696130,438037.524272,0.970436,19.391804,1.211613,2.954330,8.193616,7.649293,178.778082,179.867886,194.615478,176.442784,144.723838,159.994844,32.000000,154.799599,70.114206,64.790107,98.080224,4.967507,43.072108,69.000000,79.263947,32.290000,36.592657,59.597224,40.535512
55.031210,64.603329,162.768402,152.666758,109.807974,107.826089,29.246151,14.201582,157.239499,4.372033,62.265848,55.947446,151.935413,162.580453,149.483773,157.604586,106.356531,155.488070,-0.000827,-1.743747,32.000000,-235.807045,157.487156,-0.024929,27.923457,0.696277,438132.449120,0.970678,19.368202,1.219198,2.954787,5.235296,13.322999,178.774357,179.861626,194.610690,176.434815,144.649611,159.987157,32.000000,154.781779,70.117825,64.784414,98.080586,4.967507,43.072108,69.000000,79.247238,32.290000,36.561650,59.588491,40.400222
55.029678,64.594568,162.680367,152.658308,109.836720,107.838293,29.251157,14.201452,157.252979,4.371718,62.271430,55.941361,151.926677,162.593627,149.474908,157.617134,106.358791,155.499599,-0.000828,-1.745480,32.000000,-235.807062,157.499464,-0.024758,27.922431,0.696738,438202.022711,0.971276,19.353741,1.226839,2.956491,6.037726,18.290831,178.770385,179.858876,194.600095,176.434164,143.085612,159.973592,32.000000,154.756610,70.121738,64.778251,98.080473,4.967507,43.072108,69.000000,79.223833,32.290000,36.540599,59.594893,40.460017
55.031511,64.591807,162.682528,152.651487,109.898974,107.842379,29.284182,14.201406,157.265354,4.371942,62.292519,55.946809,151.917925,162.604142,149.465134,157.625891,106.360810,155.508504,-0.000829,-1.746066,32.000000,-235.807181,157.509811,-0.024731,27.922048,0.697072,438228.485297,0.971640,19.332431,1.232340,2.957747,5.562370,7.563217,178.765898,179.853175,194.591989,176.428157,138.552853,159.965317,32.000000,154.738874,70.124605,64.771713,98.079298,4.967507,43.072108,69.000000,79.204426,32.290000,36.531737,59.569156,40.505871
55.035037,64.592517,162.790964,152.646225,109.881795,107.854434,29.285223,14.201386,157.276363,4.371812,62.310707,55.950945,151.910214,162.617811,149.454214,157.634494,106.363728,155.518975,-0.000827,-1.747804,32.000000,-235.807262,157.519365,-0.024716,27.920950,0.696825,438262.860628,0.971591,19.325139,1.235123,2.956230,7.218811,10.977850,178.762820,179.850887,194.581377,176.423519,134.126090,159.950130,32.000000,154.724845,70.127521,64.766037,98.078082,4.967507,43.072108,69.000000,79.180477,32.290000,36.530329,59.625204,40.476304
55.035180,64.594422,162.931708,152.642278,109.840669,107.870579,29.282482,14.201295,157.284666,4.371834,62.320086,55.953179,151.904020,162.628049,149.444168,157.643181,106.367096,155.528399,-0.000828,-1.747823,32.000000,-235.807323,157.527261,-0.024719,27.920903,0.696842,438269.591472,0.970489,19.320619,1.236999,2.956170,21.992678,9.904713,178.759829,179.845042,194.573828,176.419912,129.756037,159.935828,32.000000,154.708606,70.131319,64.760912,98.076425,4.967507,43.072108,69.000000,79.158427,32.290000,36.530071,59.589258,40.320839
55.032448,64.596564,162.811452,152.638521,109.679441,107.886804,29.300196,14.201172,157.287175,4.371737,62.346581,55.945663,151.899291,162.632592,149.435094,157.649812,106.369962,155.532770,-0.000830,-1.747817,32.000000,-235.807522,157.532915,-0.024735,27.919144,0.697326,438311.655197,0.970496,19.317949,1.238661,2.957951,7.907004,17.365192,178.756261,179.842060,194.565328,176.415500,125.339026,159.923843,32.000000,154.714743,70.134161,64.755530,98.075558,4.967507,43.072108,69.000000,79.138790,32.290000,36.530564,59.599299,40.337053
55.025423,64.601646,162.658321,152.635222,109.595034,107.886791,29.270506,14.201155,157.285940,4.371171,62.394754,55.938055,151.894641,162.628699,149.426228,157.651141,106.373379,155.534533,-0.000830,-1.748411,32.000000,-235.807599,157.531389,-0.024788,27.915258,0.697992,438372.847240,0.970734,19.319717,1.239415,2.960501,7.179016,7.992330,178.755026,179.834703,194.559262,176.412619,120.830427,159.910729,32.000000,154.694762,70.137243,64.750177,98.075867,4.967507,43.072108,69.000000,79.126097,32.290000,36.531410,59.592622,40.348498
55.022754,64.612371,162.465183,152.632649,109.512096,107.886956,29.310919,14.201269,157.283385,4.370907,62.444737,55.930737,151.890274,162.624591,149.416645,157.647670,106.376148,155.531943,-0.000831,-1.749433,32.000000,-235.807592,157.528747,-0.024745,27.912197,0.697705,438438.273129,0.970352,19.324479,1.238460,2.958463,8.168279,9.180492,178.753086,179.832100,194.552387,176.407626,122.345960,159.904456,32.000000,154.696630,70.139344,64.744817,98.076549,4.967507,43.072108,69.000000,79.109438,32.290000,36.544432,59.586249,40.319445
55.034921,64.632286,162.168583,152.632281,109.347487,107.874461,29.244616,14.201288,157.279122,4.370573,62.491317,55.922052,151.887694,162.618768,149.407512,157.644220,106.380368,155.528454,-0.000830,-1.751168,32.000000,-235.807526,157.524602,-0.024749,27.910228,0.697307,438443.325444,0.971487,19.336298,1.235813,2.956058,15.937127,9.542266,178.749911,179.825554,194.544905,176.404327,126.874446,159.895192,32.000000,154.682355,70.142496,64.740290,98.079050,4.967507,43.072108,69.000000,79.085895,32.290000,36.566317,59.595897,40.466693
55.028016,64.654814,161.996457,152.633130,109.265612,107.862223,29.281990,14.201208,157.271426,4.369908,62.571638,55.911710,151.885134,162.608354,149.397703,157.636470,106.384495,155.524223,-0.000830,-1.751741,32.000000,-235.807551,157.517373,-0.024775,27.906407,0.696665,438454.817185,0.970229,19.349584,1.231913,2.952691,8.155530,5.273216,178.747340,179.820697,194.537090,176.395916,126.928774,159.895620,32.000000,154.677124,70.144723,64.735450,98.081056,4.967507,43.072108,69.000000,79.055675,32.290000,36.594585,59.598168,40.352607
55.020454,64.680887,161.929730,152.635376,109.234133,107.849859,29.252739,14.201366,157.260374,4.369575,62.647304,55.908181,151.884798,162.594405,149.389379,157.628232,106.389926,155.515263,-0.000830,-1.751728,32.000000,-235.807331,157.504677,-0.024809,27.901761,0.695328,438415.114874,0.972130,19.357830,1.226166,2.946649,5.316266,5.182367,178.742916,179.813978,194.527936,176.394624,126.947647,159.889048,32.000000,154.668274,70.147152,64.731811,98.084553,4.967507,43.072108,69.000000,79.049733,32.290000,36.626736,59.593841,40.373443
55.002049,64.711434,161.807340,152.639197,109.082084,107.829333,29.280106,14.201482,157.244314,4.368647,62.717053,55.895932,151.885093,162.579416,149.382696,157.616688,106.395374,155.504046,-0.000831,-1.751715,32.000000,-235.807212,157.492426,-0.024772,27.896922,0.694801,438393.536184,0.970973,19.386980,1.220188,2.943891,6.442256,15.725521,178.737807,179.808209,194.518985,176.386649,126.878735,159.886047,32.000000,154.664364,70.149806,64.727752,98.089106,4.967507,43.072108,69.000000,79.043303,32.290000,36.668676,59.577289,40.347838
55.006008,64.743370,161.536795,152.644509,109.113736,107.812988,29.289987,14.201526,157.224723,4.367866,62.813480,55.883449,151.886944,162.557498,149.376549,157.599773,106.400591,155.490476,-0.000832,-1.755199,32.000000,-235.807033,157.473783,-0.024787,27.892860,0.694726,438373.799508,0.972049,19.420305,1.210839,2.943082,9.543208,8.506760,178.732601,179.801336,194.508006,176.383896,126.811746,159.879819,32.000000,154.654035,70.152133,64.724077,98.094552,4.967507,43.072108,69.000000,79.030674,32.290000,36.712126,59.578479,40.352533
55.003872,64.781867,161.308402,152.651481,109.149731,107.780466,29.294758,14.201549,157.207412,4.367400,62.890140,55.881555,151.890099,162.535709,149.371703,157.581849,106.406237,155.475918,-0.000832,-1.756358,32.000000,-235.806942,157.456676,-0.024773,27.890187,0.694533,438334.812843,0.971395,19.468508,1.200486,2.941842,13.009300,6.457930,178.728875,179.795647,194.499249,176.378765,126.792917,159.877830,32.000000,154.660459,70.154800,64.721049,98.101111,4.967507,43.072108,69.000000,79.012010,32.290000,36.761137,59.593389,40.285549
54.999877,64.819954,161.100154,152.659546,109.267198,107.760291,29.288691,14.201495,157.196479,4.366829,62.924208,55.886980,151.894801,162.522951,149.366628,157.569235,106.410155,155.463121,-0.000832,-1.758087,32.000000,-235.807012,157.442773,-0.024990,27.888501,0.693452,438299.864511,0.970926,19.496646,1.189333,2.936712,5.258712,12.580280,178.723772,179.790862,194.487064,176.377023,126.848469,159.869900,32.000000,154.661971,70.154559,64.717136,98.108019,4.967507,43.072108,69.000000,79.007147,32.290000,36.819791,59.570248,40.312035
55.012700,64.850660,161.069260,152.668135,109.455911,107.748399,29.271462,14.201506,157.191218,4.366564,62.920331,55.893208,151.900183,162.518042,149.364286,157.564426,106.414916,155.456296,-0.000832,-1.758675,32.000000,-235.807050,157.437390,-0.025037,27.884661,0.692505,438211.908478,0.970617,19.537191,1.177319,2.932674,10.159161,10.230910,178.723123,179.785068,194.480292,176.371161,126.899193,159.869653,32.000000,154.665973,70.154074,64.714026,98.116268,4.967507,43.072108,69.000000,78.971560,32.290000,36.862785,59.598149,40.508586
54.989467,64.854917,161.130547,152.673775,109.377476,107.748229,29.274730,14.201445,157.178381,4.366265,62.941019,55.877317,151.903668,162.506898,149.363514,157.554022,106.418831,155.449054,-0.000831,-1.758083,32.000000,-235.807029,157.424810,-0.025018,27.878300,0.691710,438177.974134,0.970814,19.579110,1.167802,2.929100,14.240355,3.309762,178.719624,179.781764,194.469382,176.372264,126.900149,159.866442,32.000000,154.676890,70.151332,64.709809,98.124088,4.967507,43.072108,69.000000,78.967361,32.290000,36.880640,59.587222,40.303524
54.984435,64.863051,161.038439,152.677397,109.387414,107.740185,29.286405,14.201412,157.162489,4.366262,62.977373,55.867757,151.905065,162.489518,149.364523,157.540537,106.423467,155.437250,-0.000831,-1.757494,32.000000,-235.807101,157.410133,-0.025016,27.875335,0.691488,438153.931767,0.971108,19.597515,1.160057,2.927856,5.078050,12.096366,178.718110,179.774371,194.464054,176.367657,129.812922,159.862818,32.000000,154.678766,70.148587,64.705710,98.132403,4.967507,43.072108,69.000000,78.964596,32.290000,36.888669,59.578253,40.250186
55.001953,64.875817,161.145081,152.680537,109.525766,107.731918,29.268820,14.201342,157.152128,4.365953,62.980640,55.883419,151.906872,162.481160,149.366027,157.528863,106.428621,155.427901,-0.000831,-1.758042,32.000000,-235.807235,157.404741,-0.025031,27.873735,0.692221,438167.735813,0.971463,19.624064,1.152972,2.930207,12.668427,8.566921,178.716688,179.770352,194.456231,176.366633,129.812922,159.862975,32.000000,154.685222,70.145739,64.701532,98.140525,4.967507,43.072108,69.000000,78.926095,32.290000,36.902310,59.592494,40.466986
54.996847,64.893968,161.348416,152.684727,109.504359,107.739954,29.245153,14.201224,157.142064,4.365514,62.977905,55.878208,151.909661,162.473030,149.367493,157.519934,106.433642,155.418073,-0.000831,-1.758580,32.000000,-235.807237,157.400498,-0.025029,27.869486,0.691950,438139.922464,0.971123,19.637026,1.143172,2.928800,11.942116,8.941546,178.715826,179.766416,194.447768,176.366474,126.794727,159.863911,32.000000,154.688916,70.143301,64.697797,98.148955,4.967507,43.072108,69.000000,78.913125,32.290000,36.927618,59.588462,40.508586
54.984289,64.893308,161.399077,152.685942,109.513303,107.735721,29.295556,14.201278,157.132060,4.365534,63.002528,55.866742,151.910372,162.458000,149.369406,157.508801,106.438713,155.409244,-0.000831,-1.756846,32.000000,-235.807223,157.388488,-0.025055,27.866277,0.692152,438101.180150,0.971322,19.632983,1.133928,2.929807,6.201702,8.667564,178.716730,179.760375,194.440064,176.364320,126.861218,159.865956,32.000000,154.694908,70.140109,64.693641,98.157637,4.967507,43.072108,69.000000,78.908715,32.290000,36.935027,59.603440,40.360971
54.995271,64.901805,161.277035,152.686951,109.527765,107.723283,29.259665,14.201172,157.118746,4.365238,63.028515,55.858164,151.910667,162.443065,149.370614,157.492606,106.443889,155.396575,-0.000830,-1.757030,32.000000,-235.807384,157.372419,-0.025055,27.863665,0.693238,438152.971850,0.972328,19.656033,1.124607,2.933776,13.752684,12.940088,178.716349,179.751818,194.431130,176.365048,126.898113,159.868416,32.000000,154.690693,70.136606,64.688044,98.164003,4.967507,43.072108,69.000000,78.890191,32.290000,36.940016,59.599850,40.263906
