OSU 80 Ton Compressor Load Stand
54.997214,64.915591,161.209252,152.688322,109.747744,107.711064,29.284417,14.201055,157.109955,4.364742,63.039073,55.868579,151.911873,162.431048,149.371390,157.479984,106.449415,155.384896,-0.000831,-1.758766,32.000000,-235.807419,157.364079,-0.024907,27.866237,0.693667,438132.712949,0.970861,19.667422,1.115671,2.935367,6.312299,5.658539,178.714763,179.749340,194.422714,176.365926,126.866514,159.868991,32.000000,154.702450,70.133357,64.683418,98.171662,4.967507,43.072108,69.000000,78.860445,32.290000,36.958197,59.596477,40.482247
54.994796,64.930797,161.393938,152.690627,109.841865,107.706928,29.300827,14.201047,157.104692,4.364556,63.034700,55.862064,151.912845,162.423110,149.371159,157.471988,106.454675,155.378931,-0.000830,-1.759357,32.000000,-235.807408,157.357936,-0.024918,27.867601,0.693029,438075.550437,0.971747,19.665383,1.104953,2.932562,8.547836,6.321863,178.713584,179.743802,194.414894,176.366157,131.301643,159.865608,32.000000,154.698390,70.128658,64.678658,98.178642,4.967507,43.072108,69.000000,78.848607,32.290000,36.979516,59.590832,40.463832
54.999105,64.932554,161.376761,152.691439,109.863821,107.698710,29.303470,14.201120,157.097173,4.364502,63.019872,55.854744,151.913899,162.415085,149.372517,157.468032,106.459551,155.372301,-0.000829,-1.759343,32.000000,-235.807366,157.350521,-0.024924,27.869663,0.692611,438032.301128,0.970814,19.677304,1.094315,2.931226,6.343236,12.149992,178.714650,179.742700,194.407641,176.363229,135.814963,159.871550,32.000000,154.705533,70.124409,64.673451,98.185396,4.967507,43.072108,69.000000,78.820864,32.290000,36.988050,59.589573,40.316583
55.009965,64.931336,161.130299,152.691420,109.901513,107.690572,29.262155,14.201091,157.089867,4.364218,62.993919,55.851315,151.914206,162.408430,149.373627,157.458821,106.465278,155.367786,-0.000831,-1.759321,32.000000,-235.807491,157.343054,-0.024901,27.869452,0.693354,438027.765194,0.970319,19.694830,1.086446,2.934713,12.266995,5.572696,178.713343,179.737623,194.399309,176.366923,138.850634,159.866122,32.000000,154.706601,70.120646,64.668824,98.190776,4.967507,43.072108,69.000000,78.805135,32.290000,36.988036,59.581774,40.354661
54.991359,64.928033,161.013691,152.690615,109.660122,107.682538,29.277984,14.201212,157.076778,4.363702,63.006484,55.834832,151.913696,162.390929,149.374790,157.444075,106.470128,155.357449,-0.000829,-1.758734,32.000000,-235.807296,157.328465,-0.024913,27.864442,0.693127,437982.912763,0.970078,19.692453,1.078668,2.934171,8.527947,15.197757,178.714688,179.731989,194.394034,176.363714,138.850634,159.867547,32.000000,154.709387,70.117042,64.664822,98.195796,4.967507,43.072108,69.000000,78.789532,32.290000,36.983745,59.577329,40.131991
54.971621,64.923537,161.066594,152.689073,109.556007,107.658238,29.274903,14.201381,157.057342,4.363543,63.050032,55.822526,151.913374,162.369106,149.375406,157.423917,106.475578,155.345807,-0.000829,-1.756990,32.000000,-235.807054,157.311629,-0.024925,27.861437,0.691936,437928.813959,0.971159,19.680816,1.070964,2.929111,7.605246,13.497579,178.714499,179.726005,194.387708,176.367607,134.492963,159.873135,32.000000,154.717114,70.113756,64.660174,98.201435,4.967507,43.072108,69.000000,78.796880,32.290000,36.976865,59.617858,40.256129
54.961077,64.944213,160.786530,152.690900,109.441530,107.633862,29.258762,14.201474,157.040228,4.363584,63.064891,55.823616,151.913502,162.351108,149.373982,157.408618,106.480490,155.331748,-0.000830,-1.758112,32.000000,-235.807017,157.292590,-0.024932,27.856967,0.691791,437894.376846,0.970917,19.695364,1.061589,2.927982,9.656984,10.023312,178.712716,179.720011,194.382997,176.363483,130.055842,159.872655,32.000000,154.727044,70.109498,64.654482,98.205927,4.967507,43.072108,69.000000,78.794867,32.290000,36.994056,59.594500,40.398681
54.934619,64.958833,160.691751,152.693984,109.186319,107.617658,29.255845,14.201439,157.016325,4.363598,63.112334,55.794313,151.914972,162.324416,149.372642,157.388851,106.485131,155.314543,-0.000831,-1.759245,32.000000,-235.807160,157.265605,-0.024930,27.847455,0.692186,437791.347061,0.971174,19.709811,1.051043,2.929995,5.220529,9.799796,178.710685,179.715930,194.376611,176.364070,125.530069,159.872920,32.000000,154.730268,70.106127,64.650053,98.210973,4.967507,43.072108,69.000000,78.801283,32.290000,37.019050,59.605535,40.081221
54.908013,64.978164,160.987694,152.698364,109.115997,107.584753,29.264104,14.201434,156.984544,4.362912,63.212548,55.777936,151.917250,162.288243,149.370678,157.355405,106.489525,155.286670,-0.000830,-1.761030,32.000000,-235.807180,157.232413,-0.024912,27.841417,0.691197,437718.679910,0.971750,19.740608,1.039979,2.925462,13.697585,16.899778,178.709080,179.714016,194.371700,176.361103,120.982425,159.876833,32.000000,154.742452,70.103703,64.645805,98.215799,4.967507,43.072108,69.000000,78.822690,32.290000,37.035440,59.592376,40.169775
54.911705,65.012973,161.086148,152.704079,109.243570,107.536126,29.251218,14.201565,156.959702,4.362206,63.274280,55.786749,151.921011,162.262090,149.367418,157.328863,106.493268,155.261351,-0.000829,-1.762780,32.000000,-235.807067,157.205581,-0.024888,27.839685,0.691338,437681.826742,0.972257,19.780631,1.027805,2.925145,8.883717,6.688632,178.706226,179.713218,194.363667,176.362077,116.524642,159.873010,32.000000,154.747124,70.100139,64.640510,98.220103,4.967507,43.072108,69.000000,78.822139,32.290000,37.085262,59.596300,40.492005
54.915237,65.052229,161.014812,152.714705,109.147116,107.515744,29.276528,14.201445,156.938856,4.362182,63.305599,55.776058,151.927867,162.240122,149.365588,157.307069,106.496437,155.239768,-0.000828,-1.763964,32.000000,-235.807256,157.185883,-0.024904,27.834754,0.692868,437584.564977,0.972257,19.825517,1.011209,2.931953,5.940410,9.618460,178.706006,179.708225,194.360662,176.358644,112.140200,159.876074,32.000000,154.749397,70.097587,64.635703,98.224407,4.967507,43.072108,69.000000,78.802405,32.290000,37.139548,59.591845,40.320032
54.899609,65.078300,161.090701,152.723957,109.099389,107.495420,29.266414,14.201321,156.916327,4.361831,63.352051,55.760947,151.933726,162.214151,149.366358,157.285563,106.500138,155.218968,-0.000828,-1.763973,32.000000,-235.807255,157.165895,-0.024987,27.832399,0.693016,437424.760119,0.972265,19.856780,0.996378,2.933548,8.007966,8.459638,178.703849,179.706420,194.356010,176.360928,107.759953,159.877472,32.000000,154.760533,70.096306,64.631511,98.229187,4.967507,43.072108,69.000000,78.799994,32.290000,37.186731,59.593890,40.318931
54.902491,65.107609,161.150517,152.735543,109.103749,107.462767,29.273664,14.201291,156.891274,4.361749,63.368472,55.767795,151.941568,162.188255,149.369891,157.258860,106.504333,155.194269,-0.000829,-1.763954,32.000000,-235.807419,157.136548,-0.025049,27.830566,0.692752,437387.759429,0.971273,19.892643,0.983759,2.932061,5.608110,5.742398,178.699715,179.701556,194.353354,176.361397,103.285984,159.882271,32.000000,154.773051,70.094062,64.624967,98.235290,4.967507,43.072108,69.000000,78.797923,32.290000,37.227041,59.588137,40.331917
54.898946,65.123933,161.151006,152.741420,108.883250,107.462698,29.307044,14.201247,156.876926,4.361683,63.366894,55.753401,151.946107,162.173151,149.372309,157.246632,106.506331,155.183490,-0.000830,-1.763929,32.000000,-235.807362,157.120841,-0.025037,27.826893,0.693248,437344.991287,0.971799,19.933726,0.970948,2.934278,9.830587,11.433137,178.697658,179.700475,194.351515,176.361952,104.796134,159.887223,32.000000,154.785711,70.092746,64.621792,98.237994,4.967507,43.072108,69.000000,78.788771,32.290000,37.250877,59.590802,40.323627
54.877772,65.128347,161.105314,152.747211,108.649853,107.434443,29.261875,14.201154,156.848678,4.361861,63.423975,55.730645,151.952084,162.140177,149.377566,157.219860,106.509340,155.159241,-0.000831,-1.762186,32.000000,-235.807479,157.095765,-0.024982,27.822291,0.693336,437242.126419,0.971283,19.960267,0.955933,2.935213,19.572294,5.984801,178.694474,179.696478,194.348164,176.366340,109.325390,159.893176,32.000000,154.786105,70.091427,64.616292,98.242502,4.967507,43.072108,69.000000,78.789078,32.290000,37.267536,59.596654,40.282614
54.861098,65.159240,161.147945,152.756348,108.535846,107.377696,29.242882,14.201212,156.813988,4.361502,63.480302,55.729181,151.959566,162.101772,149.382834,157.184690,106.511870,155.126166,-0.000832,-1.763371,32.000000,-235.807429,157.063159,-0.025021,27.818137,0.693517,437262.675845,0.970288,19.979997,0.949213,2.935412,12.143998,5.904244,178.688782,179.692749,194.344361,176.367721,115.301548,159.902706,32.000000,154.806754,70.088511,64.608487,98.248438,4.967507,43.072108,69.000000,78.817559,32.290000,37.300944,59.616215,40.282394
54.862479,65.182698,161.338814,152.764599,108.245004,107.349131,29.261629,14.201063,156.791951,4.361214,63.502957,55.718137,151.966770,162.074602,149.385663,157.160330,106.514451,155.102616,-0.000832,-1.765129,32.000000,-235.807507,157.039266,-0.025077,27.812986,0.693565,437162.495782,0.971957,20.004758,0.935581,2.935712,12.032986,10.026840,178.684432,179.691888,194.341899,176.369391,119.690924,159.905717,32.000000,154.811860,70.086311,64.602497,98.253096,4.967507,43.072108,69.000000,78.804663,32.290000,37.339832,59.591599,40.203451
54.848748,65.196350,161.429237,152.770448,107.999023,107.332828,29.249758,14.201094,156.773834,4.360947,63.534135,55.701047,151.971115,162.054037,149.387568,157.142571,106.516238,155.088112,-0.000833,-1.766284,32.000000,-235.807459,157.021501,-0.025080,27.811857,0.693757,436980.522936,0.972482,20.051677,0.918561,2.937381,7.460016,12.082135,178.681047,179.693461,194.340884,176.369655,122.612190,159.911024,32.000000,154.818460,70.084356,64.598483,98.256122,4.967507,43.072108,69.000000,78.809290,32.290000,37.360133,59.584203,40.188484
54.854730,65.225194,161.722926,152.780113,108.076951,107.283803,29.262543,14.201081,156.746749,4.360658,63.541794,55.726661,151.979093,162.030903,149.392589,157.113864,106.520129,155.060744,-0.000832,-1.766993,32.000000,-235.807351,156.999566,-0.025073,27.818464,0.694502,436890.916891,0.971634,20.073808,0.905658,2.940786,6.701710,5.628153,178.674141,179.690855,194.338269,176.375212,127.026596,159.913650,32.000000,154.825667,70.080925,64.589692,98.261459,4.967507,43.072108,69.000000,78.809228,32.290000,37.402557,59.590369,40.337273
54.835045,65.242726,161.559952,152.788728,108.040437,107.287795,29.291255,14.201125,156.734940,4.360511,63.500067,55.719098,151.986179,162.019758,149.398022,157.104177,106.522327,155.048623,-0.000834,-1.765252,32.000000,-235.807337,156.987239,-0.025063,27.817831,0.695004,436849.481163,0.972186,20.100661,0.897516,2.943171,15.612830,6.519312,178.669822,179.690834,194.337461,176.377784,127.031123,159.918336,32.000000,154.839237,70.077844,64.582694,98.264602,4.967507,43.072108,69.000000,78.807781,32.290000,37.431014,59.590960,40.256789
54.813257,65.241398,161.677423,152.793393,107.931287,107.291771,29.282396,14.201177,156.718064,4.360635,63.500923,55.703612,151.992306,162.000611,149.405260,157.087414,106.523975,155.033206,-0.000834,-1.763534,32.000000,-235.807366,156.967966,-0.025251,27.817583,0.695675,436677.834133,0.971275,20.123753,0.881630,2.948204,7.505821,6.336250,178.667317,179.690632,194.338174,176.382961,127.082871,159.920601,32.000000,154.853130,70.075073,64.575461,98.267153,4.967507,43.072108,69.000000,78.834167,32.290000,37.444084,59.587862,40.341161
54.811561,65.234226,161.855343,152.795186,107.939491,107.283640,29.320484,14.201150,156.704347,4.360583,63.514057,55.697890,151.995066,161.985827,149.409873,157.073116,106.524922,155.019858,-0.000834,-1.763551,32.000000,-235.807384,156.956975,-0.025258,27.820237,0.695367,436727.822908,0.970790,20.160213,0.874118,2.946290,13.798486,10.542220,178.665976,179.690333,194.340053,176.384104,127.114557,159.923415,32.000000,154.864326,70.073217,64.570193,98.268137,4.967507,43.072108,69.000000,78.839434,32.290000,37.434755,59.590733,40.322086
54.815745,65.247286,161.899235,152.798496,108.156010,107.262661,29.290349,14.200980,156.693956,4.360781,63.495301,55.707739,151.999299,161.972749,149.414358,157.058508,106.526135,155.002933,-0.000833,-1.763544,32.000000,-235.807627,156.946045,-0.025289,27.823049,0.696164,436753.452487,0.971544,20.179841,0.865713,2.949604,8.033255,7.883381,178.663415,179.692094,194.340301,176.389694,127.152621,159.926761,32.000000,154.886200,70.069704,64.562656,98.268346,4.967507,43.072108,69.000000,78.842085,32.290000,37.443512,59.594756,40.318418
54.804192,65.248868,161.805891,152.802818,108.185128,107.259681,29.274225,14.200821,156.685485,4.361159,63.435680,55.701100,152.004956,161.962363,149.420877,157.046421,106.526559,154.988970,-0.000833,-1.761805,32.000000,-235.807928,156.934413,-0.025272,27.824493,0.696769,436709.119596,0.970223,20.174301,0.858914,2.952942,7.056049,13.992212,178.660827,179.694783,194.344749,176.394032,127.069208,159.931627,32.000000,154.902902,70.064210,64.551842,98.266288,4.967507,43.072108,69.000000,78.834429,32.290000,37.455321,59.584931,40.338740
54.802604,65.239028,161.949010,152.803292,108.207121,107.262564,29.251114,14.200761,156.674929,4.361094,63.416946,55.691355,152.006983,161.950899,149.426808,157.035667,106.526917,154.976303,-0.000836,-1.761226,32.000000,-235.808057,156.923142,-0.025278,27.825878,0.696699,436636.075122,0.970983,20.183336,0.850281,2.953517,9.482194,11.163356,178.660169,179.695743,194.348685,176.397482,127.025680,159.936653,32.000000,154.910034,70.059869,64.543809,98.263146,4.967507,43.072108,69.000000,78.847950,32.290000,37.447750,59.577319,40.336099
54.808918,65.227623,162.019331,152.802521,108.134097,107.262320,29.251640,14.200771,156.665313,4.360938,63.395444,55.683398,152.007574,161.940648,149.432179,157.025337,106.526837,154.965118,-0.000836,-1.759476,32.000000,-235.808003,156.911604,-0.025247,27.823731,0.696434,436633.448611,0.971722,20.196031,0.843734,2.952436,7.517331,10.733822,178.657774,179.697378,194.352412,176.398391,127.039150,159.943902,32.000000,154.918574,70.056185,64.535995,98.258459,4.967507,43.072108,69.000000,78.824401,32.290000,37.429979,59.596949,40.289878
54.774189,65.220156,161.865673,152.802002,107.910262,107.262291,29.242429,14.200704,156.647062,4.360760,63.404962,55.663680,152.007462,161.920040,149.435889,157.006580,106.526188,154.949517,-0.000839,-1.758881,32.000000,-235.808062,156.892212,-0.025243,27.818839,0.696994,436631.671209,0.972521,20.187719,0.837821,2.955133,8.418784,10.677610,178.653970,179.698009,194.355274,176.399720,127.098263,159.947679,32.000000,154.927264,70.053826,64.527806,98.251811,4.967507,43.072108,69.000000,78.859390,32.290000,37.420618,59.590763,40.204331
54.771993,65.220750,161.625802,152.801072,107.876578,107.233849,29.276914,14.200754,156.625262,4.360805,63.439664,55.652793,152.007094,161.894156,149.438167,156.983426,106.525837,154.930250,-0.000840,-1.759466,32.000000,-235.808028,156.869800,-0.025220,27.817829,0.697217,436610.233065,0.972348,20.170239,0.832998,2.956076,7.797128,5.427850,178.649838,179.698321,194.359125,176.398363,127.132171,159.948833,32.000000,154.935646,70.052606,64.519850,98.244540,4.967507,43.072108,69.000000,78.886191,32.290000,37.418928,59.603440,40.276451
54.787378,65.233230,161.545220,152.803002,107.901528,107.205397,29.270320,14.200739,156.613068,4.360240,63.432081,55.663364,152.008713,161.879276,149.438992,156.965211,106.525506,154.916152,-0.000841,-1.761213,32.000000,-235.808008,156.855993,-0.025027,27.817162,0.697184,436624.602843,0.973317,20.196189,0.826805,2.955145,6.015439,5.633734,178.644656,179.701182,194.361058,176.399344,128.594587,159.954251,32.000000,154.941990,70.052750,64.511881,98.236221,4.967507,43.072108,69.000000,78.864148,32.290000,37.429621,59.591264,40.228983
54.761116,65.242754,161.358967,152.805804,107.626935,107.205659,29.278123,14.200639,156.600681,4.360083,63.408492,55.649169,152.011016,161.865032,149.439355,156.951594,106.525224,154.901980,-0.000843,-1.761801,32.000000,-235.808096,156.839014,-0.025038,27.812125,0.696094,436511.193862,0.971957,20.198897,0.818706,2.950884,5.835755,9.958558,178.640570,179.703482,194.364970,176.397708,133.026635,159.959046,32.000000,154.948552,70.053346,64.504327,98.226887,4.967507,43.072108,69.000000,78.885564,32.290000,37.457445,59.588904,40.325387
54.763025,65.234479,161.110445,152.807488,107.438322,107.196558,29.272743,14.200594,156.586869,4.360236,63.404476,55.642538,152.012335,161.848318,149.440495,156.938417,106.524766,154.888675,-0.000843,-1.760068,32.000000,-235.808181,156.822049,-0.025089,27.808275,0.695422,436402.974552,0.971649,20.196572,0.812853,2.948585,15.756053,11.304762,178.636992,179.706029,194.367798,176.396039,136.024908,159.961569,32.000000,154.948901,70.054390,64.496654,98.217198,4.967507,43.072108,69.000000,78.893865,32.290000,37.447013,59.596329,40.356348
54.750820,65.232919,161.118048,152.808334,107.321613,107.184378,29.265936,14.200556,156.570846,4.359688,63.396517,55.641486,152.013633,161.832585,149.442136,156.922396,106.523272,154.873726,-0.000842,-1.760073,32.000000,-235.808207,156.807818,-0.025109,27.804680,0.695185,436435.731465,0.971933,20.231371,0.806920,2.946598,8.424498,10.681411,178.633184,179.709586,194.370565,176.395268,133.039139,159.966365,32.000000,154.954213,70.055839,64.489087,98.207970,4.967507,43.072108,69.000000,78.901129,32.290000,37.442961,59.604158,40.290171
54.739531,65.229952,161.091451,152.809739,107.119249,107.172240,29.307185,14.200396,156.558304,4.359435,63.379125,55.645900,152.016090,161.818587,149.443908,156.910310,106.522430,154.859978,-0.000844,-1.759287,32.000000,-235.808275,156.799116,-0.025051,27.801730,0.694172,436386.493018,0.971970,20.221258,0.801541,2.941957,7.874704,10.484531,178.629497,179.711795,194.373567,176.394947,128.631884,159.968078,32.000000,154.967057,70.057823,64.482354,98.199882,4.967507,43.072108,69.000000,78.918592,32.290000,37.441097,59.582600,40.358696
54.735827,65.224432,161.058675,152.811038,106.846376,107.161507,29.245423,14.200313,156.546748,4.359331,63.364204,55.633942,152.018311,161.801979,149.446124,156.898111,106.521698,154.847791,-0.000843,-1.757538,32.000000,-235.808377,156.785478,-0.025087,27.795858,0.694382,436346.323807,0.972321,20.231449,0.796475,2.942751,14.482648,7.858803,178.626146,179.714453,194.377537,176.394385,127.167071,159.973759,32.000000,154.978696,70.060153,64.475649,98.191547,4.967507,43.072108,69.000000,78.929513,32.290000,37.437196,59.590153,40.285842
54.725663,65.215216,161.019277,152.811566,106.559828,107.149238,29.242163,14.200221,156.533097,4.358964,63.375432,55.628318,152.019505,161.785443,149.448676,156.884521,106.520507,154.833827,-0.000844,-1.756951,32.000000,-235.808464,156.770319,-0.025109,27.790836,0.694416,436302.154815,0.971056,20.239350,0.791286,2.942872,9.795848,7.370241,178.623451,179.717158,194.383111,176.394591,127.123539,159.977949,32.000000,154.989677,70.063472,64.468773,98.182758,4.967507,43.072108,69.000000,78.940960,32.290000,37.425305,59.577633,40.334632
54.725237,65.216256,160.848756,152.812144,106.413314,107.137097,29.244766,14.200146,156.520694,4.358451,63.394940,55.624980,152.020336,161.766515,149.450316,156.863852,106.519399,154.819066,-0.000845,-1.756978,32.000000,-235.808497,156.754105,-0.025177,27.787903,0.694407,436254.833087,0.973068,20.237398,0.786671,2.942473,6.067101,12.143583,178.620744,179.718307,194.389020,176.393281,127.072968,159.981247,32.000000,154.997518,70.067452,64.462171,98.173726,4.967507,43.072108,69.000000,78.961297,32.290000,37.423177,59.617248,40.230303
54.728739,65.221602,160.766384,152.813678,106.453511,107.124794,29.265925,14.200199,156.513070,4.358114,63.393650,55.629456,152.022456,161.752549,149.452727,156.852862,106.517655,154.805781,-0.000846,-1.756979,32.000000,-235.808426,156.743311,-0.025159,27.788668,0.694412,436200.567488,0.973241,20.237971,0.781735,2.942299,10.136104,7.881688,178.619279,179.719945,194.394345,176.391412,128.568558,159.989251,32.000000,155.003831,70.071493,64.455187,98.165145,4.967507,43.072108,69.000000,78.951000,32.290000,37.429044,59.596103,40.272416
54.727312,65.224996,160.823698,152.815457,106.632212,107.120484,29.265004,14.200068,156.509952,4.357999,63.363818,55.636404,152.024115,161.748918,149.454197,156.846772,106.514967,154.798019,-0.000848,-1.756987,32.000000,-235.808638,156.737870,-0.025101,27.790383,0.693732,436155.221047,0.973055,20.239421,0.776365,2.939206,8.720343,7.476946,178.617385,179.719902,194.397794,176.390397,133.086063,159.994454,32.000000,155.008422,70.075184,64.447663,98.155835,4.967507,43.072108,69.000000,78.958299,32.290000,37.441123,59.594294,40.249746
54.732040,65.220177,160.836069,152.816773,106.632574,107.132646,29.275541,14.200069,156.509538,4.357865,63.325514,55.636815,152.024944,161.749042,149.456378,156.843781,106.512096,154.791677,-0.000849,-1.756983,32.000000,-235.808772,156.733662,-0.025099,27.791293,0.693258,436113.301002,0.972185,20.241393,0.772279,2.937513,20.808776,9.283635,178.614556,179.719838,194.401810,176.387636,137.531102,159.999694,32.000000,155.009392,70.079085,64.440388,98.146017,4.967507,43.072108,69.000000,78.964083,32.290000,37.435546,59.593005,40.308586
54.746874,65.202315,160.840673,152.814510,106.866768,107.144795,29.288762,14.200024,156.509767,4.358018,63.283972,55.639609,152.024669,161.748103,149.459622,156.842811,106.509174,154.787053,-0.000848,-1.755267,32.000000,-235.808833,156.735090,-0.025127,27.791745,0.693448,436106.937332,0.972214,20.246162,0.771561,2.938637,8.753097,7.293399,178.611960,179.720216,194.406143,176.385454,141.905601,160.006398,32.000000,155.009895,70.083250,64.433779,98.136530,4.967507,43.072108,69.000000,78.945763,32.290000,37.417453,59.585029,40.317977
54.746647,65.183539,160.941810,152.810985,107.119873,107.157127,29.261829,14.199997,156.511557,4.357543,63.233767,55.648119,152.023407,161.750545,149.462961,156.842730,106.506506,154.782734,-0.000849,-1.753526,32.000000,-235.808786,156.739535,-0.025196,27.792535,0.693483,436152.581886,0.971869,20.236790,0.771649,2.938609,13.812140,17.571891,178.609985,179.720572,194.410887,176.383505,146.308666,160.011611,32.000000,155.007178,70.086432,64.427385,98.127728,4.967507,43.072108,69.000000,78.954456,32.290000,37.392367,59.593202,40.354001
54.743099,65.161692,160.821970,152.806142,107.150366,107.169213,29.266557,14.199825,156.513826,4.357135,63.182133,55.647592,152.020897,161.753341,149.465967,156.848052,106.503323,154.782855,-0.000850,-1.751763,32.000000,-235.808926,156.742947,-0.025080,27.791885,0.693325,436172.032616,0.971202,20.204643,0.772541,2.937897,12.110674,7.774040,178.608303,179.721340,194.416657,176.379768,147.784659,160.016910,32.000000,155.000103,70.089192,64.421759,98.118975,4.967507,43.072108,69.000000,78.955565,32.290000,37.365859,59.570100,40.177626
54.733147,65.134613,160.801400,152.799924,107.060750,107.181430,29.253951,14.199658,156.510425,4.357152,63.151536,55.630842,152.017577,161.749577,149.468981,156.846314,106.500359,154.780156,-0.000850,-1.750013,32.000000,-235.808970,156.742812,-0.025014,27.786543,0.693761,436201.429711,0.972164,20.186087,0.773314,2.939756,8.885982,7.142438,178.607313,179.722869,194.420307,176.379221,147.784659,160.021260,32.000000,154.995178,70.092376,64.416244,98.111256,4.967507,43.072108,69.000000,78.972548,32.290000,37.327962,59.600489,40.273077
54.712373,65.113400,160.786297,152.792608,106.912088,107.177257,29.260725,14.199690,156.499535,4.356632,63.163903,55.618026,152.013656,161.738113,149.470251,156.836511,106.498626,154.774696,-0.000851,-1.749133,32.000000,-235.809035,156.735280,-0.025020,27.781653,0.693372,436229.370973,0.972129,20.167655,0.776549,2.937758,9.436246,7.267353,178.606904,179.722762,194.424162,176.377912,147.784659,160.023742,32.000000,154.998407,70.094757,64.410968,98.103854,4.967507,43.072108,69.000000,78.994221,32.290000,37.295519,59.578932,40.352240
54.720788,65.107077,160.729696,152.787152,106.845482,107.165069,29.252672,14.199697,156.487968,4.356051,63.176882,55.620910,152.010058,161.731701,149.468582,156.826397,106.496719,154.765010,-0.000851,-1.749118,32.000000,-235.809092,156.726750,-0.025019,27.780039,0.693587,436254.177939,0.972784,20.150160,0.778328,2.937916,12.447094,12.533537,178.606896,179.723160,194.427148,176.376530,147.784659,160.026820,32.000000,155.001549,70.096077,64.406424,98.096727,4.967507,43.072108,69.000000,79.009645,32.290000,37.276436,59.591392,40.267427
54.735928,65.107107,160.728915,152.783342,106.888202,107.161004,29.252428,14.199631,156.483072,4.355245,63.163443,55.620916,152.008187,161.726763,149.465724,156.819835,106.494515,154.759780,-0.000850,-1.749120,32.000000,-235.809143,156.725244,-0.025008,27.776844,0.693867,436224.963599,0.972875,20.148956,0.777666,2.938756,10.381375,10.870885,178.607535,179.724607,194.430110,176.374477,150.700818,160.029346,32.000000,155.008733,70.097603,64.402183,98.090621,4.967507,43.072108,69.000000,78.992178,32.290000,37.278682,59.598385,40.321939
54.724253,65.104954,160.750679,152.780962,106.949266,107.164927,29.267494,14.199717,156.477227,4.354577,63.152560,55.617581,152.006855,161.722498,149.462901,156.812997,106.492187,154.752996,-0.000850,-1.749153,32.000000,-235.809039,156.722740,-0.024998,27.772729,0.693473,436164.475993,0.972850,20.134525,0.775321,2.937269,9.138301,5.919525,178.609538,179.725442,194.434091,176.371037,153.625800,160.027748,32.000000,155.013630,70.099016,64.398702,98.084922,4.967507,43.072108,69.000000,78.999698,32.290000,37.276229,59.581823,40.202644
54.730927,65.095210,160.833726,152.777242,106.993921,107.172898,29.293379,14.199761,156.472961,4.354167,63.145651,55.611340,152.004261,161.719025,149.460938,156.807342,106.489625,154.746835,-0.000849,-1.749152,32.000000,-235.809115,156.716511,-0.024994,27.770246,0.693314,436142.066011,0.972523,20.119976,0.775229,2.936443,8.083483,5.823872,178.611689,179.725505,194.438078,176.367332,153.601134,160.030076,32.000000,155.016097,70.099667,64.395469,98.079290,4.967507,43.072108,69.000000,79.020357,32.290000,37.266496,59.586878,40.136540
54.761994,65.087710,160.628067,152.773571,107.222933,107.179961,29.271078,14.199647,156.475271,4.353685,63.101361,55.619525,152.001478,161.722888,149.459352,156.806242,106.487701,154.743647,-0.000850,-1.749136,32.000000,-235.809267,156.719130,-0.024958,27.770068,0.693681,436167.794290,0.972282,20.129065,0.774579,2.937467,8.231178,15.577827,178.614399,179.725598,194.441775,176.365767,153.632186,160.030698,32.000000,155.019036,70.100829,64.392064,98.074162,4.967507,43.072108,69.000000,78.986053,32.290000,37.254689,59.592612,40.411667
54.776618,65.074413,160.574560,152.769409,107.585854,107.200372,29.264248,14.199840,156.484033,4.353182,63.026712,55.635713,151.998689,161.736221,149.458266,156.815509,106.484927,154.749660,-0.000851,-1.748548,32.000000,-235.809169,156.726609,-0.024945,27.774007,0.694026,436186.536498,0.971339,20.112895,0.774437,2.938626,12.182588,8.456337,178.616971,179.721784,194.446160,176.362112,153.685628,160.032105,32.000000,155.016351,70.101644,64.388816,98.068852,4.967507,43.072108,69.000000,78.963575,32.290000,37.246058,59.597706,40.320692
54.781635,65.047278,160.547565,152.764213,107.892081,107.228740,29.275555,14.199814,156.496201,4.352567,62.947531,55.645614,151.994455,161.751015,149.458781,156.824164,106.481744,154.758245,-0.000851,-1.746814,32.000000,-235.809201,156.737029,-0.024926,27.776335,0.692799,436186.952574,0.971513,20.075483,0.774961,2.933203,9.709503,11.049682,178.618470,179.717852,194.448904,176.359196,153.696386,160.038902,32.000000,155.013838,70.102940,64.386282,98.063678,4.967507,43.072108,69.000000,78.960958,32.290000,37.207561,59.599476,40.339181
54.768229,65.008849,160.486978,152.755364,108.056082,107.261200,29.260904,14.199681,156.505905,4.352166,62.875175,55.639208,151.988533,161.761089,149.459859,156.832602,106.478983,154.769137,-0.000851,-1.743900,32.000000,-235.809468,156.746488,-0.024908,27.773469,0.692391,436247.323191,0.971603,20.048108,0.780373,2.931443,10.605442,7.298946,178.619978,179.715242,194.451959,176.356081,153.649002,160.043409,32.000000,155.010850,70.104759,64.384209,98.058597,4.967507,43.072108,69.000000,78.970881,32.290000,37.158091,59.592631,40.476744
54.779137,64.971739,160.703826,152.745286,108.058859,107.277513,29.263714,14.199459,156.509251,4.351728,62.835327,55.635022,151.981862,161.766000,149.460311,156.837681,106.476592,154.774550,-0.000850,-1.743330,32.000000,-235.809753,156.751185,-0.024905,27.769739,0.692283,436328.082264,0.971315,20.016145,0.787326,2.930682,6.783818,10.393397,178.621039,179.714386,194.453734,176.352080,153.597666,160.045096,32.000000,155.000959,70.106658,64.383063,98.053987,4.967507,43.072108,69.000000,78.971566,32.290000,37.103944,59.583515,40.322306
54.774166,64.940303,160.796251,152.735180,108.046721,107.276572,29.264124,14.199303,156.509398,4.351471,62.813055,55.634631,151.974221,161.768858,149.459477,156.837240,106.473729,154.774603,-0.000852,-1.743882,32.000000,-235.809811,156.754361,-0.024898,27.768807,0.692432,436420.892399,0.972259,19.990619,0.794868,2.930293,5.478488,5.222296,178.621614,179.713930,194.452112,176.349133,153.599806,160.044044,32.000000,154.986791,70.108209,64.381074,98.049369,4.967507,43.072108,69.000000,78.965396,32.290000,37.051469,59.598395,40.347838
54.775654,64.918896,160.866360,152.726247,108.152960,107.275714,29.267122,14.199284,156.517879,4.351322,62.760227,55.653836,151.966905,161.781956,149.456278,156.842185,106.470107,154.779195,-0.000852,-1.744435,32.000000,-235.809816,156.762373,-0.024907,27.770600,0.693278,436432.870986,0.972003,19.943012,0.799635,2.933668,5.147391,8.003648,178.622898,179.713123,194.449391,176.344985,153.652739,160.039871,32.000000,154.974986,70.109512,64.378764,98.044323,4.967507,43.072108,69.000000,78.973635,32.290000,37.020394,59.595828,40.463612
54.789452,64.897214,161.043702,152.718680,108.152283,107.292728,29.291159,14.199323,156.529453,4.350475,62.683994,55.655046,151.960399,161.795960,149.452130,156.853382,106.465940,154.791236,-0.000853,-1.744433,32.000000,-235.809796,156.772099,-0.024939,27.769085,0.693678,436393.710652,0.971996,19.916358,0.802521,2.935622,7.754441,16.361120,178.624752,179.710833,194.446720,176.341025,153.702755,160.033811,32.000000,154.960192,70.110936,64.376878,98.039678,4.967507,43.072108,69.000000,78.961330,32.290000,36.988929,59.597450,40.519517
54.792630,64.862955,161.170620,152.708677,108.013044,107.310681,29.279591,14.199347,156.537035,4.349722,62.649800,55.648032,151.952877,161.803013,149.448842,156.861039,106.462857,154.799725,-0.000851,-1.743238,32.000000,-235.809747,156.778559,-0.024897,27.765265,0.693849,436366.820891,0.971804,19.893520,0.808159,2.936822,14.278404,6.601256,178.626046,179.709217,194.445190,176.338561,153.693095,160.028137,32.000000,154.949221,70.113386,64.375822,98.036538,4.967507,43.072108,69.000000,78.952143,32.290000,36.948180,59.593989,40.339767
54.773960,64.831125,161.162342,152.698135,107.950037,107.311240,29.296178,14.199293,156.535761,4.349694,62.650512,55.645189,151.944207,161.805078,149.444938,156.864779,106.459924,154.800975,-0.000850,-1.743226,32.000000,-235.809748,156.779804,-0.024739,27.761461,0.694471,436405.185352,0.970833,19.858559,0.817611,2.939319,5.998376,10.442128,178.626999,179.706994,194.444156,176.335295,153.641026,160.022297,32.000000,154.940575,70.116334,64.374910,98.034974,4.967507,43.072108,69.000000,78.965152,32.290000,36.889179,59.587527,40.290538
54.757306,64.816729,161.118521,152.688951,107.992581,107.303086,29.280640,14.199282,156.532638,4.349392,62.658182,55.644714,151.937268,161.802944,149.440117,156.862932,106.457556,154.802365,-0.000850,-1.743218,32.000000,-235.809842,156.779492,-0.024748,27.759932,0.695090,436433.974319,0.971228,19.821242,0.824420,2.941465,8.149852,9.511917,178.629086,179.706052,194.441984,176.331346,153.603248,160.018292,32.000000,154.928861,70.120477,64.374365,98.035042,4.967507,43.072108,69.000000,78.987808,32.290000,36.867517,59.585678,40.320105
54.779579,64.818016,161.076993,152.683638,107.963744,107.291118,29.273316,14.199381,156.532485,4.349271,62.661191,55.647381,151.932448,161.806003,149.434396,156.861992,106.455024,154.803254,-0.000848,-1.743241,32.000000,-235.809770,156.780235,-0.024823,27.757796,0.695348,436410.699624,0.970966,19.807380,0.827902,2.942317,7.177143,7.624956,178.631624,179.704630,194.438166,176.329981,153.621789,160.012480,32.000000,154.916883,70.125040,64.373972,98.036222,4.967507,43.072108,69.000000,78.977708,32.290000,36.860783,59.592533,40.237640
54.775675,64.816811,161.117039,152.679353,107.938567,107.287129,29.258790,14.199304,156.532756,4.348795,62.666468,55.647512,151.928166,161.807117,149.427872,156.864722,106.452236,154.801775,-0.000848,-1.743235,32.000000,-235.809796,156.782074,-0.024788,27.755901,0.695351,436373.571928,0.971697,19.809015,0.830880,2.942411,11.203704,11.988537,178.633875,179.701248,194.435115,176.327174,153.681537,160.006423,32.000000,154.904695,70.129587,64.373558,98.038307,4.967507,43.072108,69.000000,78.970568,32.290000,36.859761,59.586908,40.137200
54.765421,64.815406,161.208265,152.675691,107.960672,107.280837,29.247847,14.199419,156.529137,4.349091,62.676168,55.641671,151.924126,161.807300,149.421211,156.864720,106.449569,154.797804,-0.000847,-1.743224,32.000000,-235.809764,156.780075,-0.024780,27.755415,0.694859,436316.575142,0.971398,19.788862,0.833801,2.940457,5.847527,7.114728,178.635530,179.696319,194.430936,176.326116,153.713204,160.002168,32.000000,154.894280,70.133855,64.373482,98.041215,4.967507,43.072108,69.000000,78.997011,32.290000,36.855156,59.594697,40.209320
54.790188,64.816091,161.287439,152.672247,108.278875,107.268407,29.275692,14.199520,156.531455,4.348978,62.667438,55.656583,151.920210,161.812034,149.414704,156.869885,106.446208,154.799829,-0.000846,-1.743225,32.000000,-235.809787,156.784355,-0.024777,27.757516,0.695089,436306.812060,0.971918,19.791416,0.835941,2.941398,5.036572,7.495956,178.635668,179.690993,194.426486,176.324543,153.679730,159.997398,32.000000,154.888173,70.137565,64.373178,98.045325,4.967507,43.072108,69.000000,78.972945,32.290000,36.855041,59.580554,40.340501
54.780602,64.813137,161.554551,152.669851,108.384639,107.272924,29.257062,14.199544,156.537410,4.349002,62.652860,55.654834,151.917112,161.817533,149.409675,156.875563,106.443248,154.806871,-0.000846,-1.743191,32.000000,-235.809728,156.790228,-0.024795,27.758295,0.695565,436291.839580,0.972422,19.799880,0.836865,2.943614,8.856204,8.845933,178.634914,179.686855,194.422356,176.323950,153.625122,159.993989,32.000000,154.875783,70.141341,64.373049,98.049945,4.967507,43.072108,69.000000,78.962443,32.290000,36.851448,59.596044,40.258550
54.774093,64.805294,161.720156,152.666029,108.549175,107.277524,29.272133,14.199590,156.542168,4.349036,62.638449,55.662888,151.913394,161.822890,149.405942,156.883697,106.440619,154.812733,-0.000847,-1.743182,32.000000,-235.809625,156.800091,-0.024795,27.763545,0.695412,436231.926689,0.970900,19.776727,0.841114,2.943729,9.997629,5.239139,178.633859,179.684150,194.418602,176.323262,155.113903,159.994028,32.000000,154.861260,70.145575,64.373715,98.054996,4.967507,43.072108,69.000000,78.984628,32.290000,36.842590,59.598198,40.523553
54.806225,64.792669,161.740702,152.661295,108.881244,107.285773,29.296136,14.199554,156.561770,4.349526,62.564367,55.687396,151.908610,161.848475,149.402384,156.903273,106.437158,154.827477,-0.000847,-1.743150,32.000000,-235.809650,156.817685,-0.024760,27.770246,0.696628,436259.039608,0.971740,19.782999,0.847165,2.949120,8.800319,6.818343,178.632924,179.681285,194.413316,176.322468,159.645177,159.988397,32.000000,154.849924,70.149606,64.374119,98.059956,4.967507,43.072108,69.000000,78.957359,32.290000,36.826670,59.599594,40.661263
54.811982,64.775369,161.815429,152.656158,108.891454,107.324913,29.271522,14.199603,156.579673,4.349731,62.470761,55.687890,151.902860,161.874088,149.400166,156.922956,106.433636,154.848564,-0.000848,-1.743136,32.000000,-235.809616,156.835721,-0.024716,27.771611,0.697257,436276.686684,0.971389,19.781420,0.852365,2.952494,8.248812,5.909663,178.632909,179.678464,194.409102,176.320219,162.653551,159.978356,32.000000,154.835695,70.153347,64.374135,98.065094,4.967507,43.072108,69.000000,78.938966,32.290000,36.800612,59.592592,40.394133
54.794326,64.725815,161.814343,152.644602,108.855690,107.353344,29.296498,14.199576,156.589460,4.350067,62.427225,55.679065,151.894476,161.887684,149.398512,156.933819,106.430378,154.857559,-0.000848,-1.743104,32.000000,-235.809587,156.847990,-0.024740,27.772904,0.696762,436277.772896,0.970004,19.737876,0.862298,2.951137,6.175342,10.714202,178.632066,179.675061,194.404287,176.318893,162.660959,159.966643,32.000000,154.820334,70.157031,64.374432,98.070593,4.967507,43.072108,69.000000,78.955504,32.290000,36.743573,59.597785,40.296481
54.795426,64.695873,161.992062,152.633488,108.947608,107.357204,29.265187,14.199597,156.595583,4.350137,62.402756,55.679791,151.884522,161.896588,149.395954,156.942846,106.427289,154.866799,-0.000848,-1.743108,32.000000,-235.809461,156.857354,-0.024738,27.773331,0.697169,436416.315158,0.971016,19.715037,0.875072,2.952191,5.960283,5.690582,178.630387,179.671523,194.399588,176.317329,162.616310,159.957659,32.000000,154.808684,70.160298,64.374989,98.076489,4.967507,43.072108,69.000000,78.958460,32.290000,36.684904,59.591736,40.268381
54.779497,64.677361,162.046373,152.623511,108.895008,107.349213,29.254106,14.199601,156.597161,4.350658,62.382036,55.675852,151.875615,161.902530,149.391350,156.951875,106.424088,154.875512,-0.000849,-1.743097,32.000000,-235.809442,156.864818,-0.024752,27.768226,0.697459,436481.475266,0.970663,19.682472,0.882278,2.953122,5.793051,16.398338,178.628812,179.668336,194.396295,176.314554,162.565366,159.950886,32.000000,154.798839,70.162993,64.375426,98.081810,4.967507,43.072108,69.000000,78.964645,32.290000,36.654199,59.603902,40.244390
54.766240,64.662098,161.956857,152.615365,108.661504,107.349430,29.247433,14.199523,156.592485,4.351155,62.405485,55.663659,151.867580,161.898725,149.384927,156.951123,106.421598,154.875947,-0.000848,-1.744244,32.000000,-235.809509,156.862710,-0.024720,27.761761,0.698104,436460.446422,0.971636,19.651469,0.889420,2.956306,5.681023,14.609902,178.627083,179.667480,194.393362,176.311854,162.557846,159.942867,32.000000,154.793025,70.165902,64.376116,98.086446,4.967507,43.072108,69.000000,78.986312,32.290000,36.630380,59.588393,40.186136
54.767389,64.662074,161.601653,152.608913,108.668029,107.325964,29.245203,14.199544,156.584447,4.351422,62.452006,55.655831,151.861163,161.889922,149.377619,156.946275,106.419240,154.870959,-0.000847,-1.746011,32.000000,-235.809404,156.859593,-0.024735,27.758209,0.698588,436420.017933,0.972197,19.648286,0.896444,2.958157,10.033379,13.770513,178.626134,179.665052,194.391069,176.308492,159.599166,159.933017,32.000000,154.783654,70.168283,64.376898,98.090553,4.967507,43.072108,69.000000,78.990851,32.290000,36.621057,59.575499,40.232871
54.768138,64.673798,161.501726,152.606075,108.696455,107.301690,29.291031,14.199371,156.580520,4.351136,62.476326,55.661496,151.856957,161.886428,149.368946,156.942125,106.417130,154.868287,-0.000847,-1.747777,32.000000,-235.809618,156.856006,-0.024746,27.755975,0.698539,436414.118303,0.972641,19.645784,0.899125,2.957239,8.680367,9.394232,178.624984,179.660838,194.388939,176.305656,155.203412,159.923720,32.000000,154.771707,70.170502,64.378171,98.093954,4.967507,43.072108,69.000000,78.990686,32.290000,36.627443,59.570926,40.269408
54.766130,64.688275,161.588545,152.605204,108.591417,107.297544,29.284092,14.199380,156.574743,4.350854,62.509290,55.654315,151.853981,161.880587,149.360617,156.941159,106.414693,154.866151,-0.000847,-1.749526,32.000000,-235.809619,156.849925,-0.024743,27.751320,0.697039,436322.534865,0.972480,19.644654,0.899294,2.950691,7.960667,8.300843,178.622244,179.656824,194.386092,176.303186,150.825258,159.915048,32.000000,154.762229,70.172529,64.378620,98.095954,4.967507,43.072108,69.000000,78.995612,32.290000,36.650758,59.595808,40.124728
54.772433,64.696509,161.610008,152.604650,108.603209,107.285308,29.284486,14.199524,156.567755,4.351210,62.552821,55.648868,151.850843,161.874385,149.353403,156.934282,106.412755,154.860490,-0.000847,-1.751252,32.000000,-235.809511,156.845165,-0.024768,27.747736,0.696549,436243.704213,0.970755,19.655656,0.900232,2.948826,10.316358,9.790738,178.619069,179.651260,194.384090,176.299139,147.873273,159.907399,32.000000,154.753387,70.174083,64.378957,98.097191,4.967507,43.072108,69.000000,78.993247,32.290000,36.660721,59.591756,40.114603
54.773924,64.715806,161.474672,152.605556,108.724553,107.273254,29.305384,14.199603,156.564346,4.351252,62.570021,55.658247,151.848677,161.871025,149.346529,156.929118,106.410719,154.857681,-0.000847,-1.752986,32.000000,-235.809496,156.840094,-0.024791,27.748316,0.697043,436254.051372,0.971025,19.672066,0.901731,2.950520,7.193463,9.116892,178.615936,179.646945,194.380959,176.295747,147.873273,159.898557,32.000000,154.745218,70.175360,64.379123,98.097196,4.967507,43.072108,69.000000,78.991434,32.290000,36.681325,59.586622,40.362731
54.787882,64.726370,161.345567,152.606500,108.751560,107.269341,29.281399,14.199708,156.568465,4.351212,62.558618,55.664370,151.846801,161.871959,149.340432,156.929010,106.407396,154.854765,-0.000846,-1.754416,32.000000,-235.809366,156.842086,-0.024801,27.749117,0.697066,436215.360333,0.970798,19.674232,0.901185,2.950572,7.828827,14.551749,178.610596,179.643870,194.376936,176.291056,147.873273,159.892130,32.000000,154.735658,70.175950,64.378844,98.096131,4.967507,43.072108,69.000000,78.982974,32.290000,36.701061,59.597991,40.330230
54.786922,64.727665,161.303050,152.606712,108.641193,107.277613,29.307799,14.199721,156.570961,4.351205,62.548716,55.664697,151.844913,161.872695,149.336172,156.927264,106.404028,154.854028,-0.000848,-1.755580,32.000000,-235.809324,156.840381,-0.024827,27.746164,0.696450,436196.334694,0.970018,19.692095,0.901990,2.948021,9.448641,5.050147,178.605838,179.640405,194.372964,176.286754,147.873273,159.885709,32.000000,154.721983,70.176286,64.378280,98.094663,4.967507,43.072108,69.000000,78.968519,32.290000,36.708326,59.592690,40.202717
54.753262,64.719159,161.025032,152.605421,108.422809,107.277723,29.286756,14.199740,156.564649,4.351307,62.570130,55.647096,151.842339,161.865205,149.333343,156.920557,106.401548,154.851629,-0.000848,-1.756746,32.000000,-235.809213,156.835043,-0.024871,27.742599,0.695717,436192.505433,0.970531,19.689225,0.904033,2.944913,12.640529,5.504202,178.601643,179.637225,194.368778,176.284445,146.415194,159.875814,32.000000,154.709592,70.175757,64.377860,98.092970,4.967507,43.072108,69.000000,79.000492,32.290000,36.694501,59.602417,40.118198
54.747074,64.722674,160.760461,152.603494,108.304368,107.253363,29.277419,14.199654,156.551262,4.351860,62.622064,55.634436,151.838980,161.852397,149.330814,156.910616,106.398781,154.842365,-0.000849,-1.758490,32.000000,-235.809350,156.821464,-0.024873,27.741142,0.695688,436235.616625,0.969754,19.691446,0.907077,2.944189,10.913269,7.619204,178.597195,179.633532,194.364999,176.281431,142.010509,159.866348,32.000000,154.699628,70.174442,64.377785,98.091113,4.967507,43.072108,69.000000,79.028155,32.290000,36.692134,59.598178,40.115117
54.744924,64.740451,160.443732,152.604494,108.281346,107.228987,29.251004,14.199611,156.540300,4.351789,62.654502,55.641081,151.837304,161.841537,149.327102,156.897425,106.396833,154.833760,-0.000849,-1.760222,32.000000,-235.809283,156.808378,-0.024806,27.740410,0.695111,436252.273783,0.971090,19.715336,0.908506,2.940921,10.180778,9.468614,178.593878,179.629539,194.360287,176.278554,137.525424,159.856971,32.000000,154.687067,70.172566,64.377217,98.089126,4.967507,43.072108,69.000000,79.027040,32.290000,36.705763,59.600725,40.203451
54.705499,64.760886,160.519233,152.607100,108.001895,107.213247,29.282604,14.199625,156.522408,4.351355,62.693375,55.616718,151.838019,161.822921,149.323087,156.884170,106.395311,154.821986,-0.000848,-1.761367,32.000000,-235.809203,156.792016,-0.024840,27.732977,0.694016,436167.903466,0.971310,19.724809,0.907207,2.936421,8.710060,10.571975,178.591034,179.626948,194.356640,176.276146,132.999334,159.848048,32.000000,154.682959,70.170187,64.377077,98.086994,4.967507,43.072108,69.000000,79.067408,32.290000,36.739965,59.595503,40.158183
54.687727,64.772371,160.204494,152.609991,107.517195,107.181131,29.243076,14.199518,156.493993,4.351470,62.789773,55.585242,151.838425,161.792310,149.319178,156.857598,106.393503,154.800245,-0.000847,-1.761359,32.000000,-235.809238,156.765720,-0.025059,27.723627,0.692661,436099.147480,0.972055,19.744657,0.905380,2.930751,8.370634,11.466927,178.588490,179.624924,194.351486,176.273415,128.500885,159.843005,32.000000,154.684108,70.166802,64.376581,98.084365,4.967507,43.072108,69.000000,79.099688,32.290000,36.755025,59.587331,40.125461
54.661524,64.810926,160.078381,152.614994,107.255083,107.124463,29.279655,14.199302,156.461939,4.351158,62.908347,55.570723,151.840099,161.756905,149.314923,156.825803,106.391939,154.772424,-0.000848,-1.763100,32.000000,-235.809492,156.732500,-0.025101,27.715428,0.693633,436094.506006,0.971691,19.803062,0.901735,2.934243,12.824398,5.767691,178.585877,179.622897,194.346328,176.271873,124.089718,159.837901,32.000000,154.688580,70.162672,64.375392,98.081569,4.967507,43.072108,69.000000,79.131333,32.290000,36.796069,59.596467,40.012696
54.650930,64.859700,160.187418,152.623863,106.889261,107.075674,29.247250,14.199282,156.427672,4.351020,63.019847,55.553857,151.845035,161.718598,149.309696,156.791932,106.389807,154.742597,-0.000848,-1.766020,32.000000,-235.809442,156.698226,-0.025065,27.708112,0.692653,435995.523991,0.973093,19.831671,0.894003,2.929441,11.476929,8.940952,178.583380,179.617367,194.342081,176.269965,119.716289,159.828740,32.000000,154.692939,70.158223,64.373908,98.078790,4.967507,43.072108,69.000000,79.163709,32.290000,36.857604,59.596467,40.101177
54.631458,64.914256,160.083478,152.635386,106.697236,107.035086,29.278100,14.199440,156.392007,4.350512,63.131763,55.540052,151.851566,161.679350,149.304958,156.752236,106.387453,154.710064,-0.000848,-1.767755,32.000000,-235.809323,156.660284,-0.024979,27.700325,0.692414,435840.545138,0.971979,19.895481,0.883355,2.928539,7.298634,7.384944,178.581623,179.611125,194.338275,176.267664,115.287571,159.826639,32.000000,154.694992,70.153403,64.372230,98.076185,4.967507,43.072108,69.000000,79.186429,32.290000,36.934094,59.596260,40.186210
54.606527,64.970154,160.005289,152.648349,106.581141,106.986263,29.273879,14.199570,156.356947,4.350197,63.231796,55.531101,151.859019,161.640494,149.300954,156.716273,106.385564,154.678281,-0.000848,-1.770672,32.000000,-235.809249,156.624349,-0.024921,27.692913,0.692962,435721.775655,0.972949,19.954469,0.872394,2.931101,9.598305,7.993736,178.580189,179.605451,194.337053,176.264266,110.771015,159.825275,32.000000,154.705846,70.147716,64.370298,98.073313,4.967507,43.072108,69.000000,79.230241,32.290000,37.013800,59.586849,39.991639
54.603061,65.024615,160.059546,152.662838,106.425518,106.943283,29.275491,14.199483,156.319295,4.349544,63.328942,55.509272,151.868103,161.600120,149.299172,156.681745,106.384656,154.645314,-0.000849,-1.772460,32.000000,-235.809246,156.585358,-0.024949,27.682303,0.692855,435650.613053,0.972081,20.027800,0.860465,2.930244,9.720357,10.010486,178.578426,179.598668,194.335812,176.260593,106.234788,159.828474,32.000000,154.714026,70.141772,64.368758,98.071445,4.967507,43.072108,69.000000,79.251503,32.290000,37.092462,59.591904,39.935073
54.587339,65.075982,159.958780,152.677238,106.278303,106.906635,29.302831,14.199414,156.275458,4.349271,63.448444,55.492218,151.877895,161.551807,149.300424,156.637255,106.384146,154.605568,-0.000849,-1.775386,32.000000,-235.809303,156.543015,-0.024957,27.674400,0.692859,435551.529728,0.972414,20.107745,0.848399,2.930150,12.397455,13.422436,178.577062,179.592254,194.333651,176.259188,101.764497,159.835889,32.000000,154.721848,70.135516,64.366712,98.070544,4.967507,43.072108,69.000000,79.284910,32.290000,37.168541,59.579748,40.347618
