OSU 80 Ton Compressor Load Stand
54.581786,65.130386,159.932384,152.692724,106.335501,106.861929,29.275345,14.199493,156.238925,4.349216,63.533618,55.495226,151.888660,161.513019,149.301938,156.602789,106.384027,154.570775,-0.000849,-1.778881,32.000000,-235.809260,156.508491,-0.024927,27.671735,0.693226,435456.083289,0.972180,20.165550,0.834827,2.931329,10.070079,7.051441,178.575828,179.584286,194.332312,176.257870,97.375449,159.842064,32.000000,154.731984,70.128761,64.364866,98.068773,4.967507,43.072108,69.000000,79.314248,32.290000,37.240483,59.598650,40.117244
54.591664,65.193963,160.098282,152.710473,106.331184,106.835174,29.274314,14.199587,156.208651,4.348758,63.568484,55.493303,151.900068,161.481492,149.304168,156.568755,106.383352,154.541646,-0.000848,-1.781197,32.000000,-235.809300,156.478447,-0.024922,27.667809,0.693089,435390.554914,0.971383,20.232087,0.817879,2.930327,5.999826,7.777104,178.573900,179.578494,194.328932,176.256092,92.995968,159.850756,32.000000,154.743809,70.121136,64.362569,98.065798,4.967507,43.072108,69.000000,79.326015,32.290000,37.332491,59.599349,40.055689
54.603088,65.224942,160.058985,152.724727,106.411716,106.815018,29.248567,14.199481,156.186272,4.348486,63.578809,55.490491,151.911317,161.457063,149.309282,156.544934,106.382635,154.516140,-0.000849,-1.781195,32.000000,-235.809303,156.455300,-0.024937,27.663867,0.692948,435287.780311,0.972139,20.291850,0.802713,2.930142,14.636126,5.693075,178.572768,179.572611,194.328084,176.255966,91.487564,159.856467,32.000000,154.759167,70.113159,64.360353,98.062667,4.967507,43.072108,69.000000,79.323657,32.290000,37.393671,59.587045,40.139475
54.586265,65.244498,160.180825,152.735741,106.500228,106.802704,29.264079,14.199256,156.162822,4.348339,63.584264,55.481510,151.920800,161.432425,149.316564,156.523419,106.382031,154.492150,-0.000849,-1.781163,32.000000,-235.809451,156.433730,-0.024931,27.659698,0.693536,435261.728168,0.971900,20.345896,0.790589,2.932651,11.055729,8.827677,178.571572,179.567757,194.327901,176.256118,91.444649,159.861967,32.000000,154.773337,70.104266,64.357929,98.059085,4.967507,43.072108,69.000000,79.350812,32.290000,37.431268,59.582669,40.180120
54.579333,65.257589,160.281312,152.744227,106.593720,106.790406,29.236259,14.199303,156.143848,4.348271,63.583725,55.481686,151.928831,161.410663,149.325677,156.502100,106.382251,154.471594,-0.000848,-1.781156,32.000000,-235.809443,156.414604,-0.024938,27.658965,0.693247,435216.587404,0.972428,20.365852,0.780098,2.931317,19.776016,7.888793,178.571539,179.564313,194.326965,176.258095,91.453457,159.870095,32.000000,154.784598,70.095237,64.355923,98.055772,4.967507,43.072108,69.000000,79.392686,32.290000,37.452589,59.601955,40.138594
54.594722,65.269173,160.292630,152.750898,106.631457,106.780211,29.283740,14.199282,156.129994,4.348023,63.557517,55.485272,151.936103,161.394338,149.334679,156.485637,106.382276,154.454924,-0.000846,-1.779979,32.000000,-235.809383,156.396927,-0.024890,27.656410,0.694500,435178.499284,0.973166,20.421420,0.760904,2.936667,6.389844,5.403060,178.572793,179.562893,194.325574,176.260891,91.507044,159.874261,32.000000,154.795516,70.085630,64.353783,98.052278,4.967507,43.072108,69.000000,79.389517,32.290000,37.470743,59.588629,40.130964
54.553754,65.265815,160.506937,152.754845,106.257255,106.776298,29.286384,14.199203,156.108899,4.347941,63.557615,55.459592,151.941560,161.366370,149.342986,156.465938,106.381962,154.432207,-0.000846,-1.778224,32.000000,-235.809325,156.373893,-0.024910,27.648426,0.694500,435178.499284,0.973166,20.421420,0.760904,2.936667,7.755013,13.494248,178.573370,179.559692,194.326090,176.263757,91.542376,159.878692,32.000000,154.803586,70.075360,64.351481,98.047952,4.967507,43.072108,69.000000,79.436762,32.290000,37.474661,59.578558,40.160971
54.540235,65.270427,160.548230,152.757456,106.112589,106.755976,29.286313,14.199411,156.079308,4.347854,63.601312,55.436742,151.945018,161.333697,149.351133,156.435263,106.382224,154.405520,-0.000846,-1.777653,32.000000,-235.809237,156.345143,-0.024892,27.643313,0.694357,435141.708002,0.971223,20.418154,0.753549,2.936046,8.677682,8.864201,178.574345,179.557081,194.326571,176.266317,91.517780,159.883381,32.000000,154.822043,70.065476,64.349375,98.043819,4.967507,43.072108,69.000000,79.480051,32.290000,37.477141,59.582423,40.140869
54.555122,65.284725,160.258602,152.760727,106.114942,106.727459,29.277365,14.199296,156.055266,4.347809,63.616417,55.445650,151.948599,161.307917,149.356668,156.406540,106.381846,154.378581,-0.000845,-1.778951,32.000000,-235.809341,156.319852,-0.024890,27.641001,0.695953,435149.510041,0.971898,20.454336,0.743877,2.942179,8.258829,11.491461,178.575269,179.552847,194.327484,176.268719,91.460386,159.885348,32.000000,154.841877,70.055079,64.346051,98.039026,4.967507,43.072108,69.000000,79.488410,32.290000,37.491085,59.576345,40.343289
54.531070,65.310424,160.050617,152.766652,105.861300,106.715134,29.278020,14.199299,156.027931,4.347415,63.644202,55.422826,151.954059,161.276385,149.361422,156.378662,106.381347,154.352230,-0.000844,-1.779096,32.000000,-235.809369,156.292011,-0.024868,27.632526,0.696314,435081.764443,0.971993,20.472002,0.731880,2.943666,18.606972,6.001448,178.577651,179.550574,194.329606,176.269477,91.437154,159.889403,32.000000,154.863221,70.044419,64.343126,98.034076,4.967507,43.072108,69.000000,79.519292,32.290000,37.529657,59.580387,40.211741
54.518023,65.323814,160.065661,152.771831,105.788968,106.682698,29.298312,14.199324,155.989575,4.347335,63.735587,55.402655,151.959284,161.233411,149.366080,156.341428,106.381042,154.314509,-0.000845,-1.779110,32.000000,-235.809440,156.254941,-0.024849,27.626627,0.694842,434975.205528,0.971774,20.471927,0.720413,2.937554,5.490861,5.055459,178.579187,179.547489,194.329568,176.273667,91.468937,159.896388,32.000000,154.874639,70.034327,64.340727,98.028980,4.967507,43.072108,69.000000,79.568339,32.290000,37.556596,59.580633,40.165520
54.514894,65.361962,159.860668,152.780512,105.922364,106.633854,29.250383,14.199346,155.955556,4.346738,63.803720,55.401707,151.965763,161.195140,149.369052,156.307748,106.380416,154.281734,-0.000844,-1.779161,32.000000,-235.809417,156.219801,-0.024828,27.624319,0.694516,434978.382429,0.972181,20.520850,0.709322,2.935035,9.638876,5.044851,178.579898,179.544058,194.331262,176.274875,91.523430,159.907054,32.000000,154.894448,70.024578,64.338164,98.023929,4.967507,43.072108,69.000000,79.594632,32.290000,37.595499,59.593674,40.109394
54.516067,65.404680,159.496181,152.791263,105.946881,106.613475,29.267902,14.199337,155.931494,4.346472,63.826440,55.404362,151.975191,161.168470,149.372232,156.283787,106.380295,154.254838,-0.000843,-1.779146,32.000000,-235.809496,156.193253,-0.024826,27.620584,0.694718,434873.940876,0.971504,20.546841,0.693035,2.936014,5.013982,7.851449,178.580544,179.539770,194.332089,176.279026,91.531769,159.911799,32.000000,154.912524,70.015114,64.335545,98.019425,4.967507,43.072108,69.000000,79.614403,32.290000,37.670159,59.588245,40.308660
54.514793,65.431780,159.452716,152.802651,105.897977,106.601258,29.291767,14.199137,155.908627,4.346007,63.849726,55.394761,151.984332,161.143658,149.376382,156.256440,106.380034,154.228185,-0.000843,-1.779163,32.000000,-235.809671,156.169529,-0.024856,27.617924,0.693740,434731.078788,0.972812,20.588010,0.679242,2.932422,10.762056,10.160355,178.580789,179.537397,194.334609,176.280401,91.486296,159.920521,32.000000,154.929255,70.005842,64.332374,98.015273,4.967507,43.072108,69.000000,79.643581,32.290000,37.711453,59.590202,40.104772
54.513792,65.447224,159.434055,152.810386,106.040182,106.588831,29.263727,14.199172,155.886996,4.345724,63.857151,55.397747,151.991674,161.122321,149.381441,156.232782,106.379379,154.207091,-0.000843,-1.778577,32.000000,-235.809601,156.147810,-0.024828,27.618036,0.692295,434706.863998,0.972131,20.629596,0.667528,2.925673,7.570026,7.820758,178.581201,179.535217,194.334956,176.284231,91.435434,159.924905,32.000000,154.941001,69.996655,64.329512,98.012202,4.967507,43.072108,69.000000,79.666645,32.290000,37.741750,59.582256,40.195454
54.514058,65.459412,159.538152,152.817534,106.142395,106.583685,29.278390,14.199209,155.875050,4.345222,63.821185,55.410910,151.999099,161.108957,149.388169,156.218625,106.377683,154.191906,-0.000842,-1.778008,32.000000,-235.809603,156.133487,-0.024763,27.617018,0.692170,434695.787436,0.971323,20.657925,0.656060,2.924944,11.500819,6.274837,178.582042,179.533636,194.336329,176.287516,92.937356,159.932834,32.000000,154.950278,69.988323,64.327465,98.010674,4.967507,43.072108,69.000000,79.690554,32.290000,37.764234,59.591127,40.086650
54.503073,65.461675,159.846517,152.822796,106.064144,106.583596,29.258687,14.199304,155.861285,4.344967,63.791490,55.399801,152.005285,161.095826,149.396066,156.205301,106.375985,154.179032,-0.000843,-1.776260,32.000000,-235.809608,156.120067,-0.024756,27.615077,0.692056,434668.147795,0.972200,20.674338,0.647430,2.924655,8.204800,7.899850,178.583606,179.533035,194.336219,176.293271,97.459435,159.940370,32.000000,154.963749,69.980652,64.324825,98.010466,4.967507,43.072108,69.000000,79.719656,32.290000,37.782119,59.587773,40.107413
54.523056,65.447344,160.088643,152.824874,106.181202,106.575376,29.276098,14.199361,155.851991,4.344667,63.741692,55.411095,152.009106,161.088308,149.404509,156.192356,106.373924,154.164399,-0.000843,-1.774502,32.000000,-235.809509,156.111865,-0.024772,27.618889,0.692496,434667.080307,0.971693,20.686268,0.642444,2.926551,7.939394,7.398988,178.585318,179.530388,194.337661,176.297733,101.897490,159.943994,32.000000,154.971938,69.972863,64.321786,98.010913,4.967507,43.072108,69.000000,79.742408,32.290000,37.764298,59.586416,40.326855
54.525199,65.440826,160.129966,152.826366,106.305527,106.586478,29.280519,14.199220,155.850664,4.344677,63.649136,55.417911,152.012133,161.087503,149.413133,156.187605,106.371907,154.159018,-0.000842,-1.772749,32.000000,-235.809575,156.109826,-0.024841,27.620330,0.693954,434680.568230,0.972569,20.699144,0.638475,2.932798,7.149409,11.339910,178.587370,179.529514,194.338035,176.304691,106.274580,159.949276,32.000000,154.980344,69.966465,64.319305,98.012336,4.967507,43.072108,69.000000,79.743309,32.290000,37.753871,59.599545,40.288484
54.530464,65.415207,160.181075,152.824897,106.258868,106.611308,29.298512,14.199182,155.849814,4.344644,63.560917,55.427747,152.013537,161.087250,149.421776,156.184812,106.369608,154.156596,-0.000842,-1.769858,32.000000,-235.809427,156.110040,-0.024796,27.623613,0.694486,434617.036674,0.971485,20.665510,0.634093,2.936164,5.407379,9.671557,178.590356,179.528912,194.339612,176.311306,110.679047,159.958533,32.000000,154.983506,69.960359,64.316954,98.014835,4.967507,43.072108,69.000000,79.771425,32.290000,37.733433,59.589740,40.342849
54.560802,65.380339,160.291869,152.821014,106.344956,106.635383,29.261891,14.199019,155.857791,4.344576,63.345518,55.443978,152.013181,161.096051,149.430260,156.191182,106.367813,154.158740,-0.000841,-1.766361,32.000000,-235.809614,156.119802,-0.024773,27.630007,0.694642,434656.344889,0.971380,20.656922,0.633742,2.936807,9.612327,5.911256,178.594381,179.530023,194.340594,176.318774,115.163425,159.967311,32.000000,154.989473,69.954813,64.315163,98.018462,4.967507,43.072108,69.000000,79.763484,32.290000,37.685431,59.586318,40.517757
54.572774,65.346077,160.163722,152.815265,106.528098,106.667793,29.261921,14.198913,155.870041,4.344446,63.089840,55.461035,152.010614,161.112267,149.438723,156.206334,106.365891,154.171477,-0.000840,-1.762850,32.000000,-235.809617,156.134213,-0.024800,27.636424,0.694802,434722.781429,0.970840,20.626218,0.634976,2.937460,8.437690,16.345396,178.599511,179.529452,194.342477,176.326207,119.700456,159.971748,32.000000,154.998653,69.949995,64.313429,98.021893,4.967507,43.072108,69.000000,79.762636,32.290000,37.638525,59.593300,40.288924
54.578011,65.290926,160.226266,152.804883,106.743801,106.705763,29.254695,14.198889,155.886343,4.344740,62.879757,55.470741,152.005225,161.128735,149.445833,156.227603,106.363101,154.184379,-0.000840,-1.760530,32.000000,-235.809667,156.150616,-0.024956,27.641774,0.694767,434754.279628,0.971586,20.562057,0.637714,2.937858,7.901751,15.823062,178.605005,179.529259,194.343127,176.332490,124.199075,159.973766,32.000000,155.004340,69.946325,64.311283,98.026440,4.967507,43.072108,69.000000,79.781492,32.290000,37.571417,59.582807,40.282908
54.592468,65.235562,160.583261,152.792339,106.907941,106.730603,29.285127,14.198935,155.903162,4.344544,62.718534,55.480858,151.998344,161.144310,149.451686,156.243081,106.360434,154.196657,-0.000839,-1.757010,32.000000,-235.809671,156.166837,-0.024967,27.647621,0.694060,434834.841682,0.971555,20.516239,0.645242,2.934865,8.273653,6.026123,178.609672,179.527412,194.345390,176.338998,128.613073,159.976985,32.000000,155.002552,69.943399,64.309152,98.031380,4.967507,43.072108,69.000000,79.779612,32.290000,37.493851,59.598326,40.252314
54.607652,65.183235,160.612754,152.778577,107.067249,106.755124,29.265897,14.198916,155.922792,4.344554,62.574179,55.500363,151.990653,161.167235,149.456045,156.264056,106.357972,154.211759,-0.000839,-1.754066,32.000000,-235.809761,156.189736,-0.024945,27.655452,0.694246,434915.032274,0.971895,20.456033,0.653713,2.935729,5.752433,10.061314,178.612895,179.527712,194.346370,176.344813,130.074453,159.980956,32.000000,155.005956,69.941939,64.307532,98.036603,4.967507,43.072108,69.000000,79.785191,32.290000,37.415651,59.589189,40.352387
54.630079,65.137190,160.532712,152.764541,107.220452,106.787439,29.268755,14.198846,155.948636,4.344932,62.432669,55.518998,151.981839,161.194497,149.458297,156.288184,106.354653,154.231459,-0.000838,-1.752309,32.000000,-235.809907,156.214890,-0.024957,27.663425,0.695398,434934.195415,0.970683,20.386718,0.661784,2.941491,8.253207,13.236313,178.614858,179.525719,194.347342,176.348946,130.074453,159.982491,32.000000,154.999926,69.941499,64.305556,98.041697,4.967507,43.072108,69.000000,79.774399,32.290000,37.350666,59.599870,40.343436
54.644770,65.082517,160.647057,152.749155,107.250320,106.832221,29.262183,14.198896,155.976680,4.345376,62.309722,55.531011,151.971943,161.222456,149.458418,156.312879,106.351148,154.255200,-0.000838,-1.750549,32.000000,-235.809912,156.241153,-0.024968,27.672645,0.695169,434955.753410,0.971109,20.319742,0.670894,2.941213,8.142443,7.211637,178.616699,179.525804,194.348086,176.350684,130.074453,159.982417,32.000000,154.988864,69.941992,64.303379,98.046370,4.967507,43.072108,69.000000,79.763219,32.290000,37.277146,59.590360,40.308366
54.647705,65.028614,160.840877,152.732681,107.358275,106.868772,29.275877,14.198841,156.003055,4.345894,62.198678,55.545680,151.960554,161.249772,149.458174,156.337443,106.347478,154.276671,-0.000837,-1.748808,32.000000,-235.809939,156.267281,-0.025012,27.681722,0.694447,435014.330164,0.970747,20.252065,0.682883,2.938541,5.849954,7.575277,178.617722,179.523178,194.348517,176.353478,130.074453,159.980066,32.000000,154.966953,69.943315,64.301765,98.051133,4.967507,43.072108,69.000000,79.775561,32.290000,37.199732,59.598188,40.241015
54.669291,64.974662,160.795725,152.715620,107.476830,106.905352,29.294648,14.198845,156.033709,4.346770,62.087152,55.561987,151.948122,161.282783,149.455652,156.370679,106.342839,154.299895,-0.000837,-1.748801,32.000000,-235.809938,156.297710,-0.025024,27.687444,0.694662,435117.697162,0.970942,20.183226,0.696835,2.939843,7.184391,8.128636,178.618503,179.522681,194.349321,176.352536,133.030405,159.980257,32.000000,154.949884,69.944539,64.299556,98.055196,4.967507,43.072108,69.000000,79.768100,32.290000,37.123101,59.602584,40.274104
54.677358,64.919846,160.771048,152.698475,107.439439,106.941875,29.279538,14.198752,156.061232,4.347354,62.001053,55.563015,151.935384,161.310940,149.451332,156.400991,106.338506,154.319372,-0.000837,-1.748711,32.000000,-235.810053,156.323942,-0.024991,27.691858,0.695303,435196.729793,0.970622,20.126491,0.709951,2.943232,6.222450,6.665455,178.617650,179.522002,194.347839,176.355133,137.415895,159.974409,32.000000,154.931373,69.945736,64.298074,98.059237,4.967507,43.072108,69.000000,79.764332,32.290000,37.044289,59.585423,40.353194
54.683411,64.866513,160.639183,152.680416,107.437291,106.966364,29.282018,14.198698,156.083801,4.347694,61.939999,55.569637,151.922076,161.333925,149.445675,156.424711,106.334281,154.339029,-0.000836,-1.746376,32.000000,-235.810011,156.345293,-0.024943,27.700585,0.694814,435265.096556,0.969768,20.051730,0.724809,2.941244,9.395314,8.682031,178.616675,179.521397,194.345920,176.354910,141.796402,159.971371,32.000000,154.911403,69.948458,64.297084,98.063721,4.967507,43.072108,69.000000,79.768552,32.290000,36.966570,59.594933,40.125535
54.697976,64.824131,160.365642,152.664128,107.479794,106.990753,29.262073,14.198599,156.108996,4.347850,61.868296,55.581692,151.909037,161.360107,149.438663,156.447548,106.329096,154.359823,-0.000835,-1.744025,32.000000,-235.810180,156.370750,-0.024949,27.707905,0.694621,435340.599224,0.970299,19.989139,0.737710,2.940359,7.010228,5.930277,178.615562,179.521933,194.342050,176.357130,146.255864,159.964400,32.000000,154.886450,69.952029,64.295896,98.068112,4.967507,43.072108,69.000000,79.765735,32.290000,36.897100,59.584006,40.189291
54.699568,64.783944,160.104466,152.648720,107.264927,107.015169,29.241456,14.198689,156.132727,4.348207,61.804260,55.584394,151.896275,161.385683,149.430662,156.474500,106.322953,154.384533,-0.000836,-1.741697,32.000000,-235.809982,156.393242,-0.024958,27.711064,0.692421,435411.035931,0.970667,19.873556,0.764913,2.931839,11.177742,8.637115,178.613697,179.525575,194.338948,176.355806,150.787611,159.951953,32.000000,154.865845,69.956248,64.294826,98.071475,4.967507,43.072108,69.000000,79.764840,32.290000,36.843094,59.591343,40.089291
54.683220,64.737194,160.137362,152.633301,106.969241,107.032094,29.288407,14.198744,156.144021,4.348534,61.790117,55.565193,151.883119,161.399379,149.422079,156.488346,106.316561,154.403112,-0.000835,-1.739358,32.000000,-235.809859,156.406283,-0.024922,27.711101,0.692421,435411.035931,0.970667,19.873556,0.764913,2.931839,10.195459,5.873075,178.613043,179.528063,194.333610,176.356236,155.305716,159.936627,32.000000,154.841587,69.960699,64.293805,98.074821,4.967507,43.072108,69.000000,79.782232,32.290000,36.774723,59.579650,40.193033
54.680366,64.710832,160.096627,152.619290,106.844729,107.027960,29.263735,14.198552,156.149952,4.349038,61.814489,55.564881,151.870934,161.403519,149.413055,156.493669,106.310352,154.407261,-0.000833,-1.739380,32.000000,-235.810025,156.409899,-0.024910,27.714618,0.691344,435466.043388,0.971437,19.831835,0.781923,2.926979,14.210639,7.492518,178.612979,179.529159,194.330142,176.355740,159.744242,159.920776,32.000000,154.824729,69.966080,64.292730,98.079459,4.967507,43.072108,69.000000,79.798818,32.290000,36.725592,59.585855,40.186503
54.675685,64.700208,160.282826,152.609474,106.706259,107.032083,29.298487,14.198638,156.157991,4.349269,61.821420,55.574846,151.861480,161.410151,149.401772,156.502080,106.304309,154.415155,-0.000833,-1.740559,32.000000,-235.810046,156.416907,-0.024950,27.717313,0.691721,435494.624564,0.970233,19.800837,0.796485,2.928455,7.619300,7.681355,178.611994,179.528865,194.327177,176.357198,162.644632,159.904881,32.000000,154.804305,69.972054,64.292136,98.084563,4.967507,43.072108,69.000000,79.816848,32.290000,36.697335,59.596369,40.071536
54.675077,64.695158,160.374723,152.602178,106.402983,107.044250,29.283572,14.198728,156.161639,4.349381,61.840724,55.573926,151.853062,161.413206,149.389654,156.504973,106.297946,154.421454,-0.000833,-1.742317,32.000000,-235.810045,156.420596,-0.024911,27.717953,0.691424,435455.170898,0.971001,19.777226,0.804519,2.927863,9.805753,9.659153,178.610656,179.530058,194.325580,176.354808,162.597775,159.893929,32.000000,154.785030,69.978047,64.290729,98.089211,4.967507,43.072108,69.000000,79.830277,32.290000,36.694306,59.596565,40.163025
54.675560,64.685521,160.374211,152.595725,106.246163,107.048465,29.289071,14.198716,156.162329,4.349243,61.878632,55.580383,151.845264,161.413423,149.378066,156.507631,106.292104,154.424985,-0.000833,-1.744068,32.000000,-235.810020,156.422321,-0.024967,27.721889,0.692186,435473.446696,0.969951,19.771114,0.814033,2.931519,7.937540,13.269674,178.609433,179.530622,194.323220,176.353100,162.559556,159.879614,32.000000,154.770428,69.984472,64.289946,98.093677,4.967507,43.072108,69.000000,79.836052,32.290000,36.685168,59.585137,40.325608
54.677545,64.691544,160.515512,152.591820,106.278759,107.048746,29.289161,14.198634,156.168979,4.349200,61.890190,55.589928,151.838681,161.422582,149.367457,156.512920,106.285599,154.429132,-0.000835,-1.745246,32.000000,-235.810182,156.431013,-0.024982,27.724614,0.692615,435529.436898,0.970554,19.766649,0.823166,2.933233,11.819227,10.077951,178.607975,179.529166,194.322179,176.347864,162.571424,159.871825,32.000000,154.758395,69.991335,64.289557,98.097556,4.967507,43.072108,69.000000,79.851257,32.290000,36.684755,59.593762,40.283275
54.694947,64.689765,160.425879,152.587811,106.309115,107.060931,29.265366,14.198514,156.178716,4.348969,61.895391,55.594078,151.832788,161.435212,149.356506,156.522072,106.276163,154.438767,-0.000836,-1.745284,32.000000,-235.810303,156.443750,-0.024946,27.728643,0.692513,435544.323147,0.970375,19.756548,0.830560,2.933197,9.502890,9.719630,178.606208,179.526540,194.317576,176.343895,162.659204,159.856968,32.000000,154.748439,70.001389,64.288667,98.103432,4.967507,43.072108,69.000000,79.835742,32.290000,36.684577,59.592681,40.164933
54.686879,64.685400,160.126868,152.584848,106.299747,107.065130,29.266116,14.198410,156.186534,4.349089,61.908388,55.605722,151.829156,161.444407,149.349957,156.529796,106.270221,154.445067,-0.000836,-1.745289,32.000000,-235.810265,156.454757,-0.024967,27.731596,0.693005,435566.459964,0.970351,19.760658,0.838888,2.935675,5.828297,5.048971,178.603369,179.522330,194.317850,176.339362,162.668865,159.850809,32.000000,154.735652,70.009436,64.288522,98.107328,4.967507,43.072108,69.000000,79.851466,32.290000,36.680083,59.593880,40.240575
54.679988,64.680148,160.106660,152.581761,106.359371,107.065164,29.260542,14.198474,156.194791,4.348822,61.909500,55.600830,151.825776,161.452062,149.344498,156.538312,106.264288,154.450846,-0.000835,-1.743986,32.000000,-235.810127,156.462140,-0.025049,27.731712,0.692382,435620.746080,0.970904,19.742109,0.852559,2.933102,11.999525,6.247208,178.600871,179.522437,194.314424,176.337171,162.604960,159.845964,32.000000,154.722086,70.017347,64.289364,98.111586,4.967507,43.072108,69.000000,79.864769,32.290000,36.675089,59.594205,40.344536
54.677780,64.673695,160.147129,152.578686,106.401737,107.073277,29.301050,14.198478,156.199919,4.348819,61.916375,55.599855,151.821964,161.455533,149.339198,156.543708,106.258954,154.454754,-0.000836,-1.743865,32.000000,-235.810206,156.466259,-0.025133,27.732917,0.691222,435649.706574,0.971065,19.745519,0.861272,2.928067,6.212236,18.827376,178.596406,179.517932,194.313576,176.334327,162.561393,159.834988,32.000000,154.701443,70.024923,64.289852,98.115201,4.967507,43.072108,69.000000,79.884748,32.290000,36.668568,59.589829,40.167574
54.674312,64.671864,160.051084,152.574965,106.376327,107.073368,29.251454,14.198395,156.204603,4.348827,61.934094,55.598583,151.817588,161.458159,149.333771,156.548557,106.253758,154.459919,-0.000836,-1.743855,32.000000,-235.810205,156.469533,-0.025109,27.734962,0.691222,435659.658644,0.971372,19.746906,0.869746,2.928067,10.635480,19.218632,178.592342,179.515965,194.312247,176.329535,162.562618,159.827865,32.000000,154.686525,70.033144,64.290157,98.118239,4.967507,43.072108,69.000000,79.890205,32.290000,36.664610,59.592858,40.312181
54.664375,64.671132,160.229702,152.571395,106.305291,107.073429,29.282357,14.198432,156.204509,4.349385,61.958102,55.597411,151.813842,161.457549,149.328086,156.549308,106.248847,154.460905,-0.000836,-1.743834,32.000000,-235.810143,156.471539,-0.025107,27.735108,0.691426,435695.980296,0.970129,19.742582,0.876797,2.928925,12.680087,12.288844,178.588065,179.512601,194.311633,176.329196,162.622244,159.816758,32.000000,154.667498,70.041231,64.290889,98.121235,4.967507,43.072108,69.000000,79.914430,32.290000,36.662396,59.581420,40.159210
54.657590,64.671011,160.473265,152.569066,106.207928,107.069463,29.277237,14.198451,156.201380,4.349388,61.972741,55.596299,151.811524,161.457744,149.323722,156.545861,106.245406,154.463026,-0.000836,-1.744997,32.000000,-235.810122,156.471124,-0.025144,27.735081,0.691036,435707.031756,0.971838,19.744093,0.884263,2.927354,6.112250,5.238326,178.585221,179.510653,194.310491,176.325713,162.644185,159.810163,32.000000,154.661916,70.046671,64.290943,98.122358,4.967507,43.072108,69.000000,79.927748,32.290000,36.661533,59.589642,40.068308
54.651115,64.676776,160.439983,152.565714,106.117006,107.061374,29.267172,14.198621,156.197892,4.349541,62.011603,55.593097,151.806912,161.454132,149.315194,156.543714,106.238129,154.460026,-0.000836,-1.744966,32.000000,-235.809952,156.466216,-0.025158,27.737088,0.691883,435723.243064,0.971006,19.752939,0.889608,2.931154,11.931776,7.472462,178.579069,179.504701,194.307546,176.323096,162.636877,159.798097,32.000000,154.641178,70.057092,64.291656,98.123877,4.967507,43.072108,69.000000,79.951035,32.290000,36.663589,59.586888,40.326488
54.672728,64.685637,160.655906,152.564943,106.228131,107.061665,29.285441,14.198612,156.206527,4.348849,62.012503,55.615219,151.804366,161.465296,149.309179,156.550703,106.233376,154.462152,-0.000835,-1.746698,32.000000,-235.810069,156.474013,-0.025200,27.745160,0.692937,435718.630026,0.971273,19.759359,0.893981,2.935974,7.538438,14.472452,178.574637,179.502396,194.307989,176.317839,162.576590,159.790449,32.000000,154.642409,70.065825,64.292424,98.125435,4.967507,43.072108,69.000000,79.951448,32.290000,36.668629,59.594362,40.284742
54.693838,64.682337,160.708963,152.563770,106.319433,107.078118,29.272334,14.198574,156.221350,4.348568,61.928353,55.631749,151.802418,161.483575,149.303916,156.565310,106.229774,154.473283,-0.000835,-1.746095,32.000000,-235.810084,156.490414,-0.025171,27.751826,0.692806,435713.791620,0.971676,19.771366,0.899939,2.935713,5.798563,9.134744,178.571439,179.497374,194.306970,176.313792,162.533295,159.773918,32.000000,154.633602,70.072921,64.293177,98.126450,4.967507,43.072108,69.000000,79.934750,32.290000,36.669869,59.591205,40.251580
54.695548,64.665507,160.675968,152.560543,106.287894,107.114903,29.264292,14.198384,156.233814,4.348755,61.851376,55.638153,151.798979,161.499336,149.301299,156.579625,106.226513,154.487660,-0.000833,-1.745493,32.000000,-235.810256,156.503119,-0.025147,27.755558,0.693197,435721.624239,0.970671,19.759392,0.905628,2.938502,12.715780,8.738635,178.567649,179.497727,194.306212,176.307529,162.553972,159.767543,32.000000,154.632528,70.080008,64.294924,98.127376,4.967507,43.072108,69.000000,79.931376,32.290000,36.660901,59.597588,40.316583
54.656373,64.633779,160.604071,152.553613,106.124607,107.143436,29.300626,14.198374,156.236412,4.349459,61.855104,55.621822,151.793430,161.500598,149.299815,156.587693,106.223674,154.496962,-0.000833,-1.743753,32.000000,-235.810248,156.506093,-0.025326,27.755227,0.693055,435776.964530,0.970831,19.735748,0.914122,2.938338,8.472206,6.069240,178.565054,179.494347,194.304706,176.306109,162.611881,159.753992,32.000000,154.631267,70.087708,64.297542,98.128372,4.967507,43.072108,69.000000,79.965704,32.290000,36.633138,59.581351,40.338227
54.677324,64.619820,160.482976,152.544773,106.257428,107.136465,29.282805,14.198490,156.238617,4.349374,61.871498,55.636731,151.787829,161.506203,149.296894,156.592430,106.221322,154.501968,-0.000834,-1.743742,32.000000,-235.810211,156.510188,-0.025320,27.761163,0.693007,435908.801484,0.971354,19.717272,0.923703,2.937643,8.844589,12.724665,178.562271,179.490658,194.304739,176.297709,162.635703,159.750737,32.000000,154.629062,70.094567,64.300964,98.130196,4.967507,43.072108,69.000000,79.985285,32.290000,36.615203,59.591736,40.530669
54.692222,64.616784,160.419091,152.538831,106.366770,107.140011,29.251189,14.198544,156.250713,4.349192,61.845893,55.635377,151.783678,161.517554,149.292838,156.605132,106.218770,154.511533,-0.000835,-1.744907,32.000000,-235.810321,156.518637,-0.025320,27.761172,0.693390,436013.883626,0.971095,19.723299,0.930629,2.938433,5.946588,11.966185,178.557307,179.485754,194.302683,176.295359,158.231236,159.743270,32.000000,154.632923,70.101169,64.304542,98.131906,4.967507,43.072108,69.000000,79.968758,32.290000,36.606758,59.583888,40.335512
54.650134,64.616743,160.393212,152.533756,106.136745,107.144310,29.246338,14.198659,156.241398,4.349441,62.008800,55.604964,151.779053,161.507092,149.287949,156.600881,106.216687,154.512538,-0.000835,-1.746661,32.000000,-235.810157,156.507398,-0.025304,27.754524,0.692387,435955.924600,0.971175,19.689146,0.935183,2.935092,10.364102,10.849923,178.551983,179.479220,194.305352,176.284255,153.746858,159.735980,32.000000,154.633717,70.108001,64.308433,98.133948,4.967507,43.072108,69.000000,80.006022,32.290000,36.607461,59.588943,40.082101
54.625129,64.611768,160.457433,152.527513,106.036733,107.116033,29.251586,14.198664,156.220734,4.349782,62.262028,55.578907,151.775012,161.483753,149.281831,156.580270,106.215371,154.497385,-0.000835,-1.748410,32.000000,-235.810211,156.485450,-0.025306,27.750698,0.691939,435961.108141,0.971955,19.671753,0.941938,2.933124,10.971281,10.913425,178.546681,179.476031,194.303992,176.278517,149.209827,159.729597,32.000000,154.626503,70.115654,64.313002,98.137665,4.967507,43.072108,69.000000,80.054830,32.290000,36.601959,59.603302,40.360017
54.637013,64.664890,160.358543,152.529290,106.190785,107.075928,29.271006,14.198694,156.206393,4.349802,62.443117,55.589734,151.774379,161.464988,149.274320,156.560989,106.213696,154.479495,-0.000835,-1.750138,32.000000,-235.810171,156.466839,-0.025342,27.750851,0.692612,436012.568968,0.972984,19.712278,0.944462,2.934910,17.533246,3.527203,178.539250,179.469961,194.304887,176.270912,144.711209,159.725591,32.000000,154.627739,70.122094,64.317359,98.140276,4.967507,43.072108,69.000000,80.061847,32.290000,36.628936,59.577230,40.343289
54.634617,64.709473,160.262650,152.534446,106.314775,107.061464,29.274930,14.198557,156.196389,4.349857,62.529787,55.599352,151.776893,161.458045,149.265433,156.553363,106.212229,154.470285,-0.000836,-1.751902,32.000000,-235.810341,156.459123,-0.025412,27.749489,0.693117,435910.295707,0.973033,19.731417,0.939120,2.937429,10.025797,12.828285,178.533105,179.464797,194.303836,176.264255,140.297210,159.720376,32.000000,154.621211,70.128349,64.322926,98.143153,4.967507,43.072108,69.000000,80.075549,32.290000,36.668731,59.600568,40.102864
54.625810,64.740083,160.432431,152.540189,106.186715,107.057579,29.294667,14.198562,156.184497,4.349846,62.615531,55.581155,151.779466,161.442118,149.257864,156.543652,106.210640,154.460346,-0.000836,-1.753074,32.000000,-235.810314,156.446675,-0.025442,27.743733,0.692396,435816.466461,0.971928,19.773078,0.932931,2.934980,5.929136,7.617440,178.525972,179.460720,194.305073,176.256906,138.835830,159.717990,32.000000,154.614027,70.134822,64.327999,98.145362,4.967507,43.072108,69.000000,80.093334,32.290000,36.701522,59.594815,40.314529
54.620184,64.751286,160.503591,152.543725,106.250701,107.037570,29.284657,14.198655,156.166320,4.349778,62.727607,55.568194,151.779765,161.418367,149.252945,156.525442,106.209410,154.444895,-0.000836,-1.754260,32.000000,-235.810134,156.427771,-0.025195,27.740864,0.692067,435824.934285,0.971830,19.819970,0.930350,2.933354,11.766063,11.600453,178.519378,179.459822,194.303332,176.251702,143.202208,159.708252,32.000000,154.608663,70.141289,64.333224,98.148072,4.967507,43.072108,69.000000,80.120230,32.290000,36.710012,59.578823,40.355468
54.624573,64.784647,160.566307,152.548702,106.692861,107.009110,29.260355,14.198828,156.155003,4.349404,62.788734,55.578275,151.781506,161.406450,149.249263,156.513273,106.208213,154.429951,-0.000836,-1.756004,32.000000,-235.809910,156.414824,-0.025158,27.739608,0.693060,435861.322566,0.971393,19.859074,0.927570,2.936935,5.015087,14.282755,178.514367,179.454922,194.304845,176.244926,147.658084,159.705217,32.000000,154.601681,70.148090,64.339419,98.151535,4.967507,43.072108,69.000000,80.139139,32.290000,36.730935,59.588757,40.324287
54.641239,64.808433,160.533482,152.554579,106.921039,107.005037,29.269172,14.198975,156.147204,4.349239,62.807218,55.578604,151.785395,161.399738,149.245623,156.508339,106.206869,154.423210,-0.000836,-1.756583,32.000000,-235.809759,156.409693,-0.025175,27.735534,0.693386,435801.823110,0.971683,19.875704,0.922007,2.938540,9.381625,12.748337,178.508865,179.454138,194.301786,176.242771,152.184496,159.700686,32.000000,154.606643,70.154181,64.345101,98.154525,4.967507,43.072108,69.000000,80.129946,32.290000,36.754144,59.579118,40.296554
54.627867,64.823947,160.328369,152.559732,107.078603,107.001129,29.264933,14.199075,156.137094,4.349108,62.845184,55.569461,151.788356,161.387440,149.244637,156.495549,106.206808,154.415064,-0.000837,-1.754828,32.000000,-235.809527,156.398333,-0.025161,27.733217,0.693493,435732.008298,0.972232,19.904832,0.916634,2.939452,7.062372,9.430720,178.503993,179.450111,194.302080,176.241021,153.750569,159.694625,32.000000,154.612229,70.160614,64.351850,98.158371,4.967507,43.072108,69.000000,80.144145,32.290000,36.769408,59.595838,40.094867
54.636445,64.832494,160.211164,152.562540,107.359240,106.989085,29.266635,14.199085,156.128509,4.349031,62.877006,55.580985,151.790817,161.378563,149.245385,156.485665,106.206348,154.408167,-0.000837,-1.753193,32.000000,-235.809498,156.392776,-0.025073,27.734467,0.693248,435739.500838,0.971636,19.912545,0.915013,2.937955,6.932954,12.046064,178.499807,179.449167,194.302348,176.236817,153.793727,159.691888,32.000000,154.623177,70.167508,64.358490,98.161398,4.967507,43.072108,69.000000,80.166523,32.290000,36.775962,59.588904,40.310274
54.648221,64.848367,160.532467,152.566000,107.635118,106.993232,29.296228,14.199173,156.131026,4.349035,62.844115,55.588840,151.793121,161.383074,149.246536,156.489494,106.206045,154.406046,-0.000836,-1.754364,32.000000,-235.809418,156.396230,-0.025075,27.733014,0.692671,435754.664261,0.972045,19.940955,0.911494,2.934919,17.557964,6.004149,178.492891,179.448757,194.302903,176.236237,153.762841,159.687062,32.000000,154.635940,70.173463,64.363869,98.164184,4.967507,43.072108,69.000000,80.165384,32.290000,36.786643,59.596369,40.324214
54.649643,64.845490,160.757314,152.567176,107.854764,107.013634,29.259010,14.199229,156.133350,4.349465,62.815920,55.588319,151.794827,161.385542,149.248978,156.494603,106.205637,154.407512,-0.000837,-1.754351,32.000000,-235.809400,156.398806,-0.025064,27.731399,0.691992,435712.403139,0.971732,19.941229,0.908921,2.932313,10.552443,6.297676,178.487071,179.447880,194.306009,176.229950,153.705006,159.682446,32.000000,154.653491,70.179420,64.370338,98.167596,4.967507,43.072108,69.000000,80.165255,32.290000,36.791565,59.597775,40.245564
54.644078,64.835629,160.860189,152.566403,108.069269,107.021896,29.270454,14.199294,156.133426,4.349616,62.810986,55.587047,151.793852,161.386590,149.250899,156.493999,106.205707,154.406511,-0.000837,-1.754347,32.000000,-235.809452,156.399867,-0.025127,27.730659,0.693221,435744.130012,0.970598,19.945747,0.908292,2.937561,7.796886,7.474691,178.480724,179.443355,194.306443,176.228317,153.660667,159.681054,32.000000,154.657865,70.184240,64.376859,98.171535,4.967507,43.072108,69.000000,80.181400,32.290000,36.780757,59.586622,40.334485
54.652464,64.830547,160.920612,152.564014,108.253082,107.029392,29.271320,14.199237,156.135251,4.349733,62.804108,55.591686,151.792996,161.385782,149.252398,156.493787,106.206387,154.406335,-0.000839,-1.753190,32.000000,-235.809624,156.399060,-0.025127,27.731577,0.694272,435822.969404,0.971983,19.941499,0.909344,2.941599,8.672015,8.687915,178.473216,179.442542,194.308048,176.223708,153.688381,159.682313,32.000000,154.674326,70.189688,64.383835,98.177060,4.967507,43.072108,69.000000,80.196346,32.290000,36.775926,59.591166,40.294573
54.660292,64.829953,161.006724,152.562238,108.564757,107.041724,29.293361,14.199351,156.141223,4.349640,62.768017,55.599214,151.791950,161.392823,149.252559,156.499012,106.205679,154.413054,-0.000841,-1.751429,32.000000,-235.809480,156.406211,-0.025108,27.731220,0.694811,435846.655259,0.971761,19.937004,0.908833,2.943781,5.754335,5.963540,178.466243,179.438160,194.307076,176.221586,153.740047,159.679604,32.000000,154.673014,70.194099,64.389476,98.180833,4.967507,43.072108,69.000000,80.193474,32.290000,36.773587,59.592110,40.329276
54.656791,64.820619,160.902895,152.559311,108.637332,107.045805,29.292382,14.199343,156.142525,4.349757,62.749600,55.594602,151.791064,161.396908,149.253580,156.501885,106.206221,154.415902,-0.000840,-1.749642,32.000000,-235.809377,156.408557,-0.025040,27.729402,0.694964,435862.663274,0.971622,19.923836,0.908076,2.944435,6.178932,14.317181,178.458041,179.436424,194.307806,176.216458,153.766768,159.682372,32.000000,154.686164,70.198918,64.395806,98.185504,4.967507,43.072108,69.000000,80.203857,32.290000,36.768834,59.592435,40.077259
54.651912,64.810969,160.896924,152.555738,108.780670,107.045876,29.286836,14.199332,156.143225,4.349873,62.749106,55.589177,151.787917,161.397404,149.254133,156.502182,106.206242,154.416474,-0.000840,-1.748470,32.000000,-235.809461,156.408186,-0.025109,27.728760,0.695290,435908.145139,0.970848,19.915697,0.911739,2.945588,13.531628,8.114478,178.449360,179.430477,194.303673,176.216863,153.711324,159.678586,32.000000,154.686040,70.203685,64.402065,98.190092,4.967507,43.072108,69.000000,80.220835,32.290000,36.756721,59.600391,40.105065
54.644468,64.809426,161.070784,152.552026,108.838642,107.045821,29.272496,14.199324,156.143514,4.349970,62.738226,55.585029,151.785599,161.397246,149.253155,156.501626,106.206023,154.416249,-0.000839,-1.748474,32.000000,-235.809517,156.407207,-0.025118,27.724650,0.694970,435913.330604,0.970962,19.909736,0.912448,2.943877,16.491550,5.573160,178.441184,179.426544,194.303499,176.211596,153.651096,159.686208,32.000000,154.682156,70.207398,64.407783,98.194220,4.967507,43.105674,69.000000,80.240164,32.290000,36.754771,59.580692,40.183862
54.635241,64.806349,161.059759,152.549202,108.684477,107.041661,29.287277,14.199351,156.136214,4.350103,62.754064,55.569922,151.783871,161.385831,149.252334,156.491203,106.206499,154.412239,-0.000839,-1.749062,32.000000,-235.809480,156.397206,-0.025133,27.717320,0.695006,435902.700994,0.971217,19.904791,0.912679,2.944031,8.585609,9.364946,178.433014,179.422376,194.297923,176.213727,153.626262,159.681226,32.000000,154.677784,70.211357,64.413060,98.198660,4.967507,43.132338,69.000000,80.259416,32.290000,36.751957,59.577329,40.184522
54.617236,64.811984,160.884408,152.546819,108.495664,107.021261,29.280755,14.199357,156.123306,4.350515,62.806698,55.558419,151.781500,161.367883,149.249613,156.476139,106.207934,154.401607,-0.000839,-1.750801,32.000000,-235.809530,156.381764,-0.025103,27.711717,0.695912,435906.273306,0.971835,19.910425,0.912799,2.947614,7.381306,9.793368,178.425576,179.419956,194.296028,176.209095,153.674920,159.682534,32.000000,154.672710,70.216276,64.419262,98.203997,4.967507,43.085096,69.000000,80.291759,32.290000,36.752357,59.591294,40.063246
54.620296,64.827551,161.157002,152.545956,108.579701,107.000914,29.285716,14.199414,156.108822,4.350517,62.856429,55.567176,151.779484,161.352277,149.244289,156.461038,106.208197,154.393166,-0.000840,-1.752537,32.000000,-235.809586,156.365796,-0.025119,27.709108,0.696143,435890.669575,0.971480,19.916244,0.910561,2.947910,6.439747,7.030235,178.419133,179.417553,194.290216,176.210881,153.715212,159.673023,32.000000,154.665986,70.220061,64.424578,98.208258,4.967507,43.112262,69.000000,80.312331,32.290000,36.760082,59.587213,40.159577
54.627543,64.854268,161.438804,152.547691,108.630702,106.996833,29.273597,14.199357,156.098961,4.350463,62.871970,55.565144,151.779057,161.343143,149.238356,156.452719,106.208129,154.386977,-0.000841,-1.754297,32.000000,-235.809776,156.353652,-0.025094,27.704757,0.695702,435824.956573,0.971881,19.939246,0.904450,2.945671,12.502434,11.463344,178.411176,179.413816,194.288184,176.206140,153.718690,159.668669,32.000000,154.667404,70.223345,64.428982,98.212034,4.967507,43.206224,69.000000,80.318585,32.290000,36.781883,59.585393,40.182615
54.631054,64.866372,161.506051,152.549610,108.610753,106.988893,29.252603,14.199387,156.086713,4.350593,62.906237,55.556919,151.779451,161.329855,149.234468,156.440919,106.208536,154.375886,-0.000839,-1.756042,32.000000,-235.809610,156.341043,-0.025089,27.700829,0.696728,435761.025395,0.971512,19.951859,0.900475,2.950497,11.520538,7.784661,178.405913,179.411195,194.283648,176.204743,153.647923,159.663026,32.000000,154.664725,70.226904,64.433469,98.216111,4.967507,43.258112,69.000000,80.318760,32.290000,36.795603,59.597510,40.073150
54.625980,64.884251,161.572427,152.551858,108.785981,106.972740,29.287708,14.199513,156.077392,4.350472,62.939355,55.569315,151.779442,161.322128,149.231419,156.430739,106.209196,154.366257,-0.000839,-1.756621,32.000000,-235.809499,156.331735,-0.025005,27.701675,0.697899,435776.835329,0.971804,19.971589,0.897821,2.955264,16.556327,7.702058,178.402298,179.408318,194.282493,176.200454,153.601949,159.660704,32.000000,154.673435,70.230283,64.437987,98.220372,4.967507,43.265984,69.000000,80.345860,32.290000,36.807709,59.595011,40.273003
54.665965,64.898615,161.386996,152.554333,108.989484,106.980886,29.293060,14.199381,156.083509,4.350315,62.867786,55.591108,151.780600,161.331228,149.229917,156.434130,106.209799,154.367390,-0.000838,-1.756650,32.000000,-235.809767,156.336226,-0.025004,27.704325,0.698188,435757.486524,0.972391,19.980305,0.892536,2.956305,12.081855,11.339796,178.400263,179.408091,194.277277,176.198872,153.603141,159.660256,32.000000,154.676911,70.232980,64.442691,98.224608,4.967507,43.263779,69.000000,80.325581,32.290000,36.824718,59.589524,40.331550
54.685377,64.900174,160.992082,152.556931,109.163999,107.017621,29.298868,14.199400,156.093973,4.350192,62.767753,55.597758,151.781194,161.342729,149.231092,156.444926,106.210244,154.371959,-0.000836,-1.755485,32.000000,-235.809648,156.345843,-0.025012,27.705863,0.698435,435718.750531,0.971225,20.003078,0.887643,2.957795,8.088673,2.069894,178.399475,179.405320,194.275406,176.195195,153.663179,159.664525,32.000000,154.676236,70.235369,64.447661,98.229644,4.967507,43.144237,69.000000,80.309202,32.290000,36.825673,59.592602,40.282688
54.676245,64.869114,161.003442,152.552489,109.362311,107.050065,29.255995,14.199254,156.103397,4.350324,62.688148,55.607652,151.778991,161.353510,149.233644,156.454908,106.211088,154.381510,-0.000837,-1.754913,32.000000,-235.809766,156.356861,-0.025028,27.708166,0.697158,435743.472273,0.970373,19.978890,0.887538,2.952239,16.375421,8.293867,178.397460,179.405213,194.271086,176.193928,153.713326,159.660994,32.000000,154.679360,70.236825,64.452005,98.234535,4.967507,43.120593,69.000000,80.324280,32.290000,36.808388,59.597549,40.243069
54.689200,64.839692,160.881414,152.546076,109.477455,107.074263,29.266816,14.199046,156.115333,4.350768,62.597251,55.611858,151.774543,161.369317,149.237099,156.469413,106.211277,154.394378,-0.000838,-1.752011,32.000000,-235.809940,156.366309,-0.025006,27.707000,0.695500,435880.998348,0.970137,19.961740,0.889102,2.943970,5.000976,10.172261,178.395282,179.400433,194.270558,176.190039,153.677534,159.662744,32.000000,154.676751,70.237378,64.456045,98.239177,4.967507,43.078252,69.000000,80.325347,32.290000,36.782579,59.598198,40.338227
54.670690,64.811469,160.863033,152.537853,109.215582,107.102634,29.259833,14.199129,156.113239,4.350818,62.587980,55.593836,151.769150,161.364387,149.240094,156.470935,106.211115,154.395721,-0.000839,-1.749138,32.000000,-235.809788,156.363884,-0.025000,27.700944,0.695760,435974.357784,0.971952,19.939480,0.892460,2.944669,8.578317,13.812664,178.391949,179.399079,194.267926,176.188166,153.611328,159.667541,32.000000,154.677371,70.238412,64.459647,98.243299,4.967507,43.061437,69.000000,80.337752,32.290000,36.758041,59.588993,40.137200
54.652205,64.784006,160.746268,152.527982,109.123288,107.098392,29.277481,14.199120,156.105905,4.350929,62.647448,55.575988,151.761742,161.357868,149.240359,156.463203,106.211211,154.388755,-0.000839,-1.748589,32.000000,-235.809747,156.354430,-0.025021,27.696389,0.695219,436022.574519,0.971480,19.897573,0.897928,2.941740,13.407530,7.305837,178.387566,179.392547,194.268336,176.184224,153.575988,159.673964,32.000000,154.672336,70.239688,64.462842,98.247296,4.967507,43.036833,69.000000,80.373179,32.290000,36.734361,59.587291,40.122087
54.676884,64.800909,160.583347,152.523834,109.251312,107.077950,29.278754,14.199256,156.102674,4.350522,62.696225,55.589026,151.756599,161.354399,149.238176,156.456906,106.211469,154.380075,-0.000840,-1.750311,32.000000,-235.809504,156.350353,-0.025047,27.697553,0.695679,436111.373421,0.972260,19.887188,0.898680,2.942400,7.368277,7.142048,178.384305,179.390600,194.264835,176.180604,153.614714,159.680512,32.000000,154.670190,70.241829,64.465846,98.251456,4.967507,42.979701,69.000000,80.379134,32.290000,36.735400,59.587193,40.221426
54.690925,64.814238,160.649299,152.522675,109.338961,107.081958,29.295691,14.199206,156.107295,4.350382,62.681681,55.593676,151.754158,161.357628,149.232954,156.458601,106.210620,154.379545,-0.000837,-1.751812,32.000000,-235.809665,156.353954,-0.025056,27.696032,0.695500,436068.428744,0.971928,19.877546,0.895520,2.941259,11.446248,11.783705,178.380719,179.385595,194.262890,176.178926,153.670284,159.680870,32.000000,154.664528,70.242598,64.467572,98.254267,4.967507,42.965252,69.000000,80.356263,32.290000,36.747382,59.595366,40.250626
54.674777,64.820346,160.815871,152.522161,109.228473,107.090049,29.299521,14.199274,156.101050,4.350568,62.701430,55.581301,151.751669,161.351290,149.228035,156.454713,106.209954,154.373807,-0.000838,-1.751823,32.000000,-235.809470,156.348757,-0.025056,27.691761,0.694371,435990.947442,0.971259,19.870659,0.891447,2.936951,7.766865,5.649200,178.376703,179.383322,194.261767,176.173350,156.601543,159.677391,32.000000,154.660638,70.243933,64.468636,98.256530,4.967507,43.019623,69.000000,80.383307,32.290000,36.756414,59.597578,40.270655
54.676754,64.815586,160.917137,152.519949,109.267322,107.081864,29.275275,14.199166,156.090598,4.350799,62.751223,55.574556,151.748302,161.342290,149.224137,156.445028,106.208889,154.363599,-0.000838,-1.751818,32.000000,-235.809587,156.339892,-0.025008,27.689056,0.694540,436017.742654,0.970493,19.870458,0.892062,2.937403,7.739130,15.888409,178.372228,179.380391,194.257439,176.173690,160.943460,159.673532,32.000000,154.647370,70.245598,64.469411,98.259066,4.967507,43.045926,69.000000,80.391966,32.290000,36.751799,59.595484,40.066694
54.676108,64.833891,161.170889,152.520929,109.391986,107.065573,29.292948,14.199103,156.082003,4.350473,62.790345,55.583330,151.745980,161.333601,149.220093,156.434324,106.207911,154.354083,-0.000837,-1.752311,32.000000,-235.809705,156.332114,-0.024757,27.687921,0.695602,436072.067477,0.970772,19.892126,0.890206,2.941317,9.524912,11.558039,178.368093,179.377893,194.255286,176.168563,165.377815,159.672583,32.000000,154.650407,70.246381,64.469619,98.259754,4.967507,43.105575,69.000000,80.403560,32.290000,36.760069,59.582551,40.364712
54.677076,64.848513,161.437107,152.523239,109.580116,107.057414,29.280689,14.199160,156.081805,4.350029,62.771384,55.592889,151.745881,161.339126,149.216266,156.433506,106.206893,154.354214,-0.000838,-1.753994,32.000000,-235.809740,156.335426,-0.024703,27.687668,0.695989,436032.221249,0.971451,19.885460,0.886780,2.943063,8.100460,8.701047,178.365130,179.376025,194.251134,176.168934,169.886538,159.668277,32.000000,154.635062,70.247555,64.470743,98.260820,4.967507,43.187103,69.000000,80.409164,32.290000,36.773296,59.585265,40.311741
