OSU 80 Ton Compressor Load Stand
54.682972,64.853683,161.593618,152.525029,109.438608,107.080411,29.278036,14.199212,156.078835,4.349501,62.758251,55.587086,151.746401,161.335603,149.213257,156.432438,106.206305,154.353501,-0.000836,-1.753988,32.000000,-235.809518,156.336109,-0.024730,27.684857,0.696978,435994.354413,0.970777,19.904388,0.883573,2.947739,9.311870,11.653529,178.362289,179.377810,194.248805,176.166635,174.427533,159.667218,32.000000,154.638651,70.249671,64.470864,98.262062,4.967507,43.250014,69.000000,80.408443,32.290000,36.783485,59.593526,40.055102
54.672293,64.843635,161.565874,152.524451,109.463816,107.086354,29.286648,14.199233,156.075700,4.349491,62.773947,55.581871,151.744658,161.332921,149.212695,156.427405,106.205070,154.353144,-0.000835,-1.753988,32.000000,-235.809385,156.331593,-0.024687,27.683329,0.698022,435982.526685,0.971129,19.918078,0.884648,2.952556,7.890911,9.260783,178.361404,179.373864,194.243926,176.168823,178.884752,159.657309,32.000000,154.638490,70.251220,64.470519,98.263631,4.967507,43.270239,69.000000,80.430047,32.290000,36.774552,59.586790,40.167354
54.667441,64.849236,161.493471,152.523923,109.508217,107.086202,29.298164,14.199209,156.067816,4.349531,62.790040,55.577727,151.743417,161.328446,149.211626,156.418952,106.203405,154.349101,-0.000837,-1.754990,32.000000,-235.809447,156.325035,-0.024644,27.681078,0.698803,436080.879012,0.971323,19.917565,0.884923,2.955099,8.823396,16.151912,178.359093,179.372837,194.243104,176.166908,180.351405,159.660340,32.000000,154.647218,70.252696,64.469846,98.265064,4.967507,43.229496,69.000000,80.445640,32.290000,36.774338,59.581833,40.184449
54.648937,64.855806,161.421758,152.524083,109.364900,107.094248,29.277560,14.198998,156.054401,4.349644,62.810274,55.566577,151.742573,161.317900,149.210604,156.408978,106.202484,154.345154,-0.000836,-1.754996,32.000000,-235.809595,156.313426,-0.024659,27.675594,0.698897,436100.735350,0.971275,19.917810,0.886001,2.955169,16.304326,8.749587,178.356363,179.369645,194.237928,176.170394,180.293204,159.657479,32.000000,154.655904,70.254162,64.469326,98.266676,4.967507,43.235700,69.000000,80.471209,32.290000,36.778916,59.592071,40.000443
54.621262,64.866152,161.164154,152.524733,108.995147,107.086346,29.294477,14.198886,156.033840,4.349856,62.865749,55.548895,151.742033,161.298927,149.209484,156.388765,106.201903,154.331476,-0.000836,-1.755592,32.000000,-235.809722,156.292531,-0.024680,27.668922,0.698740,436114.457828,0.971002,19.928088,0.885888,2.954107,14.702600,15.005739,178.355144,179.367193,194.237983,176.166579,180.259050,159.662285,32.000000,154.663243,70.256596,64.468723,98.268693,4.967507,43.156319,69.000000,80.522204,32.290000,36.784330,59.581587,39.996848
54.612224,64.883082,161.233880,152.525680,108.874994,107.062004,29.281694,14.198863,156.010453,4.349728,62.941940,55.536145,151.742296,161.274632,149.207329,156.366339,106.200548,154.314981,-0.000835,-1.757329,32.000000,-235.809778,156.268952,-0.024704,27.663995,0.698902,436171.671955,0.972139,19.952495,0.885072,2.953795,8.769276,8.526084,178.353881,179.365034,194.233323,176.169136,180.262207,159.664414,32.000000,154.663953,70.259381,64.468575,98.270039,4.967507,43.145528,69.000000,80.541295,32.290000,36.798059,59.585078,40.158477
54.624457,64.920728,161.186045,152.531370,108.812157,107.041667,29.259310,14.198846,155.992083,4.349269,62.993291,55.543501,151.744193,161.254298,149.203414,156.346486,106.198599,154.299632,-0.000833,-1.759084,32.000000,-235.809789,156.250584,-0.024741,27.660305,0.698385,436174.072198,0.972078,19.989530,0.879637,2.950575,8.139341,9.808789,178.352485,179.359817,194.230650,176.167066,180.328600,159.668152,32.000000,154.664793,70.260369,64.467030,98.270125,4.967507,43.173578,69.000000,80.546507,32.290000,36.823435,59.592140,40.150700
54.612295,64.949119,160.976599,152.538015,108.652151,107.029471,29.278850,14.198943,155.972386,4.349037,63.033467,55.531774,151.748142,161.233660,149.199309,156.325815,106.197457,154.284584,-0.000833,-1.759645,32.000000,-235.809708,156.231140,-0.024728,27.654144,0.698792,436107.304896,0.972503,20.015177,0.873737,2.952340,9.189935,5.916909,178.352105,179.353849,194.224907,176.169570,180.376677,159.672556,32.000000,154.660023,70.261315,64.466211,98.270298,4.967507,43.104058,69.000000,80.569098,32.290000,36.850844,59.591727,40.066914
54.598642,64.974602,160.839202,152.544926,108.443403,107.010917,29.277088,14.198901,155.947313,4.348860,63.100110,55.522776,151.751747,161.206079,149.197687,156.299861,106.196078,154.262278,-0.000833,-1.761423,32.000000,-235.809736,156.206597,-0.024741,27.649081,0.698463,436072.636418,0.972919,20.041025,0.868934,2.950804,7.644619,3.314454,178.350765,179.348545,194.221525,176.171713,180.348163,159.677356,32.000000,154.656398,70.262317,64.465269,98.270293,4.967507,43.034675,69.000000,80.603743,32.290000,36.870590,59.575008,40.185403
54.596253,65.003527,160.828825,152.551412,108.396649,106.984138,29.278192,14.198729,155.924442,4.348196,63.156459,55.518328,151.756237,161.181777,149.196884,156.274350,106.195763,154.239024,-0.000832,-1.763192,32.000000,-235.809889,156.181084,-0.024732,27.645726,0.697921,436073.574466,0.972473,20.081146,0.863454,2.947626,8.151857,9.699453,178.349556,179.346506,194.216787,176.174555,175.889349,159.680847,32.000000,154.656317,70.263752,64.464739,98.270176,4.967507,43.038608,69.000000,80.623463,32.290000,36.894753,59.591373,40.098609
54.608583,65.036124,160.791956,152.560043,108.329372,106.971887,29.281546,14.198754,155.905203,4.347723,63.168732,55.526893,151.761484,161.163330,149.196854,156.256613,106.194473,154.219881,-0.000831,-1.764914,32.000000,-235.809775,156.163870,-0.024776,27.642204,0.697616,436045.552436,0.972698,20.119801,0.855019,2.945846,19.018228,10.227459,178.350091,179.341513,194.213963,176.175499,171.363000,159.685821,32.000000,154.660495,70.265117,64.463904,98.269854,4.967507,43.020518,69.000000,80.623178,32.290000,36.921071,59.585698,40.191859
54.582815,65.053569,160.756015,152.566758,108.001829,106.959647,29.309334,14.198856,155.885102,4.347330,63.196492,55.514729,151.765981,161.141207,149.198581,156.239512,106.192923,154.199177,-0.000829,-1.766672,32.000000,-235.809562,156.144092,-0.024790,27.636153,0.697575,435978.661764,0.972541,20.151030,0.845101,2.945785,9.158334,12.577706,178.349606,179.339000,194.206725,176.178677,166.854266,159.692525,32.000000,154.663102,70.267261,64.462609,98.269394,4.967507,43.010905,69.000000,80.658141,32.290000,36.942174,59.593585,39.974912
54.581916,65.067639,160.558501,152.572199,107.808440,106.947511,29.289597,14.198858,155.859308,4.346929,63.244557,55.503261,151.769104,161.115263,149.200964,156.212547,106.192159,154.176260,-0.000829,-1.768433,32.000000,-235.809512,156.119790,-0.024818,27.631418,0.697327,435968.184555,0.972160,20.171733,0.837967,2.944445,5.683150,7.702869,178.351542,179.333201,194.203473,176.179277,162.422655,159.697632,32.000000,154.663879,70.269416,64.461362,98.269410,4.967507,42.955537,69.000000,80.692980,32.290000,36.950634,59.588757,40.019299
54.576746,65.090114,160.624602,152.577009,107.679756,106.927187,29.286715,14.198828,155.834764,4.346821,63.277949,55.498450,151.773197,161.089820,149.202110,156.187708,106.190968,154.152984,-0.000829,-1.770188,32.000000,-235.809450,156.097847,-0.024813,27.626268,0.697648,435963.770487,0.971680,20.214039,0.830403,2.945176,5.240698,10.342785,178.351756,179.332836,194.196488,176.182520,158.054192,159.701402,32.000000,154.671813,70.271723,64.460415,98.269052,4.967507,42.939251,69.000000,80.707277,32.290000,36.969712,59.579895,40.013723
54.576271,65.113093,160.495067,152.583260,107.643640,106.902861,29.289788,14.198939,155.809539,4.346897,63.319994,55.491507,151.777769,161.063369,149.205022,156.164416,106.190472,154.127991,-0.000829,-1.770202,32.000000,-235.809343,156.072282,-0.024815,27.621194,0.696927,435935.427186,0.972278,20.228977,0.821081,2.941606,11.122589,11.606834,178.353073,179.329184,194.192668,176.183321,153.653941,159.708591,32.000000,154.678869,70.275081,64.459439,98.269459,4.967507,42.938039,69.000000,80.734705,32.290000,36.989151,59.590497,39.871023
54.574798,65.137558,160.232261,152.589623,107.651545,106.878345,29.261847,14.199005,155.782360,4.346648,63.372542,55.482734,151.782168,161.038318,149.206555,156.139875,106.189631,154.104688,-0.000829,-1.770192,32.000000,-235.809289,156.049233,-0.024843,27.617247,0.697307,435889.991687,0.972350,20.256441,0.812024,2.943096,8.234954,9.879417,178.353434,179.329589,194.187665,176.185342,149.173210,159.710573,32.000000,154.687491,70.278477,64.458353,98.269654,4.967507,42.853001,69.000000,80.747657,32.290000,37.009433,59.587586,40.023701
54.576429,65.163982,160.118135,152.596492,107.753207,106.866273,29.269812,14.199086,155.759590,4.346160,63.400462,55.484065,151.787833,161.015948,149.208993,156.118719,106.188128,154.083779,-0.000830,-1.770171,32.000000,-235.809208,156.027308,-0.024800,27.616736,0.696805,435824.124665,0.972095,20.279879,0.801517,2.940748,8.318699,11.487865,178.354315,179.326123,194.183932,176.184213,144.640095,159.721099,32.000000,154.699160,70.281787,64.456260,98.268764,4.967507,42.801478,69.000000,80.768801,32.290000,37.031045,59.585373,39.955469
54.572490,65.192838,159.908172,152.604261,107.688007,106.854121,29.271509,14.198979,155.741547,4.345604,63.400580,55.478310,151.794077,160.998842,149.212514,156.098952,106.186808,154.066086,-0.000829,-1.770152,32.000000,-235.809210,156.008359,-0.024791,27.613470,0.695753,435760.249436,0.972893,20.305766,0.792096,2.936012,9.320599,10.414384,178.354180,179.324060,194.176846,176.186269,140.157249,159.729880,32.000000,154.709958,70.285303,64.454069,98.267433,4.967507,42.733017,69.000000,80.786421,32.290000,37.055809,59.593654,39.893841
54.564574,65.202839,159.686570,152.610210,107.371260,106.849980,29.259099,14.199025,155.718365,4.345164,63.421849,55.466200,151.800299,160.975156,149.217425,156.077729,106.185997,154.042376,-0.000829,-1.770159,32.000000,-235.809074,155.984939,-0.024802,27.609038,0.695254,435749.992578,0.972555,20.330615,0.784392,2.933833,7.800373,10.104747,178.357086,179.320331,194.172435,176.185425,135.756862,159.737744,32.000000,154.721553,70.289146,64.452752,98.265783,4.967507,42.665293,69.000000,80.808145,32.290000,37.070126,59.585236,40.021940
54.546450,65.216757,159.487644,152.615389,107.185055,106.829525,29.265863,14.199000,155.693818,4.344954,63.443162,55.463176,151.804599,160.950966,149.221986,156.052022,106.185029,154.019228,-0.000829,-1.770167,32.000000,-235.809021,155.961479,-0.024845,27.605985,0.694507,435745.908755,0.972541,20.363273,0.777919,2.930197,6.671977,9.048977,178.356572,179.320289,194.165115,176.188853,135.770331,159.746108,32.000000,154.740970,70.293046,64.451370,98.262878,4.967507,42.572407,69.000000,80.849700,32.290000,37.080858,59.572057,40.005726
54.557552,65.232033,159.340468,152.620501,106.824932,106.817090,29.280300,14.198983,155.668681,4.344517,63.456204,55.459349,151.809235,160.927026,149.226652,156.028145,106.183696,153.998853,-0.000829,-1.770742,32.000000,-235.809009,155.938034,-0.024870,27.599542,0.693823,435749.296111,0.973098,20.380916,0.768287,2.926561,8.201377,6.477049,178.355792,179.318369,194.158155,176.190281,135.716021,159.756925,32.000000,154.747117,70.296798,64.449952,98.258790,4.967507,42.521506,69.000000,80.851731,32.290000,37.094921,59.583485,39.890539
54.513244,65.246110,159.124969,152.626250,106.508657,106.804891,29.277838,14.199066,155.634334,4.344158,63.533683,55.430780,151.814435,160.892730,149.230662,155.997796,106.181749,153.973276,-0.000831,-1.772465,32.000000,-235.808848,155.906191,-0.024870,27.589164,0.693234,435699.490032,0.973080,20.412331,0.759058,2.923887,6.179696,7.687411,178.355189,179.316732,194.151255,176.190640,131.209631,159.762935,32.000000,154.759900,70.300437,64.447743,98.253744,4.967507,42.441207,69.000000,80.913591,32.290000,37.107529,59.582000,39.998169
54.500901,65.272035,159.166059,152.631806,106.309766,106.752076,29.293394,14.199136,155.596977,4.343714,63.649168,55.416948,151.819512,160.850911,149.234050,155.959087,106.180102,153.939409,-0.000832,-1.774221,32.000000,-235.808825,155.866601,-0.024868,27.580866,0.692588,435664.769504,0.972308,20.416888,0.751414,2.920594,13.748683,3.757138,178.353197,179.315400,194.143662,176.193943,126.685811,159.769647,32.000000,154.773670,70.304583,64.445595,98.247507,4.967507,42.409523,69.000000,80.965300,32.290000,37.126813,59.589150,39.984009
54.505401,65.316868,159.287289,152.641077,106.094324,106.699146,29.284157,14.199223,155.559970,4.343431,63.758780,55.397387,151.826744,160.810348,149.235325,155.920219,106.177926,153.903040,-0.000833,-1.774811,32.000000,-235.808776,155.826733,-0.025017,27.573022,0.692535,435669.331808,0.973190,20.473753,0.742092,2.919015,7.848391,7.268561,178.353205,179.311900,194.136788,176.195335,122.225429,159.776911,32.000000,154.792128,70.308225,64.443386,98.240820,4.967507,42.420839,69.000000,80.992404,32.290000,37.157421,59.586200,39.901618
54.499500,65.369588,159.222084,152.652959,105.893077,106.662631,29.282982,14.199410,155.524655,4.343249,63.863926,55.407949,151.835760,160.774228,149.237118,155.883865,106.176744,153.869314,-0.000833,-1.776580,32.000000,-235.808612,155.795312,-0.025047,27.569851,0.692783,435501.808747,0.972503,20.511603,0.728815,2.920430,7.475602,13.202327,178.352584,179.310393,194.130169,176.198747,117.850231,159.782962,32.000000,154.803775,70.312379,64.441061,98.234056,4.967507,42.398796,69.000000,81.018484,32.290000,37.204037,59.579817,40.115483
54.512639,65.419173,159.218146,152.666350,106.074879,106.634352,29.282167,14.199257,155.501928,4.343493,63.811418,55.421303,151.845699,160.751207,149.239107,155.858344,106.174759,153.843638,-0.000832,-1.778308,32.000000,-235.808797,155.774811,-0.025025,27.569255,0.693163,435349.289671,0.972355,20.552087,0.714960,2.922413,10.633276,9.859848,178.350933,179.310161,194.122460,176.202550,113.473216,159.790919,32.000000,154.820304,70.316029,64.438229,98.226027,4.967507,42.386093,69.000000,81.036961,32.290000,37.246894,59.582482,40.050700
54.530143,65.441480,159.338898,152.678074,106.130923,106.638439,29.290609,14.199280,155.488889,4.343444,63.721640,55.430178,151.855732,160.736309,149.244471,155.843629,106.172732,153.828547,-0.000832,-1.777699,32.000000,-235.808753,155.762875,-0.024892,27.567582,0.692923,435279.621372,0.972314,20.610509,0.701274,2.921533,13.042057,8.243917,178.352053,179.308924,194.115732,176.206339,109.016721,159.799848,32.000000,154.827576,70.319395,64.435870,98.217591,4.967507,42.385610,69.000000,81.033683,32.290000,37.274665,59.591845,40.087017
54.526832,65.444174,159.439010,152.685473,106.108293,106.650813,29.260954,14.199199,155.476380,4.343428,63.648688,55.424831,151.862983,160.722823,149.252244,155.830570,106.169663,153.816821,-0.000832,-1.775909,32.000000,-235.808872,155.752371,-0.024779,27.563241,0.692652,435228.253486,0.971953,20.647401,0.691939,2.920757,6.288625,10.672770,178.352274,179.309868,194.107946,176.210227,108.980081,159.808617,32.000000,154.840575,70.321529,64.432050,98.207210,4.967507,42.416650,69.000000,81.057709,32.290000,37.286679,59.598090,40.074544
54.514520,65.437619,159.413489,152.689487,105.973461,106.646813,29.271635,14.199224,155.457429,4.343314,63.620223,55.414160,151.867326,160.702864,149.261700,155.813238,106.167109,153.802753,-0.000833,-1.774286,32.000000,-235.808733,155.732904,-0.024755,27.556736,0.693022,435267.833570,0.971423,20.652800,0.687313,2.922033,7.417789,7.794388,178.352002,179.307698,194.101063,176.213117,109.009452,159.819026,32.000000,154.849312,70.324421,64.428889,98.196466,4.967507,42.410191,69.000000,81.091737,32.290000,37.282260,59.589327,40.144610
54.514586,65.432174,159.298776,152.691054,105.758764,106.626599,29.262852,14.199123,155.436635,4.343499,63.614019,55.409259,151.871128,160.681447,149.270165,155.792390,106.165215,153.784130,-0.000832,-1.773813,32.000000,-235.808836,155.713362,-0.024821,27.551756,0.693672,435329.791582,0.972593,20.658692,0.685211,2.924047,8.271356,10.661460,178.352870,179.308566,194.091798,176.215860,109.069584,159.832466,32.000000,154.865213,70.326977,64.425577,98.184479,4.967507,42.363334,69.000000,81.120619,32.290000,37.279214,59.597205,40.079974
54.503615,65.445010,159.263742,152.693836,105.698112,106.606089,29.246204,14.199217,155.423738,4.342927,63.604275,55.434121,151.875210,160.670119,149.276883,155.776939,106.163043,153.772324,-0.000834,-1.773826,32.000000,-235.808831,155.703727,-0.024792,27.554612,0.693861,435318.220818,0.972427,20.664028,0.681560,2.924239,10.560535,5.697190,178.351689,179.305528,194.086009,176.220552,109.104369,159.842678,32.000000,154.880009,70.329102,64.422771,98.171468,4.967507,42.320637,69.000000,81.163182,32.290000,37.286375,59.594785,40.276672
54.543308,65.450427,159.127059,152.696796,105.829391,106.610060,29.284948,14.199324,155.431123,4.342748,63.475748,55.465991,151.879742,160.680275,149.282185,155.782421,106.160400,153.774109,-0.000835,-1.773842,32.000000,-235.808727,155.710454,-0.024764,27.558254,0.693371,435231.139977,0.972519,20.658520,0.675243,2.922131,8.768198,7.464886,178.351840,179.306443,194.078798,176.223376,109.056234,159.854800,32.000000,154.888060,70.331532,64.419295,98.157516,4.967507,42.290858,69.000000,81.152752,32.290000,37.295573,59.589848,40.337200
54.543660,65.436631,159.188477,152.697101,105.540965,106.654768,29.247376,14.199219,155.435091,4.343336,63.369045,55.457832,151.881873,160.685474,149.288975,155.787042,106.158140,153.776953,-0.000835,-1.770498,32.000000,-235.808731,155.712277,-0.024788,27.554356,0.693206,435177.564361,0.973136,20.681955,0.672207,2.922077,15.543794,8.218343,178.352495,179.307013,194.071793,176.228454,109.007267,159.866929,32.000000,154.890016,70.334323,64.416391,98.143086,4.967507,42.261415,69.000000,81.154156,32.290000,37.298569,59.585954,40.275498
54.522966,65.391828,159.113495,152.691914,105.367800,106.670573,29.266135,14.199404,155.430300,4.343877,63.333846,55.453837,151.880604,160.679940,149.297570,155.782400,106.155556,153.772008,-0.000835,-1.768144,32.000000,-235.808614,155.706422,-0.024816,27.554249,0.692038,435179.262251,0.971116,20.649034,0.675637,2.917444,8.536214,3.045948,178.354227,179.307931,194.064702,176.229678,108.994720,159.877705,32.000000,154.901831,70.336880,64.413507,98.127940,4.967507,42.247493,69.000000,81.189706,32.290000,37.262521,59.594530,40.248278
54.558836,65.381582,159.079233,152.686350,105.530531,106.662623,29.274249,14.199370,155.435287,4.344057,63.268172,55.478436,151.877965,160.687403,149.302938,155.785977,106.152796,153.773141,-0.000836,-1.766978,32.000000,-235.808724,155.710228,-0.024817,27.560349,0.692653,435346.856836,0.972729,20.634900,0.679151,2.918551,5.357949,10.561700,178.353605,179.307490,194.054856,176.234219,109.055575,159.887638,32.000000,154.901010,70.338200,64.409598,98.112511,4.967507,42.190547,69.000000,81.197836,32.290000,37.245647,59.585600,40.480266
54.579404,65.363016,159.278592,152.681926,105.569572,106.686971,29.279069,14.199488,155.449657,4.344178,63.151069,55.503906,151.877959,160.704467,149.306988,155.800308,106.150055,153.783911,-0.000835,-1.765984,32.000000,-235.808619,155.725570,-0.024790,27.563464,0.692644,435368.467046,0.972541,20.610080,0.679554,2.918284,8.494069,7.981159,178.356309,179.306403,194.048162,176.236954,109.101371,159.897075,32.000000,154.914146,70.339097,64.406162,98.096742,4.967507,42.225321,69.000000,81.183638,32.290000,37.234893,59.589474,40.274544
54.588302,65.332638,159.475956,152.676258,105.467354,106.719611,29.295368,14.199566,155.469293,4.344592,63.066132,55.511246,151.875340,160.726074,149.311182,155.819939,106.147242,153.797815,-0.000837,-1.762469,32.000000,-235.808396,155.745965,-0.024812,27.567721,0.691787,435302.254318,0.971466,20.565199,0.682814,2.915737,8.658672,6.195278,178.357067,179.305347,194.040748,176.241823,109.109576,159.898418,32.000000,154.917088,70.339158,64.402397,98.080452,4.967507,42.264796,69.000000,81.193025,32.290000,37.217099,59.591382,40.253561
54.601226,65.286960,159.772572,152.666966,105.573013,106.743932,29.312407,14.199661,155.487482,4.344946,63.000565,55.521330,151.870330,160.744609,149.315478,155.837603,106.143455,153.811926,-0.000836,-1.760136,32.000000,-235.808269,155.765116,-0.024836,27.573783,0.692358,435367.577674,0.971074,20.526778,0.690305,2.918291,5.849454,11.419435,178.359319,179.306844,194.035176,176.241806,109.046308,159.903556,32.000000,154.920017,70.338355,64.398116,98.063304,4.967507,42.341158,69.000000,81.195664,32.290000,37.179957,59.586632,40.334265
54.610468,65.257623,160.019096,152.657245,105.730304,106.768372,29.253962,14.199734,155.510899,4.344976,62.908261,55.542669,151.864207,160.769678,149.318081,155.860299,106.139455,153.830303,-0.000838,-1.758386,32.000000,-235.808217,155.789967,-0.024817,27.580358,0.693086,435458.292189,0.970577,20.487815,0.699251,2.921431,11.288132,10.446105,178.360780,179.308569,194.025609,176.243579,109.012624,159.899494,32.000000,154.919471,70.337048,64.393204,98.045958,4.967507,42.426831,69.000000,81.208945,32.290000,37.151796,59.588747,40.328542
54.620341,65.219326,160.166210,152.646486,105.633337,106.800947,29.269610,14.199785,155.534549,4.345186,62.830972,55.545075,151.857810,160.796409,149.320437,155.885718,106.136085,153.847947,-0.000839,-1.756609,32.000000,-235.808237,155.812024,-0.024917,27.583804,0.694036,435492.379603,0.969862,20.429666,0.709261,2.926172,5.613541,6.241249,178.362951,179.310701,194.018608,176.242347,109.021237,159.900575,32.000000,154.910604,70.337971,64.389258,98.030520,4.967507,42.454506,69.000000,81.201151,32.290000,37.124337,59.583554,40.162072
54.608227,65.181181,160.316366,152.634822,105.636366,106.821037,29.268183,14.199738,155.550596,4.345867,62.810878,55.557529,151.848753,160.814227,149.321611,155.902008,106.131940,153.864552,-0.000840,-1.755415,32.000000,-235.808279,155.827988,-0.024890,27.590753,0.694845,435553.109604,0.971764,20.391412,0.721365,2.930191,6.139243,6.583007,178.365507,179.312340,194.011054,176.244311,109.084184,159.895122,32.000000,154.905017,70.338868,64.384869,98.014979,4.967507,42.496861,69.000000,81.239049,32.290000,37.089233,59.598070,40.253561
54.641603,65.152304,160.591935,152.622386,105.852099,106.833254,29.251975,14.199715,155.577195,4.346221,62.743035,55.583649,151.841087,160.843841,149.320301,155.926699,106.127733,153.887456,-0.000841,-1.754244,32.000000,-235.808221,155.853279,-0.024899,27.600232,0.695352,435633.252603,0.971247,20.343593,0.732514,2.932355,14.447478,9.639857,178.367097,179.310010,194.005664,176.242723,109.130523,159.892094,32.000000,154.898549,70.340107,64.381042,97.999493,4.967507,42.552388,69.000000,81.221937,32.290000,37.065650,59.596506,40.349012
54.645207,65.128518,160.740439,152.613135,105.979081,106.870524,29.255155,14.199660,155.609307,4.346687,62.654050,55.601559,151.835046,160.876802,149.318483,155.959614,106.122948,153.915765,-0.000839,-1.752455,32.000000,-235.808310,155.882618,-0.024922,27.608176,0.696012,435678.685581,0.971616,20.317132,0.743980,2.935755,6.261436,6.381067,178.368117,179.309988,193.999899,176.242884,112.041213,159.891719,32.000000,154.894923,70.341954,64.376423,97.983291,4.967507,42.620305,69.000000,81.220133,32.290000,37.044816,59.590625,40.298168
54.650046,65.093106,160.695743,152.601772,106.073478,106.911099,29.285888,14.199665,155.637807,4.347411,62.608185,55.600470,151.826352,160.908706,149.317202,155.991228,106.118040,153.944067,-0.000839,-1.750712,32.000000,-235.808317,155.911777,-0.024986,27.614301,0.696453,435674.172470,0.971534,20.256065,0.758285,2.939005,10.284032,5.519713,178.368912,179.310774,193.995325,176.243064,116.439766,159.890280,32.000000,154.873917,70.342867,64.371081,97.966076,4.967507,42.622405,69.000000,81.225725,32.290000,37.020446,59.580830,40.308146
54.666046,65.059302,160.638699,152.589829,106.234442,106.935546,29.290874,14.199603,155.667308,4.347909,62.582627,55.609783,151.817542,160.941776,149.315570,156.016155,106.113699,153.967341,-0.000839,-1.748970,32.000000,-235.808432,155.937355,-0.024988,27.622613,0.696994,435800.375761,0.971634,20.228806,0.775547,2.941529,7.772525,8.149255,178.370092,179.314018,193.992007,176.242175,120.941422,159.885071,32.000000,154.864002,70.343797,64.366767,97.948659,4.967507,42.581295,69.000000,81.232275,32.290000,36.986204,59.599388,40.295527
54.691010,65.040342,160.950471,152.578834,106.400163,106.959935,29.279982,14.199655,155.700168,4.348294,62.530778,55.627977,151.809125,160.977816,149.311876,156.047798,106.109129,153.993522,-0.000840,-1.748391,32.000000,-235.808347,155.968337,-0.024948,27.631413,0.696785,435923.653832,0.970796,20.188726,0.792929,2.940450,10.103651,9.649167,178.370591,179.316562,193.986667,176.242790,120.941422,159.877024,32.000000,154.846076,70.343444,64.362213,97.929739,4.967507,42.637536,69.000000,81.208874,32.290000,36.970514,59.598749,40.241382
54.692449,65.015458,161.031859,152.569374,106.468458,106.988275,29.277875,14.199533,155.733164,4.348709,62.476962,55.642613,151.801550,161.013571,149.308055,156.081653,106.103698,154.023096,-0.000840,-1.747823,32.000000,-235.808499,155.997761,-0.024885,27.638813,0.696221,435974.101968,0.970450,20.139498,0.807526,2.938546,7.838675,5.773777,178.373207,179.317923,193.983574,176.241587,120.941422,159.869881,32.000000,154.835709,70.343713,64.357320,97.910382,4.967507,42.724636,69.000000,81.220029,32.290000,36.951444,59.589278,40.328836
54.712907,64.987422,160.961508,152.559030,106.458038,107.016519,29.274701,14.199566,155.766345,4.348765,62.438688,55.652009,151.793069,161.050748,149.303729,156.115816,106.098315,154.052385,-0.000840,-1.746090,32.000000,-235.808450,156.029210,-0.024908,27.648205,0.697034,436039.651297,0.970493,20.096479,0.823633,2.942905,5.538596,13.276880,178.374495,179.317497,193.981464,176.242227,120.941422,159.855800,32.000000,154.820742,70.343468,64.352466,97.890812,4.967507,42.681587,69.000000,81.200857,32.290000,36.929313,59.579866,40.171756
54.721332,64.959446,161.081893,152.548396,106.487856,107.053173,29.288177,14.199687,155.798101,4.349000,62.397925,55.669058,151.783709,161.086522,149.298635,156.149774,106.092661,154.081131,-0.000840,-1.746115,32.000000,-235.808314,156.059862,-0.024946,27.658862,0.697293,436130.869354,0.970727,20.070209,0.842092,2.944316,8.000969,10.456535,178.376637,179.319180,193.979362,176.239086,120.941422,159.847704,32.000000,154.812697,70.343166,64.347767,97.870968,4.967507,42.687570,69.000000,81.199623,32.290000,36.904442,59.595257,40.164640
54.738849,64.934741,161.182207,152.538064,106.657170,107.089701,29.263360,14.199708,155.832794,4.349129,62.339385,55.690867,151.775068,161.129544,149.292737,156.187350,106.087349,154.111500,-0.000840,-1.746114,32.000000,-235.808278,156.095184,-0.024980,27.668371,0.696618,436204.044164,0.970614,20.022463,0.860377,2.941929,7.419722,6.685521,178.379108,179.318110,193.980445,176.239417,120.941422,159.833042,32.000000,154.797772,70.341691,64.344140,97.851943,4.967507,42.745075,69.000000,81.185115,32.290000,36.883587,59.587232,40.156643
54.748961,64.901314,161.311923,152.526994,106.729300,107.130385,29.274339,14.199810,155.865201,4.349414,62.296701,55.700344,151.766169,161.168662,149.287234,156.223713,106.081381,154.141297,-0.000840,-1.745526,32.000000,-235.808184,156.127526,-0.024947,27.675357,0.696901,436320.689386,0.970261,19.986371,0.878693,2.943676,19.905546,5.469022,178.382770,179.319542,193.981963,176.234749,120.941422,159.825691,32.000000,154.781979,70.339616,64.340173,97.833585,4.967507,42.771661,69.000000,81.173703,32.290000,36.857769,59.581076,40.144757
54.742163,64.871952,161.315608,152.515533,106.804771,107.162882,29.244124,14.199805,155.893909,4.349565,62.291085,55.706968,151.756020,161.198653,149.281819,156.254627,106.076226,154.167814,-0.000839,-1.744965,32.000000,-235.808315,156.156733,-0.024968,27.683012,0.697019,436433.522644,0.971007,19.944796,0.897379,2.944567,10.364125,14.763989,178.383927,179.318423,193.982961,176.235804,125.475287,159.816111,32.000000,154.763256,70.338217,64.336660,97.816483,4.967507,42.794562,69.000000,81.179062,32.290000,36.831104,59.589681,40.177772
54.784989,64.849981,161.462421,152.504804,107.156173,107.190054,29.263879,14.199821,155.927495,4.349634,62.269696,55.735496,151.747424,161.238767,149.275410,156.287074,106.071766,154.201379,-0.000841,-1.744958,32.000000,-235.808419,156.190846,-0.025079,27.695987,0.697420,436558.492004,0.970726,19.901633,0.916467,2.946392,10.268237,9.970699,178.387600,179.318001,193.986809,176.230086,127.011773,159.807144,32.000000,154.746237,70.337302,64.333992,97.801114,4.967507,42.827761,69.000000,81.154913,32.290000,36.807746,59.586849,40.355468
54.796531,64.838726,161.544226,152.495930,107.433648,107.233430,29.282620,14.199912,155.969763,4.349583,62.191045,55.756384,151.740927,161.284062,149.267956,156.327390,106.066675,154.238957,-0.000842,-1.743795,32.000000,-235.808355,156.231773,-0.025167,27.707132,0.697491,436665.227304,0.972081,19.878818,0.933295,2.946826,18.367845,7.002933,178.388454,179.315390,193.988924,176.228366,127.003002,159.796959,32.000000,154.720519,70.335450,64.331120,97.787840,4.967507,42.852142,69.000000,81.126626,32.290000,36.797789,59.592543,40.313429
54.815938,64.804444,161.715584,152.485580,107.618721,107.290247,29.272283,14.199747,156.009291,4.349876,62.132417,55.768291,151.732159,161.324843,149.261949,156.366368,106.062058,154.277086,-0.000841,-1.742048,32.000000,-235.808688,156.273152,-0.025150,27.715122,0.697300,436725.301557,0.970773,19.815621,0.952531,2.947202,6.676332,8.080861,178.389163,179.313033,193.993835,176.221180,129.913994,159.789225,32.000000,154.706963,70.334488,64.329825,97.775931,4.967507,42.891189,69.000000,81.113726,32.290000,36.774912,59.594323,40.303010
54.815253,64.771481,161.928042,152.473885,107.716978,107.338866,29.290954,14.199792,156.040441,4.350191,62.110261,55.765796,151.722051,161.359242,149.255078,156.399362,106.057382,154.309096,-0.000842,-1.740315,32.000000,-235.808610,156.305570,-0.025131,27.722101,0.697446,436889.006565,0.970289,19.793260,0.974160,2.948074,5.837496,9.964580,178.388410,179.309504,193.994912,176.215792,134.383583,159.777037,32.000000,154.673717,70.332487,64.328015,97.765333,4.967507,42.966469,69.000000,81.099939,32.290000,36.746043,59.594264,40.301837
54.819266,64.745372,162.040957,152.462240,107.996529,107.363287,29.270490,14.199724,156.072324,4.350725,62.088788,55.797744,151.711584,161.396180,149.248957,156.432018,106.052741,154.341535,-0.000841,-1.740888,32.000000,-235.808726,156.336879,-0.025105,27.732368,0.697966,437069.577117,0.970676,19.740307,0.995555,2.950156,12.567240,13.952372,178.388355,179.309097,193.997828,176.207629,138.911822,159.767743,32.000000,154.650565,70.331011,64.326782,97.755292,4.967507,43.027983,69.000000,81.100669,32.290000,36.718166,59.587439,40.320398
54.835119,64.731650,162.190400,152.452041,108.293903,107.395807,29.278793,14.199681,156.109195,4.350702,62.041614,55.801707,151.703056,161.436257,149.240849,156.468953,106.047809,154.377307,-0.000840,-1.742624,32.000000,-235.808773,156.369949,-0.025151,27.735507,0.698905,437231.790275,0.970424,19.708003,1.014314,2.954069,11.990839,11.722983,178.386795,179.308311,193.996340,176.205161,143.423199,159.754928,32.000000,154.627057,70.330212,64.325982,97.747313,4.967507,43.055685,69.000000,81.084946,32.290000,36.705777,59.581813,40.331624
54.820066,64.703473,162.236682,152.441927,108.163779,107.432177,29.272901,14.199757,156.123021,4.350264,62.115880,55.779340,151.694501,161.452681,149.232705,156.488632,106.043704,154.396678,-0.000842,-1.742614,32.000000,-235.808758,156.379943,-0.025151,27.733396,0.699142,437301.785073,0.971177,19.678034,1.033224,2.955913,9.511960,17.271492,178.386091,179.305458,193.998727,176.196071,147.836320,159.747120,32.000000,154.599969,70.329188,64.325982,97.740147,4.967507,43.102760,69.000000,81.077717,32.290000,36.685255,59.577122,40.179900
54.804280,64.702237,162.268347,152.433488,108.042068,107.427899,29.274470,14.199822,156.129273,4.350000,62.266734,55.776232,151.685601,161.461464,149.222367,156.493587,106.039866,154.406421,-0.000842,-1.743783,32.000000,-235.808776,156.385698,-0.025130,27.735707,0.699630,437414.712956,0.970848,19.649067,1.053890,2.957783,11.797356,5.350050,178.383164,179.306673,193.997584,176.194551,152.187883,159.728429,32.000000,154.583740,70.328168,64.326643,97.734574,4.967507,43.113522,69.000000,81.103112,32.290000,36.671895,59.584213,40.319445
54.833159,64.720665,162.438936,152.428673,108.191636,107.419561,29.252169,14.199840,156.142131,4.349726,62.352539,55.796263,151.679797,161.475040,149.210023,156.502618,106.036690,154.419620,-0.000841,-1.745584,32.000000,-235.808761,156.396480,-0.025112,27.739699,0.700261,437542.188628,0.971595,19.635365,1.066513,2.959440,9.133754,9.501564,178.381456,179.304997,194.001490,176.186135,153.594441,159.713581,32.000000,154.569184,70.328113,64.326997,97.730448,4.967507,43.161448,69.000000,81.079073,32.290000,36.681119,59.590468,40.250773
54.838639,64.751479,162.531819,152.429427,107.953764,107.435621,29.282496,14.199860,156.157317,4.349588,62.392869,55.802509,151.677647,161.493892,149.197189,156.517070,106.032667,154.433197,-0.000841,-1.747326,32.000000,-235.808667,156.411854,-0.025142,27.740306,0.700516,437542.590486,0.971811,19.649316,1.074634,2.960870,8.216508,8.608095,178.380899,179.307310,194.000459,176.181534,149.071210,159.695227,32.000000,154.561750,70.327147,64.327616,97.727460,4.967507,43.213524,69.000000,81.061965,32.290000,36.705984,59.580082,40.175131
54.820005,64.750151,162.681648,152.428321,107.874406,107.455793,29.262183,14.199840,156.167484,4.349274,62.455667,55.799275,151.675648,161.502648,149.187527,156.525789,106.029640,154.443156,-0.000841,-1.747363,32.000000,-235.808718,156.421300,-0.025129,27.741906,0.700682,437521.423066,0.971957,19.639966,1.083613,2.962422,5.666006,10.784201,178.379430,179.308150,194.002316,176.177348,144.566235,159.681277,32.000000,154.551055,70.326985,64.328201,97.727365,4.967507,43.254075,69.000000,81.077661,32.290000,36.712978,59.590419,40.276745
54.845265,64.758008,162.781235,152.427494,107.912035,107.459724,29.274364,14.199848,156.175254,4.349309,62.512069,55.792674,151.673022,161.512092,149.179491,156.532212,106.026690,154.448416,-0.000841,-1.747368,32.000000,-235.808666,156.425410,-0.025113,27.741288,0.701126,437634.972908,0.971068,19.665510,1.093607,2.963819,10.188468,10.195936,178.380465,179.309010,194.002150,176.170475,140.139806,159.665262,32.000000,154.548591,70.326908,64.328228,97.728060,4.967507,43.312626,69.000000,81.063237,32.290000,36.714847,59.594834,40.273884
54.823250,64.770903,162.542996,152.427209,107.783560,107.459824,29.299178,14.199671,156.172457,4.349271,62.591570,55.778660,151.671209,161.509447,149.172222,156.530895,106.023909,154.446977,-0.000840,-1.749121,32.000000,-235.808790,156.419755,-0.025107,27.738152,0.702067,437734.497477,0.972287,19.682102,1.101012,2.967560,5.644975,10.047986,178.380004,179.306969,194.002910,176.165488,135.771043,159.648062,32.000000,154.542428,70.325506,64.328382,97.730091,4.967507,43.280637,69.000000,81.053768,32.290000,36.724445,59.600332,40.326855
54.803670,64.784689,162.308801,152.427729,107.639564,107.443426,29.271159,14.199681,156.164235,4.349201,62.701004,55.768193,151.670649,161.496424,149.165996,156.522417,106.021614,154.441014,-0.000841,-1.750989,32.000000,-235.808764,156.411747,-0.025129,27.736829,0.702179,437750.164203,0.971443,19.665668,1.106275,2.968009,6.455509,9.521851,178.379295,179.306690,194.003022,176.157950,135.723975,159.632470,32.000000,154.551506,70.323410,64.328330,97.732901,4.967507,43.218967,69.000000,81.084006,32.290000,36.735208,59.589337,40.118785
54.812405,64.819237,162.292317,152.431600,107.589046,107.422895,29.288088,14.199633,156.158219,4.348781,62.798466,55.774117,151.670871,161.487959,149.158280,156.511432,106.019782,154.434792,-0.000842,-1.753281,32.000000,-235.808879,156.403408,-0.025102,27.738750,0.701632,437789.552753,0.971086,19.699733,1.108422,2.964855,10.130667,9.906765,178.377605,179.300138,194.004280,176.151868,135.673894,159.620338,32.000000,154.545977,70.320753,64.327484,97.735942,4.967507,43.197543,69.000000,81.083680,32.290000,36.757631,59.576306,40.327955
54.806409,64.850310,162.143541,152.436985,107.530576,107.418415,29.278643,14.199675,156.156446,4.348406,62.851690,55.774483,151.673495,161.485809,149.151436,156.503434,106.017780,154.430153,-0.000843,-1.756748,32.000000,-235.808887,156.399566,-0.025093,27.738620,0.700924,437760.506845,0.972288,19.732354,1.108097,2.961641,5.105245,16.284917,178.375602,179.300729,194.004733,176.145214,135.652509,159.615353,32.000000,154.549345,70.318392,64.326213,97.739361,4.967507,43.185402,69.000000,81.074267,32.290000,36.784513,59.580790,40.225755
54.799009,64.875557,161.877099,152.442314,107.338223,107.426362,29.290520,14.199594,156.146084,4.348333,62.912405,55.764344,151.676616,161.472229,149.146942,156.492294,106.017051,154.418728,-0.000843,-1.756772,32.000000,-235.808928,156.387134,-0.025213,27.737434,0.700629,437723.317489,0.971459,19.758498,1.107193,2.960868,9.505513,10.870796,178.371876,179.295414,194.004523,176.139432,135.706659,159.604962,32.000000,154.536668,70.317583,64.326096,97.743355,4.967507,43.114357,69.000000,81.090100,32.290000,36.808589,59.585855,40.281807
54.791298,64.892625,161.659933,152.446018,107.312176,107.418106,29.272312,14.199628,156.132436,4.348028,62.983566,55.757767,151.678321,161.457342,149.143474,156.479575,106.015707,154.406821,-0.000844,-1.757963,32.000000,-235.808941,156.370395,-0.025178,27.736422,0.700145,437756.911425,0.971931,19.795341,1.107155,2.958478,7.826312,6.642454,178.368439,179.293432,194.003388,176.130882,135.750290,159.602299,32.000000,154.529235,70.315808,64.324898,97.747290,4.967507,43.045856,69.000000,81.090152,32.290000,36.822467,59.584459,40.167061
54.788855,64.922908,161.551429,152.451381,107.248427,107.405721,29.268792,14.199663,156.120789,4.347567,63.038298,55.759682,151.681591,161.442046,149.140739,156.464446,106.016256,154.394764,-0.000844,-1.760874,32.000000,-235.809028,156.354523,-0.025171,27.735871,0.699309,437831.582553,0.971820,19.827706,1.102860,2.954015,10.845742,5.950707,178.362713,179.288940,194.003627,176.130173,135.740416,159.592670,32.000000,154.521078,70.315555,64.324806,97.752554,4.967507,43.012146,69.000000,81.094201,32.290000,36.843796,59.587744,40.164713
54.790422,64.948006,161.245186,152.456744,107.201038,107.393399,29.257406,14.199554,156.105865,4.347427,63.087067,55.755789,151.685648,161.427709,149.138930,156.451612,106.016556,154.381252,-0.000844,-1.762630,32.000000,-235.809281,156.339693,-0.025240,27.735623,0.698554,437829.689370,0.972545,19.852194,1.098970,2.950467,8.644780,11.130303,178.357547,179.286372,194.007128,176.123480,131.300695,159.591038,32.000000,154.517973,70.315110,64.324733,97.757630,4.967507,42.944202,69.000000,81.098935,32.290000,36.866745,59.588491,40.154515
54.791625,64.969848,161.008519,152.462031,107.120731,107.385153,29.258256,14.199608,156.093121,4.347309,63.112405,55.757674,151.688898,161.413283,149.137141,156.438674,106.017553,154.369381,-0.000844,-1.764424,32.000000,-235.809138,156.325774,-0.025264,27.735961,0.698140,437822.017832,0.972677,19.884827,1.093118,2.948618,5.442381,6.773032,178.351819,179.282861,194.008197,176.123041,126.786182,159.586187,32.000000,154.511852,70.312906,64.323475,97.761831,4.967507,42.827489,69.000000,81.089396,32.290000,36.885433,59.593792,40.173444
54.789655,64.990366,161.198515,152.467168,107.084214,107.385095,29.267111,14.199514,156.081394,4.346976,63.124608,55.750574,151.693027,161.401686,149.136165,156.427214,106.018620,154.359204,-0.000846,-1.766215,32.000000,-235.809239,156.314647,-0.025266,27.732618,0.696864,437805.272797,0.972979,19.908417,1.086876,2.942945,5.510123,9.986599,178.346825,179.283212,194.012808,176.117332,126.795040,159.581545,32.000000,154.520298,70.309843,64.322508,97.766934,4.967507,42.862884,69.000000,81.098633,32.290000,36.902531,59.588324,40.135953
54.772636,64.998055,161.115238,152.470729,106.891501,107.380786,29.291662,14.199637,156.057513,4.346708,63.185326,55.721230,151.696302,161.374815,149.136603,156.403740,106.020216,154.344427,-0.000847,-1.766803,32.000000,-235.809187,156.291455,-0.025259,27.726115,0.695876,437799.252481,0.972909,19.929102,1.080659,2.938561,17.780193,5.828790,178.342108,179.283578,194.014527,176.117790,126.843747,159.577219,32.000000,154.518780,70.306106,64.321669,97.771957,4.967507,42.890070,69.000000,81.104592,32.290000,36.912524,59.589012,40.086063
54.767302,65.020182,160.880700,152.474542,106.747888,107.352153,29.285206,14.199701,156.025375,4.346380,63.276491,55.705122,151.698599,161.339921,149.135742,156.371476,106.022248,154.317183,-0.000848,-1.768560,32.000000,-235.809117,156.259455,-0.025247,27.720443,0.696798,437826.956430,0.972706,19.951515,1.075116,2.942134,10.260548,9.933552,178.338332,179.282715,194.019356,176.114248,126.869135,159.570371,32.000000,154.534112,70.300670,64.320848,97.777407,4.967507,42.813748,69.000000,81.125826,32.290000,36.925017,59.589366,40.154295
54.760624,65.053445,161.028823,152.479927,106.643254,107.311269,29.309024,14.199680,155.994606,4.345819,63.338203,55.703272,151.702983,161.310017,149.133976,156.338828,106.025274,154.290968,-0.000848,-1.770341,32.000000,-235.809168,156.231083,-0.025256,27.714678,0.696849,437828.971784,0.972206,19.975582,1.067022,2.941528,8.590098,11.247432,178.334503,179.279891,194.021183,176.115101,126.831414,159.562411,32.000000,154.544224,70.295091,64.320956,97.784255,4.967507,42.806761,69.000000,81.130969,32.290000,36.949692,59.597982,40.077993
54.763157,65.094539,161.173353,152.488206,106.460010,107.286819,29.289857,14.199847,155.962588,4.345037,63.393829,55.698773,151.707807,161.279410,149.131616,156.310234,106.027908,154.267318,-0.000848,-1.772070,32.000000,-235.808991,156.202130,-0.025264,27.706361,0.695968,437742.438352,0.972324,20.002845,1.053006,2.937532,9.985817,10.378969,178.331904,179.277131,194.027094,176.110518,126.775151,159.562215,32.000000,154.559302,70.288792,64.320779,97.791101,4.967507,42.868789,69.000000,81.134289,32.290000,36.984332,59.592386,40.096701
54.736835,65.122698,160.963259,152.495907,106.313320,107.262354,29.286110,14.199757,155.930108,4.344569,63.465969,55.689907,151.713449,161.245037,149.130122,156.278810,106.030733,154.241231,-0.000848,-1.773214,32.000000,-235.809158,156.170942,-0.025243,27.701823,0.696606,437620.208113,0.971381,20.042535,1.038446,2.940595,6.084824,11.671049,178.329481,179.274471,194.029863,176.110992,129.770160,159.556206,32.000000,154.570899,70.282808,64.321140,97.799614,4.967507,42.839570,69.000000,81.160649,32.290000,37.011880,59.586180,40.090392
54.739644,65.156821,160.862000,152.504071,106.253764,107.238093,29.272443,14.199832,155.900660,4.344073,63.518048,55.684059,151.718520,161.213160,149.129780,156.248047,106.033796,154.212217,-0.000848,-1.773205,32.000000,-235.809143,156.142092,-0.025299,27.696225,0.697289,437570.352512,0.971853,20.081190,1.025407,2.943098,12.034887,7.357929,178.327339,179.271987,194.035782,176.105780,129.770160,159.558803,32.000000,154.589656,70.275585,64.320438,97.807556,4.967507,42.781175,69.000000,81.168148,32.290000,37.038416,59.586209,39.970583
54.726752,65.201612,160.944488,152.515373,106.083351,107.213811,29.319304,14.199817,155.861298,4.343142,63.564170,55.678013,151.727353,161.174594,149.131643,156.208509,106.038683,154.179063,-0.000849,-1.775522,32.000000,-235.809130,156.102830,-0.025384,27.688577,0.696811,437522.292786,0.972346,20.134694,1.011101,2.940675,8.388529,7.123085,178.324584,179.269020,194.039961,176.105224,129.770160,159.560561,32.000000,154.607758,70.264492,64.320805,97.818356,4.967507,42.805321,69.000000,81.181734,32.290000,37.078687,59.599417,40.064200
54.737394,65.227916,161.046900,152.523347,106.176822,107.197453,29.267494,14.199715,155.841562,4.342466,63.565263,55.692028,151.733984,161.151877,149.134664,156.184466,106.042462,154.158083,-0.000850,-1.775487,32.000000,-235.809279,156.081763,-0.025357,27.685821,0.696422,437462.387167,0.972614,20.166111,0.995271,2.938675,9.718697,10.092810,178.321059,179.264132,194.045269,176.104116,129.770160,159.565077,32.000000,154.615585,70.255315,64.320463,97.826961,4.967507,42.822629,69.000000,81.189500,32.290000,37.104609,59.595002,40.173517
54.746835,65.240414,161.109278,152.527889,106.223843,107.189382,29.261127,14.199664,155.832583,4.342178,63.555791,55.696231,151.737335,161.140485,149.137653,156.172992,106.045163,154.148095,-0.000850,-1.775488,32.000000,-235.809320,156.072756,-0.025339,27.684437,0.697051,437425.196379,0.971209,20.223317,0.975789,2.940874,7.432386,9.995877,178.318880,179.263971,194.045764,176.104079,129.770160,159.568412,32.000000,154.620585,70.249945,64.319868,97.832340,4.967507,42.838655,69.000000,81.171600,32.290000,37.115608,59.585983,40.341895
54.749014,65.245318,161.009752,152.533420,106.308090,107.197455,29.253641,14.199617,155.819180,4.341727,63.512563,55.694190,151.743553,161.121406,149.144617,156.157279,106.051073,154.130198,-0.000850,-1.774357,32.000000,-235.809429,156.057671,-0.025332,27.681638,0.697337,437379.504386,0.972639,20.239374,0.962775,2.942173,6.055472,6.417110,178.314861,179.259667,194.051851,176.101545,129.770160,159.573099,32.000000,154.631110,70.238348,64.318758,97.843224,4.967507,42.829212,69.000000,81.177504,32.290000,37.126455,59.590783,40.152240
54.750334,65.239040,161.063525,152.534339,106.424261,107.197382,29.261762,14.199654,155.809784,4.341730,63.473730,55.685024,151.745947,161.112932,149.150253,156.144785,106.054738,154.117581,-0.000850,-1.773171,32.000000,-235.809361,156.046845,-0.025312,27.678703,0.697469,437352.160109,0.972624,20.242780,0.955678,2.942805,12.509064,11.903957,178.312627,179.259504,194.054062,176.098826,125.236294,159.578447,32.000000,154.637015,70.228127,64.317347,97.851174,4.967507,42.818886,69.000000,81.175387,32.290000,37.124111,59.593497,40.177919
54.714906,65.230206,160.921323,152.533492,106.361149,107.193487,29.273738,14.199691,155.795134,4.341707,63.457674,55.673138,151.746399,161.091898,149.155751,156.130274,106.057653,154.102247,-0.000849,-1.771434,32.000000,-235.809360,156.031230,-0.025333,27.671381,0.697166,437377.310162,0.972916,20.245587,0.941888,2.940870,5.269536,7.799409,178.308344,179.255335,194.056075,176.100437,120.780469,159.582947,32.000000,154.636900,70.217561,64.315167,97.858553,4.967507,42.806705,69.000000,81.207981,32.290000,37.117609,59.597165,40.214236
54.707265,65.221196,160.819176,152.531456,106.364000,107.173504,29.295407,14.199681,155.776045,4.341323,63.488217,55.663775,151.745301,161.070993,149.161204,156.110260,106.061254,154.084163,-0.000847,-1.770854,32.000000,-235.809331,156.010559,-0.025302,27.664854,0.697430,437359.517577,0.972603,20.238037,0.932667,2.941782,6.670292,6.358063,178.306248,179.254459,194.059341,176.098335,116.413097,159.585652,32.000000,154.649921,70.207946,64.313039,97.865070,4.967507,42.760462,69.000000,81.234912,32.290000,37.110854,59.591215,40.169482
54.706141,65.230122,160.704336,152.531104,106.325710,107.143326,29.288094,14.199762,155.755279,4.341354,63.512362,55.658299,151.745843,161.053226,149.163909,156.089976,106.065177,154.063877,-0.000847,-1.770869,32.000000,-235.809176,155.987464,-0.025249,27.660935,0.697483,437349.644541,0.972844,20.263321,0.922999,2.941087,11.473022,11.559685,178.302375,179.254896,194.060142,176.101983,112.043870,159.586822,32.000000,154.650865,70.197566,64.309972,97.871906,4.967507,42.740293,69.000000,81.238643,32.290000,37.114100,59.585157,40.156716
54.706819,65.242322,160.454118,152.532216,106.401307,107.118997,29.302937,14.199708,155.742443,4.340902,63.509527,55.671846,151.747041,161.036607,149.165951,156.073031,106.068741,154.050119,-0.000847,-1.770878,32.000000,-235.809235,155.976032,-0.024969,27.660765,0.697193,437253.019604,0.972070,20.261673,0.911435,2.939631,8.864546,10.677403,178.300573,179.257069,194.063346,176.101718,107.574281,159.588714,32.000000,154.671520,70.187189,64.307247,97.878450,4.967507,42.661339,69.000000,81.250349,32.290000,37.123756,59.584891,40.277405
54.720205,65.249200,160.303809,152.533752,106.389669,107.123070,29.291399,14.199820,155.733871,4.340458,63.477360,55.661764,151.749076,161.026357,149.166957,156.064988,106.071959,154.040062,-0.000848,-1.769142,32.000000,-235.809092,155.969043,-0.024954,27.656729,0.696657,437134.703442,0.972084,20.271681,0.898577,2.937592,12.360523,8.676211,178.298005,179.256446,194.064563,176.104842,103.046042,159.590227,32.000000,154.676494,70.176209,64.303623,97.885700,4.967507,42.592804,69.000000,81.247082,32.290000,37.136198,59.585521,40.114530
54.716068,65.242163,160.211762,152.534674,106.215387,107.127222,29.307669,14.199852,155.721624,4.340392,63.480484,55.648934,151.749808,161.008873,149.169320,156.050071,106.075081,154.024644,-0.000848,-1.767403,32.000000,-235.809032,155.956921,-0.024915,27.654236,0.695504,437044.364221,0.971389,20.283228,0.888952,2.932982,14.637968,5.807665,178.297559,179.258231,194.068128,176.103187,98.534665,159.594218,32.000000,154.687037,70.164817,64.299805,97.891736,4.967507,42.556964,69.000000,81.245645,32.290000,37.131163,59.590458,40.088044
54.711172,65.238524,160.119777,152.533291,106.224263,107.106945,29.275690,14.199898,155.710893,4.340486,63.478335,55.655553,151.749596,160.995882,149.171322,156.035341,106.077834,154.015339,-0.000847,-1.767412,32.000000,-235.808932,155.950856,-0.024909,27.656536,0.694857,437055.151281,0.971564,20.277211,0.881305,2.929518,5.073673,11.972185,178.297447,179.257964,194.068600,176.107417,94.121544,159.590514,32.000000,154.699099,70.153836,64.295411,97.898485,4.967507,42.513196,69.000000,81.271598,32.290000,37.128005,59.583377,40.268674
54.707764,65.237504,160.082710,152.533059,106.333712,107.095035,29.278382,14.199760,155.707561,4.340415,63.430044,55.662577,151.750416,160.991606,149.173174,156.030535,106.080364,154.013708,-0.000847,-1.767403,32.000000,-235.808974,155.951333,-0.024875,27.656391,0.694609,437058.113218,0.971125,20.274158,0.871391,2.928057,5.478093,6.645852,178.298144,179.255946,194.071028,176.104199,89.769981,159.595702,32.000000,154.709391,70.143464,64.289942,97.904844,4.967507,42.496499,69.000000,81.267077,32.290000,37.126880,59.578106,40.183788
54.686782,65.230893,159.891503,152.532163,106.250979,107.099297,29.275487,14.199738,155.700098,4.340138,63.415125,55.646909,151.750853,160.981328,149.176109,156.024892,106.082404,154.004820,-0.000848,-1.767390,32.000000,-235.808998,155.942395,-0.024908,27.653353,0.694107,436967.486573,0.972088,20.275236,0.864539,2.926638,6.831255,8.780489,178.297909,179.253735,194.070838,176.106929,85.367951,159.597222,32.000000,154.713506,70.133060,64.285264,97.911559,4.967507,42.451404,69.000000,81.297929,32.290000,37.127947,59.592946,40.160238
54.662499,65.210482,159.777436,152.528786,106.478941,107.095513,29.252917,14.199721,155.687260,4.339849,63.444840,55.634771,151.748626,160.961996,149.179662,156.011431,106.085415,153.992814,-0.000848,-1.767415,32.000000,-235.809048,155.929030,-0.024903,27.653141,0.693930,436915.189310,0.971955,20.277498,0.861291,2.926142,7.339247,9.718819,178.297456,179.250240,194.074548,176.103785,85.367951,159.604977,32.000000,154.713247,70.123543,64.279983,97.918600,4.967507,42.382337,69.000000,81.328090,32.290000,37.111636,59.583662,40.233091
54.676925,65.221784,159.801980,152.527479,106.792302,107.075278,29.241058,14.199782,155.682884,4.339787,63.418292,55.663256,151.746771,160.959754,149.180655,156.006610,106.087031,153.986779,-0.000846,-1.767996,32.000000,-235.808989,155.925377,-0.024943,27.657917,0.693537,436933.231379,0.972486,20.291105,0.855335,2.923769,9.788614,8.499979,178.297596,179.246701,194.075260,176.103347,85.367951,159.605849,32.000000,154.713578,70.113450,64.274594,97.924265,4.967507,42.375678,69.000000,81.342612,32.290000,37.112992,59.589534,40.349232
54.686935,65.222400,159.787840,152.526934,106.929532,107.079380,29.285473,14.199811,155.687336,4.339702,63.349109,55.676676,151.746841,160.965448,149.181098,156.010810,106.087352,153.991590,-0.000846,-1.768571,32.000000,-235.808981,155.931247,-0.024947,27.659847,0.693021,436819.242348,0.973583,20.291495,0.842759,2.922659,12.905113,8.609342,178.297132,179.245034,194.076859,176.100682,85.367951,159.610150,32.000000,154.710828,70.106664,64.270911,97.928228,4.967507,42.366783,69.000000,81.330759,32.290000,37.119819,59.599260,40.347398
54.696760,65.200579,159.788027,152.524222,106.907820,107.116115,29.296155,14.199975,155.693028,4.339703,63.245049,55.669954,151.744747,160.972465,149.183604,156.017342,106.088995,153.998041,-0.000847,-1.765049,32.000000,-235.808834,155.938916,-0.024917,27.657669,0.693021,436819.242348,0.973583,20.291495,0.842759,2.922659,5.844214,6.588269,178.297328,179.239855,194.078218,176.100097,85.367951,159.620065,32.000000,154.695658,70.094259,64.263920,97.936211,4.967507,42.339023,69.000000,81.327496,32.290000,37.110272,59.590714,40.175645
54.678829,65.163481,159.875521,152.517066,107.016813,107.120340,29.294131,14.200171,155.690890,4.339460,63.216530,55.660713,151.739420,160.972664,149.185083,156.016692,106.090148,153.998044,-0.000848,-1.762586,32.000000,-235.808635,155.938978,-0.024876,27.656045,0.692805,436829.888264,0.971948,20.282465,0.844559,2.921865,17.625191,12.416614,178.296192,179.234780,194.080650,176.098199,82.458981,159.626229,32.000000,154.683440,70.085678,64.258455,97.942702,4.967507,42.355264,69.000000,81.348646,32.290000,37.079864,59.575332,40.175791
54.699435,65.156081,159.609450,152.511418,107.286250,107.112291,29.296491,14.200295,155.695011,4.339565,63.159968,55.673293,151.734779,160.980008,149.186820,156.021876,106.090873,154.003280,-0.000847,-1.762077,32.000000,-235.808506,155.946836,-0.024884,27.656943,0.692918,436938.399634,0.971677,20.251176,0.845757,2.921344,6.682695,8.648974,178.295416,179.234595,194.080701,176.096558,82.404601,159.630309,32.000000,154.674121,70.077690,64.253068,97.949656,4.967507,42.281915,69.000000,81.353240,32.290000,37.065939,59.597893,40.429496
54.722110,65.141519,159.730324,152.506591,107.458717,107.120723,29.294257,14.200209,155.702029,4.339674,63.091196,55.672996,151.730803,160.984073,149.187451,156.033149,106.091638,154.012529,-0.000847,-1.760401,32.000000,-235.808550,155.952813,-0.024917,27.655143,0.693510,436913.680615,0.972039,20.231357,0.844606,2.923902,9.858287,10.496828,178.295173,179.229499,194.083997,176.092689,82.356429,159.632419,32.000000,154.663752,70.070250,64.248479,97.956423,4.967507,42.272198,69.000000,81.334364,32.290000,37.057274,59.591156,40.222747
54.700914,65.122405,159.979696,152.501391,107.501613,107.124974,29.267364,14.200218,155.707581,4.339670,63.050352,55.671059,151.724816,160.988707,149.186883,156.037271,106.091212,154.018878,-0.000847,-1.760383,32.000000,-235.808632,155.957748,-0.024943,27.652427,0.692056,436854.579906,0.971463,20.204100,0.846187,2.917936,10.276259,10.098612,178.294599,179.230267,194.083897,176.090617,82.340129,159.635041,32.000000,154.660367,70.061570,64.242311,97.963035,4.967507,42.337019,69.000000,81.351719,32.290000,37.042555,59.592946,40.074471
54.706486,65.101345,160.168014,152.494620,107.499407,107.113022,29.272077,14.200085,155.711168,4.339656,63.022811,55.665556,151.719171,160.989518,149.185498,156.038947,106.090766,154.022144,-0.000846,-1.760379,32.000000,-235.808838,155.962319,-0.024919,27.650536,0.692303,436851.977691,0.971130,20.167695,0.849497,2.918936,11.298264,6.638367,178.294710,179.226832,194.086260,176.089071,82.391962,159.634874,32.000000,154.651967,70.054281,64.236997,97.969953,4.967507,42.392389,69.000000,81.362785,32.290000,37.025323,59.588019,40.323480
54.720985,65.092864,160.326493,152.488998,107.707951,107.104842,29.251905,14.199964,155.716824,4.339510,62.996717,55.674304,151.713645,160.994941,149.183098,156.042923,106.088561,154.024979,-0.000846,-1.758637,32.000000,-235.808971,155.968417,-0.024940,27.651459,0.693667,436857.984095,0.972428,20.169000,0.852721,2.924626,12.589608,8.083676,178.296385,179.225470,194.084580,176.085755,82.438029,159.634470,32.000000,154.647631,70.045707,64.231019,97.976044,4.967507,42.429632,69.000000,81.355728,32.290000,37.015053,59.589642,40.339181
54.723542,65.083789,160.518467,152.484503,107.729179,107.112577,29.260043,14.199955,155.726889,4.339402,62.959517,55.675926,151.708504,161.003834,149.179971,156.047947,106.087117,154.031478,-0.000846,-1.756856,32.000000,-235.808922,155.975754,-0.024944,27.651034,0.694288,436776.565429,0.971999,20.142570,0.854605,2.927770,8.555550,11.532858,178.296759,179.221910,194.084303,176.085325,86.798808,159.631684,32.000000,154.642050,70.037928,64.225391,97.982617,4.967507,42.482536,69.000000,81.349770,32.290000,37.008016,59.595248,40.070509
54.724635,65.073553,160.668973,152.480222,107.810444,107.128848,29.268081,14.200036,155.732947,4.339385,62.952822,55.671498,151.704443,161.008499,149.177625,156.052768,106.085463,154.036390,-0.000846,-1.755118,32.000000,-235.808907,155.983512,-0.024934,27.651974,0.694643,436725.859606,0.972288,20.120123,0.858059,2.929890,11.408719,8.074238,178.298717,179.221362,194.085574,176.080912,91.210137,159.629507,32.000000,154.647271,70.031607,64.220663,97.989617,4.967507,42.529229,69.000000,81.360147,32.290000,37.000450,59.597480,40.049159
54.718428,65.061591,160.673802,152.475236,107.831940,107.128922,29.277083,14.200012,155.737076,4.339200,62.957154,55.670805,151.700090,161.011907,149.175724,156.055831,106.084158,154.037918,-0.000844,-1.753349,32.000000,-235.808934,155.985679,-0.024908,27.653849,0.695426,436745.970661,0.972013,20.108586,0.862367,2.933262,14.716434,7.756544,178.300093,179.217920,194.084783,176.079986,89.658722,159.630076,32.000000,154.638698,70.026634,64.216240,97.996230,4.967507,42.546095,69.000000,81.363329,32.290000,36.990675,59.583859,40.159357
54.724755,65.064005,160.608331,152.473286,107.997329,107.128890,29.288111,14.199929,155.742363,4.338861,62.945885,55.682723,151.697573,161.018601,149.174127,156.059503,106.083039,154.039716,-0.000844,-1.753347,32.000000,-235.808922,155.991943,-0.024901,27.657631,0.696117,436791.187120,0.971639,20.091313,0.868162,2.936375,7.486532,17.035666,178.301108,179.218544,194.084432,176.076339,86.654968,159.631090,32.000000,154.641814,70.023790,64.213159,98.000845,4.967507,42.527291,69.000000,81.369070,32.290000,36.988492,59.591520,40.323847
54.740429,65.059487,160.495898,152.470711,108.173811,107.153476,29.299772,14.200011,155.757836,4.338541,62.892551,55.694826,151.694622,161.036447,149.171689,156.074331,106.081053,154.051779,-0.000844,-1.751646,32.000000,-235.808781,156.006265,-0.024932,27.660411,0.696117,436791.187120,0.971639,20.091313,0.868162,2.936375,5.649147,9.610318,178.302606,179.215933,194.084654,176.073965,82.213921,159.629378,32.000000,154.627777,70.020085,64.208392,98.007575,4.967507,42.486043,69.000000,81.357332,32.290000,36.990155,59.597077,40.102277
54.734164,65.042086,160.416607,152.466661,108.158300,107.186138,29.287890,14.200011,155.770500,4.338694,62.856815,55.693264,151.690467,161.049415,149.169442,156.085581,106.078146,154.062795,-0.000844,-1.749890,32.000000,-235.808732,156.017058,-0.024981,27.663372,0.695673,436792.370411,0.971154,20.087634,0.870074,2.934839,8.334019,8.114615,178.302756,179.213224,194.085370,176.069248,77.845101,159.630878,32.000000,154.620705,70.017292,64.203201,98.013699,4.967507,42.460990,69.000000,81.364247,32.290000,36.977709,59.588166,40.162512
54.742369,65.017607,160.324656,152.459756,108.377676,107.202475,29.277453,14.199937,155.787505,4.338819,62.814316,55.709747,151.685667,161.065208,149.167919,156.097394,106.075796,154.072043,-0.000844,-1.748151,32.000000,-235.808931,156.030921,-0.025005,27.671350,0.695080,436880.005970,0.970671,20.068021,0.877373,2.931944,5.468181,5.553065,178.301620,179.208920,194.086060,176.066867,74.926264,159.630499,32.000000,154.610950,70.015552,64.198040,98.020142,4.967507,42.413660,69.000000,81.367026,32.290000,36.958018,59.590232,40.214603
