OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, May 1, 2019
5:30:32 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
55.405478,65.539924,139.938849,142.565013,116.151437,109.779519,29.321240,14.201191,135.181835,3.758738,63.819150,56.425486,141.827747,140.958364,139.392754,135.532964,95.754902,133.062916,-0.000834,-1.916928,32.000000,-235.807065,135.614013,-0.025277,25.034406,0.676503,469434.003649,0.982230,19.910070,1.453668,2.524762,10.150059,16.235858,163.577621,165.954545,178.325347,164.640804,102.934288,148.606426,32.000000,144.091798,69.177316,62.586670,90.290907,3.000000,47.964392,87.284395,69.611917,35.290000,36.764130,59.565055,37.466041
55.396545,65.526879,139.918132,142.565110,116.168166,109.755077,29.295786,14.201261,135.182910,3.758986,63.811542,56.412959,141.827404,140.958613,139.392241,135.534645,95.762569,133.068704,-0.000834,-1.916906,32.000000,-235.806892,135.617935,-0.025331,25.032037,0.676605,469298.264935,0.981541,19.905787,1.448796,2.525401,12.199985,13.134141,163.581232,165.951453,178.334379,164.638172,102.896548,148.599932,32.000000,144.088784,69.183340,62.586438,90.295450,3.000000,47.969905,87.284395,69.571336,35.290000,36.764130,59.557984,37.416885
55.376095,65.513988,139.924732,142.565138,116.165068,109.738260,29.318086,14.201321,135.184634,3.759284,63.807627,56.398849,141.826643,140.959613,139.391709,135.537157,95.771174,133.072137,-0.000833,-1.917477,32.000000,-235.806768,135.619542,-0.025246,25.030610,0.676672,469206.002794,0.981795,19.911020,1.444441,2.525722,11.531702,12.041773,163.583744,165.949125,178.339539,164.638164,104.294633,148.595121,32.000000,144.082949,69.188659,62.586502,90.299903,3.000000,47.983101,87.284395,69.531761,35.290000,36.764130,59.570916,37.340730
55.362053,65.502684,139.945069,142.565155,116.094615,109.705708,29.319064,14.201395,135.184726,3.759464,63.807085,56.382660,141.825175,140.957690,139.390831,135.537116,95.779140,133.073339,-0.000833,-1.918042,32.000000,-235.806725,135.619647,-0.025269,25.029603,0.676585,469072.016155,0.982570,19.906499,1.439619,2.525756,5.810090,9.059709,163.586989,165.946995,178.346652,164.633626,108.411122,148.594353,32.000000,144.089874,69.194344,62.586317,90.303646,3.000000,47.986631,87.284395,69.504080,35.290000,36.764130,59.572165,37.488052
55.333860,65.492799,139.910494,142.565403,115.952543,109.677128,29.311628,14.201292,135.179988,3.759535,63.811771,56.362344,141.824734,140.951119,139.388752,135.534169,95.786432,133.072654,-0.000833,-1.919808,32.000000,-235.806872,135.616911,-0.025431,25.029575,0.676836,468977.739897,0.982040,19.913125,1.432701,2.526807,12.580467,12.070207,163.590265,165.942337,178.355192,164.630563,111.097610,148.593350,32.000000,144.091813,69.199756,62.585568,90.306782,3.000000,48.015272,87.284395,69.484164,35.290000,36.764130,59.557944,37.472791
55.320545,65.485607,139.936277,142.565869,115.806986,109.648563,29.330013,14.201322,135.175434,3.759880,63.820794,56.342123,141.824438,140.944172,139.386280,135.528325,95.793909,133.067091,-0.000832,-1.920404,32.000000,-235.806888,135.610488,-0.025404,25.028814,0.676961,468815.038976,0.981962,19.915224,1.425327,2.527816,9.942266,8.339040,163.590805,165.940193,178.360408,164.630878,107.048578,148.591105,32.000000,144.086289,69.204145,62.585043,90.310263,3.000000,48.002976,87.284395,69.452141,35.290000,36.764130,59.569490,37.370591
55.306966,65.481295,139.928549,142.566627,115.661977,109.619948,29.321963,14.201198,135.168540,3.759964,63.833065,56.324731,141.825011,140.932574,139.384338,135.519726,95.802780,133.060432,-0.000831,-1.920478,32.000000,-235.807039,135.602806,-0.025420,25.027842,0.677008,468681.606483,0.982484,19.932260,1.417697,2.528479,6.055108,6.446547,163.594825,165.938111,178.369020,164.627106,102.921707,148.593391,32.000000,144.084349,69.208554,62.585547,90.314875,3.000000,48.011204,87.284395,69.425908,35.290000,36.764130,59.565930,37.223489
55.303377,65.479248,140.033359,142.567798,115.508840,109.583426,29.318244,14.201311,135.161404,3.760365,63.844682,56.307826,141.825336,140.922178,139.382401,135.514099,95.811160,133.055574,-0.000831,-1.920568,32.000000,-235.806903,135.595383,-0.025346,25.025234,0.677168,468542.198963,0.981855,19.937785,1.407486,2.529553,9.122564,5.554112,163.599313,165.933541,178.377810,164.624073,98.768735,148.594883,32.000000,144.084656,69.211968,62.584881,90.318986,3.000000,48.042414,87.284395,69.392785,35.290000,36.764130,59.558997,37.450414
55.284811,65.477683,140.087216,142.569374,115.453945,109.555089,29.307202,14.201436,135.152963,3.760584,63.852223,56.291244,141.826376,140.911567,139.380734,135.507335,95.819645,133.049632,-0.000831,-1.920590,32.000000,-235.806908,135.589093,-0.025496,25.023862,0.677182,468404.539969,0.982124,19.946443,1.395340,2.530035,7.274110,7.906297,163.603183,165.932420,178.382411,164.624970,96.014278,148.591917,32.000000,144.077351,69.214922,62.584037,90.323152,3.000000,48.073530,87.284395,69.355990,35.290000,36.764130,59.560029,37.433613
55.282035,65.474653,140.103414,142.571223,115.413832,109.530676,29.332131,14.201327,135.145219,3.760597,63.852856,56.275082,141.827848,140.903322,139.379717,135.500237,95.828484,133.044779,-0.000831,-1.920629,32.000000,-235.806963,135.581533,-0.025486,25.021621,0.677625,468229.691284,0.981987,19.947826,1.384572,2.532094,11.761114,13.080370,163.608509,165.929159,178.389721,164.621452,100.108329,148.591124,32.000000,144.076475,69.218022,62.583553,90.326708,3.000000,48.099618,87.284395,69.324506,35.290000,36.764130,59.569343,37.206468
55.271425,65.469410,140.014718,142.573256,115.353586,109.502303,29.316202,14.201262,135.137540,3.760633,63.849086,56.265179,141.829635,140.895679,139.379157,135.494935,95.837232,133.038247,-0.000830,-1.921827,32.000000,-235.807191,135.575714,-0.025533,25.019272,0.678042,468101.308742,0.982464,19.964002,1.373166,2.533919,7.800896,8.879434,163.613472,165.924524,178.399157,164.620005,104.127305,148.593745,32.000000,144.080740,69.221687,62.583646,90.331428,3.000000,48.076166,87.284395,69.290388,35.290000,36.764130,59.571772,37.440069
55.256783,65.462364,140.020908,142.575355,115.291104,109.465497,29.318314,14.201311,135.131492,3.760759,63.842119,56.250485,141.830309,140.889523,139.379084,135.489642,95.845625,133.035089,-0.000832,-1.921808,32.000000,-235.807167,135.570679,-0.025526,25.016015,0.678073,467975.474212,0.981457,19.963624,1.361939,2.534339,15.389103,6.692706,163.617136,165.922098,178.403089,164.621443,108.113564,148.595503,32.000000,144.074200,69.225043,62.583496,90.335625,3.000000,48.079171,87.284395,69.267137,35.290000,36.764130,59.554954,37.425983
55.258819,65.452317,139.996446,142.577380,115.263879,109.436967,29.303010,14.201376,135.126849,3.760659,63.834108,56.234728,141.831195,140.885296,139.378840,135.482845,95.853369,133.032692,-0.000833,-1.921805,32.000000,-235.807096,135.569072,-0.025429,25.011564,0.677646,467835.565552,0.981931,19.968523,1.349980,2.533221,9.526637,11.088036,163.619990,165.921340,178.410014,164.616852,110.801397,148.597776,32.000000,144.074332,69.226116,62.582161,90.339358,3.000000,48.087081,87.284395,69.228997,35.290000,36.764130,59.561888,37.454816
55.239427,65.441687,139.881158,142.579204,115.279637,109.416160,29.325427,14.201459,135.119533,3.760735,63.825676,56.220051,141.831605,140.878122,139.378728,135.477566,95.860826,133.028814,-0.000832,-1.921810,32.000000,-235.807027,135.562142,-0.025580,25.006087,0.677741,467660.528060,0.981799,19.975473,1.340035,2.534004,10.089470,7.932569,163.624618,165.919036,178.417485,164.613299,106.653917,148.600190,32.000000,144.076313,69.226066,62.580675,90.342957,3.000000,48.072952,87.284395,69.208601,35.290000,36.764130,59.565537,37.337428
55.219029,65.435125,139.923296,142.580403,115.234493,109.403584,29.403001,14.201438,135.114875,3.760861,63.821022,56.210100,141.831442,140.872258,139.379295,135.471457,95.865895,133.026378,-0.000831,-1.921831,32.000000,-235.807100,135.555624,-0.025585,25.002607,0.677511,467506.221986,0.981989,19.963479,1.331113,2.533468,11.624897,8.291425,163.626526,165.917753,178.419559,164.614404,103.918053,148.599098,32.000000,144.071615,69.225648,62.579166,90.345409,3.000000,48.064019,87.284395,69.195602,35.290000,36.764130,59.571438,37.375653
55.224225,65.422124,140.092105,142.582756,115.178806,109.362996,29.319462,14.201539,135.105923,3.761289,63.805387,56.195361,141.832244,140.862358,139.379023,135.461702,95.877996,133.023109,-0.000830,-1.921859,32.000000,-235.807124,135.544253,-0.025580,24.998613,0.677194,467399.161205,0.981406,19.971391,1.321748,2.532270,8.986059,8.345258,163.632939,165.914399,178.425757,164.613197,98.564977,148.600977,32.000000,144.078499,69.225176,62.575830,90.351380,3.000000,48.114615,87.284395,69.152104,35.290000,36.764130,59.576050,37.343151
55.219792,65.410821,140.042022,142.584226,115.234352,109.342756,29.320021,14.201743,135.101412,3.760887,63.783955,56.188254,141.832599,140.855804,139.378953,135.456967,95.886248,133.019295,-0.000830,-1.921850,32.000000,-235.806882,135.538954,-0.025434,24.997787,0.677725,467339.321925,0.979087,19.984337,1.315482,2.533969,8.278621,6.361129,163.634663,165.912483,178.431651,164.613807,94.551981,148.605798,32.000000,144.085457,69.223978,62.573008,90.354856,3.000000,48.139720,87.284395,69.124172,35.290000,36.764130,59.561898,37.432806
55.206762,65.396641,139.965905,142.584892,115.223533,109.322424,29.342326,14.201793,135.095229,3.760487,63.762595,56.178764,141.833340,140.850942,139.380384,135.453710,95.894916,133.018381,-0.000830,-1.921851,32.000000,-235.806884,135.531554,-0.025381,24.998195,0.678371,467117.709445,0.981376,19.966366,1.301774,2.536787,9.401717,9.637350,163.638483,165.913463,178.435820,164.616900,94.460577,148.602832,32.000000,144.091084,69.222527,62.571147,90.359151,3.000000,48.138490,87.284395,69.100131,35.290000,36.764130,59.571211,37.349828
55.197335,65.380304,139.756271,142.584756,115.248819,109.297966,29.303764,14.201862,135.092114,3.760559,63.740345,56.164918,141.833147,140.843841,139.380347,135.449675,95.903334,133.017006,-0.000829,-1.920116,32.000000,-235.806839,135.529387,-0.025190,25.000409,0.678043,467000.586538,0.981233,19.959304,1.291645,2.536084,9.819716,5.819985,163.639229,165.916178,178.440273,164.615974,95.801111,148.604163,32.000000,144.096482,69.219488,62.568788,90.362758,3.000000,48.084271,87.284395,69.071326,35.290000,36.764130,59.565153,37.334494
55.185714,65.363894,139.824141,142.584153,115.236350,109.285206,29.320455,14.201853,135.087727,3.760731,63.720069,56.152043,141.832894,140.837890,139.381216,135.447760,95.913476,133.016121,-0.000828,-1.919543,32.000000,-235.807010,135.525076,-0.025195,25.003096,0.677676,466883.894483,0.980524,19.957589,1.282528,2.535304,9.468469,6.334837,163.641377,165.916216,178.446433,164.616471,99.951290,148.609603,32.000000,144.097276,69.216585,62.567218,90.367106,3.000000,48.077514,87.284395,69.042430,35.290000,36.764130,59.568635,37.444251
55.180082,65.347096,139.882595,142.582701,115.299132,109.264882,29.337087,14.201685,135.083036,3.760981,63.700357,56.139255,141.832193,140.832054,139.381619,135.445799,95.923201,133.014702,-0.000827,-1.919568,32.000000,-235.807249,135.518930,-0.025162,25.003985,0.676481,466744.893292,0.981737,19.950272,1.273433,2.531939,9.481938,6.165604,163.644367,165.916019,178.450800,164.621552,104.095241,148.604848,32.000000,144.101557,69.212896,62.565957,90.370418,3.000000,48.109746,87.284395,69.026017,35.290000,36.764130,59.555987,37.467289
55.178629,65.330287,139.770228,142.580952,115.348700,109.240477,29.320322,14.201492,135.075918,3.761122,63.679822,56.129561,141.830924,140.827930,139.381239,135.443797,95.932590,133.011898,-0.000828,-1.919599,32.000000,-235.807462,135.513518,-0.025086,25.004812,0.676825,466653.263073,0.981250,19.944980,1.262856,2.533702,18.785671,10.929351,163.644791,165.917385,178.454045,164.624016,108.144095,148.603063,32.000000,144.104490,69.208261,62.564245,90.373575,3.000000,48.100966,87.284395,68.985529,35.290000,36.764130,59.561662,37.326864
55.150470,65.313389,139.650120,142.578975,115.359084,109.216096,29.299009,14.201609,135.070336,3.761029,63.662321,56.119574,141.830354,140.822834,139.381274,135.440641,95.942000,133.010167,-0.000829,-1.919605,32.000000,-235.807352,135.509107,-0.025084,25.004579,0.677031,466525.590666,0.980578,19.933573,1.252434,2.535020,5.825351,7.009064,163.644426,165.917178,178.460982,164.626579,112.134893,148.607181,32.000000,144.107935,69.204390,62.563446,90.377447,3.000000,48.062096,87.284395,68.982277,35.290000,36.764130,59.571379,37.429578
55.143272,65.297152,139.568379,142.576783,115.284940,109.203821,29.313900,14.201602,135.065419,3.760887,63.642378,56.107886,141.829312,140.816574,139.380444,135.436969,95.950590,133.006368,-0.000830,-1.919634,32.000000,-235.807225,135.504479,-0.025256,25.002904,0.676263,466378.499742,0.980904,19.918154,1.241666,2.533050,11.903202,7.785634,163.645535,165.916414,178.466499,164.630709,112.134893,148.608481,32.000000,144.112480,69.199498,62.562241,90.380972,3.000000,48.039099,87.284395,68.972100,35.290000,36.764130,59.566058,37.421141
55.131780,65.280849,139.565241,142.574073,115.324565,109.183434,29.319324,14.201742,135.057678,3.760720,63.621657,56.097071,141.827774,140.812928,139.378828,135.432982,95.958563,133.001808,-0.000830,-1.919646,32.000000,-235.807134,135.500592,-0.025212,24.999458,0.675880,466249.201921,0.981908,19.928213,1.231405,2.532166,9.331346,5.899717,163.644666,165.918607,178.470713,164.632836,110.748554,148.610547,32.000000,144.111624,69.194512,62.560866,90.384584,3.000000,48.051742,87.284395,68.954681,35.290000,36.764130,59.560905,37.461933
55.124971,65.263908,139.563940,142.571028,115.352354,109.167126,29.314076,14.201786,135.051306,3.760799,63.597926,56.089514,141.825155,140.809791,139.377796,135.429772,95.966662,132.997426,-0.000829,-1.919664,32.000000,-235.807173,135.496532,-0.025240,24.995978,0.675494,466160.948864,0.981398,19.918866,1.220946,2.531014,10.275661,5.497901,163.645910,165.920839,178.476330,164.632064,110.815491,148.612381,32.000000,144.116318,69.189189,62.559361,90.388473,3.000000,48.044867,87.284395,68.924429,35.290000,36.764130,59.566933,37.386218
55.111476,65.246169,139.472091,142.567723,115.414278,109.134233,29.317779,14.201779,135.045866,3.761166,63.576512,56.079135,141.822579,140.804921,139.376331,135.425856,95.975263,132.992778,-0.000829,-1.919622,32.000000,-235.807218,135.494044,-0.025224,24.992413,0.675582,466040.846592,0.981217,19.913569,1.210731,2.531484,11.625452,12.009751,163.647944,165.919853,178.482897,164.631842,113.586747,148.614839,32.000000,144.118658,69.182903,62.557761,90.391935,3.000000,48.039672,87.284395,68.905435,35.290000,36.764130,59.566186,37.440143
55.109003,65.227853,139.478185,142.564168,115.412237,109.117618,29.341368,14.201836,135.038729,3.761400,63.561200,56.066273,141.820696,140.798755,139.374573,135.423456,95.984497,132.991596,-0.000828,-1.919618,32.000000,-235.807087,135.490829,-0.025202,24.989331,0.675646,465934.916784,0.981336,19.903149,1.200477,2.531773,6.543869,10.573302,163.648048,165.922093,178.486236,164.633350,113.586747,148.615911,32.000000,144.115529,69.176829,62.557189,90.396132,3.000000,48.023966,87.284395,68.895387,35.290000,36.764130,59.566107,37.432953
55.090733,65.212713,139.454410,142.560822,115.354984,109.101451,29.320399,14.201939,135.031313,3.762001,63.553655,56.051593,141.818364,140.789375,139.374067,135.416470,95.993126,132.986546,-0.000827,-1.919036,32.000000,-235.807035,135.485953,-0.025159,24.986657,0.675218,465759.960136,0.981136,19.898338,1.189590,2.530727,6.161080,14.506976,163.647248,165.924160,178.493746,164.632263,110.853853,148.622512,32.000000,144.120651,69.170488,62.556801,90.399632,3.000000,48.029354,87.284395,68.877857,35.290000,36.764130,59.574535,37.422315
55.071385,65.200450,139.446975,142.557860,115.217673,109.077101,29.298188,14.201899,135.023046,3.762193,63.549451,56.035811,141.815819,140.778802,139.371891,135.408834,96.001718,132.981166,-0.000826,-1.918445,32.000000,-235.807008,135.479336,-0.025108,24.983994,0.675235,465644.737589,0.980198,19.882390,1.179775,2.530951,9.317512,8.656521,163.648205,165.926836,178.501146,164.630515,110.762586,148.625973,32.000000,144.116794,69.164173,62.556432,90.402846,3.000000,48.032215,87.284395,68.873114,35.290000,36.764130,59.565537,37.430165
55.061058,65.190522,139.379816,142.555239,115.064916,109.052775,29.316995,14.201952,135.015488,3.762290,63.545654,56.021738,141.813496,140.769459,139.369189,135.401207,96.009445,132.973878,-0.000827,-1.920188,32.000000,-235.807006,135.473772,-0.025207,24.984854,0.675326,465548.101380,0.981074,19.884755,1.168661,2.531359,5.878618,8.463139,163.648473,165.928173,178.503106,164.631782,113.497605,148.624985,32.000000,144.109478,69.156658,62.555523,90.405567,3.000000,48.023125,87.284395,68.859850,35.290000,36.764130,59.563206,37.428991
55.050955,65.182386,139.479332,142.552913,114.958190,109.028375,29.377890,14.202079,135.007153,3.762406,63.540635,56.008038,141.812171,140.762581,139.366718,135.395852,96.016781,132.967200,-0.000824,-1.921952,32.000000,-235.806996,135.466424,-0.025283,24.985352,0.675483,465421.395788,0.981949,19.891034,1.157421,2.532113,11.402832,8.236059,163.648410,165.928354,178.508204,164.630229,113.497605,148.628856,32.000000,144.111509,69.150155,62.555414,90.409361,3.000000,48.029816,87.284395,68.853767,35.290000,36.764130,59.563580,37.387538
55.046167,65.174103,139.391049,142.550889,114.936463,109.008095,29.302196,14.202054,134.999140,3.762737,63.533992,55.998182,141.810317,140.756811,139.363621,135.386544,96.023417,132.960688,-0.000825,-1.923683,32.000000,-235.806948,135.458533,-0.025221,24.985837,0.675090,465294.503138,0.981277,19.891004,1.146111,2.531368,11.437117,7.991208,163.650969,165.924925,178.513182,164.628843,110.838404,148.633367,32.000000,144.110221,69.142732,62.554857,90.411761,3.000000,48.029068,87.284395,68.829808,35.290000,36.764130,59.555938,37.447920
55.035188,65.164967,139.392657,142.548948,114.889520,108.995878,29.319331,14.202040,134.992360,3.763067,63.526773,55.984437,141.808939,140.749704,139.361013,135.380415,96.030846,132.954320,-0.000825,-1.925453,32.000000,-235.806913,135.449075,-0.025180,24.985806,0.675585,465169.721480,0.979202,19.892554,1.135490,2.533641,7.531344,10.085469,163.651683,165.925181,178.515906,164.630095,110.844434,148.633531,32.000000,144.107793,69.135598,62.555387,90.414754,3.000000,48.029210,87.284395,68.827055,35.290000,36.764130,59.572755,37.375653
55.023403,65.154989,139.425960,142.546951,114.795605,108.971478,29.324327,14.202081,134.987898,3.763447,63.517411,55.975276,141.807139,140.743405,139.359139,135.374084,96.038638,132.947303,-0.000826,-1.925448,32.000000,-235.806898,135.442688,-0.025209,24.984509,0.675032,465060.353286,0.981622,19.888861,1.125650,2.532257,6.204637,5.547202,163.652262,165.927981,178.521369,164.626412,110.739453,148.640628,32.000000,144.107197,69.129107,62.556426,90.417884,3.000000,48.029692,87.284395,68.813924,35.290000,36.764130,59.576906,37.396636
55.019489,65.144181,139.431781,142.544760,114.718309,108.955340,29.307666,14.202064,134.981738,3.763392,63.506888,55.965647,141.805617,140.739625,139.357470,135.370488,96.047034,132.943457,-0.000826,-1.925455,32.000000,-235.807016,135.437051,-0.025190,24.982609,0.675114,464987.507038,0.981131,19.890255,1.115089,2.532792,7.390455,11.761910,163.655309,165.929376,178.530170,164.623542,106.592147,148.641448,32.000000,144.106958,69.123947,62.557580,90.420837,3.000000,48.057510,87.284395,68.806657,35.290000,36.764130,59.566963,37.460906
55.003850,65.132234,139.547139,142.542451,114.738064,108.935071,29.315756,14.202039,134.977626,3.763618,63.493070,55.957219,141.804148,140.730938,139.355985,135.364372,96.053846,132.935497,-0.000826,-1.924289,32.000000,-235.807042,135.430075,-0.025205,24.980944,0.675332,464860.455767,0.980950,19.891579,1.103845,2.533939,7.711388,12.519294,163.656240,165.931969,178.534181,164.623879,102.459420,148.639150,32.000000,144.100957,69.119630,62.558277,90.423448,3.000000,48.108576,87.284395,68.806432,35.290000,36.764130,59.566127,37.401258
55.004306,65.119419,139.555690,142.540131,114.782851,108.922744,29.338643,14.201916,134.974545,3.763643,63.474307,55.952631,141.802151,140.725219,139.355492,135.361154,96.061004,132.931339,-0.000826,-1.923121,32.000000,-235.807142,135.423227,-0.025188,24.977874,0.675357,464760.647482,0.981411,19.884524,1.093557,2.534225,11.975666,7.867502,163.655086,165.932695,178.538898,164.619525,102.568440,148.638128,32.000000,144.092269,69.114309,62.558607,90.425669,3.000000,48.088285,87.284395,68.783217,35.290000,36.764130,59.568762,37.337795
54.995298,65.105404,139.640233,142.537716,114.812919,108.906591,29.342935,14.201923,134.970661,3.763598,63.456365,55.944427,141.800209,140.719009,139.354348,135.356394,96.068184,132.930503,-0.000826,-1.921939,32.000000,-235.807176,135.420653,-0.025156,24.973952,0.676096,464653.356677,0.981235,19.887581,1.082828,2.537043,6.090374,9.509842,163.657863,165.930760,178.546484,164.616186,105.307354,148.639619,32.000000,144.086541,69.109953,62.559458,90.427791,3.000000,48.109313,87.284395,68.769255,35.290000,36.764130,59.554404,37.434567
54.984786,65.089860,139.673175,142.535122,114.890280,108.882248,29.304385,14.201996,134.967882,3.763689,63.437677,55.938614,141.797561,140.716284,139.353555,135.353059,96.074601,132.929415,-0.000825,-1.921947,32.000000,-235.807128,135.419264,-0.025173,24.970482,0.676108,464567.192627,0.980316,19.874327,1.073625,2.537178,13.527506,11.601754,163.655491,165.932145,178.552293,164.615249,105.307354,148.637468,32.000000,144.083615,69.105354,62.560156,90.429462,3.000000,48.150704,87.284395,68.767887,35.290000,36.764130,59.564947,37.201185
54.966308,65.074448,139.761880,142.532161,114.847723,108.879893,29.319709,14.201950,134.963542,3.763815,63.418642,55.929391,141.795253,140.711932,139.352886,135.347927,96.081091,132.928102,-0.000826,-1.922958,32.000000,-235.807103,135.414459,-0.025094,24.966844,0.676670,464469.308710,0.980169,19.868956,1.066033,2.539130,10.004264,7.923115,163.653310,165.932823,178.557959,164.609934,105.307354,148.636090,32.000000,144.077100,69.101220,62.561227,90.431481,3.000000,48.197894,87.284395,68.764490,35.290000,36.764130,59.567464,37.307348
54.955523,65.058771,139.777451,142.529278,114.807537,108.869203,29.319169,14.201885,134.960497,3.763668,63.398635,55.921791,141.793143,140.708859,139.352484,135.343172,96.087487,132.929238,-0.000825,-1.922944,32.000000,-235.807124,135.412404,-0.025106,24.964910,0.676916,464336.909232,0.981405,19.863497,1.059079,2.540215,14.547026,11.209325,163.653358,165.930630,178.567858,164.604044,109.393059,148.636679,32.000000,144.076553,69.098443,62.562920,90.433948,3.000000,48.179053,87.284395,68.769756,35.290000,36.764130,59.559046,37.441830
54.935464,65.043139,139.698893,142.526392,114.743365,108.857043,29.296921,14.201836,134.957693,3.763666,63.384772,55.914729,141.790631,140.706838,139.351800,135.340853,96.093783,132.926847,-0.000825,-1.923540,32.000000,-235.807120,135.409590,-0.025128,24.963785,0.677712,464303.782118,0.981196,19.865821,1.051945,2.542683,5.806565,14.316497,163.652335,165.930130,178.573029,164.603483,110.804889,148.636779,32.000000,144.068374,69.095743,62.563854,90.436477,3.000000,48.155941,87.284395,68.771249,35.290000,36.764130,59.573936,37.386511
54.929512,65.027859,139.747821,142.523422,114.647032,108.848771,29.343183,14.201949,134.952145,3.763909,63.378699,55.902363,141.787617,140.700949,139.350080,135.335729,96.099321,132.925313,-0.000825,-1.922951,32.000000,-235.806935,135.406696,-0.025151,24.962993,0.677910,464229.613204,0.981290,19.860498,1.046107,2.543465,12.728655,7.261967,163.649759,165.929280,178.577237,164.600130,106.760888,148.635655,32.000000,144.061435,69.091334,62.564433,90.438308,3.000000,48.195867,87.284395,68.773522,35.290000,36.764130,59.575863,37.167290
54.909425,65.017215,139.838833,142.520502,114.554135,108.832594,29.330856,14.201957,134.945571,3.764354,63.378735,55.890900,141.785387,140.694366,139.348408,135.329020,96.104790,132.920016,-0.000824,-1.922984,32.000000,-235.806879,135.401589,-0.025178,24.962794,0.677727,464155.433128,0.982281,19.864126,1.038636,2.542964,6.929064,5.579366,163.648716,165.928179,178.586365,164.594541,102.763723,148.637481,32.000000,144.065511,69.087720,62.565748,90.440523,3.000000,48.244721,87.284395,68.780724,35.290000,36.764130,59.569058,37.305367
54.895055,65.009575,140.024557,142.518006,114.483270,108.808317,29.304794,14.201816,134.936250,3.764976,63.378659,55.884499,141.782877,140.684487,139.346333,135.321717,96.109986,132.914158,-0.000823,-1.924174,32.000000,-235.807058,135.391034,-0.025144,24.963250,0.678018,464090.508241,0.980735,19.854560,1.032341,2.544130,5.488291,12.073057,163.647684,165.928219,178.591409,164.596184,102.719027,148.631517,32.000000,144.065002,69.085083,62.567263,90.442479,3.000000,48.257898,87.284395,68.782592,35.290000,36.764130,59.563216,37.469416
54.889144,65.003607,140.146515,142.515890,114.414721,108.787967,29.329691,14.201972,134.926810,3.765037,63.376903,55.878672,141.780597,140.676033,139.344684,135.316156,96.115661,132.908060,-0.000823,-1.925332,32.000000,-235.806968,135.384438,-0.024934,24.963592,0.679685,463892.878950,0.982289,19.869377,1.016188,2.550768,8.094031,9.872384,163.646094,165.928421,178.596588,164.593879,105.372608,148.626884,32.000000,144.056773,69.082826,62.569845,90.443873,3.000000,48.306782,87.284395,68.776039,35.290000,36.764130,59.575617,37.385998
54.896692,64.997980,140.133528,142.514108,114.467670,108.775742,29.388398,14.201979,134.919987,3.765292,63.374631,55.873765,141.779570,140.667261,139.342340,135.312499,96.122086,132.903034,-0.000824,-1.925321,32.000000,-235.806987,135.378943,-0.024744,24.962447,0.679685,463892.878950,0.982289,19.869377,1.016188,2.550768,9.995776,9.222779,163.646150,165.928440,178.604645,164.589864,105.372608,148.627497,32.000000,144.059561,69.081240,62.573190,90.445311,3.000000,48.364660,87.284395,68.778953,35.290000,36.764130,59.560845,37.457164
54.860272,64.989642,140.035342,142.511710,114.420501,108.767527,29.312990,14.201924,134.910954,3.765527,63.376752,55.862574,141.777447,140.655432,139.339684,135.301242,96.128255,132.892072,-0.000824,-1.925298,32.000000,-235.806897,135.372111,-0.024765,24.958299,0.680266,463789.747677,0.981373,19.869088,1.007512,2.553265,6.358773,5.060894,163.646276,165.927503,178.611160,164.589429,105.372608,148.618827,32.000000,144.053401,69.078996,62.576711,90.446120,3.000000,48.357488,87.284395,68.790434,35.290000,36.764130,59.555092,37.431706
54.851611,64.986512,140.022803,142.510499,114.362380,108.751266,29.299814,14.201902,134.905050,3.765420,63.382595,55.856395,141.776586,140.651008,139.338367,135.295110,96.131920,132.887404,-0.000823,-1.925282,32.000000,-235.806989,135.365882,-0.024824,24.956201,0.680115,463675.207658,0.982283,19.882874,0.987051,2.552582,8.119514,9.713688,163.646886,165.926301,178.613515,164.588490,105.372608,148.614844,32.000000,144.052557,69.077880,62.578767,90.446901,3.000000,48.333612,87.284395,68.799142,35.290000,36.764130,59.564809,37.319600
54.841701,64.983193,139.912669,142.508974,114.298258,108.721246,29.337466,14.201840,134.897025,3.765445,63.395412,55.844823,141.775056,140.642368,139.335157,135.287412,96.136899,132.878411,-0.000823,-1.925297,32.000000,-235.806991,135.358265,-0.024877,24.951681,0.680129,463599.334900,0.982741,19.888071,0.981089,2.552756,9.714538,8.990323,163.645570,165.923525,178.620737,164.582595,102.708842,148.615606,32.000000,144.051041,69.075967,62.581750,90.447322,3.000000,48.307426,87.284395,68.796041,35.290000,36.764130,59.574349,37.239997
54.825366,64.983487,139.930967,142.508124,114.171082,108.703463,29.326164,14.201698,134.881798,3.765486,63.417163,55.832988,141.773770,140.627650,139.333099,135.272917,96.144169,132.866592,-0.000823,-1.927040,32.000000,-235.807139,135.344059,-0.024947,24.944064,0.680129,463599.334900,0.982741,19.888071,0.981089,2.552756,9.908264,7.685687,163.645624,165.920234,178.629522,164.581827,102.615488,148.609684,32.000000,144.044809,69.075878,62.587512,90.448628,3.000000,48.328657,87.284395,68.813676,35.290000,36.764130,59.562281,37.265088
54.818079,64.986078,139.753170,142.508408,114.151204,108.683666,29.315586,14.201642,134.870341,3.765494,63.431225,55.826338,141.773525,140.616805,139.331066,135.261571,96.148457,132.856125,-0.000823,-1.927632,32.000000,-235.807088,135.333653,-0.024939,24.939657,0.679631,463463.019807,0.981397,19.894279,0.971684,2.551210,14.382401,12.356587,163.644114,165.921893,178.632836,164.579396,101.157214,148.605118,32.000000,144.041743,69.076168,62.591577,90.448743,3.000000,48.300873,87.284395,68.826715,35.290000,36.764130,59.556253,37.395756
54.810571,64.989056,139.693074,142.509153,114.082956,108.671528,29.326051,14.201659,134.857942,3.765117,63.440568,55.820890,141.773814,140.607773,139.329008,135.246947,96.152029,132.847036,-0.000823,-1.927609,32.000000,-235.806951,135.323088,-0.024961,24.937088,0.680074,463382.810853,0.981939,19.910282,0.958596,2.552303,6.375439,5.318614,163.643478,165.922272,178.636780,164.573819,97.013262,148.609239,32.000000,144.039456,69.076918,62.595204,90.449206,3.000000,48.266132,87.284395,68.833750,35.290000,36.764130,59.567868,37.362887
54.793480,64.990758,139.697400,142.509864,114.050027,108.659301,29.345015,14.201759,134.847652,3.765109,63.446646,55.814447,141.774586,140.598264,139.327588,135.233170,96.155434,132.839173,-0.000823,-1.927588,32.000000,-235.806837,135.312226,-0.024878,24.934759,0.679250,463298.330925,0.982266,19.919881,0.949157,2.549399,6.992699,7.949686,163.645237,165.919642,178.640700,164.572836,94.337739,148.609006,32.000000,144.039359,69.077984,62.599296,90.449644,3.000000,48.271084,87.284395,68.839799,35.290000,36.764130,59.570710,37.230752
54.815075,64.991086,139.637075,142.510511,114.032908,108.647094,29.313941,14.201775,134.837045,3.765431,63.450445,55.808974,141.774509,140.588211,139.325774,135.222681,96.159301,132.831327,-0.000823,-1.927610,32.000000,-235.806842,135.301511,-0.024863,24.934704,0.679054,463247.982588,0.981962,19.930081,0.941110,2.548652,5.477076,6.661928,163.645381,165.918799,178.640022,164.572000,94.436602,148.605682,32.000000,144.034579,69.078054,62.602711,90.449821,3.000000,48.270391,87.284395,68.828687,35.290000,36.764130,59.561298,37.271985
54.801972,64.989939,139.808182,142.511063,114.005943,108.634893,29.309556,14.201842,134.828096,3.765501,63.457623,55.803432,141.774783,140.579430,139.324861,135.211325,96.163455,132.824460,-0.000822,-1.927578,32.000000,-235.806833,135.291477,-0.024836,24.935187,0.679319,463202.614425,0.981561,19.948228,0.933835,2.549526,7.616264,11.773767,163.644579,165.918796,178.642081,164.568764,97.122603,148.605241,32.000000,144.038976,69.078783,62.606577,90.450149,3.000000,48.287145,87.284395,68.828400,35.290000,36.764130,59.563088,37.324589
54.799586,64.989337,139.758005,142.511975,113.953091,108.622773,29.329245,14.201762,134.820511,3.765318,63.464695,55.796772,141.774743,140.568713,139.324574,135.202193,96.167457,132.815874,-0.000822,-1.927584,32.000000,-235.806927,135.280539,-0.024909,24.935312,0.678608,463128.013690,0.982063,19.927778,0.926106,2.547421,9.780600,10.260669,163.645177,165.915554,178.644069,164.566689,97.122603,148.604042,32.000000,144.040551,69.079670,62.609832,90.450143,3.000000,48.293956,87.284395,68.838266,35.290000,36.764130,59.566186,37.342491
54.788600,64.989427,139.723987,142.513054,113.906712,108.602449,29.300617,14.201770,134.812600,3.765472,63.473845,55.788196,141.775676,140.557477,139.324300,135.192469,96.171051,132.807767,-0.000821,-1.927583,32.000000,-235.806901,135.271389,-0.024917,24.935918,0.679612,463074.466450,0.982357,19.939239,0.918571,2.551152,5.406368,12.067612,163.644566,165.916007,178.642628,164.567094,92.959853,148.602406,32.000000,144.034378,69.081416,62.613455,90.450009,3.000000,48.319439,87.284395,68.844216,35.290000,36.764130,59.551994,37.291427
54.775532,64.990274,139.816250,142.514345,113.806702,108.601964,29.328984,14.201710,134.801987,3.765303,63.482861,55.780084,141.777048,140.549093,139.324223,135.183621,96.174042,132.798104,-0.000822,-1.927597,32.000000,-235.806882,135.261546,-0.025098,24.935762,0.679299,463014.896586,0.981633,19.940930,0.910342,2.550348,18.675221,5.963365,163.644473,165.917234,178.641530,164.564299,88.833861,148.606128,32.000000,144.036079,69.083735,62.617135,90.449925,3.000000,48.338850,87.284395,68.867875,35.290000,36.764130,59.561740,37.261713
54.759895,64.991941,139.684821,142.515892,113.714168,108.585778,29.325842,14.201748,134.792294,3.765134,63.490646,55.773800,141.778079,140.537944,139.324577,135.172113,96.176952,132.787111,-0.000822,-1.927609,32.000000,-235.806897,135.251709,-0.025088,24.935380,0.679143,462928.652604,0.982627,19.951592,0.902756,2.550238,10.575144,7.409815,163.644832,165.915349,178.641450,164.564918,90.199846,148.607968,32.000000,144.037101,69.086335,62.619722,90.449475,3.000000,48.311032,87.284395,68.872575,35.290000,36.764130,59.563648,37.288713
54.758054,64.993401,139.603036,142.517699,113.632447,108.565483,29.317731,14.201924,134.782077,3.764937,63.493979,55.771065,141.779662,140.528653,139.323425,135.163502,96.179716,132.778112,-0.000822,-1.927597,32.000000,-235.806650,135.241481,-0.025170,24.933757,0.679822,462929.436772,0.981934,19.965015,0.895007,2.552531,8.913434,11.642906,163.644472,165.915453,178.636784,164.566946,94.271418,148.601119,32.000000,144.033990,69.089646,62.622824,90.449782,3.000000,48.300253,87.284395,68.879088,35.290000,36.764130,59.565084,37.237429
54.764918,64.993673,139.543657,142.519149,113.638789,108.553266,29.318565,14.202033,134.771833,3.764518,63.496804,55.765675,141.780818,140.520543,139.323670,135.154683,96.182764,132.768839,-0.000821,-1.926429,32.000000,-235.806500,135.231208,-0.025194,24.933653,0.679285,462867.744496,0.982207,19.981734,0.886685,2.550860,5.395249,7.776270,163.642508,165.914388,178.635482,164.565181,94.232436,148.602656,32.000000,144.042585,69.092790,62.626780,90.449965,3.000000,48.190566,87.284395,68.890033,35.290000,36.764130,59.565183,37.205220
54.751591,64.993005,139.451883,142.520365,113.704390,108.540997,29.330666,14.202024,134.761160,3.764946,63.500445,55.759752,141.781839,140.509658,139.324117,135.146466,96.186426,132.761212,-0.000820,-1.924658,32.000000,-235.806540,135.220661,-0.025168,24.931875,0.678804,462778.263400,0.982336,19.984967,0.879489,2.549452,7.095295,13.933744,163.640738,165.913789,178.636178,164.562092,94.125456,148.606009,32.000000,144.042452,69.096376,62.630799,90.450447,3.000000,48.135049,87.284395,68.910070,35.290000,36.764130,59.568782,37.271838
54.740500,64.991644,139.316096,142.521470,113.733728,108.528937,29.316836,14.201859,134.749948,3.765253,63.504393,55.752405,141.782408,140.496902,139.324227,135.135130,96.189871,132.752743,-0.000819,-1.922864,32.000000,-235.806671,135.210075,-0.025217,24.929031,0.678322,462715.721991,0.982062,19.978631,0.871875,2.548048,8.166815,19.333300,163.639043,165.915419,178.632027,164.562743,98.224022,148.603456,32.000000,144.036074,69.099029,62.634050,90.450503,3.000000,48.140916,87.284395,68.903643,35.290000,36.764130,59.561563,37.452175
54.736506,64.991198,139.511812,142.522749,113.653070,108.516891,29.311391,14.201829,134.740571,3.765136,63.507955,55.748241,141.783962,140.486000,139.325271,135.123555,96.193298,132.743517,-0.000818,-1.921108,32.000000,-235.806818,135.201037,-0.025263,24.926107,0.678010,462663.509453,0.981808,19.990793,0.864456,2.546992,6.623242,15.998371,163.636889,165.919731,178.630848,164.560716,102.369313,148.604943,32.000000,144.043872,69.102554,62.637941,90.452207,3.000000,48.192653,87.284395,68.919444,35.290000,36.764130,59.576227,37.154817
54.728361,64.990549,139.698163,142.523907,113.621237,108.496546,29.347466,14.201927,134.732267,3.764500,63.509498,55.746460,141.785211,140.474524,139.326389,135.113216,96.196363,132.733170,-0.000818,-1.920509,32.000000,-235.806776,135.192812,-0.025336,24.922596,0.677467,462610.496067,0.982379,20.000110,0.856841,2.545028,6.098492,11.682262,163.635811,165.917840,178.630669,164.559932,102.466640,148.605893,32.000000,144.045783,69.105187,62.641596,90.453907,3.000000,48.289201,87.284395,68.934160,35.290000,36.764130,59.570326,37.273892
54.727793,64.989834,139.830474,142.524916,113.614622,108.484379,29.344569,14.201877,134.721358,3.764183,63.510813,55.743912,141.786232,140.463246,139.326848,135.103953,96.199844,132.725420,-0.000819,-1.921257,32.000000,-235.806792,135.181261,-0.025259,24.920152,0.678559,462553.334937,0.982531,20.003511,0.848869,2.548789,8.213612,13.983779,163.633610,165.915755,178.626918,164.564424,102.530114,148.599222,32.000000,144.048087,69.107353,62.644963,90.455336,3.000000,48.396334,87.284395,68.941596,35.290000,36.764130,59.554423,37.286878
54.720549,64.989191,139.868258,142.525753,113.596572,108.463881,29.304463,14.201833,134.710240,3.764097,63.510619,55.739885,141.786040,140.450822,139.327147,135.093164,96.201559,132.715041,-0.000818,-1.921253,32.000000,-235.806831,135.170542,-0.025300,24.917568,0.679622,462464.844118,0.981299,20.010704,0.840708,2.552573,12.880351,6.978233,163.629056,165.917937,178.623647,164.562633,105.198614,148.603130,32.000000,144.058129,69.108603,62.647663,90.455872,3.000000,48.469835,87.284395,68.952178,35.290000,36.764130,59.553853,37.282623
54.720938,64.988391,139.781012,142.525912,113.506466,108.463892,29.315385,14.201896,134.700946,3.763962,63.510959,55.735622,141.785557,140.442603,139.327447,135.083940,96.203865,132.709640,-0.000818,-1.921259,32.000000,-235.806742,135.162507,-0.025270,24.915252,0.680315,462404.500904,0.981295,20.010537,0.833409,2.555018,5.848767,11.652231,163.627611,165.916822,178.623285,164.559265,105.198614,148.606665,32.000000,144.057773,69.108553,62.650513,90.456374,3.000000,48.419504,87.284395,68.951086,35.290000,36.764130,59.569520,37.440583
54.716425,64.987838,139.560533,142.525769,113.438549,108.463929,29.325475,14.201944,134.689088,3.764325,63.516037,55.729373,141.785456,140.434236,139.327119,135.074399,96.205755,132.700229,-0.000817,-1.921261,32.000000,-235.806713,135.152657,-0.025260,24.913313,0.680156,462311.069915,0.982219,20.015695,0.821616,2.554434,12.924600,8.090138,163.627562,165.919357,178.618599,164.562487,101.033263,148.608313,32.000000,144.057513,69.109552,62.654191,90.457576,3.000000,48.378197,87.284395,68.974364,35.290000,36.764130,59.556331,37.292087
54.705499,64.987830,139.506020,142.525485,113.386219,108.461371,29.345340,14.202056,134.679014,3.764719,63.520676,55.728987,141.785691,140.423946,139.327416,135.065064,96.208105,132.691279,-0.000817,-1.921274,32.000000,-235.806564,135.142156,-0.025305,24.912754,0.679125,462309.526634,0.981969,20.019489,0.815089,2.550615,8.566176,9.678176,163.625068,165.924201,178.614886,164.560978,96.952264,148.612484,32.000000,144.068005,69.110389,62.657721,90.459334,3.000000,48.350741,87.284395,68.989443,35.290000,36.764130,59.564219,37.428331
54.704394,64.988649,139.359019,142.525228,113.365006,108.442322,29.311795,14.202123,134.665285,3.764600,63.525370,55.728277,141.786139,140.410766,139.326678,135.053584,96.211089,132.678970,-0.000816,-1.920707,32.000000,-235.806661,135.125790,-0.025295,24.911679,0.679125,462309.526634,0.981969,20.019489,0.815089,2.550615,9.317893,8.727199,163.625235,165.923148,178.610954,164.561267,96.952264,148.613306,32.000000,144.073839,69.111365,62.661522,90.461054,3.000000,48.246757,87.284395,68.997381,35.290000,36.764130,59.561819,37.415491
54.703783,64.988608,139.498068,142.525262,113.417787,108.422672,29.333694,14.202390,134.656100,3.764333,63.528264,55.730594,141.786729,140.399919,139.326067,135.046688,96.213053,132.668454,-0.000816,-1.921265,32.000000,-235.806429,135.115964,-0.025308,24.911719,0.679005,462301.190498,0.981498,20.030006,0.808329,2.550128,7.659517,11.571632,163.623795,165.925257,178.606288,164.563456,95.590363,148.615366,32.000000,144.080634,69.111951,62.664816,90.462573,3.000000,48.238538,87.284395,69.010449,35.290000,36.764130,59.560393,37.214685
54.693996,64.988138,139.487429,142.525170,113.503935,108.410471,29.318155,14.202437,134.648029,3.764300,63.526948,55.730399,141.786663,140.390776,139.325332,135.036353,96.214514,132.659638,-0.000816,-1.922444,32.000000,-235.806383,135.105784,-0.025142,24.910085,0.678156,462215.626545,0.982473,20.031891,0.799281,2.547492,6.592227,8.208286,163.622888,165.928740,178.601907,164.562349,94.166394,148.618290,32.000000,144.086712,69.111883,62.668105,90.464206,3.000000,48.242091,87.284395,69.029798,35.290000,36.764130,59.568271,37.201625
54.703860,64.987409,139.487666,142.525064,113.522142,108.402306,29.324299,14.202570,134.643530,3.764079,63.522728,55.732015,141.786643,140.385081,139.324928,135.030451,96.215278,132.654662,-0.000816,-1.921847,32.000000,-235.806274,135.099580,-0.025001,24.909264,0.678770,462127.520888,0.981574,20.032438,0.792135,2.550063,5.999722,11.628471,163.622599,165.930427,178.599453,164.560971,94.114763,148.619741,32.000000,144.091324,69.111542,62.670587,90.465259,3.000000,48.367443,87.284395,69.030031,35.290000,36.764130,59.570356,37.286952
54.699422,64.983941,139.412153,142.524473,113.637928,108.386045,29.322157,14.202417,134.636366,3.763401,63.508561,55.736731,141.786597,140.377629,139.324878,135.023998,96.217210,132.649066,-0.000815,-1.921242,32.000000,-235.806515,135.089448,-0.024968,24.907905,0.678831,462078.231935,0.982177,20.041398,0.786330,2.550324,7.792695,9.705253,163.623435,165.935735,178.589827,164.564343,96.852860,148.620644,32.000000,144.092429,69.112019,62.675426,90.467212,3.000000,48.328393,87.284395,69.042009,35.290000,36.762646,59.567415,37.426643
54.698772,64.980437,139.438051,142.523742,113.744846,108.386045,29.343087,14.202415,134.632439,3.763084,63.502162,55.737202,141.786215,140.372982,139.324791,135.021610,96.218296,132.645719,-0.000815,-1.921230,32.000000,-235.806515,135.084255,-0.024928,24.907349,0.678654,462034.260978,0.981699,20.031165,0.783112,2.549869,7.595502,8.287962,163.624139,165.937964,178.584795,164.565838,96.852860,148.620199,32.000000,144.090935,69.111904,62.677352,90.467831,3.000000,48.225193,87.284395,69.036384,35.290000,36.759673,59.554758,37.481889
54.688589,64.972671,139.351396,142.521352,113.871533,108.402401,29.297532,14.202391,134.626559,3.762428,63.499651,55.731422,141.785835,140.365150,139.324647,135.013805,96.221533,132.638628,-0.000813,-1.919484,32.000000,-235.806447,135.074316,-0.024984,24.905101,0.678260,461959.059785,0.981703,20.031972,0.778424,2.548695,10.194221,5.975172,163.625017,165.938963,178.579053,164.566023,94.202043,148.625673,32.000000,144.091242,69.112206,62.681700,90.469728,3.000000,48.242608,87.284395,69.051944,35.290000,36.753279,59.559734,37.287245
54.696955,64.968922,139.075344,142.519384,113.840691,108.398480,29.328916,14.202278,134.621072,3.762322,63.504048,55.725983,141.785230,140.356631,139.324240,135.004427,96.222962,132.628306,-0.000812,-1.918903,32.000000,-235.806396,135.063655,-0.024954,24.904354,0.678412,461952.164931,0.981006,20.029095,0.775688,2.549199,7.618591,16.195059,163.623529,165.941537,178.572682,164.568668,95.525688,148.626770,32.000000,144.093457,69.112954,62.684706,90.471264,3.000000,48.183121,87.284395,69.074250,35.290000,36.749091,59.571693,37.157385
54.681989,64.967176,139.157626,142.517635,113.783252,108.386396,29.331263,14.202424,134.609641,3.761723,63.508773,55.723530,141.784602,140.350431,139.323841,134.994310,96.223943,132.621029,-0.000811,-1.919488,32.000000,-235.806259,135.055549,-0.024923,24.903697,0.678261,462010.566906,0.982862,20.031141,0.768957,2.548089,14.700597,14.084061,163.622887,165.943414,178.569110,164.567983,96.852795,148.630002,32.000000,144.094260,69.113495,62.688210,90.472936,3.000000,48.203796,87.284395,69.094367,35.290000,36.746791,59.558534,37.455110
54.687265,64.967171,139.180753,142.516726,113.758687,108.378255,29.326487,14.202481,134.603385,3.761438,63.509909,55.724211,141.784442,140.345790,139.323278,134.990056,96.224851,132.615743,-0.000811,-1.920668,32.000000,-235.806256,135.049349,-0.024918,24.902726,0.677271,461933.458754,0.981703,20.032005,0.757873,2.544853,12.559597,28.876150,163.622436,165.944569,178.567551,164.566262,96.852795,148.634631,32.000000,144.096162,69.113218,62.690824,90.474029,3.000000,48.094518,87.284395,69.088720,35.290000,36.746710,59.564032,37.246233
54.702254,64.966497,139.273108,142.515692,113.765409,108.374148,29.240422,14.202378,134.597408,3.761200,63.508132,55.723202,141.784002,140.336875,139.322132,134.984259,96.225902,132.609067,-0.000811,-1.921865,32.000000,-235.806260,135.040418,-0.024820,24.901338,0.677271,461933.458754,0.981703,20.032005,0.757873,2.544853,4.617336,2.588861,163.621821,165.947285,178.561490,164.567101,99.631767,148.637181,32.000000,144.090561,69.112267,62.694051,90.474852,3.000000,48.211878,87.284395,69.088608,35.290000,36.746310,59.565084,37.306174
54.691773,64.963761,139.268204,142.514652,113.830100,108.371612,29.325907,14.202377,134.591541,3.761400,63.503041,55.723616,141.783122,140.329212,139.321785,134.978907,96.226864,132.602178,-0.000810,-1.921896,32.000000,-235.806238,135.035037,-0.024711,24.901623,0.677556,461862.887586,0.984236,20.011801,0.750018,2.546021,7.717729,10.848189,163.623415,165.949500,178.555795,164.569857,103.758815,148.638580,32.000000,144.094039,69.111700,62.697309,90.475979,3.000000,48.242067,87.284395,69.100764,35.290000,36.744619,59.564071,37.452028
54.692139,64.960078,139.218358,142.513567,113.960012,108.373295,29.304800,14.202428,134.584538,3.761433,63.498322,55.725615,141.782310,140.323525,139.320889,134.974092,96.227664,132.595553,-0.000810,-1.921896,32.000000,-235.806141,135.030174,-0.024810,24.902083,0.677657,461852.816215,0.981545,20.019161,0.745660,2.546420,14.362075,7.887287,163.623452,165.951014,178.551494,164.568962,103.823190,148.645306,32.000000,144.095178,69.109618,62.699812,90.476412,3.000000,48.223442,87.284395,69.102247,35.290000,36.741491,59.565783,37.291647
54.697850,64.955879,139.350586,142.512120,113.923647,108.373177,29.338507,14.202441,134.578444,3.761179,63.494526,55.724184,141.780477,140.315270,139.319773,134.970289,96.228412,132.591743,-0.000810,-1.921862,32.000000,-235.806161,135.024406,-0.024863,24.902570,0.677657,461852.816215,0.981545,20.019161,0.745660,2.546420,7.478942,15.747432,163.623773,165.950007,178.547154,164.570114,103.782719,148.646773,32.000000,144.089770,69.106747,62.701720,90.476718,3.000000,48.242637,87.284395,69.109142,35.290000,36.737919,59.567327,37.278221
54.686799,64.952843,139.438479,142.510558,113.841643,108.360918,29.331471,14.202447,134.572436,3.761198,63.497428,55.719222,141.779074,140.306713,139.319373,134.965375,96.228770,132.585537,-0.000809,-1.922428,32.000000,-235.806272,135.017081,-0.024822,24.903034,0.677382,461852.952994,0.982250,20.015128,0.741593,2.545491,10.438389,5.892273,163.623941,165.951237,178.546406,164.569967,105.110870,148.646129,32.000000,144.090687,69.103659,62.704188,90.477152,3.000000,48.319087,87.284395,69.128183,35.290000,36.734886,59.572549,37.368389
54.684260,64.951308,139.416141,142.509077,113.739617,108.348665,29.317424,14.202494,134.566745,3.761538,63.505339,55.716485,141.778760,140.296746,139.319035,134.961696,96.230871,132.579598,-0.000809,-1.924193,32.000000,-235.806248,135.012441,-0.025040,24.903010,0.677971,461841.114513,0.980996,20.005426,0.738968,2.547643,8.314575,5.849327,163.623908,165.952685,178.546297,164.569306,105.110870,148.649708,32.000000,144.088081,69.101296,62.707235,90.478080,3.000000,48.360558,87.284395,69.148882,35.290000,36.732587,59.547716,37.446893
