OSU 80 Ton Compressor Load Stand
54.674874,64.951770,139.588502,142.507792,113.659333,108.336427,29.324315,14.202345,134.560231,3.760822,63.514675,55.711501,141.778423,140.288221,139.318436,134.954964,96.231383,132.569138,-0.000809,-1.924186,32.000000,-235.806383,135.003387,-0.024997,24.902244,0.678495,461791.131646,0.981332,20.013037,0.735550,2.549765,8.054913,14.826683,163.623481,165.951811,178.545414,164.569790,100.990878,148.648655,32.000000,144.087003,69.098426,62.709383,90.477469,3.000000,48.461841,87.284395,69.155342,35.290000,36.732446,59.572146,37.302065
54.662059,64.954460,139.587772,142.507031,113.609479,108.324115,29.327572,14.202418,134.551890,3.760751,63.523508,55.706912,141.777585,140.279596,139.317703,134.945950,96.231339,132.559832,-0.000809,-1.925381,32.000000,-235.806263,134.997337,-0.025155,24.902040,0.678346,461733.722391,0.981738,20.013950,0.730523,2.549475,14.273035,15.559705,163.624993,165.950648,178.545565,164.570235,96.961877,148.648738,32.000000,144.084208,69.096039,62.711670,90.476732,3.000000,48.498804,87.284395,69.176133,35.290000,36.734151,59.576207,37.244839
54.665815,64.958227,139.508428,142.506595,113.529528,108.299765,29.358034,14.202441,134.543697,3.761018,63.531346,55.705664,141.777338,140.271383,139.316225,134.938796,96.230958,132.551466,-0.000809,-1.926554,32.000000,-235.806217,134.989479,-0.025104,24.900487,0.679329,461686.908803,0.981584,20.023457,0.724854,2.553065,6.036132,10.373276,163.624720,165.952878,178.547473,164.569348,99.639758,148.650405,32.000000,144.081991,69.092269,62.714309,90.476020,3.000000,48.426860,87.284395,69.184934,35.290000,36.736825,59.563432,37.280055
54.669253,64.961690,139.465974,142.506213,113.502980,108.287590,29.341908,14.202393,134.534924,3.760959,63.537132,55.705749,141.776890,140.262832,139.314650,134.929020,96.231486,132.544712,-0.000809,-1.926562,32.000000,-235.806124,134.979789,-0.025162,24.898563,0.679462,461646.792016,0.981625,20.038499,0.720309,2.553650,5.415763,7.596155,163.624283,165.950834,178.549149,164.569541,103.646024,148.648174,32.000000,144.078296,69.088917,62.717143,90.475770,3.000000,48.377711,87.284395,69.207620,35.290000,36.739770,59.562822,37.443885
54.674334,64.964938,139.347732,142.505804,113.553744,108.279780,29.334535,14.202421,134.525553,3.760895,63.540599,55.705495,141.775950,140.253809,139.313737,134.918907,96.232151,132.536764,-0.000808,-1.926569,32.000000,-235.806150,134.973822,-0.025061,24.895472,0.678882,461546.653650,0.980321,20.038646,0.716565,2.552023,10.277910,6.320146,163.624759,165.953056,178.551781,164.569587,107.702396,148.647109,32.000000,144.076079,69.085475,62.720330,90.475645,3.000000,48.362885,87.284395,69.205387,35.290000,36.742314,59.552978,37.239483
54.670801,64.966109,139.350212,142.504808,113.638972,108.271521,29.338173,14.202491,134.520437,3.761025,63.537998,55.707438,141.774363,140.248608,139.311893,134.910650,96.230877,132.532796,-0.000809,-1.926564,32.000000,-235.806114,134.967478,-0.025024,24.890918,0.678585,461496.611766,0.980691,20.038795,0.712706,2.551086,10.142800,8.887246,163.624483,165.954023,178.553146,164.566502,111.830303,148.644998,32.000000,144.073385,69.080507,62.723461,90.474682,3.000000,48.383205,87.284395,69.215072,35.290000,36.743784,59.572510,37.180202
54.666906,64.965411,139.539825,142.503458,113.723439,108.271442,29.319918,14.202303,134.514279,3.761465,63.536425,55.707319,141.773233,140.243909,139.311531,134.905553,96.230009,132.527704,-0.000810,-1.926567,32.000000,-235.806309,134.960918,-0.025125,24.887672,0.677930,461462.992344,0.980774,20.037145,0.708123,2.548686,15.475624,8.479293,163.625099,165.952030,178.557562,164.566291,109.115626,148.645404,32.000000,144.071824,69.075647,62.727450,90.473468,3.000000,48.490748,87.284395,69.222674,35.290000,36.743839,59.560491,37.471251
54.676349,64.963590,139.581906,142.502000,113.802553,108.271300,29.335218,14.202227,134.509483,3.761457,63.534387,55.707424,141.772290,140.237698,139.310555,134.900871,96.228685,132.522994,-0.000808,-1.926562,32.000000,-235.806503,134.957881,-0.025088,24.885278,0.678073,461434.153795,0.980651,20.041722,0.707441,2.548896,5.993290,12.023055,163.626824,165.951054,178.560018,164.566950,105.096815,148.645202,32.000000,144.070569,69.070122,62.731329,90.472289,3.000000,48.493285,87.284395,69.230630,35.290000,36.742331,59.554305,37.287612
54.681487,64.961470,139.579989,142.500650,113.808064,108.271258,29.355071,14.202270,134.505791,3.761119,63.531700,55.708155,141.770853,140.234107,139.309563,134.893841,96.227489,132.518028,-0.000809,-1.927096,32.000000,-235.806414,134.952475,-0.025148,24.883808,0.679352,461430.641788,0.980631,20.033855,0.704798,2.552875,12.777085,13.006488,163.626516,165.949744,178.563223,164.568609,103.780521,148.645441,32.000000,144.073245,69.064173,62.735489,90.470753,3.000000,48.498660,87.284395,69.243785,35.290000,36.740496,59.563324,37.295976
54.672042,64.959300,139.543489,142.499329,113.804284,108.271235,29.320952,14.202317,134.500124,3.760596,63.529627,55.711178,141.769719,140.229474,139.309133,134.888547,96.225998,132.511663,-0.000809,-1.927129,32.000000,-235.806349,134.948544,-0.025058,24.883796,0.679352,461430.641788,0.980631,20.033855,0.704798,2.552875,9.382096,7.491353,163.626500,165.947487,178.568304,164.569466,103.715968,148.649201,32.000000,144.075164,69.057913,62.739607,90.469102,3.000000,48.518286,87.284395,69.256642,35.290000,36.738511,59.563924,37.450634
54.670859,64.956800,139.590072,142.498060,113.835537,108.271043,29.322031,14.202368,134.495533,3.759824,63.527882,55.711637,141.767531,140.223615,139.308122,134.887854,96.224629,132.507354,-0.000809,-1.927161,32.000000,-235.806258,134.943154,-0.025201,24.884171,0.679305,461426.380087,0.979860,20.026783,0.703546,2.552600,10.921811,5.987163,163.624392,165.945983,178.572030,164.570471,103.646882,148.650884,32.000000,144.064859,69.050045,62.743579,90.467149,3.000000,48.584922,87.284395,69.264580,35.290000,36.736273,59.562527,37.241831
54.672223,64.954622,139.603359,142.496677,113.825232,108.271125,29.369232,14.202321,134.489196,3.759973,63.528666,55.710028,141.766355,140.218829,139.306831,134.883501,96.223228,132.503344,-0.000809,-1.926600,32.000000,-235.806225,134.937807,-0.025118,24.883364,0.679250,461431.830272,0.981182,20.033716,0.701897,2.552374,7.414498,12.616994,163.623863,165.945410,178.576145,164.570144,103.635219,148.651746,32.000000,144.061374,69.042679,62.747903,90.465187,3.000000,48.583831,87.284395,69.275868,35.290000,36.734025,59.557216,37.264061
54.666991,64.953409,139.564855,142.495344,113.801150,108.279192,29.312455,14.202216,134.481148,3.759747,63.532626,55.707005,141.765257,140.213728,139.305307,134.877582,96.221198,132.498086,-0.000809,-1.925286,32.000000,-235.806385,134.936258,-0.025216,24.882008,0.679497,461431.382666,0.981161,20.032357,0.701140,2.553281,13.909254,7.731791,163.622376,165.943904,178.582026,164.570194,100.956615,148.655051,32.000000,144.061207,69.035644,62.752304,90.463110,3.000000,48.540331,87.284395,69.284547,35.290000,36.732864,59.559508,37.471764
54.668428,64.952931,139.547583,142.494348,113.830635,108.279182,29.314675,14.202149,134.474241,3.759308,63.538875,55.705492,141.764766,140.208603,139.303934,134.873170,96.220232,132.491535,-0.000809,-1.925267,32.000000,-235.806416,134.933453,-0.025220,24.881516,0.679558,461430.858469,0.979552,20.028863,0.700563,2.553460,11.361845,5.975885,163.622358,165.940560,178.585916,164.573583,96.953865,148.652835,32.000000,144.049597,69.028793,62.757132,90.461457,3.000000,48.528112,87.284395,69.294498,35.290000,36.732087,59.570562,37.315785
54.660881,64.953989,139.580986,142.493442,113.833075,108.270941,29.367043,14.202308,134.466273,3.759730,63.548014,55.701531,141.764613,140.200298,139.303082,134.867943,96.219365,132.484434,-0.000809,-1.925279,32.000000,-235.806294,134.926683,-0.025045,24.880951,0.679522,461470.912719,0.981623,20.032694,0.700002,2.553001,7.823226,6.385467,163.620148,165.939362,178.591322,164.576376,99.609124,148.652062,32.000000,144.053091,69.022242,62.762122,90.459539,3.000000,48.593857,87.284395,69.312420,35.290000,36.732367,59.559331,37.288566
54.654718,64.955717,139.662122,142.492898,113.855562,108.250588,29.330376,14.202328,134.460396,3.759504,63.554599,55.700706,141.764409,140.194096,139.302308,134.862489,96.218639,132.478080,-0.000810,-1.926449,32.000000,-235.806310,134.922954,-0.025199,24.881687,0.679429,461470.795442,0.981519,20.030831,0.697737,2.552617,5.550872,6.134463,163.618336,165.938568,178.598259,164.577444,103.625152,148.653593,32.000000,144.051099,69.015914,62.767445,90.457873,3.000000,48.629018,87.284395,69.332465,35.290000,36.733332,59.565625,37.395902
54.653258,64.957917,139.744131,142.492700,113.892313,108.242350,29.320976,14.202218,134.455452,3.759232,63.556441,55.699667,141.764196,140.188058,139.301391,134.856088,96.217358,132.471809,-0.000809,-1.927054,32.000000,-235.806451,134.918082,-0.025138,24.883990,0.679681,461443.764571,0.979847,20.039164,0.695100,2.553581,7.109103,12.075372,163.617093,165.936905,178.601559,164.580793,107.718154,148.646328,32.000000,144.042959,69.009260,62.772677,90.455480,3.000000,48.681966,87.284395,69.348083,35.290000,36.735081,59.572844,37.195976
54.651695,64.959220,139.885172,142.492689,113.948144,108.251574,29.337878,14.202276,134.451138,3.758862,63.556899,55.696500,141.763938,140.180855,139.300134,134.849067,96.215045,132.464039,-0.000810,-1.928207,32.000000,-235.806220,134.915494,-0.025188,24.884958,0.680057,461365.138655,0.981014,20.046833,0.692691,2.555353,12.260921,7.479128,163.615550,165.934737,178.606793,164.582472,113.259239,148.644560,32.000000,144.040510,69.000265,62.780352,90.452245,3.000000,48.781911,87.284395,69.360817,35.290000,36.736355,59.561790,37.276900
54.657722,64.959231,139.930778,142.492449,113.991187,108.251519,29.340473,14.202314,134.449659,3.758802,63.553299,55.695989,141.763460,140.180058,139.299608,134.845314,96.213785,132.460130,-0.000810,-1.928825,32.000000,-235.806203,134.915500,-0.025086,24.885886,0.680391,461337.247903,0.981289,20.050441,0.690880,2.556922,6.094685,8.533449,163.615066,165.933102,178.608047,164.583698,113.259239,148.643864,32.000000,144.036155,68.996099,62.783998,90.450717,3.000000,48.851639,87.284395,69.370944,35.290000,36.736466,59.553410,37.265749
54.659650,64.957402,139.738183,142.491376,114.053706,108.251425,29.336771,14.202314,134.446996,3.758240,63.545191,55.697099,141.761999,140.177572,139.298599,134.839741,96.212089,132.451060,-0.000811,-1.926536,32.000000,-235.806229,134.911830,-0.025099,24.886587,0.681195,461383.362653,0.980841,20.053251,0.689358,2.559576,6.786331,6.272156,163.612920,165.931982,178.611094,164.586955,111.919122,148.637980,32.000000,144.035155,68.987402,62.791095,90.446886,3.000000,48.771289,87.284395,69.387527,35.290000,36.735357,59.568015,37.313437
54.656850,64.954314,139.587394,142.490037,114.146603,108.259427,29.323231,14.202394,134.444930,3.757700,63.538888,55.695502,141.760674,140.176092,139.298658,134.837682,96.211222,132.449759,-0.000810,-1.926561,32.000000,-235.806102,134.908954,-0.025198,24.887283,0.681311,461382.262927,0.980635,20.047451,0.688691,2.560128,11.828608,9.022220,163.610005,165.930020,178.614704,164.588663,111.850465,148.641594,32.000000,144.033828,68.981479,62.796160,90.444113,3.000000,48.670666,87.284395,69.387752,35.290000,36.732875,59.560973,37.285778
54.663083,64.950247,139.600865,142.488269,114.162744,108.261641,29.313682,14.202609,134.442397,3.757664,63.528853,55.694946,141.759945,140.172133,139.297889,134.834589,96.210466,132.447724,-0.000810,-1.926577,32.000000,-235.805816,134.907949,-0.025153,24.885787,0.680250,461381.112713,0.980714,20.043763,0.685912,2.556514,11.100863,10.788126,163.607857,165.928016,178.616904,164.590686,113.165674,148.639886,32.000000,144.024105,68.976597,62.801475,90.441545,3.000000,48.746231,87.284395,69.400951,35.290000,36.730123,59.566058,37.265455
54.660579,64.947178,139.708098,142.487115,114.109249,108.265548,29.334551,14.202605,134.441816,3.757512,63.519055,55.696872,141.758788,140.172327,139.297774,134.829723,96.209272,132.446366,-0.000810,-1.926580,32.000000,-235.805782,134.906811,-0.025188,24.884529,0.679528,461414.261721,0.981287,20.043375,0.686138,2.553887,9.406070,10.572232,163.606851,165.928096,178.617684,164.591409,115.920226,148.638178,32.000000,144.025018,68.972917,62.804840,90.439184,3.000000,48.692795,87.284395,69.407772,35.290000,36.727042,59.566304,37.330899
54.666632,64.937701,139.624744,142.484293,114.066299,108.257003,29.333782,14.202571,134.440716,3.757299,63.491892,55.701269,141.755967,140.172413,139.297369,134.826451,96.206336,132.444332,-0.000810,-1.926558,32.000000,-235.805935,134.906954,-0.025060,24.881743,0.679551,461415.341760,0.981492,20.033299,0.685890,2.553842,6.115241,13.832318,163.602919,165.929717,178.617524,164.590123,120.120078,148.640913,32.000000,144.029617,68.965825,62.811272,90.436110,3.000000,48.709750,87.284395,69.413239,35.290000,36.719809,59.568428,37.252616
54.675573,64.927375,139.642066,142.481627,114.094016,108.261048,29.336452,14.202532,134.443166,3.757221,63.469362,55.704909,141.753888,140.174670,139.297248,134.825941,96.205237,132.444597,-0.000812,-1.926557,32.000000,-235.805975,134.909084,-0.025065,24.879574,0.680210,461431.654402,0.980871,20.032644,0.686412,2.555921,12.252768,5.997486,163.603332,165.927129,178.615466,164.592281,116.103732,148.635825,32.000000,144.024815,68.961502,62.816400,90.434218,3.000000,48.742256,87.284395,69.409653,35.290000,36.712104,59.557275,37.467362
54.678713,64.914827,139.532379,142.478409,114.138221,108.273194,29.357603,14.202465,134.446755,3.757261,63.446055,55.706038,141.749981,140.175891,139.296123,134.826754,96.203371,132.446133,-0.000813,-1.926563,32.000000,-235.806065,134.910707,-0.025252,24.879442,0.679687,461384.014954,0.980674,20.017332,0.688346,2.554113,5.565073,9.401368,163.601124,165.927919,178.613840,164.591787,113.449518,148.637945,32.000000,144.027572,68.955911,62.820423,90.431435,3.000000,48.758236,87.284395,69.424625,35.290000,36.701601,59.560383,37.420040
54.672128,64.905702,139.581751,142.475799,114.237648,108.281311,29.309574,14.202450,134.449650,3.757110,63.430954,55.704097,141.747365,140.177663,139.295921,134.826222,96.202207,132.447332,-0.000814,-1.925397,32.000000,-235.806048,134.911592,-0.025216,24.880501,0.679697,461382.993582,0.980417,19.998389,0.689576,2.554012,10.964796,9.889554,163.599507,165.929754,178.610835,164.591304,116.105933,148.636008,32.000000,144.025717,68.953134,62.823308,90.429753,3.000000,48.714520,87.284395,69.434055,35.290000,36.693897,59.571516,37.371764
54.652932,64.892180,139.414536,142.471778,114.311923,108.293526,29.355493,14.202474,134.451711,3.756584,63.412487,55.701664,141.743327,140.180931,139.295310,134.825226,96.200479,132.447787,-0.000815,-1.923632,32.000000,-235.805981,134.913444,-0.025195,24.884011,0.679140,461418.766382,0.979726,19.982815,0.692200,2.551859,8.339934,8.568788,163.598213,165.929107,178.609187,164.590334,118.759489,148.632952,32.000000,144.021752,68.950890,62.827887,90.427609,3.000000,48.623946,87.284395,69.453663,35.290000,36.682004,59.570985,37.368830
54.649565,64.876258,139.436507,142.466218,114.268794,108.309661,29.369996,14.202541,134.450000,3.755686,63.390085,55.702598,141.738906,140.181373,139.292971,134.822506,96.198364,132.449761,-0.000818,-1.923582,32.000000,-235.806104,134.914242,-0.025457,24.888052,0.679496,461447.136306,0.981511,19.980035,0.693955,2.553070,13.326391,7.972713,163.596475,165.930459,178.603225,164.589404,114.600372,148.629317,32.000000,144.017079,68.947112,62.833463,90.424976,3.000000,48.627793,87.284395,69.492700,35.290000,36.667626,59.566786,37.445058
54.641128,64.865242,139.633567,142.461935,114.235749,108.309535,29.309484,14.202471,134.452689,3.755510,63.374892,55.700915,141.735552,140.181341,139.290287,134.822506,96.195575,132.448746,-0.000818,-1.923591,32.000000,-235.806225,134.912446,-0.025390,24.888985,0.678864,461496.679067,0.980432,19.985019,0.695907,2.550907,9.691000,14.334080,163.595992,165.928947,178.599982,164.585754,110.549427,148.623237,32.000000,144.019055,68.945249,62.838099,90.423137,3.000000,48.800618,87.284395,69.511842,35.290000,36.657962,59.570110,37.361053
54.629245,64.854220,139.539148,142.457501,114.251924,108.309472,29.336037,14.202478,134.452363,3.755535,63.362286,55.699225,141.732181,140.182785,139.287556,134.821749,96.193411,132.449013,-0.000818,-1.923603,32.000000,-235.806216,134.915654,-0.025350,24.888441,0.678994,461548.983479,0.980119,19.972342,0.698996,2.551466,6.326349,13.277912,163.594238,165.926214,178.594711,164.585840,106.552042,148.616611,32.000000,144.016619,68.943463,62.842636,90.421793,3.000000,48.778514,87.284395,69.525112,35.290000,36.648253,59.567405,37.225103
54.644819,64.844213,139.444054,142.453285,114.341149,108.317593,29.319063,14.202517,134.453097,3.755406,63.348518,55.699610,141.727794,140.182900,139.284454,134.820865,96.191810,132.447344,-0.000817,-1.923022,32.000000,-235.806064,134.917407,-0.025372,24.886122,0.680109,461544.683746,0.982280,19.969460,0.701285,2.555466,7.939589,7.113128,163.591596,165.928396,178.586443,164.585717,105.223891,148.614023,32.000000,144.019945,68.942292,62.846362,90.419865,3.000000,48.734043,87.284395,69.527328,35.290000,36.639074,59.554974,37.431119
54.639241,64.833859,139.433556,142.449292,114.509986,108.325676,29.293757,14.202521,134.453085,3.754980,63.333660,55.698829,141.723710,140.182749,139.281420,134.818858,96.189715,132.445859,-0.000818,-1.921269,32.000000,-235.805927,134.917704,-0.025342,24.881983,0.679782,461541.372524,0.981598,19.969897,0.703580,2.554294,11.474698,7.338043,163.590623,165.927571,178.582080,164.579429,105.223891,148.611193,32.000000,144.017832,68.941322,62.850929,90.419320,3.000000,48.694197,87.284395,69.546313,35.290000,36.629997,59.573877,37.386951
54.637003,64.823282,139.319403,142.445497,114.622706,108.325634,29.360622,14.202581,134.452720,3.755403,63.319705,55.699887,141.719360,140.182339,139.277560,134.815109,96.186660,132.449368,-0.000816,-1.921838,32.000000,-235.805900,134.921877,-0.025373,24.878658,0.679145,461554.521918,0.981904,19.944873,0.704357,2.551826,8.504479,5.255340,163.588377,165.926374,178.575505,164.575500,105.223891,148.607776,32.000000,144.012961,68.939272,62.854560,90.418015,3.000000,48.643681,87.284395,69.563448,35.290000,36.620594,59.564838,37.271545
54.638422,64.812607,139.328594,142.441874,114.701077,108.333812,29.345577,14.202554,134.453180,3.755194,63.308829,55.700483,141.715088,140.181265,139.274263,134.814148,96.184712,132.448935,-0.000816,-1.922407,32.000000,-235.805881,134.922674,-0.025375,24.875677,0.679323,461581.891185,0.982909,19.939897,0.705721,2.551894,7.969433,6.243196,163.586079,165.929591,178.565763,164.573391,109.378113,148.601663,32.000000,144.007692,68.936843,62.858470,90.417744,3.000000,48.654664,87.284395,69.575577,35.290000,36.611030,59.564907,37.184971
54.643155,64.803441,139.355826,142.438369,114.701911,108.345908,29.295519,14.202470,134.453199,3.755126,63.302378,55.698351,141.711385,140.180236,139.271628,134.813106,96.183068,132.450104,-0.000816,-1.923006,32.000000,-235.805924,134.924304,-0.025345,24.874512,0.678819,461574.444421,0.980687,19.931479,0.710506,2.549909,10.061314,5.352856,163.585173,165.927565,178.561188,164.567383,110.837427,148.597797,32.000000,144.007517,68.935570,62.861975,90.416733,3.000000,48.631441,87.284395,69.586125,35.290000,36.602273,59.567179,37.427964
54.636238,64.795837,139.323344,142.434808,114.686783,108.349811,29.334224,14.202394,134.450559,3.755033,63.297358,55.693780,141.708010,140.179608,139.268447,134.812492,96.181434,132.449621,-0.000816,-1.924743,32.000000,-235.806041,134.927885,-0.025314,24.874129,0.678961,461597.880677,0.981207,19.919435,0.712241,2.550011,6.296924,5.992234,163.581408,165.923936,178.555310,164.564853,110.878354,148.595782,32.000000,144.006028,68.933942,62.865788,90.415335,3.000000,48.701403,87.284395,69.597080,35.290000,36.594560,59.552929,37.288052
54.635280,64.789391,139.426794,142.431267,114.640926,108.349877,29.327144,14.202492,134.449373,3.755320,63.294784,55.691348,141.704547,140.180101,139.265474,134.813407,96.180018,132.449407,-0.000816,-1.924726,32.000000,-235.805947,134.924921,-0.025319,24.876312,0.679123,461636.377163,0.982875,19.905707,0.714461,2.550289,5.365067,8.097514,163.578657,165.925661,178.547904,164.565104,110.811134,148.589876,32.000000,144.004086,68.931613,62.869959,90.413512,3.000000,48.768350,87.284395,69.613821,35.290000,36.588130,59.569795,37.277781
54.645853,64.783698,139.606650,142.427820,114.599114,108.349921,29.309484,14.202497,134.446530,3.754977,63.293600,55.691349,141.700736,140.178781,139.261629,134.816314,96.178914,132.447562,-0.000816,-1.924734,32.000000,-235.805912,134.923693,-0.025332,24.878852,0.679078,461649.944844,0.981731,19.904772,0.715856,2.550017,8.552350,11.244333,163.578101,165.923382,178.544721,164.558762,106.683227,148.587113,32.000000,144.005279,68.928960,62.873764,90.410840,3.000000,48.784571,87.284395,69.625363,35.290000,36.582626,59.566550,37.194289
54.644336,64.780060,139.498223,142.424399,114.565290,108.349866,29.334699,14.202567,134.445271,3.753970,63.296157,55.690417,141.697460,140.175642,139.258504,134.814761,96.178431,132.445299,-0.000816,-1.924726,32.000000,-235.805950,134.923225,-0.025308,24.880955,0.679569,461644.839762,0.981971,19.899251,0.717168,2.551955,9.122291,9.553567,163.575596,165.922783,178.538194,164.554720,105.299951,148.583573,32.000000,143.998208,68.926127,62.877544,90.408506,3.000000,48.715755,87.284395,69.636404,35.290000,36.578251,59.569028,37.299791
54.633643,64.778110,139.467744,142.421173,114.496594,108.349968,29.334075,14.202557,134.444194,3.753456,63.302590,55.685870,141.694072,140.174035,139.255852,134.811156,96.177291,132.441902,-0.000817,-1.924739,32.000000,-235.805927,134.919648,-0.025333,24.882294,0.680263,461632.247228,0.982338,19.883363,0.717361,2.554753,8.857169,11.820255,163.573758,165.925004,178.529377,164.552424,109.459493,148.576506,32.000000,143.989683,68.924315,62.880259,90.406341,3.000000,48.840186,87.284395,69.648540,35.290000,36.575145,59.557305,37.279395
54.636952,64.777813,139.543226,142.418119,114.414797,108.349911,29.327261,14.202470,134.439529,3.753306,63.312252,55.678774,141.691043,140.169393,139.252364,134.808469,96.175385,132.438558,-0.000817,-1.924195,32.000000,-235.806088,134.914325,-0.025353,24.880506,0.679657,461628.636104,0.981513,19.881186,0.716728,2.552840,8.529929,8.619052,163.573302,165.924228,178.524068,164.544058,110.913378,148.569714,32.000000,143.989257,68.922095,62.882571,90.403697,3.000000,48.880366,87.284395,69.664365,35.290000,36.573447,59.564750,37.279615
54.622931,64.779133,139.637486,142.415216,114.339358,108.341680,29.328450,14.202434,134.434762,3.753282,63.324694,55.672359,141.688030,140.163730,139.248807,134.803275,96.175192,132.431926,-0.000818,-1.924771,32.000000,-235.806234,134.908747,-0.025311,24.877850,0.679619,461635.777353,0.981743,19.889547,0.716192,2.552781,9.621009,12.782781,163.572133,165.922148,178.517812,164.538594,110.932378,148.563809,32.000000,143.980903,68.919932,62.885875,90.401574,3.000000,48.865779,87.284395,69.687242,35.290000,36.573782,59.562134,37.174700
54.628550,64.782425,139.483783,142.412456,114.280313,108.341625,29.334857,14.202410,134.428834,3.753691,63.337538,55.666879,141.685379,140.157885,139.245726,134.796533,96.174727,132.424290,-0.000819,-1.926533,32.000000,-235.806184,134.903562,-0.025263,24.874561,0.680011,461636.818977,0.981904,19.886058,0.716448,2.554008,11.793142,9.525036,163.571835,165.921084,178.507750,164.536067,110.839927,148.553078,32.000000,143.977474,68.918367,62.889739,90.399019,3.000000,48.817301,87.284395,69.697678,35.290000,36.575225,59.555092,37.285264
54.625612,64.785948,139.385621,142.410058,114.220241,108.333377,29.322226,14.202388,134.422207,3.753669,63.346730,55.663103,141.682881,140.151711,139.241925,134.790507,96.173978,132.415380,-0.000820,-1.928304,32.000000,-235.806227,134.896631,-0.025314,24.871699,0.680740,461612.970469,0.982072,19.900902,0.713368,2.556389,7.568128,6.483135,163.572036,165.923148,178.501943,164.527038,106.699868,148.548647,32.000000,143.983235,68.917773,62.893329,90.395679,3.000000,48.815007,87.284395,69.719374,35.290000,36.577326,59.569313,37.246526
54.621766,64.789034,139.293878,142.407871,114.278839,108.313199,29.317791,14.202547,134.418734,3.753599,63.349001,55.662336,141.679922,140.145833,139.237800,134.785736,96.172544,132.409094,-0.000821,-1.930043,32.000000,-235.806067,134.889284,-0.025248,24.871255,0.679945,461615.232340,0.981754,19.898774,0.710065,2.553313,7.119908,7.521244,163.571162,165.922332,178.491605,164.520707,105.313112,148.544464,32.000000,143.973445,68.915724,62.896476,90.391922,3.000000,48.746376,87.284395,69.738722,35.290000,36.579633,59.554817,37.290693
54.620659,64.791014,139.266510,142.405747,114.291088,108.309079,29.328796,14.202708,134.417179,3.753582,63.345124,55.664843,141.677052,140.141848,139.234107,134.782287,96.171245,132.405722,-0.000821,-1.930660,32.000000,-235.805957,134.883735,-0.025218,24.872490,0.679510,461587.830030,0.982170,19.905130,0.706419,2.551653,6.285831,10.106781,163.570724,165.920788,178.480304,164.518607,109.470236,148.535646,32.000000,143.970532,68.913646,62.899664,90.388219,3.000000,48.721440,87.284395,69.751290,35.290000,36.580561,59.572559,37.216079
54.626979,64.789471,139.214748,142.403312,114.341073,108.309173,29.359729,14.202641,134.414332,3.752870,63.338235,55.669012,141.674313,140.143055,139.230272,134.780024,96.169064,132.402593,-0.000821,-1.930665,32.000000,-235.806004,134.882309,-0.025245,24.874805,0.678981,461511.934751,0.982220,19.911925,0.704750,2.550153,6.275151,7.415087,163.571670,165.920702,178.471167,164.511176,110.911913,148.531035,32.000000,143.970759,68.912002,62.902803,90.385343,3.000000,48.699071,87.284395,69.760572,35.290000,36.579525,59.557856,37.308375
54.634544,64.786085,139.206071,142.400616,114.426083,108.325403,29.318827,14.202681,134.412402,3.752259,63.330032,55.668324,141.671869,140.145902,139.226809,134.779095,96.167955,132.401236,-0.000822,-1.929503,32.000000,-235.805807,134.879988,-0.024906,24.876053,0.678792,461500.274203,0.981841,19.914973,0.704386,2.549704,11.956733,10.491418,163.570941,165.916807,178.462745,164.505862,106.895885,148.527314,32.000000,143.967636,68.910074,62.906089,90.382233,3.000000,48.695204,87.284395,69.769416,35.290000,36.576728,59.566382,37.194949
54.631205,64.781300,139.161279,142.397599,114.485447,108.329432,29.350328,14.202677,134.412757,3.751535,63.321165,55.667964,141.668329,140.145389,139.224978,134.777638,96.166354,132.399237,-0.000823,-1.928929,32.000000,-235.805808,134.878319,-0.024941,24.875812,0.678367,461498.967992,0.980678,19.907335,0.705022,2.548461,11.821952,9.893982,163.569599,165.913511,178.452695,164.503313,102.802883,148.520081,32.000000,143.962428,68.907923,62.908911,90.378963,3.000000,48.703695,87.284395,69.782247,35.290000,36.572374,59.563412,37.463767
54.639258,64.775558,139.112366,142.394202,114.567572,108.325461,29.339369,14.202591,134.410903,3.751298,63.309830,55.669517,141.664690,140.146794,139.223176,134.777522,96.165265,132.399931,-0.000824,-1.929529,32.000000,-235.805946,134.877467,-0.024999,24.875953,0.678261,461560.622710,0.982034,19.896654,0.705461,2.547950,11.658460,10.335638,163.568645,165.916023,178.445609,164.496917,102.720084,148.518801,32.000000,143.960128,68.906441,62.912636,90.376088,3.000000,48.645774,87.284395,69.791851,35.290000,36.566800,59.571497,37.182623
54.633638,64.769032,139.159929,142.390597,114.491498,108.333421,29.310719,14.202384,134.408907,3.751064,63.301095,55.665381,141.661393,140.145276,139.221568,134.776524,96.164360,132.398149,-0.000824,-1.929484,32.000000,-235.806107,134.874974,-0.024961,24.872968,0.678098,461576.347303,0.981070,19.895090,0.706076,2.547286,8.400361,13.573201,163.567959,165.913925,178.438371,164.490949,105.457241,148.518940,32.000000,143.954207,68.904428,62.915789,90.372396,3.000000,48.696318,87.284395,69.805263,35.290000,36.560768,59.565733,37.227084
54.637419,64.763194,139.260805,142.387086,114.410351,108.341491,29.327535,14.202246,134.407832,3.750919,63.296510,55.663529,141.657584,140.144717,139.218828,134.776697,96.162541,132.398717,-0.000825,-1.929470,32.000000,-235.806291,134.873911,-0.024959,24.869782,0.677684,461548.256475,0.981225,19.881580,0.707507,2.546015,8.437469,6.485164,163.566865,165.909773,178.429780,164.489738,105.457241,148.513767,32.000000,143.944689,68.901636,62.918505,90.368231,3.000000,48.704965,87.284395,69.818265,35.290000,36.554783,59.558879,37.460466
54.631835,64.758266,139.220236,142.383687,114.375764,108.345701,29.330237,14.202109,134.406703,3.751193,63.295627,55.658691,141.654443,140.140864,139.215662,134.773645,96.160864,132.395789,-0.000825,-1.929472,32.000000,-235.806351,134.870579,-0.024989,24.865710,0.678134,461578.213295,0.982351,19.880474,0.707534,2.547147,10.388835,7.797046,163.567285,165.909067,178.421414,164.485371,102.803490,148.508108,32.000000,143.943838,68.898737,62.922427,90.364038,3.000000,48.721730,87.284395,69.836278,35.290000,36.549354,59.567700,37.181963
54.630651,64.754471,139.059419,142.380416,114.298552,108.339425,29.359714,14.202066,134.404004,3.751004,63.298615,55.657248,141.650565,140.139555,139.213306,134.771149,96.158973,132.390477,-0.000825,-1.929449,32.000000,-235.806363,134.864773,-0.024980,24.863373,0.678738,461605.701112,0.981770,19.870989,0.709631,2.548817,4.982329,9.741456,163.565873,165.904998,178.416583,164.479396,102.772954,148.503206,32.000000,143.942553,68.894000,62.925427,90.359136,3.000000,48.682554,87.284395,69.848222,35.290000,36.545332,59.566441,37.173159
54.626359,64.753077,139.153211,142.377705,114.373839,108.335446,29.344344,14.202151,134.400571,3.750760,63.306733,55.653583,141.647349,140.136659,139.209485,134.768733,96.158128,132.382862,-0.000825,-1.929464,32.000000,-235.806326,134.859377,-0.025012,24.863915,0.678736,461624.273418,0.981816,19.871447,0.709865,2.548335,21.325641,11.731505,163.565479,165.900000,178.409085,164.475967,102.658541,148.498984,32.000000,143.928981,68.890293,62.928983,90.355339,3.000000,48.767542,87.284395,69.871563,35.290000,36.542641,59.565606,37.279395
54.641222,64.754037,139.311781,142.375385,114.325929,108.331551,29.347501,14.202284,134.396972,3.750225,63.316596,55.651385,141.645000,140.131904,139.206211,134.766237,96.157153,132.379232,-0.000827,-1.929492,32.000000,-235.806200,134.854484,-0.025037,24.865563,0.677918,461596.845092,0.980787,19.868793,0.709133,2.545447,21.575503,13.479293,163.565392,165.899939,178.402897,164.470582,102.589290,148.493727,32.000000,143.923890,68.886641,62.932385,90.351286,3.000000,48.707219,87.284395,69.871788,35.290000,36.541601,59.572244,37.215198
54.635608,64.756894,139.296928,142.373397,114.335565,108.323512,29.352455,14.202315,134.390071,3.750088,63.328490,55.649209,141.642596,140.123960,139.203108,134.763439,96.155619,132.374830,-0.000826,-1.929518,32.000000,-235.806206,134.846867,-0.025065,24.868564,0.678437,461582.336245,0.981347,19.871539,0.706220,2.547364,11.324662,10.607204,163.564536,165.897387,178.400908,164.462634,105.341032,148.495124,32.000000,143.914666,68.882683,62.937011,90.347236,3.000000,48.728053,87.284395,69.888595,35.290000,36.542538,59.556518,37.273526
54.637938,64.761192,139.308407,142.371682,114.338083,108.315557,29.313230,14.202297,134.383495,3.749833,63.340025,55.647892,141.641027,140.119444,139.200101,134.760014,96.154348,132.371547,-0.000826,-1.929522,32.000000,-235.806220,134.840867,-0.025073,24.871045,0.678975,461558.769194,0.980913,19.858165,0.705404,2.549573,6.329586,9.145920,163.564522,165.893902,178.396494,164.461094,105.341032,148.488277,32.000000,143.902831,68.878655,62.941303,90.343696,3.000000,48.829293,87.284395,69.894488,35.290000,36.545298,59.567415,37.176974
54.641174,64.766711,139.366230,142.370269,114.188376,108.303262,29.391700,14.202424,134.378969,3.749487,63.348293,55.649255,141.639411,140.113531,139.196416,134.756308,96.152922,132.366373,-0.000826,-1.929517,32.000000,-235.806096,134.835665,-0.025088,24.872197,0.678859,461535.444168,0.980794,19.866435,0.704766,2.549563,12.003955,11.553553,163.564686,165.890055,178.392826,164.458507,102.684617,148.479700,32.000000,143.897204,68.874390,62.945275,90.340075,3.000000,48.851896,87.284395,69.902761,35.290000,36.548755,59.565645,37.275360
54.645820,64.771576,139.282090,142.368743,114.088493,108.299118,29.333474,14.202425,134.372680,3.749406,63.357375,55.648511,141.637473,140.110154,139.193592,134.752222,96.151069,132.364277,-0.000826,-1.929504,32.000000,-235.806065,134.830671,-0.025092,24.871885,0.678774,461508.452023,0.981999,19.868487,0.704417,2.549664,9.585758,6.413745,163.562840,165.883840,178.394675,164.452885,102.631269,148.477938,32.000000,143.895415,68.868980,62.949602,90.336351,3.000000,48.821937,87.284395,69.915495,35.290000,36.552298,59.563865,37.442050
54.642736,64.776121,139.374192,142.367165,114.105037,108.295086,29.301721,14.202494,134.370472,3.749577,63.366417,55.646429,141.635098,140.105890,139.191522,134.748414,96.149974,132.358857,-0.000826,-1.928900,32.000000,-235.805944,134.825551,-0.025090,24.869319,0.678936,461464.873168,0.979216,19.870886,0.703289,2.550572,9.720833,5.531614,163.561059,165.879272,178.393968,164.451154,105.279872,148.472586,32.000000,143.882979,68.863020,62.954098,90.332589,3.000000,48.898163,87.284395,69.926266,35.290000,36.555309,59.567681,37.180422
54.645227,64.780683,139.153009,142.365592,114.084931,108.282966,29.336847,14.202627,134.367965,3.749603,63.375524,55.645983,141.633896,140.102466,139.190220,134.744636,96.149848,132.354540,-0.000826,-1.928325,32.000000,-235.805795,134.821937,-0.025122,24.866802,0.678409,461454.942877,0.981043,19.871271,0.704106,2.548815,11.519779,11.026816,163.560015,165.878664,178.392588,164.449306,109.381993,148.468330,32.000000,143.876726,68.857249,62.959041,90.329196,3.000000,48.785386,87.284395,69.939649,35.290000,36.558356,59.563747,37.216813
54.644285,64.785740,139.211231,142.364045,114.077605,108.274783,29.346212,14.202761,134.365897,3.748698,63.381798,55.647495,141.631723,140.100969,139.188725,134.739258,96.149446,132.347715,-0.000827,-1.928336,32.000000,-235.805597,134.817067,-0.025095,24.863956,0.678995,461448.621662,0.982143,19.878790,0.702527,2.550644,12.326534,9.989027,163.558550,165.877060,178.394045,164.443343,113.535804,148.470748,32.000000,143.872314,68.851129,62.963715,90.325027,3.000000,48.777486,87.284395,69.951789,35.290000,36.561697,59.571447,37.304266
54.647138,64.789973,139.214018,142.362480,114.070264,108.274920,29.365877,14.202858,134.364251,3.748487,63.390387,55.647118,141.630084,140.100697,139.186516,134.733123,96.148063,132.344141,-0.000828,-1.928372,32.000000,-235.805574,134.812212,-0.025076,24.862271,0.677795,461401.795632,0.980820,19.880951,0.700522,2.546481,9.999912,11.622068,163.558173,165.870201,178.393242,164.441787,113.535804,148.466020,32.000000,143.853080,68.844158,62.968621,90.321045,3.000000,48.780759,87.284395,69.961343,35.290000,36.564847,59.566914,37.221948
54.648128,64.794557,139.227007,142.360961,113.964975,108.282951,29.323904,14.202835,134.361415,3.748267,63.402841,55.641579,141.627996,140.097760,139.184291,134.729902,96.147015,132.340152,-0.000828,-1.928370,32.000000,-235.805662,134.804927,-0.025022,24.862434,0.678155,461375.514165,0.980464,19.886915,0.697553,2.547590,7.763804,6.207996,163.556945,165.867124,178.390472,164.440365,113.535804,148.458153,32.000000,143.852210,68.836151,62.973470,90.316139,3.000000,48.816104,87.284395,69.974414,35.290000,36.567320,59.562911,37.278735
54.651373,64.800670,139.196988,142.359547,113.878444,108.283045,29.335988,14.202841,134.357748,3.747774,63.415775,55.638020,141.626529,140.093193,139.182631,134.726303,96.146432,132.335688,-0.000828,-1.928371,32.000000,-235.805617,134.795299,-0.025052,24.862534,0.678182,461383.331963,0.979764,19.888397,0.697173,2.547508,8.880749,9.682389,163.555090,165.864394,178.391443,164.436738,117.518867,148.457559,32.000000,143.849303,68.828619,62.978689,90.311557,3.000000,48.780832,87.284395,69.980148,35.290000,36.571732,59.555072,37.317032
54.653832,64.807658,139.299356,142.358702,113.860110,108.278872,29.392175,14.202891,134.353990,3.747815,63.424869,55.637734,141.626088,140.091191,139.180736,134.721869,96.146160,132.331084,-0.000829,-1.927173,32.000000,-235.805654,134.789702,-0.025003,24.862880,0.678289,461424.966805,0.981231,19.892027,0.696252,2.547699,5.696538,6.118889,163.555032,165.857834,178.392580,164.435796,118.777264,148.455711,32.000000,143.839958,68.821451,62.983932,90.307284,3.000000,48.819350,87.284395,69.990081,35.290000,36.576654,59.558908,37.222609
54.655450,64.813083,139.386423,142.357801,113.932950,108.274699,29.327866,14.202998,134.350626,3.747560,63.428086,55.640016,141.624564,140.089843,139.179012,134.717727,96.145611,132.327588,-0.000830,-1.926082,32.000000,-235.805608,134.783209,-0.025042,24.865643,0.678086,461433.454819,0.980779,19.895012,0.694631,2.546999,12.109166,5.694244,163.555578,165.856680,178.388253,164.436063,118.749714,148.451819,32.000000,143.839672,68.814389,62.989348,90.302395,3.000000,48.896480,87.284395,69.998989,35.290000,36.581190,59.555466,37.302065
54.654955,64.816760,139.497783,142.356862,114.044802,108.278870,29.331346,14.203125,134.351142,3.747000,63.427374,55.644859,141.623919,140.088712,139.178473,134.716464,96.144366,132.322428,-0.000831,-1.925500,32.000000,-235.805505,134.778578,-0.025088,24.867560,0.678571,461423.953443,0.978836,19.899627,0.692630,2.548757,13.769839,7.977851,163.557024,165.854733,178.386210,164.432277,118.833782,148.453118,32.000000,143.837834,68.806680,62.994284,90.298487,3.000000,48.962293,87.284395,70.011057,35.290000,36.584435,59.566953,37.285851
54.660987,64.818501,139.565252,142.355900,114.099566,108.291165,29.368328,14.203090,134.353490,3.746034,63.426123,55.650456,141.623777,140.087335,139.177603,134.716304,96.142872,132.319646,-0.000832,-1.924942,32.000000,-235.805613,134.775405,-0.025102,24.868076,0.678908,461414.362122,0.980927,19.903494,0.691452,2.550275,12.231549,9.963729,163.559201,165.847258,178.383441,164.429766,118.927814,148.451903,32.000000,143.828368,68.799740,62.999036,90.294555,3.000000,49.023460,87.284395,70.018765,35.290000,36.585258,59.557266,37.251809
54.662660,64.818757,139.491374,142.354570,114.127019,108.299438,29.319143,14.203135,134.353193,3.745503,63.426236,55.651836,141.622886,140.085270,139.176960,134.712708,96.142200,132.317284,-0.000833,-1.924969,32.000000,-235.805599,134.773369,-0.025132,24.868370,0.679488,461440.032026,0.980868,19.907648,0.690151,2.552336,8.467335,6.221326,163.558966,165.845459,178.379378,164.430920,121.623786,148.448511,32.000000,143.827351,68.793812,63.004231,90.291994,3.000000,49.053851,87.284395,70.017730,35.290000,36.585257,59.551906,37.411163
54.665979,64.818776,139.454748,142.353401,114.147180,108.299590,29.325357,14.203068,134.353291,3.745691,63.424023,55.651603,141.621316,140.088056,139.176318,134.710662,96.140510,132.313707,-0.000834,-1.924963,32.000000,-235.805620,134.769808,-0.025151,24.867840,0.679811,461494.016481,0.979629,19.903575,0.690271,2.553288,5.869013,6.651733,163.558160,165.843604,178.377283,164.426319,121.623786,148.450589,32.000000,143.825974,68.787726,63.008839,90.289320,3.000000,48.969675,87.284395,70.037210,35.290000,36.584743,59.573532,37.165675
54.667997,64.818009,139.345902,142.352272,114.200638,108.299590,29.382230,14.203180,134.354151,3.745818,63.415917,55.654982,141.619771,140.088699,139.175219,134.708231,96.139429,132.311293,-0.000834,-1.924960,32.000000,-235.805633,134.767993,-0.025138,24.865187,0.679440,461529.300404,0.981315,19.902216,0.689777,2.551858,10.102588,14.333683,163.559237,165.836235,178.377316,164.422618,118.850758,148.450361,32.000000,143.818941,68.781231,63.014057,90.285942,3.000000,48.921541,87.284395,70.042446,35.290000,36.584030,59.560423,37.306394
54.669782,64.815905,139.306519,142.351059,114.360817,108.299480,29.323991,14.203374,134.354856,3.745568,63.405095,55.662793,141.618626,140.090138,139.174451,134.708048,96.138706,132.311193,-0.000835,-1.926110,32.000000,-235.805487,134.768229,-0.025110,24.863926,0.679216,461531.679401,0.981042,19.899037,0.689701,2.551034,11.772381,9.875767,163.559434,165.836308,178.372851,164.422925,114.718375,148.448332,32.000000,143.815932,68.775979,63.019547,90.283041,3.000000,48.926551,87.284395,70.048714,35.290000,36.581635,59.563668,37.402946
54.672736,64.810814,139.265118,142.349419,114.409161,108.315644,29.317929,14.203434,134.358950,3.745296,63.394624,55.669221,141.617552,140.091922,139.174942,134.710219,96.137880,132.311906,-0.000837,-1.927557,32.000000,-235.805312,134.770330,-0.025121,24.864072,0.678687,461531.592865,0.979101,19.896325,0.689590,2.548948,10.446584,13.982538,163.559616,165.835902,178.370294,164.418588,110.657934,148.448322,32.000000,143.819899,68.771910,63.024905,90.279988,3.000000,48.916004,87.284395,70.062422,35.290000,36.577561,59.571703,37.182110
54.679208,64.805004,139.246599,142.347668,114.410419,108.331976,29.366415,14.203403,134.363282,3.744731,63.382626,55.673854,141.616191,140.096998,139.174337,134.713485,96.136749,132.316439,-0.000837,-1.927829,32.000000,-235.805353,134.773570,-0.025179,24.864688,0.678484,461528.513393,0.981004,19.892499,0.690263,2.548145,8.380472,10.912383,163.560250,165.830257,178.370217,164.415048,110.744218,148.447607,32.000000,143.817219,68.767982,63.029435,90.276750,3.000000,48.881023,87.284395,70.058934,35.290000,36.572334,59.562173,37.291647
54.685706,64.798530,139.271797,142.345822,114.570704,108.344093,29.308057,14.203457,134.369483,3.744274,63.369356,55.680276,141.614201,140.102238,139.174010,134.716011,96.135662,132.318808,-0.000836,-1.926068,32.000000,-235.805296,134.778307,-0.024861,24.867937,0.678304,461589.768753,0.981281,19.884563,0.691442,2.547250,6.964362,17.930761,163.558653,165.826830,178.366874,164.416729,113.430215,148.443285,32.000000,143.807669,68.764246,63.034769,90.274226,3.000000,48.855378,87.284395,70.066595,35.290000,36.566483,59.567209,37.252176
54.690946,64.791451,139.407497,142.343898,114.703018,108.364404,29.331034,14.203547,134.377476,3.744119,63.356623,55.683894,141.612458,140.106349,139.173442,134.720728,96.134153,132.321216,-0.000836,-1.924298,32.000000,-235.805235,134.783106,-0.024863,24.870755,0.678188,461649.151482,0.979665,19.872513,0.694811,2.546610,7.968068,5.280893,163.557870,165.825649,178.365191,164.412412,117.414683,148.442637,32.000000,143.811737,68.761467,63.040431,90.272435,3.000000,48.980640,87.284395,70.064098,35.290000,36.559848,59.561091,37.216152
54.697044,64.783622,139.351544,142.341447,114.755744,108.374439,29.329057,14.203493,134.381341,3.743839,63.349156,55.683717,141.610274,140.110831,139.172712,134.721127,96.132543,132.324250,-0.000838,-1.923112,32.000000,-235.805232,134.784322,-0.024887,24.872379,0.678194,461689.615256,0.981579,19.859779,0.697067,2.546768,9.547941,7.618034,163.557094,165.820950,178.366242,164.406108,118.716442,148.440217,32.000000,143.806312,68.758238,63.045084,90.270308,3.000000,48.998887,87.284395,70.069708,35.290000,36.552769,59.573286,37.345426
54.700044,64.777283,139.339812,142.339113,114.830538,108.374366,29.304366,14.203520,134.386039,3.743552,63.344522,55.685644,141.608157,140.112902,139.172814,134.720476,96.132053,132.327914,-0.000839,-1.923071,32.000000,-235.805171,134.785079,-0.024881,24.873324,0.678868,461765.748259,0.980872,19.847649,0.699764,2.549005,9.315721,7.817025,163.557544,165.819416,178.362063,164.406327,118.743933,148.435590,32.000000,143.795362,68.756379,63.050893,90.268282,3.000000,48.958243,87.284395,70.070165,35.290000,36.546078,59.561957,37.301112
54.693940,64.772487,139.367726,142.336821,114.813115,108.382444,29.313978,14.203561,134.387031,3.743415,63.345089,55.685887,141.606055,140.112813,139.171928,134.721314,96.130763,132.331531,-0.000837,-1.923078,32.000000,-235.805213,134.784533,-0.024903,24.873634,0.678478,461796.455356,0.980887,19.833945,0.702873,2.547698,8.236125,6.052081,163.556965,165.818352,178.361445,164.402475,121.529944,148.430876,32.000000,143.799108,68.755026,63.055962,90.266853,3.000000,48.948194,87.284395,70.077966,35.290000,36.540615,59.552545,37.252102
54.700553,64.769286,139.346828,142.334495,114.827874,108.374350,29.361961,14.203553,134.386320,3.743680,63.348982,55.686151,141.604283,140.114002,139.170040,134.720835,96.130426,132.333494,-0.000836,-1.923062,32.000000,-235.805272,134.784195,-0.024906,24.873853,0.678341,461786.703529,0.981636,19.824715,0.705173,2.547344,13.813353,7.134429,163.556456,165.813811,178.363443,164.396906,121.529944,148.429873,32.000000,143.798273,68.753795,63.061371,90.265530,3.000000,49.016310,87.284395,70.092726,35.290000,36.537141,59.565979,37.397003
54.692813,64.768898,139.493324,142.332538,114.797024,108.370232,29.382990,14.203430,134.384622,3.743655,63.356799,55.687841,141.602665,140.112082,139.167652,134.721682,96.130025,132.332942,-0.000836,-1.923053,32.000000,-235.805320,134.778949,-0.024852,24.874614,0.678610,461820.725527,0.981496,19.825800,0.708247,2.548138,6.665902,5.544282,163.555287,165.809626,178.361008,164.399241,118.817016,148.421044,32.000000,143.794129,68.753084,63.065813,90.263897,3.000000,49.106181,87.284395,70.101920,35.290000,36.535229,59.560609,37.298177
54.695625,64.770474,139.314893,142.330882,114.796458,108.358277,29.319618,14.203621,134.382741,3.743904,63.367839,55.687201,141.601195,140.110133,139.165328,134.721206,96.129518,132.331685,-0.000836,-1.921885,32.000000,-235.805217,134.777463,-0.024903,24.876529,0.678340,461778.063531,0.979680,19.816229,0.709554,2.547448,6.106781,5.985207,163.554136,165.808713,178.360776,164.393959,118.714448,148.416937,32.000000,143.796788,68.752433,63.070609,90.262831,3.000000,49.028264,87.284395,70.108794,35.290000,36.534925,59.565340,37.246526
54.691900,64.773491,139.234188,142.329415,114.811119,108.354183,29.325006,14.203630,134.379212,3.743650,63.378557,55.689008,141.599859,140.107358,139.162739,134.718917,96.128708,132.328927,-0.000835,-1.922456,32.000000,-235.805154,134.772369,-0.024899,24.877657,0.679178,461765.906103,0.979094,19.823298,0.709683,2.550487,13.724574,7.788614,163.552906,165.805892,178.361599,164.387315,121.427965,148.412573,32.000000,143.794270,68.751849,63.075866,90.261733,3.000000,48.994922,87.284395,70.118861,35.290000,36.536272,59.557443,37.319380
54.696234,64.777426,139.151321,142.328026,114.801043,108.341901,29.336513,14.203665,134.374528,3.743653,63.390908,55.691836,141.598428,140.105410,139.160369,134.717329,96.128144,132.327224,-0.000835,-1.923018,32.000000,-235.805081,134.770498,-0.024866,24.878270,0.678070,461716.117838,0.981050,19.822165,0.709569,2.547094,10.296838,9.696958,163.551998,165.803385,178.358537,164.386508,125.577150,148.402785,32.000000,143.787282,68.751057,63.080549,90.260233,3.000000,48.897255,87.284395,70.125681,35.290000,36.538785,59.557030,37.287832
54.690897,64.782112,139.168463,142.327106,114.739648,108.350149,29.313096,14.203718,134.370671,3.743286,63.408360,55.687404,141.597662,140.100462,139.157852,134.714726,96.128418,132.323395,-0.000836,-1.923010,32.000000,-235.805099,134.769048,-0.024861,24.877729,0.677659,461707.785647,0.980915,19.828771,0.709016,2.545792,8.573968,16.504629,163.551608,165.803490,178.358475,164.381714,127.047715,148.398599,32.000000,143.793263,68.752387,63.086072,90.260423,3.000000,48.884423,87.284395,70.139576,35.290000,36.541731,59.559695,37.291647
54.694478,64.788168,139.188218,142.326487,114.652498,108.350084,29.365079,14.203713,134.365132,3.743554,63.424605,55.682854,141.596897,140.095758,139.155782,134.711773,96.127419,132.321349,-0.000837,-1.922987,32.000000,-235.805034,134.766968,-0.024861,24.874132,0.677065,461658.936454,0.980343,19.828530,0.708739,2.544075,15.007292,11.445159,163.547742,165.799613,178.361064,164.376744,123.054039,148.395046,32.000000,143.793590,68.752210,63.090680,90.259669,3.000000,48.936378,87.284395,70.142213,35.290000,36.545478,59.566845,37.256944
