OSU 80 Ton Compressor Load Stand
54.783324,64.961891,139.288287,142.259933,114.590915,108.543326,29.341164,14.202962,134.390959,3.729523,63.757746,55.798721,141.509383,140.166382,139.045599,134.760320,96.109385,132.368529,-0.000821,-1.937026,32.000000,-235.805571,134.860765,-0.025214,24.896045,0.677115,462807.924317,0.981324,19.900035,0.757018,2.540535,6.547960,14.087414,163.334200,165.685858,178.251938,164.242377,77.051708,148.273583,32.000000,143.795426,69.070302,63.461473,90.311472,3.000000,49.363964,87.284395,70.065210,35.290000,36.633801,59.567120,37.260539
54.773552,64.975817,139.374752,142.263759,114.437099,108.510520,29.360693,14.203096,134.382568,3.729004,63.782507,55.795512,141.512884,140.152343,139.047311,134.747100,96.109309,132.360782,-0.000820,-1.937009,32.000000,-235.805270,134.851416,-0.025197,24.893804,0.676248,462781.342718,0.980464,19.912093,0.750907,2.537743,12.108776,5.963094,163.338198,165.683677,178.245666,164.244918,81.213243,148.275582,32.000000,143.799683,69.067392,63.466343,90.312846,3.000000,49.416939,87.284395,70.076272,35.290000,36.644621,59.556764,37.259659
54.770353,64.987392,139.433125,142.266963,114.301773,108.486144,29.335563,14.203157,134.374229,3.728708,63.802846,55.790661,141.515356,140.142005,139.048376,134.735318,96.110979,132.351483,-0.000820,-1.938307,32.000000,-235.805256,134.839756,-0.025251,24.893120,0.677599,462761.756674,0.980767,19.929133,0.747889,2.542531,10.317624,16.090290,163.340305,165.682423,178.242428,164.242738,81.213243,148.282728,32.000000,143.808984,69.065136,63.470378,90.314041,3.000000,49.494184,87.284395,70.079572,35.290000,36.653926,59.565566,37.249241
54.771329,64.999875,139.421751,142.270462,114.261350,108.461846,29.322440,14.203089,134.363789,3.728695,63.823116,55.785548,141.516872,140.133267,139.048859,134.724951,96.111183,132.339864,-0.000822,-1.938469,32.000000,-235.805507,134.827307,-0.025293,24.892148,0.678084,462648.217093,0.980048,19.952464,0.744142,2.544563,10.309497,5.703319,163.339888,165.677704,178.239302,164.243185,82.539925,148.288322,32.000000,143.819332,69.061309,63.473596,90.314255,3.000000,49.560036,87.284395,70.092972,35.290000,36.663967,59.562862,37.167069
54.752724,65.013130,139.394444,142.274146,114.199523,108.441333,29.338670,14.203130,134.350770,3.728812,63.846184,55.778070,141.519877,140.119739,139.050219,134.711765,96.112323,132.326384,-0.000822,-1.938893,32.000000,-235.805528,134.817952,-0.025271,24.889885,0.678325,462558.963621,0.980761,19.967117,0.737882,2.545777,5.774054,10.566388,163.340635,165.676410,178.235275,164.245155,86.549506,148.291773,32.000000,143.820076,69.059003,63.477928,90.314929,3.000000,49.570130,87.284395,70.109204,35.290000,36.674813,59.567533,37.262007
54.754863,65.027024,139.322345,142.277902,114.134465,108.437307,29.335201,14.203048,134.339470,3.728890,63.869170,55.774967,141.522785,140.104564,139.050576,134.699348,96.113423,132.314657,-0.000823,-1.940498,32.000000,-235.805574,134.807879,-0.025189,24.887847,0.678150,462471.685693,0.980994,19.978662,0.731942,2.545524,8.755284,5.845178,163.342170,165.677792,178.231796,164.242498,86.478153,148.301038,32.000000,143.829636,69.055998,63.482008,90.315084,3.000000,49.493023,87.284395,70.113396,35.290000,36.686507,59.565684,37.242124
54.742480,65.042344,139.349870,142.281599,114.040718,108.437187,29.327898,14.202982,134.331663,3.728600,63.887629,55.772197,141.525157,140.092522,139.051175,134.686948,96.113896,132.301531,-0.000823,-1.940493,32.000000,-235.805619,134.797884,-0.025209,24.886347,0.678251,462413.099902,0.980670,20.009826,0.724147,2.545891,13.336208,11.420951,163.342164,165.675373,178.229570,164.240857,86.523970,148.309669,32.000000,143.835106,69.053228,63.485805,90.315515,3.000000,49.444348,87.284395,70.129069,35.290000,36.699048,59.566923,37.266996
54.743085,65.056048,139.354003,142.285486,113.982726,108.421146,29.329307,14.203032,134.320751,3.728365,63.899688,55.768240,141.528981,140.083854,139.052657,134.676306,96.114966,132.291478,-0.000824,-1.940468,32.000000,-235.805570,134.788037,-0.025219,24.884334,0.677895,462411.914314,0.980743,20.021660,0.717256,2.544474,14.718755,7.703351,163.343645,165.674478,178.224999,164.243399,89.291133,148.312902,32.000000,143.835757,69.051452,63.490429,90.315883,3.000000,49.558933,87.284395,70.131528,35.290000,36.711362,59.566215,37.148067
54.738637,65.067441,139.353266,142.289395,113.991591,108.420907,29.321160,14.203096,134.312308,3.728185,63.905569,55.767797,141.532309,140.075198,139.053712,134.664719,96.115269,132.284039,-0.000824,-1.940460,32.000000,-235.805593,134.778148,-0.025229,24.881507,0.678292,462439.855919,0.981272,20.048904,0.710303,2.545553,6.061663,7.513716,163.343204,165.672833,178.223897,164.241337,89.291133,148.319597,32.000000,143.844326,69.048554,63.494767,90.315621,3.000000,49.545437,87.284395,70.147033,35.290000,36.722369,59.564081,37.272498
54.738097,65.075831,139.310789,142.293160,113.913133,108.420904,29.308229,14.203240,134.303762,3.727418,63.905388,55.766859,141.534590,140.068898,139.055143,134.655553,96.115263,132.277350,-0.000822,-1.940438,32.000000,-235.805519,134.771293,-0.025158,24.879656,0.678288,462388.176173,0.981104,20.062024,0.704269,2.545600,11.950487,6.066267,163.342523,165.670709,178.223758,164.241320,85.230280,148.326900,32.000000,143.853684,69.045365,63.498940,90.315740,3.000000,49.519034,87.284395,70.142124,35.290000,36.729637,59.569785,37.167069
54.741002,65.080146,139.296502,142.295803,113.876437,108.420820,29.343493,14.203319,134.296303,3.726862,63.901214,55.769046,141.537083,140.062541,139.057509,134.647089,96.116726,132.270943,-0.000822,-1.941563,32.000000,-235.805400,134.767506,-0.025156,24.877074,0.678456,462405.532782,0.981493,20.077702,0.700292,2.545794,17.581491,10.650635,163.342229,165.668855,178.220752,164.243084,81.101692,148.328650,32.000000,143.857496,69.042534,63.503501,90.315524,3.000000,49.526712,87.284395,70.142472,35.290000,36.734656,59.567032,37.430018
54.741678,65.082569,139.260692,142.297844,113.858180,108.420595,29.322373,14.203381,134.294277,3.727039,63.895640,55.769268,141.538937,140.060041,139.060141,134.642343,96.117166,132.264435,-0.000822,-1.941527,32.000000,-235.805388,134.761710,-0.025135,24.874529,0.678300,462417.806655,0.981958,20.086610,0.696995,2.545043,5.990589,9.311560,163.341195,165.667363,178.219972,164.241380,76.947232,148.335960,32.000000,143.869095,69.039391,63.507660,90.314885,3.000000,49.498264,87.284395,70.152491,35.290000,36.737759,59.570700,37.157165
54.743325,65.083845,139.177458,142.299448,113.901432,108.416653,29.299360,14.203470,134.291239,3.726489,63.889445,55.769631,141.540415,140.056605,139.063234,134.638735,96.117350,132.260423,-0.000822,-1.939772,32.000000,-235.805267,134.754417,-0.025171,24.872354,0.678259,462418.519025,0.980731,20.088130,0.692367,2.544647,13.868605,8.552614,163.341636,165.665671,178.222329,164.240134,72.879594,148.346130,32.000000,143.873460,69.037006,63.511982,90.314782,3.000000,49.450711,87.284395,70.165093,35.290000,36.739284,59.566550,37.232513
54.731452,65.084720,139.158619,142.300778,113.783231,108.420616,29.343551,14.203523,134.290127,3.726341,63.880319,55.769088,141.542550,140.052581,139.065760,134.635495,96.117565,132.257456,-0.000821,-1.938011,32.000000,-235.805174,134.752284,-0.025169,24.870345,0.678134,462419.767524,0.981429,20.089901,0.688715,2.543961,9.303112,9.396144,163.342009,165.662560,178.220747,164.242083,72.879594,148.350047,32.000000,143.870310,69.034555,63.516867,90.314229,3.000000,49.448711,87.284395,70.156742,35.290000,36.740308,59.567504,37.178588
54.737958,65.083532,139.152363,142.301413,113.811659,108.420653,29.369913,14.203511,134.289241,3.725950,63.867827,55.772631,141.545041,140.054426,139.068866,134.635200,96.118188,132.254756,-0.000821,-1.937985,32.000000,-235.805201,134.748911,-0.025155,24.868236,0.677707,462402.890158,0.982134,20.089591,0.686549,2.542364,10.196983,7.562426,163.341948,165.662678,178.221397,164.242370,72.879594,148.357310,32.000000,143.875629,69.031804,63.521563,90.313976,3.000000,49.439461,87.284395,70.165257,35.290000,36.740182,59.569087,37.271104
54.738104,65.080639,139.154753,142.301765,113.854178,108.420710,29.319541,14.203486,134.289161,3.725577,63.853520,55.774678,141.546765,140.055284,139.071505,134.635885,96.118673,132.253658,-0.000822,-1.937956,32.000000,-235.805310,134.750161,-0.025178,24.867272,0.677867,462428.933850,0.980929,20.101899,0.684868,2.542571,8.933089,6.094918,163.341859,165.661262,178.224977,164.242076,74.220176,148.366124,32.000000,143.881069,69.028953,63.526567,90.314112,3.000000,49.450114,87.284395,70.172106,35.290000,36.738761,59.568231,37.297737
54.738236,65.076555,139.086584,142.301756,113.923891,108.420744,29.337560,14.203433,134.291431,3.725308,63.838289,55.775268,141.547191,140.056230,139.074101,134.634951,96.118080,132.253783,-0.000821,-1.936171,32.000000,-235.805371,134.751055,-0.025179,24.867594,0.677796,462421.505937,0.979917,20.094445,0.682912,2.542155,7.285320,8.965478,163.342447,165.660048,178.223933,164.245050,78.269997,148.366846,32.000000,143.878808,69.025523,63.531962,90.315096,3.000000,49.409012,87.284395,70.180485,35.290000,36.735901,59.559862,37.299938
54.737086,65.071794,139.035090,142.301313,113.968479,108.420778,29.343548,14.203517,134.293615,3.724700,63.820937,55.772006,141.547668,140.059710,139.075971,134.638609,96.116369,132.257839,-0.000822,-1.934418,32.000000,-235.805262,134.754614,-0.025210,24.868136,0.677831,462415.975611,0.981590,20.091412,0.681884,2.542192,13.170327,7.675737,163.342462,165.659150,178.224240,164.243955,82.391615,148.372754,32.000000,143.880785,69.022059,63.536421,90.315229,3.000000,49.399743,87.284395,70.178107,35.290000,36.732175,59.563943,37.218207
54.748980,65.065367,139.026904,142.299941,113.963642,108.432544,29.331405,14.203576,134.295020,3.724608,63.803031,55.772969,141.547063,140.063753,139.078005,134.640768,96.114667,132.259722,-0.000822,-1.932627,32.000000,-235.805117,134.756812,-0.025024,24.869517,0.677447,462411.794999,0.980974,20.087200,0.682539,2.540940,12.333681,5.811284,163.342872,165.656445,178.227779,164.242255,86.533075,148.382085,32.000000,143.882614,69.018870,63.540378,90.315631,3.000000,49.372949,87.284395,70.174923,35.290000,36.727501,59.567779,37.415198
54.752946,65.057972,139.022237,142.298157,114.031741,108.436290,29.304627,14.203568,134.297154,3.724151,63.781864,55.775677,141.547054,140.068995,139.078703,134.644779,96.114534,132.262631,-0.000823,-1.930890,32.000000,-235.805099,134.758474,-0.024977,24.870888,0.677170,462409.855650,0.980785,20.083547,0.686254,2.540053,8.768487,13.496414,163.343268,165.653145,178.229761,164.245032,89.278777,148.385676,32.000000,143.878710,69.016538,63.545118,90.315995,3.000000,49.384439,87.284395,70.172506,35.290000,36.721934,59.566117,37.284971
54.759544,65.048979,139.180457,142.295995,114.119759,108.440394,29.356063,14.203487,134.300868,3.723856,63.757021,55.781178,141.547181,140.075545,139.079484,134.651044,96.113204,132.265868,-0.000824,-1.930821,32.000000,-235.805068,134.764780,-0.024984,24.871727,0.676970,462446.120677,0.981044,20.065668,0.688884,2.539352,11.150212,10.111462,163.342386,165.652649,178.232714,164.247370,89.278777,148.392119,32.000000,143.879191,69.014137,63.550011,90.316622,3.000000,49.443331,87.284395,70.177774,35.290000,36.715529,59.557020,37.287025
54.750924,65.037759,139.109896,142.293494,114.202353,108.452588,29.323138,14.203583,134.304507,3.723352,63.733633,55.784836,141.545482,140.083645,139.080605,134.659412,96.111981,132.272400,-0.000825,-1.929637,32.000000,-235.805075,134.770953,-0.025024,24.873232,0.676862,462449.723290,0.981877,20.054455,0.690454,2.539082,5.996311,12.546478,163.342052,165.652601,178.239594,164.245148,89.278777,148.400278,32.000000,143.878716,69.011248,63.554166,90.316857,3.000000,49.477613,87.284395,70.169765,35.290000,36.706292,59.558505,37.297443
54.762883,65.025590,139.293938,142.290424,114.259053,108.464823,29.339043,14.203454,134.310722,3.723971,63.713075,55.786277,141.543107,140.089945,139.081168,134.666404,96.111442,132.276314,-0.000826,-1.927880,32.000000,-235.805310,134.777111,-0.025036,24.874667,0.677574,462452.403317,0.980039,20.039110,0.693384,2.541666,6.484495,11.388669,163.340842,165.651491,178.244122,164.245770,89.278777,148.401518,32.000000,143.869908,69.007972,63.558546,90.317130,3.000000,49.542321,87.284395,70.169346,35.290000,36.696485,59.561603,37.260833
54.767110,65.013728,139.318992,142.287209,114.356705,108.476901,29.321298,14.203264,134.316175,3.724001,63.695365,55.788358,141.540904,140.095150,139.081453,134.671409,96.111246,132.282846,-0.000825,-1.926148,32.000000,-235.805443,134.781537,-0.025006,24.875458,0.677347,462497.313684,0.981391,20.036188,0.697833,2.540777,14.763010,11.890253,163.340116,165.653572,178.246536,164.245773,90.664179,148.404994,32.000000,143.872974,69.005040,63.562460,90.317508,3.000000,49.574719,87.284395,70.169348,35.290000,36.686499,59.561268,37.272132
54.766816,65.002832,139.246702,142.284094,114.356579,108.497157,29.333150,14.203247,134.324199,3.723543,63.680421,55.791817,141.539344,140.101863,139.081192,134.675063,96.110797,132.288107,-0.000826,-1.924387,32.000000,-235.805537,134.785924,-0.024936,24.874423,0.678150,462525.009168,0.980701,20.012506,0.700304,2.543583,8.835637,8.132876,163.341051,165.653855,178.253222,164.245019,94.797094,148.411989,32.000000,143.874319,69.002714,63.566395,90.317777,3.000000,49.565481,87.284395,70.164438,35.290000,36.676731,59.567533,37.184898
54.774083,64.993559,139.331459,142.281326,114.321035,108.500984,29.324374,14.203220,134.330079,3.723237,63.667760,55.793011,141.537428,140.107709,139.080293,134.680628,96.109102,132.289978,-0.000827,-1.923788,32.000000,-235.805526,134.790604,-0.024926,24.874265,0.678247,462557.611801,0.981289,19.996575,0.703726,2.543844,6.793644,5.701006,163.340949,165.650434,178.259252,164.246736,97.521316,148.411899,32.000000,143.868502,68.998784,63.569489,90.317732,3.000000,49.556382,87.284395,70.169796,35.290000,36.668966,59.565369,37.274773
54.770742,64.986496,139.306117,142.278757,114.330026,108.513216,29.354626,14.203015,134.335922,3.723394,63.659593,55.789443,141.534671,140.112148,139.079629,134.683658,96.107061,132.293052,-0.000827,-1.923791,32.000000,-235.805832,134.794893,-0.024920,24.872901,0.678009,462629.462361,0.981052,19.985963,0.706772,2.542538,13.354084,7.393369,163.338203,165.651597,178.261715,164.248992,97.521316,148.411766,32.000000,143.867848,68.994461,63.572665,90.316528,3.000000,49.572790,87.284395,70.168474,35.290000,36.662405,59.569982,37.445278
54.774642,64.981189,139.253134,142.276574,114.280261,108.517282,29.323317,14.203088,134.338562,3.723497,63.655039,55.787125,141.531631,140.115442,139.078468,134.686675,96.105343,132.296339,-0.000828,-1.922623,32.000000,-235.805751,134.797634,-0.024938,24.870730,0.678356,462631.667169,0.981212,19.969695,0.709391,2.543748,6.150301,12.873928,163.337529,165.651493,178.269863,164.245606,93.419040,148.415821,32.000000,143.864227,68.990469,63.575947,90.315552,3.000000,49.583513,87.284395,70.168016,35.290000,36.657173,59.558131,37.434860
54.762982,64.977979,139.340827,142.274709,114.256351,108.517198,29.311237,14.203049,134.339137,3.723514,63.658368,55.785807,141.530305,140.117960,139.077242,134.686513,96.103953,132.298695,-0.000828,-1.922614,32.000000,-235.805761,134.797303,-0.024907,24.868215,0.678373,462679.918188,0.980359,19.965847,0.712952,2.543440,6.708927,14.353480,163.337936,165.649789,178.277084,164.248904,89.263664,148.415064,32.000000,143.854379,68.986596,63.579179,90.314671,3.000000,49.614363,87.284395,70.179298,35.290000,36.653393,59.557433,37.284824
54.768708,64.977212,139.236465,142.273094,114.238175,108.517245,29.329162,14.203100,134.338513,3.723837,63.661231,55.786485,141.529654,140.120381,139.075735,134.689462,96.103178,132.298921,-0.000829,-1.922613,32.000000,-235.805748,134.796381,-0.024909,24.865370,0.678106,462691.022881,0.981351,19.956786,0.716291,2.542292,10.038737,8.179774,163.336127,165.653371,178.279830,164.252587,89.263664,148.416819,32.000000,143.854481,68.982380,63.582286,90.314150,3.000000,49.597541,87.284395,70.179881,35.290000,36.652673,59.565547,37.242491
54.769271,64.978375,139.226094,142.272124,114.246797,108.529632,29.335733,14.203069,134.338394,3.723709,63.661936,55.787487,141.528533,140.120396,139.074403,134.693026,96.102863,132.299389,-0.000829,-1.922603,32.000000,-235.805850,134.798637,-0.025032,24.861180,0.678810,462696.997619,0.981978,19.964800,0.718846,2.544435,5.861018,7.017629,163.335500,165.653569,178.287505,164.252385,89.263664,148.416149,32.000000,143.851411,68.977717,63.585211,90.313290,3.000000,49.613156,87.284395,70.176528,35.290000,36.653030,59.557767,37.399351
54.771288,64.978466,139.283096,142.271354,114.264393,108.533700,29.332144,14.203149,134.342700,3.723591,63.656428,55.789513,141.527317,140.121529,139.072681,134.695736,96.100852,132.299988,-0.000828,-1.922603,32.000000,-235.805814,134.799291,-0.025176,24.858498,0.678253,462693.861995,0.981263,19.958521,0.719733,2.542263,7.626161,7.727794,163.334508,165.650274,178.293293,164.254614,85.286434,148.416815,32.000000,143.843506,68.972390,63.586946,90.312352,3.000000,49.559841,87.284395,70.178675,35.290000,36.653481,59.568418,37.155918
54.775879,64.976747,139.281982,142.270540,114.339911,108.545957,29.320682,14.203203,134.347427,3.723494,63.645780,55.793974,141.526157,140.127548,139.071352,134.700290,96.099214,132.301285,-0.000828,-1.922609,32.000000,-235.805742,134.801535,-0.025179,24.855979,0.678385,462747.963394,0.981147,19.959143,0.720278,2.542048,12.491667,11.395184,163.331755,165.651658,178.294563,164.258232,81.240347,148.413037,32.000000,143.842120,68.966164,63.588490,90.312376,3.000000,49.590263,87.284395,70.181276,35.290000,36.653033,59.563953,37.276534
54.794090,64.972482,139.101828,142.269436,114.509440,108.558118,29.333894,14.203332,134.353359,3.723743,63.631610,55.801417,141.525204,140.132602,139.071426,134.706004,96.098220,132.306009,-0.000828,-1.922596,32.000000,-235.805654,134.807481,-0.025157,24.853657,0.678750,462768.799590,0.981264,19.957291,0.722584,2.542995,11.481277,12.614927,163.330597,165.651752,178.302178,164.255126,78.484167,148.410441,32.000000,143.843642,68.960228,63.590222,90.312620,3.000000,49.567096,87.284395,70.161009,35.290000,36.649376,59.562163,37.449534
54.795148,64.965461,139.037930,142.267478,114.643326,108.570257,29.335198,14.203203,134.359204,3.723892,63.614616,55.803429,141.523366,140.138529,139.071212,134.714300,96.097406,132.311603,-0.000829,-1.922577,32.000000,-235.805791,134.811528,-0.025079,24.853903,0.678814,462818.694210,0.981663,19.951155,0.724863,2.542761,7.594870,10.832834,163.329141,165.650857,178.307418,164.256900,78.417867,148.412122,32.000000,143.836619,68.955249,63.591900,90.313060,3.000000,49.542405,87.284395,70.158558,35.290000,36.644163,59.560629,37.307641
54.802819,64.957235,138.959366,142.265125,114.758228,108.582710,29.310097,14.203246,134.365227,3.724428,63.600768,55.805356,141.522399,140.146242,139.071096,134.720893,96.095942,132.314699,-0.000828,-1.921443,32.000000,-235.805714,134.815260,-0.025069,24.854794,0.677721,462854.701488,0.980958,19.929365,0.728190,2.538628,5.596889,5.490125,163.327548,165.652460,178.308293,164.261358,82.555122,148.406096,32.000000,143.829472,68.951367,63.593613,90.313605,3.000000,49.410646,87.284395,70.146593,35.290000,36.637651,59.564061,37.423415
54.802214,64.948823,138.923952,142.262470,114.831220,108.593775,29.338244,14.203176,134.370861,3.724750,63.590381,55.806950,141.522208,140.151079,139.073038,134.725308,96.095871,132.319555,-0.000828,-1.921124,32.000000,-235.805770,134.821708,-0.025040,24.855722,0.677426,462897.320853,0.980985,19.921325,0.731767,2.537413,6.333643,12.113771,163.329192,165.653202,178.314916,164.259888,86.665804,148.408352,32.000000,143.832755,68.949814,63.596704,90.315430,3.000000,49.385831,87.284395,70.134035,35.290000,36.630101,59.564652,37.222902
54.807584,64.941241,138.933369,142.259609,114.876773,108.604914,29.328358,14.203098,134.375535,3.724519,63.579478,55.809090,141.520649,140.157134,139.073255,134.732257,96.095606,132.326091,-0.000830,-1.921120,32.000000,-235.805803,134.825652,-0.025017,24.856767,0.676933,462936.732044,0.981764,19.905720,0.734759,2.535624,6.300885,12.736758,163.327936,165.651578,178.319212,164.262522,86.713302,148.406228,32.000000,143.824180,68.947111,63.598947,90.316285,3.000000,49.414401,87.284395,70.145432,35.290000,36.623567,59.560511,37.248654
54.812376,64.934500,139.006616,142.256840,114.883042,108.605014,29.338089,14.203172,134.379393,3.724123,63.567978,55.811718,141.518357,140.163761,139.073273,134.738214,96.094650,132.331306,-0.000830,-1.919655,32.000000,-235.805698,134.828852,-0.024999,24.858433,0.676777,462972.327008,0.980912,19.897889,0.737227,2.535006,12.489637,8.261112,163.326228,165.650888,178.318183,164.268153,86.638117,148.399059,32.000000,143.816917,68.943326,63.599971,90.315906,3.000000,49.437571,87.284395,70.135434,35.290000,36.617476,59.563324,37.436254
54.826491,64.927815,139.013739,142.254205,114.842000,108.605019,29.341841,14.203205,134.382690,3.724348,63.562949,55.813151,141.516250,140.169071,139.072947,134.744767,96.093602,132.336793,-0.000830,-1.919083,32.000000,-235.805775,134.831176,-0.025018,24.860575,0.676777,463006.222769,0.981216,19.885141,0.740720,2.534930,8.037837,5.729740,163.326324,165.650684,178.322016,164.266192,86.546299,148.395910,32.000000,143.820010,68.940211,63.601230,90.315163,3.000000,49.465915,87.284395,70.118857,35.290000,36.611620,59.563914,37.286291
54.815244,64.922320,138.866981,142.251788,114.797717,108.604893,29.321070,14.203266,134.386249,3.724704,63.562734,55.814720,141.514057,140.169780,139.071786,134.749294,96.092826,132.342744,-0.000830,-1.919060,32.000000,-235.805661,134.835039,-0.025015,24.863349,0.677033,462996.211710,0.980779,19.873790,0.744250,2.536044,11.366632,6.245219,163.325507,165.650850,178.322073,164.267318,86.503216,148.393342,32.000000,143.814456,68.937011,63.602839,90.314629,3.000000,49.365025,87.284395,70.116586,35.290000,36.605787,59.555486,37.274993
54.822192,64.919152,138.849889,142.249671,114.729466,108.596721,29.335699,14.203215,134.387652,3.724349,63.564985,55.816449,141.512315,140.171065,139.070365,134.755136,96.092062,132.345807,-0.000830,-1.919062,32.000000,-235.805722,134.837343,-0.025030,24.866289,0.676781,462979.661949,0.980357,19.853527,0.748007,2.535521,9.162640,6.319719,163.326161,165.651187,178.320591,164.274006,90.642217,148.381937,32.000000,143.808567,68.935119,63.604927,90.314930,3.000000,49.370271,87.284395,70.120083,35.290000,36.602861,59.560885,37.343298
54.810852,64.917947,138.846441,142.248199,114.734382,108.596776,29.308511,14.203113,134.392894,3.724159,63.565982,55.818725,141.510571,140.171897,139.068212,134.757476,96.090195,132.347813,-0.000832,-1.919081,32.000000,-235.805732,134.837971,-0.025034,24.869139,0.676091,462980.359777,0.981259,19.858850,0.751721,2.533364,6.364772,19.893484,163.326877,165.651139,178.323134,164.272253,94.736600,148.378564,32.000000,143.809898,68.933598,63.605922,90.313151,3.000000,49.338370,87.284395,70.133924,35.290000,36.601023,59.554158,37.274112
54.811213,64.917029,138.823950,142.247229,114.722296,108.596768,29.336299,14.203000,134.397790,3.724655,63.568420,55.820958,141.509176,140.175379,139.066075,134.762181,96.088186,132.353318,-0.000833,-1.917928,32.000000,-235.805782,134.839191,-0.025042,24.871870,0.675756,462937.948408,0.980549,19.848999,0.753997,2.532731,10.422045,6.479335,163.325535,165.650020,178.325688,164.272717,97.424986,148.372058,32.000000,143.809320,68.932373,63.607641,90.311688,3.000000,49.360954,87.284395,70.116065,35.290000,36.599848,59.554974,37.274406
54.818774,64.916278,138.879224,142.246576,114.701106,108.596860,29.326232,14.203059,134.401299,3.724845,63.567201,55.824509,141.508590,140.178018,139.063808,134.767289,96.086102,132.357232,-0.000831,-1.917957,32.000000,-235.805820,134.843988,-0.025048,24.874845,0.675835,462947.946578,0.981681,19.858702,0.756854,2.533193,9.552680,8.829854,163.322963,165.650882,178.327442,164.276401,97.424986,148.364880,32.000000,143.800225,68.929731,63.609172,90.309558,3.000000,49.323900,87.284395,70.110524,35.290000,36.598909,59.570749,37.263107
54.829415,64.915577,138.827757,142.246058,114.702536,108.596836,29.314717,14.203023,134.406116,3.724644,63.561943,55.830234,141.507287,140.180700,139.062147,134.773528,96.084878,132.361950,-0.000832,-1.917999,32.000000,-235.805874,134.849594,-0.025055,24.878813,0.675638,462951.073255,0.980742,19.857438,0.761580,2.532766,5.734225,9.900946,163.321466,165.651955,178.330312,164.274489,97.424986,148.360269,32.000000,143.799378,68.927201,63.610899,90.307693,3.000000,49.386785,87.284395,70.102736,35.290000,36.598031,59.555899,37.274259
54.817335,64.912128,138.855204,142.245280,114.757265,108.606404,29.327676,14.202968,134.411470,3.724471,63.558250,55.832850,141.506150,140.186830,139.061303,134.780245,96.083209,132.366060,-0.000833,-1.917991,32.000000,-235.805862,134.851555,-0.024934,24.881368,0.675731,462949.281266,0.980927,19.849414,0.765595,2.533424,8.066187,10.211382,163.320717,165.651590,178.332319,164.273813,97.424986,148.356827,32.000000,143.796738,68.924347,63.612501,90.306130,3.000000,49.414880,87.284395,70.107739,35.290000,36.595613,59.576847,37.233027
54.818568,64.908855,138.872402,142.244446,114.752426,108.616066,29.366548,14.202972,134.417204,3.724650,63.555476,55.834802,141.504532,140.190756,139.061218,134.784803,96.081829,132.371340,-0.000834,-1.918002,32.000000,-235.805791,134.855476,-0.024846,24.884349,0.675184,462943.448011,0.981100,19.838478,0.769149,2.531994,11.898037,1.009762,163.319015,165.650898,178.331957,164.277298,98.794580,148.348346,32.000000,143.794192,68.920400,63.614056,90.304295,3.000000,49.338687,87.284395,70.103618,35.290000,36.592490,59.576178,37.458411
54.824085,64.905896,138.690116,142.243629,114.679122,108.624202,29.317657,14.202863,134.422149,3.724679,63.551779,55.837591,141.503025,140.194090,139.060883,134.789289,96.080644,132.378596,-0.000834,-1.916256,32.000000,-235.805804,134.858286,-0.024790,24.886197,0.675495,462991.295787,0.980983,19.846648,0.772847,2.533053,13.708082,14.732183,163.318381,165.654096,178.331597,164.277323,102.874575,148.343300,32.000000,143.798339,68.916360,63.615908,90.302511,3.000000,49.218255,87.284395,70.094118,35.290000,36.589503,59.567425,37.209476
54.826904,64.903388,138.716934,142.242901,114.639652,108.624145,29.329806,14.202911,134.427475,3.724715,63.543204,55.841092,141.501391,140.199321,139.059198,134.794850,96.079525,132.383871,-0.000834,-1.915683,32.000000,-235.805767,134.863383,-0.024785,24.886825,0.675541,463030.143373,0.979739,19.842189,0.776833,2.533310,13.384680,6.451208,163.315677,165.650976,178.336014,164.275984,102.861523,148.340486,32.000000,143.795734,68.912748,63.616985,90.300367,3.000000,49.284172,87.284395,70.090539,35.290000,36.587074,59.564573,37.449901
54.833189,64.898397,138.738990,142.242115,114.699454,108.623964,29.344013,14.202851,134.437589,3.725051,63.532406,55.846564,141.499397,140.206564,139.058274,134.801074,96.078194,132.389900,-0.000834,-1.915694,32.000000,-235.805912,134.867335,-0.024802,24.886385,0.674496,463059.288638,0.981329,19.833924,0.781598,2.529730,5.319209,5.465816,163.314043,165.649413,178.337197,164.277427,102.759599,148.335857,32.000000,143.792261,68.907138,63.617741,90.298265,3.000000,49.272161,87.284395,70.080758,35.290000,36.583247,59.561416,37.453936
54.838438,64.892542,138.781788,142.241245,114.721693,108.632102,29.359775,14.202841,134.447609,3.725073,63.519154,55.855021,141.497988,140.213362,139.057829,134.809005,96.078047,132.398336,-0.000833,-1.915732,32.000000,-235.805939,134.872956,-0.024796,24.885726,0.674570,463055.946039,0.980859,19.828703,0.785321,2.530089,15.615698,11.310283,163.314659,165.652479,178.336373,164.276813,101.306463,148.330708,32.000000,143.790893,68.901584,63.619741,90.296532,3.000000,49.298280,87.284395,70.071051,35.290000,36.578347,59.564553,37.314464
54.845164,64.885750,138.772392,142.240135,114.739082,108.644437,29.318768,14.202758,134.458984,3.725063,63.503247,55.859753,141.496190,140.221300,139.058113,134.818877,96.076230,132.406845,-0.000834,-1.915243,32.000000,-235.806028,134.882834,-0.024749,24.883931,0.674590,463047.015853,0.980245,19.817669,0.789628,2.530201,8.485366,12.871292,163.314144,165.651044,178.336482,164.274091,97.187909,148.327474,32.000000,143.791958,68.895475,63.621169,90.294456,3.000000,49.307200,87.284395,70.059187,35.290000,36.572703,59.565743,37.343738
54.849278,64.877945,138.712257,142.238629,114.756990,108.656699,29.333906,14.202888,134.471443,3.725186,63.490499,55.861858,141.493272,140.229702,139.058204,134.831161,96.074565,132.418508,-0.000834,-1.912489,32.000000,-235.805954,134.891166,-0.024752,24.883605,0.674797,463069.870541,0.979673,19.806765,0.793939,2.530739,7.934749,6.041558,163.315327,165.648658,178.334145,164.276499,97.187909,148.319613,32.000000,143.784201,68.889749,63.621741,90.292362,3.000000,49.273809,87.284395,70.050096,35.290000,36.565763,59.553814,37.438529
54.854727,64.870619,138.675106,142.236321,114.742504,108.668879,29.342021,14.202853,134.483472,3.725416,63.480352,55.865612,141.491546,140.237688,139.058668,134.841269,96.073931,132.427729,-0.000833,-1.912489,32.000000,-235.805991,134.900564,-0.024744,24.882638,0.674754,463112.213239,0.981004,19.793507,0.799955,2.530258,7.987208,5.770368,163.317752,165.649244,178.332058,164.278738,97.187909,148.311890,32.000000,143.783877,68.884113,63.623337,90.291347,3.000000,49.224985,87.284395,70.043363,35.290000,36.559063,59.563786,37.445425
54.864051,64.863887,138.529968,142.233833,114.784687,108.673075,29.299432,14.202945,134.496058,3.725661,63.469930,55.867181,141.489453,140.247621,139.058545,134.853113,96.072378,132.439365,-0.000833,-1.912489,32.000000,-235.805838,134.909558,-0.024779,24.882733,0.674449,463154.540251,0.980506,19.781746,0.807375,2.528971,12.421881,7.362989,163.318412,165.645521,178.331724,164.277920,98.513961,148.309312,32.000000,143.791224,68.877083,63.624441,90.289738,3.000000,49.191738,87.284395,70.024097,35.290000,36.552720,59.565360,37.402065
54.867233,64.857425,138.717627,142.231165,114.794845,108.685101,29.327639,14.202972,134.505944,3.725838,63.458643,55.871462,141.487765,140.256674,139.058489,134.865445,96.071739,132.448080,-0.000833,-1.912482,32.000000,-235.805858,134.920666,-0.024790,24.884707,0.674260,463193.955547,0.980218,19.769181,0.812559,2.528043,8.734360,6.859298,163.317130,165.642143,178.330428,164.280649,102.521326,148.305648,32.000000,143.780457,68.870391,63.626036,90.289140,3.000000,49.270282,87.284395,70.016604,35.290000,36.546852,59.564691,37.336915
54.868213,64.850907,138.771428,142.228312,114.836623,108.689169,29.363499,14.203039,134.516007,3.726302,63.447301,55.873032,141.484911,140.265588,139.057379,134.875995,96.070176,132.456446,-0.000833,-1.912483,32.000000,-235.805694,134.930808,-0.024826,24.887423,0.673356,463199.167746,0.981478,19.753486,0.819853,2.524968,5.549509,10.052505,163.317947,165.641462,178.327474,164.282233,101.075643,148.299195,32.000000,143.774857,68.861795,63.627137,90.287826,3.000000,49.256289,87.284395,70.002863,35.290000,36.540893,59.574880,37.437648
54.881191,64.843095,138.687698,142.225108,114.917573,108.701446,29.356930,14.202896,134.525667,3.726802,63.437785,55.878385,141.481825,140.272689,139.057049,134.886570,96.069477,132.467905,-0.000834,-1.912516,32.000000,-235.805876,134.939095,-0.024839,24.890485,0.674314,463240.664163,0.980563,19.743966,0.824792,2.528242,5.962956,11.858275,163.318166,165.642570,178.325692,164.281359,96.989310,148.295581,32.000000,143.779305,68.853904,63.628859,90.287037,3.000000,49.244338,87.284395,69.974117,35.290000,36.534186,59.569490,37.350561
54.873351,64.835645,138.646623,142.221994,114.946204,108.713682,29.327807,14.202928,134.535054,3.726631,63.431581,55.882102,141.479084,140.281211,139.055968,134.898482,96.069852,132.479276,-0.000835,-1.911344,32.000000,-235.805825,134.949437,-0.025096,24.893365,0.674525,463251.982247,0.979365,19.736505,0.830482,2.529177,18.236928,9.657295,163.317997,165.636341,178.322921,164.284531,98.344841,148.290535,32.000000,143.763065,68.846494,63.631041,90.286976,3.000000,49.204999,87.284395,69.984451,35.290000,36.527243,59.553646,37.408008
54.879200,64.828814,138.591660,142.218991,114.961437,108.725791,29.328669,14.202932,134.545994,3.726289,63.426562,55.887335,141.476944,140.289690,139.054057,134.910324,96.069793,132.493251,-0.000834,-1.910187,32.000000,-235.805760,134.962323,-0.025096,24.895955,0.673858,463286.087087,0.979418,19.716218,0.836835,2.527053,9.787493,12.180089,163.318246,165.634176,178.319065,164.288210,102.389453,148.281795,32.000000,143.764331,68.838698,63.632273,90.286569,3.000000,49.157326,87.284395,69.973874,35.290000,36.520578,59.563560,37.333173
54.883369,64.822857,138.363565,142.216121,114.938577,108.729859,29.355384,14.203068,134.557297,3.726275,63.417983,55.889857,141.474577,140.298724,139.052262,134.923228,96.069159,132.504506,-0.000834,-1.910212,32.000000,-235.805577,134.974687,-0.025106,24.898317,0.673744,463332.052586,0.980636,19.716305,0.842069,2.526666,12.800085,7.781302,163.316122,165.634114,178.316610,164.286969,105.056556,148.282193,32.000000,143.768847,68.830604,63.633102,90.286206,3.000000,49.091874,87.284395,69.959133,35.290000,36.514990,59.571280,37.401552
54.891062,64.815911,138.405735,142.213302,114.949771,108.741764,29.346662,14.203073,134.571639,3.726053,63.412804,55.893118,141.471372,140.307208,139.049993,134.930689,96.068785,132.515422,-0.000835,-1.909625,32.000000,-235.805558,134.984650,-0.025026,24.900670,0.673357,463370.017201,0.980583,19.703853,0.849021,2.525395,12.600488,6.329287,163.313264,165.628430,178.312869,164.286077,105.056556,148.275329,32.000000,143.750437,68.821436,63.633946,90.284934,3.000000,49.027099,87.284395,69.929473,35.290000,36.508827,59.554119,37.406394
54.895143,64.809954,138.427111,142.210679,114.984187,108.745821,29.331969,14.203008,134.583645,3.726198,63.409265,55.894845,141.468929,140.317505,139.047393,134.939196,96.067887,132.526543,-0.000834,-1.907977,32.000000,-235.805536,134.994849,-0.024966,24.901918,0.672040,463377.648815,0.979629,19.693889,0.855207,2.521047,5.839160,8.378039,163.312821,165.624745,178.307721,164.286199,106.435304,148.270766,32.000000,143.745076,68.812417,63.633982,90.282486,3.000000,49.041858,87.284395,69.937268,35.290000,36.502778,59.566215,37.339483
54.896484,64.805342,138.444977,142.208272,114.955016,108.745769,29.319250,14.203056,134.592264,3.726442,63.411445,55.896929,141.467713,140.327580,139.046267,134.946986,96.067947,132.537173,-0.000835,-1.907989,32.000000,-235.805474,135.007402,-0.024959,24.904333,0.672142,463414.125944,0.979857,19.679548,0.860963,2.521462,14.006263,7.710115,163.311377,165.625070,178.303758,164.283890,110.570896,148.273373,32.000000,143.743163,68.804866,63.635177,90.281152,3.000000,49.049970,87.284395,69.920617,35.290000,36.497539,59.567494,37.167950
54.904053,64.802430,138.432597,142.206106,114.911210,108.745858,29.317808,14.203032,134.600157,3.726719,63.413190,55.900142,141.465652,140.337660,139.044468,134.954253,96.067637,132.547312,-0.000835,-1.907975,32.000000,-235.805495,135.018678,-0.024964,24.906135,0.672175,463422.557025,0.980288,19.669671,0.867345,2.521664,6.266128,12.017663,163.309154,165.619139,178.298061,164.284489,114.676675,148.267964,32.000000,143.732771,68.797184,63.636182,90.278927,3.000000,49.033951,87.284395,69.904461,35.290000,36.494421,59.558406,37.394582
54.892616,64.801589,138.427862,142.204591,114.851096,108.758072,29.305158,14.202998,134.611573,3.726563,63.413867,55.905499,141.464197,140.350411,139.042055,134.964213,96.067001,132.556598,-0.000834,-1.907977,32.000000,-235.805588,135.028541,-0.024961,24.910284,0.672171,463414.857955,0.980674,19.663773,0.872528,2.521928,7.499641,7.474148,163.307177,165.615925,178.291459,164.286718,118.706756,148.267860,32.000000,143.728808,68.789622,63.637650,90.276321,3.000000,49.012004,87.284395,69.895234,35.290000,36.492452,59.567159,37.346526
54.905652,64.800423,138.397326,142.203200,114.801835,108.770344,29.321012,14.203000,134.621847,3.726374,63.413693,55.911043,141.463608,140.362254,139.039804,134.973287,96.066495,132.565900,-0.000833,-1.908001,32.000000,-235.805516,135.036966,-0.024951,24.914735,0.671943,463406.817832,0.980566,19.653587,0.877837,2.521355,10.102793,7.823643,163.304703,165.615035,178.285796,164.284938,117.293000,148.267719,32.000000,143.725733,68.782878,63.639362,90.273672,3.000000,49.010000,87.284395,69.892849,35.290000,36.490921,59.558269,37.246820
54.906730,64.798839,138.436667,142.201792,114.758173,108.782386,29.310420,14.203010,134.631923,3.725917,63.409207,55.917052,141.462055,140.372482,139.038677,134.987668,96.066893,132.576223,-0.000832,-1.908008,32.000000,-235.805574,135.049753,-0.024966,24.918371,0.672049,463466.871132,0.981324,19.663734,0.883052,2.521794,13.177888,6.059884,163.301735,165.610267,178.283128,164.282373,113.158421,148.261663,32.000000,143.718154,68.775269,63.640829,90.270611,3.000000,49.026209,87.284395,69.871515,35.290000,36.489114,59.564947,37.409989
54.908198,64.796743,138.298131,142.200228,114.713069,108.786506,29.316375,14.202933,134.641993,3.725360,63.400831,55.920446,141.460285,140.384359,139.036891,135.003351,96.066392,132.589715,-0.000831,-1.908018,32.000000,-235.805665,135.061621,-0.024968,24.921378,0.671643,463510.378523,0.980643,19.650044,0.888145,2.520639,9.540476,9.173489,163.298951,165.608657,178.276342,164.284270,109.015813,148.256475,32.000000,143.709757,68.765322,63.641302,90.267035,3.000000,48.955882,87.284395,69.859351,35.290000,36.486659,59.569923,37.304413
54.923209,64.792313,138.214964,142.198228,114.678729,108.788568,29.364764,14.203066,134.657206,3.725768,63.393159,55.928798,141.458730,140.396545,139.035492,135.015295,96.066672,132.601806,-0.000829,-1.908010,32.000000,-235.805510,135.075863,-0.024954,24.926472,0.671806,463557.922216,0.981080,19.647423,0.892836,2.521306,9.298597,11.792316,163.297741,165.608093,178.271549,164.283642,104.968985,148.254512,32.000000,143.710316,68.755878,63.642286,90.263924,3.000000,48.901229,87.284395,69.833772,35.290000,36.482890,59.560580,37.435447
54.926958,64.787151,138.253143,142.196045,114.697211,108.788452,29.330360,14.203139,134.673559,3.726219,63.388371,55.933253,141.456835,140.407585,139.034064,135.028571,96.065460,132.614050,-0.000828,-1.908005,32.000000,-235.805503,135.091381,-0.024967,24.930953,0.670996,463572.298078,0.980883,19.643918,0.899989,2.518716,10.646031,9.571015,163.295450,165.602903,178.271124,164.281742,102.325552,148.252600,32.000000,143.703878,68.746692,63.643538,90.260548,3.000000,48.842320,87.284395,69.818255,35.290000,36.478148,59.565655,37.362960
54.921024,64.782366,138.272298,142.193923,114.693335,108.788415,29.303190,14.203132,134.687413,3.726215,63.387142,55.933867,141.455291,140.420815,139.033215,135.041434,96.065491,132.625658,-0.000828,-1.908000,32.000000,-235.805405,135.106115,-0.024923,24.932379,0.670189,463564.740664,0.978978,19.625068,0.905669,2.516513,6.081423,9.873344,163.292430,165.601578,178.267950,164.285120,102.340985,148.248593,32.000000,143.700109,68.737443,63.645245,90.258719,3.000000,48.804510,87.284395,69.805251,35.290000,36.472774,59.568792,37.144399
54.923100,64.779066,138.325154,142.192108,114.684396,108.788410,29.335958,14.203235,134.699386,3.725979,63.386344,55.937618,141.453361,140.432737,139.031734,135.054339,96.065208,132.637525,-0.000827,-1.908019,32.000000,-235.805233,135.117592,-0.024919,24.933091,0.670205,463556.736803,0.980037,19.616306,0.912917,2.517036,13.748954,7.605316,163.290599,165.601105,178.267666,164.282831,102.246174,148.245728,32.000000,143.697107,68.728499,63.645970,90.256279,3.000000,48.916254,87.284395,69.802777,35.290000,36.469251,59.560137,37.164502
54.925698,64.776995,138.557421,142.190544,114.718540,108.800632,29.371729,14.203109,134.713281,3.726228,63.388626,55.939594,141.451448,140.442945,139.030772,135.063265,96.065300,132.647312,-0.000827,-1.908022,32.000000,-235.805352,135.131477,-0.024987,24.931937,0.670349,463554.496914,0.981050,19.617220,0.918606,2.517657,12.950200,7.321912,163.287620,165.595746,178.269737,164.278453,102.150255,148.247754,32.000000,143.688812,68.718870,63.646672,90.252723,3.000000,49.007123,87.284395,69.783842,35.290000,36.466405,59.576119,37.417472
54.932112,64.775931,138.683793,142.189180,114.760515,108.804682,29.325881,14.203043,134.726254,3.727126,63.391853,55.943209,141.449942,140.452819,139.029876,135.077167,96.065793,132.657602,-0.000825,-1.908028,32.000000,-235.805421,135.146798,-0.024885,24.932358,0.670569,463549.163650,0.979905,19.611925,0.924738,2.518524,7.702031,8.943480,163.285184,165.594786,178.264913,164.279348,100.763776,148.243676,32.000000,143.681289,68.708543,63.646860,90.249588,3.000000,49.073912,87.284395,69.769412,35.290000,36.464316,59.551748,37.457311
54.934536,64.775452,138.703090,142.188045,114.841287,108.808842,29.326279,14.203086,134.738208,3.727120,63.393438,55.948371,141.449371,140.466373,139.029111,135.088401,96.066419,132.668820,-0.000825,-1.908037,32.000000,-235.805408,135.157122,-0.024840,24.932874,0.671868,463596.553771,0.978765,19.607360,0.929469,2.522634,6.268294,13.534835,163.285126,165.593661,178.263039,164.278007,96.731197,148.240464,32.000000,143.682380,68.699327,63.647508,90.247568,3.000000,49.084525,87.284395,69.756881,35.290000,36.463068,59.567002,37.340437
54.948948,64.775139,138.769831,142.187167,115.017816,108.821158,29.344362,14.203115,134.753822,3.726538,63.391575,55.955619,141.448239,140.477757,139.027661,135.102060,96.066779,132.679326,-0.000826,-1.908043,32.000000,-235.805278,135.168306,-0.024829,24.934496,0.672451,463606.435967,0.980202,19.600136,0.934047,2.524640,7.587227,6.592078,163.284014,165.588140,178.261696,164.274562,98.071119,148.240588,32.000000,143.677169,68.691658,63.648832,90.245985,3.000000,49.138393,87.284395,69.728022,35.290000,36.462025,59.561849,37.469270
54.948839,64.773571,138.712531,142.186648,115.164074,108.833260,29.331341,14.203309,134.766937,3.726533,63.387998,55.958551,141.447167,140.492549,139.026390,135.114091,96.067140,132.690285,-0.000827,-1.908006,32.000000,-235.804982,135.180957,-0.024870,24.936537,0.672522,463621.072403,0.980177,19.597330,0.938950,2.524880,19.375644,5.646902,163.283769,165.585406,178.257132,164.275827,102.073988,148.235375,32.000000,143.674953,68.684205,63.649240,90.243402,3.000000,49.108631,87.284395,69.718393,35.290000,36.460280,59.562901,37.378588
54.954197,64.771547,138.695203,142.186018,115.265539,108.845330,29.306903,14.203334,134.779224,3.726593,63.384724,55.961450,141.446394,140.506325,139.025976,135.126208,96.067339,132.704750,-0.000827,-1.907996,32.000000,-235.804999,135.196217,-0.024917,24.938128,0.672689,463662.697047,0.979398,19.583178,0.943765,2.525432,9.763173,9.980119,163.283973,165.585364,178.255643,164.273175,106.069724,148.231823,32.000000,143.675857,68.677644,63.649458,90.240899,3.000000,49.101553,87.284395,69.689270,35.290000,36.457988,59.562399,37.422828
54.967145,64.769308,138.687822,142.185207,115.398580,108.859013,29.316367,14.203354,134.790178,3.726451,63.383223,55.963464,141.446079,140.519018,139.025014,135.138235,96.068441,132.717132,-0.000828,-1.908004,32.000000,-235.805046,135.211105,-0.024933,24.940847,0.672410,463712.090685,0.979940,19.581715,0.948805,2.524394,10.398548,5.307568,163.283574,165.582855,178.255241,164.267735,110.140811,148.229951,32.000000,143.670491,68.672412,63.650657,90.239386,3.000000,49.054479,87.284395,69.657801,35.290000,36.455306,59.556154,37.425323
54.963720,64.767097,138.725471,142.184144,115.523816,108.858958,29.335176,14.203429,134.800484,3.726270,63.385584,55.964647,141.445085,140.531521,139.023929,135.147551,96.069703,132.727724,-0.000828,-1.909151,32.000000,-235.805075,135.225187,-0.024911,24.942917,0.672263,463756.263298,0.980755,19.574546,0.955731,2.523833,9.760926,9.842013,163.283764,165.578349,178.253513,164.266688,108.775465,148.226937,32.000000,143.664317,68.666925,63.651183,90.238088,3.000000,49.113128,87.284395,69.651074,35.290000,36.452651,59.573867,37.313437
54.966605,64.766041,138.776753,142.182572,115.537045,108.871138,29.311021,14.203554,134.808997,3.726760,63.396262,55.963104,141.444279,140.542330,139.023674,135.157695,96.070599,132.737338,-0.000828,-1.910330,32.000000,-235.804915,135.233256,-0.024946,24.942746,0.672042,463801.147831,0.980299,19.559879,0.960730,2.523104,8.778332,10.071680,163.285851,165.576719,178.251756,164.265095,104.753043,148.221527,32.000000,143.671380,68.661804,63.652172,90.236274,3.000000,49.154823,87.284395,69.634050,35.290000,36.450635,59.555800,37.438969
54.961922,64.768676,139.021285,142.181350,115.530148,108.883408,29.328987,14.203668,134.814612,3.726685,63.414925,55.961085,141.443670,140.550879,139.022260,135.165588,96.071868,132.745228,-0.000827,-1.910332,32.000000,-235.804763,135.240567,-0.024960,24.942870,0.672225,463797.680779,0.979732,19.560955,0.964686,2.523946,8.411990,7.193964,163.285050,165.574875,178.250529,164.261899,100.771804,148.220979,32.000000,143.671609,68.657728,63.653051,90.234038,3.000000,49.199267,87.284395,69.619855,35.290000,36.450484,59.568733,37.421948
54.963676,64.774762,138.982938,142.180667,115.508787,108.887455,29.334786,14.203737,134.817660,3.726784,63.440316,55.957330,141.443647,140.558209,139.020034,135.169593,96.073277,132.749098,-0.000827,-1.910306,32.000000,-235.804764,135.247389,-0.025013,24.943205,0.672533,463843.777577,0.980590,19.557128,0.968526,2.524747,8.331081,6.841440,163.284218,165.571852,178.249828,164.261987,96.722139,148.218395,32.000000,143.675985,68.654212,63.653344,90.232563,3.000000,49.249178,87.284395,69.600307,35.290000,36.453436,59.563688,37.453202
54.945511,64.784060,138.952145,142.180709,115.469052,108.875282,29.315769,14.203792,134.819581,3.727230,63.474955,55.949998,141.443799,140.561232,139.017911,135.171899,96.074929,132.751467,-0.000826,-1.910306,32.000000,-235.804734,135.248510,-0.025009,24.942870,0.673966,463900.583804,0.980199,19.564259,0.971141,2.529411,7.691146,12.614703,163.284557,165.572093,178.250039,164.259518,98.077536,148.217174,32.000000,143.675978,68.651696,63.654144,90.231551,3.000000,49.258000,87.284395,69.604500,35.290000,36.460450,59.553696,37.415858
54.951018,64.798605,138.867401,142.182307,115.329095,108.863141,29.317062,14.203850,134.818665,3.728159,63.513304,55.943639,141.444395,140.561360,139.015214,135.168936,96.076762,132.750958,-0.000825,-1.911827,32.000000,-235.804649,135.247097,-0.025002,24.942344,0.673773,463922.987407,0.980023,19.568662,0.971640,2.528633,10.104101,8.967163,163.282683,165.572031,178.249770,164.255150,102.165706,148.216478,32.000000,143.677042,68.648195,63.654314,90.230297,3.000000,49.183527,87.284395,69.590334,35.290000,36.470430,59.565202,37.193335
54.935992,64.815696,138.831415,142.185137,115.290891,108.850974,29.342703,14.203915,134.817533,3.728659,63.546890,55.938727,141.445828,140.560023,139.012530,135.168495,96.078542,132.749043,-0.000824,-1.912432,32.000000,-235.804579,135.244792,-0.025032,24.941920,0.673838,463892.605585,0.980932,19.595399,0.971155,2.528908,5.628678,14.776343,163.280122,165.570400,178.249167,164.253238,104.920460,148.219085,32.000000,143.678582,68.645713,63.654823,90.229422,3.000000,49.185402,87.284395,69.587126,35.290000,36.482994,59.565527,37.379321
54.936807,64.833049,138.801239,142.188921,115.297773,108.846765,29.328498,14.203917,134.818716,3.728152,63.571806,55.939036,141.448368,140.560521,139.010096,135.164331,96.080228,132.749301,-0.000825,-1.914199,32.000000,-235.804558,135.243678,-0.025278,24.940826,0.673264,463854.041700,0.980709,19.604655,0.969070,2.527112,11.164214,10.732054,163.279109,165.570553,178.247254,164.252281,104.920460,148.219289,32.000000,143.680767,68.643763,63.655320,90.228587,3.000000,49.146223,87.284395,69.574773,35.290000,36.497751,59.573178,37.321948
