OSU 80 Ton Compressor Load Stand
54.946916,64.848378,138.686753,142.193379,115.323104,108.850906,29.328138,14.203812,134.820382,3.727961,63.589478,55.941298,141.450455,140.562416,139.007230,135.164621,96.080102,132.750090,-0.000825,-1.914780,32.000000,-235.804681,135.245708,-0.025275,24.939350,0.673276,463833.493456,0.980085,19.636176,0.966347,2.527149,7.791039,8.937936,163.276479,165.566888,178.245923,164.248437,102.275583,148.216711,32.000000,143.678816,68.640893,63.655627,90.226300,3.000000,49.116697,87.284395,69.566187,35.290000,36.510023,59.564750,37.406467
54.935397,64.859466,138.745877,142.198014,115.328654,108.838894,29.341696,14.203951,134.820169,3.727673,63.605232,55.942683,141.453103,140.566938,139.005950,135.167486,96.080700,132.752825,-0.000825,-1.914780,32.000000,-235.804487,135.247686,-0.025248,24.940563,0.673143,463835.859625,0.980551,19.652745,0.964788,2.526562,8.339135,8.007956,163.274737,165.562213,178.244934,164.247573,102.208111,148.219070,32.000000,143.681763,68.639439,63.656518,90.224637,3.000000,49.078977,87.284395,69.553833,35.290000,36.519977,59.564396,37.363327
54.929590,64.869630,138.781155,142.202531,115.278081,108.834928,29.326316,14.203985,134.820852,3.727526,63.620478,55.939678,141.456463,140.567232,139.006271,135.169536,96.082917,132.752884,-0.000825,-1.914758,32.000000,-235.804463,135.249744,-0.025227,24.940375,0.672475,463869.441076,0.980441,19.658368,0.965303,2.524013,8.224121,9.828285,163.273795,165.561456,178.242749,164.244459,104.871619,148.220839,32.000000,143.681816,68.639300,63.657289,90.223602,3.000000,49.137718,87.284395,69.549571,35.290000,36.528398,59.557866,37.270884
54.939800,64.879464,138.850578,142.206942,115.240987,108.834965,29.294281,14.204138,134.822330,3.727919,63.634924,55.937922,141.460378,140.567454,139.006542,135.168773,96.083695,132.753837,-0.000824,-1.914760,32.000000,-235.804281,135.251871,-0.025230,24.940688,0.672883,463840.196558,0.980136,19.680518,0.966051,2.525619,8.632567,12.642405,163.272581,165.560986,178.240277,164.238817,104.871619,148.224663,32.000000,143.689525,68.638732,63.657864,90.222047,3.000000,49.169551,87.284395,69.532342,35.290000,36.536080,59.564632,37.423048
54.928679,64.889562,138.878184,142.211259,115.156384,108.826923,29.335820,14.204156,134.822396,3.728412,63.647704,55.933913,141.463566,140.566936,139.007898,135.169098,96.084802,132.752663,-0.000822,-1.914763,32.000000,-235.804262,135.249302,-0.025246,24.941903,0.673148,463836.963319,0.980756,19.696256,0.963863,2.526528,5.808615,8.780494,163.271392,165.558557,178.238329,164.236101,102.185521,148.229856,32.000000,143.691138,68.638229,63.657896,90.220941,3.000000,49.180924,87.284395,69.519070,35.290000,36.544128,59.563698,37.189667
54.930247,64.899166,138.988118,142.215383,115.143107,108.826698,29.338997,14.204203,134.822205,3.728441,63.662999,55.930111,141.467059,140.567916,139.009491,135.169235,96.086953,132.752694,-0.000822,-1.914757,32.000000,-235.804218,135.246108,-0.025321,24.942827,0.673374,463842.778043,0.981653,19.696286,0.963555,2.527322,6.976643,13.957383,163.273471,165.556642,178.235397,164.235115,102.291967,148.227160,32.000000,143.695689,68.638346,63.659958,90.220978,3.000000,49.196180,87.284395,69.510933,35.290000,36.551934,59.572214,37.318206
54.923189,64.909159,139.065849,142.219601,115.133927,108.818604,29.323003,14.204348,134.820293,3.728451,63.673694,55.931106,141.470832,140.568951,139.011269,135.167692,96.089124,132.754778,-0.000822,-1.914754,32.000000,-235.804127,135.245587,-0.025278,24.942951,0.673626,463827.984486,0.980437,19.717065,0.961870,2.528337,10.885049,11.649195,163.272464,165.554448,178.235083,164.231417,106.312418,148.232505,32.000000,143.704009,68.638444,63.662139,90.221382,3.000000,49.308338,87.284395,69.506876,35.290000,36.559799,59.570897,37.435961
54.932570,64.917987,138.937089,142.223751,115.044296,108.806258,29.322566,14.204433,134.820929,3.728419,63.677262,55.932163,141.474525,140.572932,139.013443,135.169710,96.090932,132.756456,-0.000822,-1.916475,32.000000,-235.804051,135.248918,-0.025294,24.945248,0.674177,463834.969864,0.980323,19.725162,0.959734,2.530266,8.247336,5.276021,163.273202,165.552580,178.232385,164.231073,110.306562,148.239400,32.000000,143.707723,68.638654,63.664031,90.222476,3.000000,49.245568,87.284395,69.475707,35.290000,36.568026,59.566963,37.375066
54.942184,64.924092,138.887106,142.227665,115.060321,108.801986,29.318526,14.204455,134.825273,3.728193,63.670768,55.934806,141.477519,140.577635,139.014704,135.174517,96.092399,132.759570,-0.000821,-1.916814,32.000000,-235.803990,135.251672,-0.025324,24.945891,0.674660,463815.514748,0.980951,19.741934,0.958590,2.532006,13.197485,7.470008,163.274326,165.552170,178.229829,164.230094,108.845714,148.240331,32.000000,143.715161,68.637832,63.665704,90.224144,3.000000,49.203329,87.284395,69.475981,35.290000,36.572860,59.572480,37.424662
54.939393,64.924719,138.797660,142.230660,115.214201,108.813547,29.337044,14.204575,134.832117,3.727844,63.661279,55.938264,141.480163,140.584227,139.016975,135.179937,96.094068,132.764970,-0.000822,-1.916846,32.000000,-235.803915,135.255373,-0.025398,24.947274,0.673712,463765.306706,0.980692,19.741753,0.957609,2.529230,6.941439,10.994154,163.276012,165.553056,178.226959,164.225844,104.711429,148.244153,32.000000,143.725770,68.636746,63.667392,90.225479,3.000000,49.147173,87.284395,69.461025,35.290000,36.574651,59.560010,37.412557
54.938341,64.923344,138.856552,142.232623,115.233137,108.825722,29.338850,14.204647,134.835730,3.727576,63.656089,55.934268,141.483119,140.586914,139.020436,135.184185,96.096332,132.771460,-0.000822,-1.916864,32.000000,-235.803716,135.257915,-0.025377,24.948428,0.673278,463746.251756,0.980614,19.738626,0.957675,2.527877,6.914701,7.748249,163.278174,165.550386,178.225649,164.227248,100.662663,148.245016,32.000000,143.722323,68.636211,63.669642,90.227917,3.000000,49.156848,87.284395,69.440431,35.290000,36.574076,59.563088,37.325983
54.938717,64.921743,138.880734,142.233886,115.229158,108.825722,29.323021,14.204809,134.839634,3.727780,63.657921,55.927950,141.484484,140.588973,139.023043,135.187966,96.099190,132.774561,-0.000822,-1.916866,32.000000,-235.803546,135.259965,-0.025320,24.948477,0.672879,463795.139460,0.980156,19.741933,0.958665,2.526378,16.222946,11.964170,163.281700,165.547337,178.224329,164.227438,96.669953,148.243732,32.000000,143.729233,68.635098,63.670646,90.230755,3.000000,49.166379,87.284395,69.420315,35.290000,36.571818,59.570838,37.333467
54.931764,64.921694,138.957003,142.234781,115.301728,108.817633,29.336351,14.204827,134.839924,3.728232,63.662299,55.919939,141.486436,140.590634,139.025039,135.187305,96.101147,132.776707,-0.000822,-1.916861,32.000000,-235.803421,135.259775,-0.025315,24.948966,0.673252,463841.052559,0.980223,19.741568,0.959598,2.527498,8.147434,9.309747,163.281472,165.547127,178.223947,164.226032,97.994346,148.256325,32.000000,143.735681,68.633839,63.672157,90.233783,3.000000,49.225654,87.284395,69.426856,35.290000,36.571504,59.563796,37.409842
54.925423,64.924392,139.098085,142.236061,115.359863,108.809413,29.304342,14.204973,134.842187,3.728538,63.663629,55.923877,141.487508,140.592915,139.026414,135.187188,96.103112,132.780245,-0.000824,-1.916848,32.000000,-235.803280,135.259669,-0.025336,24.949932,0.673364,463832.222313,0.980740,19.739605,0.958266,2.527921,6.694750,12.966422,163.281409,165.546810,178.223646,164.224056,101.986971,148.263085,32.000000,143.735021,68.632463,63.673686,90.236653,3.000000,49.310376,87.284395,69.429162,35.290000,36.572727,59.555436,37.424662
54.928069,64.926605,139.228060,142.237458,115.422057,108.817544,29.325794,14.204839,134.843593,3.728252,63.660901,55.924466,141.488445,140.597702,139.027039,135.189432,96.104698,132.781936,-0.000825,-1.916864,32.000000,-235.803324,135.260592,-0.025418,24.950035,0.673806,463798.380927,0.980359,19.746234,0.957366,2.529629,13.315138,5.072258,163.284102,165.546406,178.223902,164.222348,106.043528,148.268026,32.000000,143.742781,68.631634,63.675407,90.239353,3.000000,49.372189,87.284395,69.403521,35.290000,36.574524,59.570474,37.348434
54.925798,64.927980,139.204146,142.238875,115.410464,108.825738,29.335516,14.204824,134.845316,3.727909,63.656706,55.926492,141.489691,140.603495,139.027850,135.193350,96.107008,132.784184,-0.000826,-1.916870,32.000000,-235.803378,135.259328,-0.025344,24.949225,0.674575,463767.494689,0.981488,19.755021,0.957143,2.532490,12.010719,8.117393,163.286010,165.549051,178.222115,164.219394,110.165740,148.275113,32.000000,143.748468,68.630104,63.677242,90.243125,3.000000,49.429135,87.284395,69.391490,35.290000,36.575922,59.571418,37.325176
54.913756,64.928162,139.133537,142.240213,115.430560,108.825795,29.314018,14.204874,134.848166,3.728267,63.649760,55.928923,141.491147,140.607473,139.028988,135.197248,96.109413,132.787805,-0.000824,-1.916863,32.000000,-235.803489,135.262325,-0.025314,24.950373,0.675273,463800.398973,0.980797,19.754693,0.956390,2.534734,10.304970,11.654512,163.288659,165.547870,178.222331,164.219145,108.897986,148.278469,32.000000,143.745678,68.629256,63.679278,90.247203,3.000000,49.362186,87.284395,69.394603,35.290000,36.575824,59.559892,37.419820
54.922285,64.926223,138.976943,142.241108,115.447676,108.838162,29.324810,14.204731,134.852110,3.728435,63.642048,55.925015,141.492710,140.611611,139.029960,135.200753,96.111963,132.790719,-0.000825,-1.917465,32.000000,-235.803682,135.264788,-0.025330,24.951591,0.675249,463834.078997,0.980594,19.758250,0.955187,2.534404,12.929717,7.394084,163.292007,165.547472,178.221567,164.220387,104.917755,148.279647,32.000000,143.753243,68.627443,63.680811,90.251283,3.000000,49.266272,87.284395,69.378979,35.290000,36.574541,59.556164,37.382036
54.926528,64.923756,138.792568,142.241713,115.514489,108.850381,29.326998,14.204861,134.857769,3.728607,63.633324,55.925281,141.494652,140.615542,139.031158,135.204827,96.114768,132.796836,-0.000825,-1.919220,32.000000,-235.803583,135.268430,-0.025351,24.952528,0.675037,463837.898546,0.981553,19.769998,0.954566,2.533674,10.833987,13.845904,163.293364,165.550387,178.219791,164.221221,100.896952,148.284731,32.000000,143.760448,68.625737,63.683071,90.255648,3.000000,49.210933,87.284395,69.364648,35.290000,36.572438,59.562508,37.372645
54.935984,64.920709,138.876867,142.242006,115.570153,108.858523,29.309826,14.204914,134.858840,3.728312,63.621656,55.925627,141.495968,140.621348,139.032988,135.210211,96.117496,132.801665,-0.000824,-1.919784,32.000000,-235.803416,135.271394,-0.025337,24.952299,0.674119,463876.639118,0.981129,19.759866,0.953451,2.530429,7.054099,6.718147,163.294440,165.550858,178.220130,164.219020,96.788741,148.288590,32.000000,143.761142,68.624225,63.685802,90.259992,3.000000,49.221177,87.284395,69.349591,35.290000,36.569884,59.565783,37.337942
54.931334,64.917030,139.073439,142.241964,115.544914,108.858454,29.316239,14.205028,134.863189,3.728318,63.608990,55.927057,141.496630,140.623702,139.034102,135.214157,96.119456,132.803010,-0.000825,-1.920367,32.000000,-235.803226,135.276501,-0.025322,24.951974,0.673133,463916.857595,0.981076,19.753324,0.953657,2.526877,13.596804,6.590477,163.297680,165.553548,178.219738,164.218979,98.160695,148.290433,32.000000,143.761918,68.622591,63.687909,90.263703,3.000000,49.256824,87.284395,69.326318,35.290000,36.566523,59.569785,37.402725
54.936415,64.911981,139.088824,142.241287,115.455235,108.858313,29.320555,14.204963,134.864274,3.728503,63.598534,55.923692,141.496508,140.628444,139.035364,135.217709,96.121980,132.804923,-0.000824,-1.920358,32.000000,-235.803249,135.281421,-0.025325,24.950777,0.673478,463935.381827,0.981529,19.741198,0.953306,2.527976,6.431922,7.613213,163.299574,165.557563,178.217496,164.218279,102.290687,148.292094,32.000000,143.765985,68.621482,63.689344,90.267221,3.000000,49.265828,87.284395,69.308271,35.290000,36.562384,59.567946,37.425763
54.934527,64.907163,139.134498,142.240275,115.419613,108.858329,29.344742,14.204977,134.865230,3.728785,63.594282,55.920426,141.497144,140.631135,139.036356,135.220690,96.124300,132.808966,-0.000823,-1.920373,32.000000,-235.803379,135.282832,-0.025306,24.948153,0.674592,463928.219608,0.981396,19.741982,0.952009,2.531769,6.472694,10.060102,163.301375,165.556704,178.217531,164.217832,102.403717,148.292652,32.000000,143.763222,68.620131,63.690593,90.271052,3.000000,49.387097,87.284395,69.307564,35.290000,36.557942,59.568064,37.307274
54.919511,64.903109,139.217994,142.239223,115.329459,108.846335,29.373717,14.204881,134.865106,3.729100,63.592448,55.916655,141.498029,140.632418,139.036608,135.221730,96.127899,132.812449,-0.000823,-1.919217,32.000000,-235.803573,135.283192,-0.025333,24.947366,0.674613,463912.287523,0.981136,19.732053,0.950427,2.531815,7.360236,5.103613,163.303105,165.558722,178.216621,164.220983,102.492038,148.294091,32.000000,143.768097,68.618742,63.692520,90.275337,3.000000,49.437525,87.284395,69.316464,35.290000,36.553677,59.556046,37.422755
54.911529,64.900354,139.223849,142.238429,115.219708,108.825990,29.330740,14.204908,134.865554,3.729439,63.590838,55.917298,141.497392,140.633474,139.036240,135.221970,96.130827,132.813883,-0.000822,-1.919208,32.000000,-235.803517,135.283805,-0.025370,24.944823,0.674953,463902.014941,0.980352,19.729049,0.950098,2.532733,16.057922,10.874395,163.304022,165.560505,178.214515,164.221662,101.115278,148.296491,32.000000,143.775258,68.616598,63.693193,90.278553,3.000000,49.419228,87.284395,69.299560,35.290000,36.551030,59.565094,37.433760
54.908422,64.898572,139.076455,142.238529,115.105216,108.829512,29.360289,14.204863,134.866712,3.729587,63.589482,55.914578,141.497753,140.633988,139.036309,135.221770,96.133123,132.815922,-0.000822,-1.919239,32.000000,-235.803359,135.284387,-0.025324,24.943209,0.675553,463847.268917,0.979563,19.739418,0.948214,2.534946,8.235943,5.922912,163.304699,165.561098,178.213581,164.220322,97.000125,148.298898,32.000000,143.776792,68.614881,63.694029,90.280682,3.000000,49.340217,87.284395,69.296077,35.290000,36.548918,59.555259,37.212557
54.907128,64.897191,138.893941,142.239154,115.010735,108.833223,29.334087,14.204867,134.868317,3.729166,63.585022,55.913536,141.498417,140.633504,139.035918,135.222340,96.134334,132.817387,-0.000823,-1.919251,32.000000,-235.803312,135.285186,-0.025319,24.944341,0.675637,463755.668528,0.980966,19.744328,0.945992,2.535421,10.439271,7.334978,163.305576,165.564076,178.208428,164.222571,98.375373,148.298876,32.000000,143.773057,68.613307,63.695327,90.283183,3.000000,49.294134,87.284395,69.292891,35.290000,36.547240,59.568851,37.309402
54.904048,64.895475,138.996527,142.240063,114.994411,108.833297,29.329126,14.204794,134.869952,3.728833,63.578968,55.911672,141.499517,140.634079,139.036625,135.222148,96.136970,132.819776,-0.000824,-1.919256,32.000000,-235.803328,135.288445,-0.025421,24.945654,0.674972,463765.486781,0.980067,19.745532,0.944700,2.532880,6.682647,16.232828,163.307863,165.567436,178.204524,164.222245,102.506600,148.298967,32.000000,143.778509,68.611894,63.695727,90.285760,3.000000,49.383593,87.284395,69.282097,35.290000,36.545894,59.556921,37.449094
54.900589,64.892687,139.084385,142.241016,114.947436,108.825234,29.321544,14.204639,134.871488,3.728869,63.570961,55.909679,141.500502,140.631788,139.037237,135.221896,96.138729,132.821377,-0.000825,-1.919278,32.000000,-235.803495,135.289314,-0.025547,24.946973,0.674018,463777.834630,0.980998,19.745394,0.944210,2.529616,7.573403,7.788948,163.308264,165.566957,178.201360,164.221945,106.619725,148.300068,32.000000,143.769414,68.611213,63.696585,90.288552,3.000000,49.286174,87.284395,69.278588,35.290000,36.543193,59.558456,37.269197
54.900884,64.889188,139.097657,142.241568,114.954851,108.825287,29.330862,14.204741,134.871334,3.728624,63.559863,55.908392,141.500922,140.630345,139.037154,135.223930,96.140919,132.824124,-0.000825,-1.919328,32.000000,-235.803459,135.291150,-0.025554,24.949678,0.674569,463772.248180,0.981221,19.746637,0.942750,2.531626,7.611812,7.997689,163.309258,165.566482,178.196896,164.226129,110.655715,148.296213,32.000000,143.766040,68.609432,63.697261,90.290205,3.000000,49.318785,87.284395,69.269779,35.290000,36.540085,59.567002,37.415271
54.892169,64.884535,139.200714,142.241858,114.982634,108.825444,29.329016,14.204804,134.872520,3.728073,63.547303,55.910907,141.501562,140.631504,139.037735,135.224898,96.143352,132.825970,-0.000825,-1.919346,32.000000,-235.803467,135.293777,-0.025553,24.952533,0.674996,463733.069695,0.981463,19.747171,0.941780,2.533386,11.827467,6.552630,163.310303,165.567988,178.194660,164.227482,110.586890,148.298376,32.000000,143.776083,68.608713,63.698176,90.292316,3.000000,49.422181,87.284395,69.264450,35.290000,36.536283,59.564416,37.353129
54.894285,64.878881,139.235183,142.241917,114.944979,108.825475,29.312935,14.204810,134.876023,3.727823,63.536785,55.910367,141.501509,140.632891,139.038558,135.226452,96.146241,132.827663,-0.000826,-1.919313,32.000000,-235.803482,135.296813,-0.025542,24.954641,0.674979,463723.383079,0.981137,19.743391,0.940942,2.533614,11.570446,5.590462,163.311731,165.567512,178.192149,164.226953,110.481370,148.298063,32.000000,143.774870,68.607795,63.699439,90.293032,3.000000,49.439028,87.284395,69.265909,35.290000,36.531497,59.565606,37.450928
54.881845,64.872380,139.289237,142.241775,114.899266,108.825486,29.326318,14.204868,134.874692,3.728055,63.534096,55.909201,141.501591,140.631809,139.039444,135.227064,96.148701,132.829948,-0.000826,-1.918126,32.000000,-235.803393,135.296511,-0.025534,24.956265,0.675573,463717.722704,0.981360,19.747111,0.939417,2.535894,12.426674,5.725221,163.313269,165.567445,178.187947,164.230128,114.586574,148.295712,32.000000,143.770807,68.606230,63.700570,90.293928,3.000000,49.486046,87.284395,69.252501,35.290000,36.525625,59.571703,37.418793
54.886656,64.869145,139.356012,142.241415,114.838110,108.813258,29.300540,14.204901,134.871994,3.728097,63.539510,55.902372,141.501583,140.627190,139.039931,135.226471,96.152123,132.830685,-0.000826,-1.917453,32.000000,-235.803342,135.292083,-0.025581,24.956230,0.675654,463702.866750,0.981842,19.739423,0.937362,2.536424,9.617887,5.523951,163.316739,165.572169,178.186405,164.230772,118.722114,148.301251,32.000000,143.780498,68.605435,63.701710,90.295659,3.000000,49.523282,87.284395,69.237404,35.290000,36.521559,59.570277,37.171251
54.883329,64.869123,139.415661,142.241518,114.802065,108.809156,29.322283,14.204839,134.869037,3.727974,63.546591,55.895948,141.502071,140.620207,139.040943,135.220724,96.155754,132.829037,-0.000828,-1.917950,32.000000,-235.803459,135.288365,-0.025534,24.954105,0.676066,463696.426228,0.981623,19.744875,0.936027,2.537984,14.892102,11.361517,163.319691,165.573883,178.185150,164.230538,118.819107,148.301763,32.000000,143.775673,68.604867,63.702552,90.297864,3.000000,49.574321,87.284395,69.249307,35.290000,36.519739,59.570149,37.260319
54.886536,64.870991,139.400015,142.242081,114.796432,108.793063,29.319399,14.204976,134.868028,3.727714,63.550458,55.896773,141.502732,140.617870,139.040080,135.217319,96.157439,132.827218,-0.000828,-1.919674,32.000000,-235.803330,135.286272,-0.025414,24.952809,0.676261,463629.418977,0.982273,19.737019,0.932968,2.538978,6.371243,12.883503,163.320657,165.574050,178.183826,164.234678,118.846080,148.295927,32.000000,143.775676,68.603369,63.703687,90.299719,3.000000,49.569156,87.284395,69.234660,35.290000,36.520613,59.551099,37.247920
54.876131,64.873425,139.360263,142.243102,114.793966,108.776718,29.315441,14.204931,134.866596,3.727680,63.547249,55.896132,141.503718,140.616290,139.039974,135.214480,96.159837,132.827595,-0.000827,-1.920288,32.000000,-235.803366,135.281569,-0.025329,24.951445,0.676664,463607.052620,0.981573,19.740193,0.928526,2.540219,5.552830,7.574668,163.323233,165.577443,178.184005,164.236501,122.844570,148.294353,32.000000,143.778790,68.601899,63.704943,90.302608,3.000000,49.584436,87.284395,69.230621,35.290000,36.522205,59.563796,37.395389
54.892216,64.872096,139.444178,142.244089,114.922457,108.768511,29.310991,14.204930,134.865817,3.727105,63.539383,55.899181,141.504066,140.617628,139.039147,135.214299,96.162113,132.826409,-0.000829,-1.920265,32.000000,-235.803348,135.281632,-0.025351,24.949908,0.676470,463535.075556,0.981466,19.738979,0.925944,2.539785,10.399856,8.072685,163.323760,165.576666,178.183717,164.235366,126.889047,148.292461,32.000000,143.774185,68.599895,63.705460,90.304778,3.000000,49.572485,87.284395,69.212106,35.290000,36.521702,59.565576,37.306761
54.889596,64.868782,139.490875,142.244574,114.998245,108.760546,29.362309,14.204846,134.866625,3.726742,63.531214,55.899708,141.504394,140.618107,139.039234,135.212898,96.163913,132.825707,-0.000828,-1.920289,32.000000,-235.803488,135.283549,-0.025339,24.948543,0.676358,463471.133360,0.981663,19.751412,0.923733,2.539542,5.977521,8.627509,163.323776,165.576211,178.180713,164.238054,126.865407,148.292546,32.000000,143.767697,68.598202,63.706930,90.306891,3.000000,49.672507,87.284395,69.203998,35.290000,36.519312,59.564425,37.399571
54.886908,64.864558,139.303589,142.244624,115.010105,108.773072,29.321531,14.204813,134.866483,3.726682,63.527696,55.894669,141.504532,140.617553,139.040033,135.211487,96.166368,132.824480,-0.000828,-1.920283,32.000000,-235.803414,135.286096,-0.025261,24.947687,0.676544,463418.815298,0.981416,19.734625,0.920873,2.540327,11.953738,9.929649,163.325917,165.581210,178.177335,164.240689,126.964783,148.290830,32.000000,143.770271,68.597209,63.707319,90.309017,3.000000,49.575522,87.284395,69.199198,35.290000,36.515245,59.570818,37.428624
54.864203,64.860499,139.271307,142.244307,114.950636,108.785431,29.328491,14.204837,134.864201,3.726875,63.537347,55.886766,141.504776,140.612372,139.040720,135.209171,96.169230,132.821220,-0.000829,-1.920277,32.000000,-235.803372,135.283714,-0.025263,24.946206,0.676807,463377.970377,0.979672,19.733830,0.918726,2.541299,9.541799,6.149512,163.325377,165.581248,178.178064,164.240758,125.717792,148.286842,32.000000,143.767615,68.596941,63.708350,90.311332,3.000000,49.543089,87.284395,69.204840,35.290000,36.511372,59.563580,37.175213
54.869216,64.862636,139.318656,142.244164,114.858073,108.781475,29.318324,14.204863,134.855092,3.726964,63.554416,55.874258,141.504550,140.603601,139.041416,135.203661,96.172654,132.817886,-0.000828,-1.920381,32.000000,-235.803339,135.277605,-0.025250,24.945781,0.675960,463421.599807,0.981190,19.732189,0.915667,2.538011,7.798469,5.749489,163.322713,165.580902,178.176342,164.245524,121.704695,148.283279,32.000000,143.763905,68.597365,63.709529,90.313199,3.000000,49.541290,87.284395,69.190152,35.290000,36.510950,59.549398,37.299351
54.869335,64.868832,139.348833,142.244809,114.705741,108.761925,29.362444,14.204943,134.845632,3.727368,63.572708,55.865940,141.504426,140.590942,139.040830,135.194735,96.175134,132.811472,-0.000828,-1.920455,32.000000,-235.803214,135.269151,-0.025253,24.945330,0.676240,463478.116841,0.981507,19.749953,0.911201,2.538473,8.542629,9.438252,163.321046,165.583677,178.175579,164.248469,121.704695,148.282589,32.000000,143.760019,68.597035,63.709619,90.314315,3.000000,49.611161,87.284395,69.204764,35.290000,36.513966,59.561219,37.439776
54.853930,64.876818,139.379184,142.246231,114.733466,108.737418,29.304514,14.204878,134.838753,3.727716,63.581427,55.863564,141.504931,140.581704,139.039218,135.188315,96.176866,132.800205,-0.000828,-1.922184,32.000000,-235.803271,135.261592,-0.025242,24.943862,0.676402,463453.891672,0.981718,19.747271,0.906136,2.539104,7.842328,7.360068,163.318252,165.584426,178.176591,164.247073,121.704695,148.284396,32.000000,143.761306,68.597030,63.709786,90.315276,3.000000,49.663542,87.284395,69.206914,35.290000,36.520407,59.562134,37.259219
54.852733,64.884326,139.403552,142.248422,114.808575,108.729382,29.341568,14.204864,134.831089,3.727697,63.581103,55.864253,141.506072,140.576182,139.038237,135.182342,96.178814,132.792938,-0.000828,-1.922743,32.000000,-235.803367,135.254225,-0.025200,24.941648,0.676466,463373.854080,0.980081,19.753351,0.900498,2.539649,6.685083,8.487971,163.314338,165.588460,178.173176,164.250072,121.704695,148.284972,32.000000,143.755658,68.597353,63.710127,90.316371,3.000000,49.625020,87.284395,69.203889,35.290000,36.526273,59.564622,37.445572
54.861445,64.886165,139.299139,142.250380,114.849055,108.733484,29.327369,14.204770,134.828508,3.727611,63.577636,55.864607,141.507282,140.571579,139.038513,135.175916,96.180163,132.789010,-0.000829,-1.923311,32.000000,-235.803562,135.251622,-0.025196,24.938378,0.676758,463287.188884,0.982123,19.776146,0.893217,2.540915,8.857671,9.879009,163.314001,165.592154,178.171208,164.253009,121.704695,148.278770,32.000000,143.753398,68.597626,63.710921,90.317619,3.000000,49.615863,87.284395,69.179534,35.290000,36.528996,59.559714,37.296636
54.870287,64.885888,139.159858,142.251925,114.866995,108.737670,29.332536,14.204703,134.825492,3.727356,63.576619,55.859882,141.509031,140.564396,139.039279,135.169899,96.183206,132.783465,-0.000830,-1.925044,32.000000,-235.803696,135.249137,-0.025220,24.934410,0.676924,463260.524942,0.980854,19.784806,0.887692,2.541415,5.201807,5.938314,163.314290,165.593056,178.172637,164.255401,119.072279,148.277915,32.000000,143.757813,68.598621,63.712297,90.318852,3.000000,49.547600,87.284395,69.182553,35.290000,36.529256,59.557226,37.229505
54.854593,64.884966,139.047381,142.253252,114.849900,108.733644,29.311264,14.204854,134.821242,3.727825,63.579938,55.849673,141.510167,140.557685,139.040918,135.165966,96.185445,132.778650,-0.000829,-1.925031,32.000000,-235.803587,135.241132,-0.025250,24.929939,0.676366,463271.671235,0.981198,19.778268,0.884408,2.539108,7.260869,9.839286,163.309685,165.591501,178.170020,164.261377,119.047815,148.276084,32.000000,143.750344,68.598116,63.712859,90.319639,3.000000,49.486970,87.284395,69.185176,35.290000,36.527739,59.561740,37.259145
54.845539,64.884876,139.086403,142.254557,114.811324,108.721550,29.328254,14.204960,134.815266,3.728220,63.586236,55.840136,141.511179,140.546262,139.042252,135.157068,96.187310,132.774058,-0.000829,-1.925035,32.000000,-235.803455,135.233809,-0.025165,24.926860,0.675636,463276.918867,0.980887,19.769493,0.878634,2.536161,6.054455,10.388851,163.307647,165.595095,178.168847,164.263973,118.943837,148.270389,32.000000,143.756531,68.597346,63.713289,90.320407,3.000000,49.448777,87.284395,69.182799,35.290000,36.527263,59.563107,37.387172
54.853944,64.887450,139.087894,142.256196,114.775234,108.713459,29.323410,14.205008,134.805919,3.728138,63.593504,55.833336,141.512676,140.533558,139.042866,135.145984,96.189376,132.767961,-0.000830,-1.925642,32.000000,-235.803402,135.224603,-0.025136,24.921878,0.675372,463264.211164,0.981872,19.783657,0.874025,2.534836,7.594737,5.198366,163.305281,165.597364,178.168813,164.263680,118.867738,148.274374,32.000000,143.761270,68.595192,63.712565,90.319893,3.000000,49.453895,87.284395,69.171039,35.290000,36.528278,59.565340,37.365381
54.845015,64.890722,139.065860,142.257920,114.796201,108.705357,29.312558,14.205053,134.795152,3.727982,63.598848,55.829414,141.513826,140.521642,139.042855,135.132424,96.191296,132.757125,-0.000832,-1.926199,32.000000,-235.803228,135.214893,-0.025156,24.917612,0.675721,463214.666719,0.981373,19.792271,0.869899,2.535966,11.566355,16.574634,163.302135,165.597326,178.164834,164.268164,121.615745,148.274952,32.000000,143.750407,68.593052,63.712423,90.319889,3.000000,49.491555,87.284395,69.175126,35.290000,36.530338,59.559685,37.275213
54.842694,64.894248,139.139909,142.259651,114.714637,108.693145,29.321114,14.205087,134.784737,3.728023,63.605907,55.824867,141.514348,140.510441,139.043055,135.123167,96.192862,132.744968,-0.000831,-1.924430,32.000000,-235.803219,135.202797,-0.025148,24.915645,0.675698,463173.540900,0.981302,19.786763,0.864829,2.535604,7.755725,9.601438,163.301944,165.598475,178.163598,164.272284,121.615745,148.271342,32.000000,143.749988,68.591423,63.712708,90.319881,3.000000,49.500183,87.284395,69.173263,35.290000,36.532995,59.557197,37.269637
54.825689,64.899586,139.039375,142.261999,114.604328,108.676839,29.318624,14.205160,134.770632,3.727958,63.624694,55.814070,141.515860,140.491580,139.042634,135.106522,96.194947,132.728590,-0.000834,-1.923262,32.000000,-235.803210,135.185051,-0.025177,24.912778,0.675780,463145.719775,0.981778,19.798622,0.857574,2.535615,10.840647,7.774223,163.299933,165.599497,178.164956,164.276264,121.615745,148.271849,32.000000,143.751463,68.589546,63.712171,90.320007,3.000000,49.437763,87.284395,69.180536,35.290000,36.536234,59.572873,37.307861
54.811334,64.905600,138.905643,142.264049,114.520015,108.664756,29.313499,14.205120,134.756010,3.728154,63.646913,55.802120,141.517539,140.475749,139.042339,135.091799,96.197574,132.718419,-0.000833,-1.922668,32.000000,-235.803250,135.170621,-0.025162,24.910580,0.676194,463096.338516,0.981436,19.804379,0.850019,2.537073,12.082846,10.331034,163.298568,165.599545,178.165746,164.281947,120.243792,148.272628,32.000000,143.747618,68.588096,63.712117,90.320541,3.000000,49.436668,87.284395,69.198092,35.290000,36.540928,59.563786,37.268683
54.803530,64.915772,138.971188,142.266968,114.440120,108.640411,29.328862,14.205271,134.740540,3.728124,63.670705,55.792380,141.519535,140.456410,139.042119,135.077364,96.200028,132.707682,-0.000834,-1.922676,32.000000,-235.803156,135.155505,-0.025126,24.907785,0.675911,463041.891448,0.981723,19.826070,0.839868,2.536026,6.221309,6.177638,163.298567,165.602717,178.167983,164.284657,116.113799,148.279717,32.000000,143.751260,68.585643,63.712350,90.320783,3.000000,49.480992,87.284395,69.205522,35.290000,36.547968,59.549772,37.418426
54.798789,64.927513,138.998620,142.270417,114.352235,108.624339,29.329860,14.205220,134.725619,3.728030,63.693969,55.783195,141.521585,140.437482,139.042049,135.062100,96.202116,132.690409,-0.000835,-1.922680,32.000000,-235.803127,135.141277,-0.025147,24.904527,0.675832,463016.556214,0.981454,19.840675,0.834662,2.535690,10.240221,7.322044,163.298910,165.604819,178.170335,164.287752,111.981004,148.286818,32.000000,143.751348,68.583377,63.712969,90.321134,3.000000,49.405459,87.284395,69.211443,35.290000,36.556862,59.555063,37.417472
54.800105,64.935862,138.937370,142.272893,114.250838,108.624171,29.323172,14.205291,134.714318,3.728004,63.708758,55.776106,141.522897,140.425658,139.042108,135.049625,96.203103,132.678071,-0.000835,-1.925021,32.000000,-235.803046,135.132146,-0.025161,24.901342,0.675821,462913.536421,0.981534,19.863573,0.824487,2.535807,7.375997,9.358692,163.298578,165.604730,178.171436,164.290187,109.259753,148.288770,32.000000,143.747539,68.581994,63.713074,90.321253,3.000000,49.424280,87.284395,69.211225,35.290000,36.563689,59.561209,37.188713
54.790127,64.953099,138.987638,142.278548,114.184041,108.608025,29.326227,14.205261,134.695307,3.727992,63.735273,55.761233,141.527454,140.401560,139.042873,135.028193,96.204528,132.657165,-0.000834,-1.926212,32.000000,-235.803102,135.110615,-0.025200,24.896951,0.676053,462860.230033,0.981480,19.879874,0.813890,2.536527,9.897130,9.869373,163.300270,165.608835,178.173131,164.295756,105.251312,148.293660,32.000000,143.746799,68.579018,63.713822,90.321776,3.000000,49.423459,87.284395,69.220375,35.290000,36.577742,59.560226,37.204120
54.788926,64.965252,138.990404,142.282773,114.130688,108.592249,29.340294,14.205237,134.680557,3.727623,63.751872,55.751998,141.531173,140.383166,139.043690,135.014042,96.206200,132.641707,-0.000834,-1.926204,32.000000,-235.803159,135.094617,-0.025152,24.893399,0.675811,462868.174670,0.981698,19.886956,0.806824,2.535349,9.025475,8.155000,163.300999,165.608856,178.177296,164.299606,105.251312,148.299346,32.000000,143.750343,68.576194,63.714590,90.322589,3.000000,49.418804,87.284395,69.219163,35.290000,36.587985,59.571497,37.146600
54.777996,64.976250,139.042803,142.286897,114.101523,108.568253,29.316016,14.205147,134.667258,3.727828,63.766469,55.744205,141.534853,140.365937,139.044963,134.998814,96.208152,132.629290,-0.000833,-1.927365,32.000000,-235.803314,135.079833,-0.025125,24.889685,0.676277,462827.443681,0.981693,19.913795,0.795097,2.536728,21.815361,11.580948,163.301820,165.608837,178.180453,164.303895,103.876065,148.305242,32.000000,143.748901,68.573367,63.715042,90.323748,3.000000,49.467873,87.284395,69.229531,35.290000,36.597569,59.556410,37.267363
54.770548,64.986359,138.921932,142.290946,114.011493,108.543751,29.307085,14.205260,134.653322,3.728073,63.779240,55.738867,141.538935,140.348269,139.047012,134.985101,96.210139,132.614664,-0.000832,-1.928514,32.000000,-235.803177,135.062973,-0.025130,24.886214,0.676326,462774.397266,0.981136,19.927103,0.785808,2.536834,13.983302,7.559306,163.304230,165.611829,178.183992,164.306130,99.744838,148.312103,32.000000,143.749848,68.571273,63.716488,90.325631,3.000000,49.388660,87.284395,69.242544,35.290000,36.606223,59.568231,37.266922
54.765510,64.995847,138.777884,142.294944,113.973892,108.527621,29.323295,14.205190,134.638765,3.728420,63.788263,55.733628,141.542723,140.332255,139.049205,134.969752,96.211663,132.602098,-0.000831,-1.928497,32.000000,-235.803140,135.047822,-0.025121,24.883064,0.676740,462690.371068,0.981977,19.948618,0.777736,2.538297,12.944884,9.868811,163.306408,165.613399,178.187606,164.306799,95.631713,148.321634,32.000000,143.757929,68.568390,63.716942,90.326817,3.000000,49.364826,87.284395,69.248095,35.290000,36.614130,59.555013,37.365015
54.772923,65.003091,138.716539,142.298817,113.949555,108.515443,29.324546,14.205217,134.628579,3.728891,63.793627,55.731643,141.546522,140.319860,139.051943,134.953742,96.212702,132.587830,-0.000833,-1.928484,32.000000,-235.803118,135.033392,-0.025128,24.879475,0.676178,462601.381667,0.982229,19.965897,0.768540,2.536435,16.511790,5.999953,163.308422,165.613876,178.188982,164.309985,91.595723,148.329100,32.000000,143.757512,68.564933,63.717027,90.328256,3.000000,49.307355,87.284395,69.251888,35.290000,36.620816,59.570562,37.208082
54.764251,65.009251,138.655333,142.302345,113.967582,108.503056,29.332503,14.205097,134.618357,3.729412,63.797050,55.724117,141.549742,140.306065,139.054181,134.941953,96.213461,132.574506,-0.000833,-1.928473,32.000000,-235.803187,135.020191,-0.025067,24.875649,0.675495,462545.574392,0.981665,19.980234,0.760822,2.534038,13.765894,6.907525,163.311335,165.616160,178.190385,164.312250,87.598358,148.332398,32.000000,143.759576,68.561081,63.716961,90.329754,3.000000,49.238875,87.284395,69.246762,35.290000,36.626446,59.557787,37.222388
54.767536,65.014358,138.617479,142.305446,113.950951,108.490839,29.334526,14.204974,134.605321,3.729419,63.798499,55.718871,141.553113,140.294011,139.056862,134.928955,96.214282,132.561930,-0.000833,-1.928489,32.000000,-235.803294,135.011010,-0.024898,24.871846,0.675099,462496.694045,0.981385,19.980343,0.752748,2.532575,5.062840,12.096961,163.313630,165.617866,178.195051,164.313452,83.571747,148.339155,32.000000,143.767168,68.557841,63.716608,90.332007,3.000000,49.212104,87.284395,69.243506,35.290000,36.631188,59.563009,37.197003
54.772755,65.018442,138.592668,142.308039,113.937803,108.478700,29.346807,14.204816,134.592991,3.729362,63.796063,55.712881,141.555857,140.280966,139.060214,134.915384,96.214698,132.547832,-0.000833,-1.928489,32.000000,-235.803485,134.999819,-0.024910,24.869682,0.674942,462456.869457,0.981195,19.994849,0.745421,2.531858,9.122109,8.272560,163.316087,165.619042,178.197734,164.316426,79.466543,148.343936,32.000000,143.765507,68.554712,63.715396,90.333698,3.000000,49.195803,87.284395,69.257492,35.290000,36.634662,59.553814,37.261567
54.758194,65.020513,138.534705,142.310138,113.957146,108.478666,29.298320,14.204809,134.582784,3.729763,63.789590,55.711883,141.558800,140.270887,139.063650,134.904770,96.215932,132.534591,-0.000834,-1.928016,32.000000,-235.803481,134.991700,-0.024930,24.867286,0.674733,462408.311115,0.980965,19.996796,0.738399,2.531015,6.216083,10.404702,163.318729,165.622120,178.198602,164.318771,75.331003,148.345968,32.000000,143.769594,68.551573,63.714981,90.335524,3.000000,49.183186,87.284395,69.275297,35.290000,36.637024,59.565694,37.251442
54.749049,65.020642,138.476021,142.311658,113.975880,108.478559,29.318666,14.204836,134.575428,3.730314,63.780849,55.708824,141.561686,140.262226,139.067371,134.896961,96.217727,132.526298,-0.000833,-1.927548,32.000000,-235.803383,134.983654,-0.024939,24.865053,0.674512,462357.341590,0.980352,19.995856,0.731034,2.530321,6.009190,15.907992,163.321868,165.624650,178.200930,164.319979,71.234175,148.352213,32.000000,143.778657,68.549071,63.714592,90.337250,3.000000,49.109718,87.284395,69.271377,35.290000,36.638018,59.565861,37.144472
54.754893,65.019253,138.317090,142.312673,114.005597,108.478464,29.325915,14.204774,134.566854,3.730485,63.770912,55.703600,141.563549,140.252858,139.070785,134.888982,96.218662,132.516772,-0.000834,-1.925815,32.000000,-235.803487,134.975770,-0.024943,24.863670,0.674490,462367.485870,0.982269,20.011943,0.723269,2.529936,7.451623,9.113632,163.325541,165.624064,178.201048,164.324607,67.211938,148.356378,32.000000,143.782099,68.545859,63.712950,90.337625,3.000000,49.007201,87.284395,69.268152,35.290000,36.637384,59.558318,37.270077
54.759283,65.016770,138.279084,142.313259,114.067358,108.470365,29.339441,14.204692,134.557489,3.730069,63.766273,55.698989,141.565274,140.245570,139.073611,134.882045,96.220379,132.506937,-0.000835,-1.925219,32.000000,-235.803511,134.968890,-0.024968,24.861340,0.674382,462369.381831,0.981768,20.020876,0.717385,2.529286,8.344503,7.751868,163.329342,165.626469,178.201229,164.327979,63.213448,148.362418,32.000000,143.787870,68.543394,63.711495,90.338166,3.000000,48.983598,87.284395,69.281894,35.290000,36.635369,59.556833,37.273305
54.726081,65.015095,138.245023,142.313351,113.988719,108.462738,29.318289,14.204730,134.546236,3.730255,63.766683,55.692621,141.566595,140.234361,139.076443,134.871338,96.222672,132.499350,-0.000834,-1.925215,32.000000,-235.803500,134.960135,-0.024982,24.858260,0.673481,462360.758897,0.981405,20.013861,0.711751,2.526114,8.161727,9.858669,163.333587,165.631654,178.204283,164.329665,59.168971,148.371588,32.000000,143.800781,68.541053,63.710612,90.338948,3.000000,48.995103,87.284395,69.310228,35.290000,36.633797,59.560973,37.219967
54.725243,65.015153,138.175472,142.313867,113.970021,108.450364,29.337400,14.204727,134.535154,3.730671,63.768369,55.688499,141.568401,140.224772,139.078969,134.862810,96.224901,132.489574,-0.000835,-1.925171,32.000000,-235.803468,134.949396,-0.024986,24.856311,0.673228,462315.862774,0.980786,20.007151,0.705185,2.525217,8.071057,9.843627,163.338514,165.634467,178.208674,164.332579,55.051132,148.376802,32.000000,143.808861,68.538930,63.709367,90.339595,3.000000,48.885607,87.284395,69.322762,35.290000,36.633172,59.564553,37.180642
54.716600,65.016222,138.249895,142.314795,113.950492,108.429908,29.338120,14.204773,134.525865,3.730876,63.770119,55.685935,141.570397,140.213261,139.080775,134.854767,96.225640,132.479254,-0.000836,-1.925181,32.000000,-235.803497,134.939197,-0.024998,24.854035,0.673578,462298.381851,0.982079,20.037446,0.699150,2.526127,12.097458,8.677672,163.343702,165.636876,178.211412,164.335155,50.913413,148.382639,32.000000,143.818044,68.536573,63.707013,90.339796,3.000000,48.914719,87.284395,69.335420,35.290000,36.633999,59.558288,37.260539
54.720715,65.017584,138.296777,142.316125,113.980895,108.409459,29.311226,14.204710,134.514612,3.731227,63.770717,55.682822,141.572042,140.202993,139.082364,134.846931,96.225934,132.470076,-0.000836,-1.925197,32.000000,-235.803669,134.930185,-0.024965,24.851191,0.673201,462241.577324,0.981344,20.038312,0.692099,2.524895,5.765292,5.305123,163.349432,165.640621,178.214746,164.334289,48.175737,148.390888,32.000000,143.827612,68.534283,63.704405,90.339982,3.000000,48.933480,87.284395,69.340522,35.290000,36.635197,59.566874,37.183724
54.705769,65.019168,138.294982,142.317840,113.979660,108.397291,29.337048,14.204656,134.507370,3.731311,63.770832,55.682365,141.573641,140.194696,139.083391,134.835425,96.226195,132.460794,-0.000837,-1.925191,32.000000,-235.803748,134.920305,-0.024974,24.848486,0.673660,462160.099538,0.981309,20.047705,0.686269,2.526654,6.059848,6.701127,163.355987,165.641751,178.219017,164.334976,48.175737,148.391555,32.000000,143.835415,68.531513,63.702174,90.339714,3.000000,48.984218,87.284395,69.362275,35.290000,36.636524,59.559115,37.256431
54.699284,65.020257,138.324523,142.319544,113.930658,108.384951,29.338908,14.204559,134.499588,3.731368,63.776501,55.676147,141.575987,140.189365,139.084956,134.826082,96.227980,132.452935,-0.000836,-1.925200,32.000000,-235.803876,134.911584,-0.024990,24.845271,0.673804,462071.348822,0.981946,20.045102,0.681449,2.527320,7.099949,10.125688,163.361295,165.645708,178.222887,164.337283,48.175737,148.394272,32.000000,143.844182,68.530403,63.700837,90.340977,3.000000,48.906092,87.284395,69.370239,35.290000,36.637711,59.562508,37.271545
54.694153,65.022289,138.394187,142.321365,113.853265,108.372850,29.311228,14.204457,134.488932,3.731286,63.789529,55.668236,141.577314,140.178223,139.086848,134.814487,96.229130,132.446606,-0.000836,-1.923473,32.000000,-235.803961,134.902481,-0.024995,24.841262,0.674019,462030.905338,0.981273,20.061085,0.676609,2.527978,5.897999,5.988221,163.366868,165.648899,178.228336,164.336556,48.175737,148.399737,32.000000,143.853573,68.528708,63.698989,90.341694,3.000000,48.913638,87.284395,69.389114,35.290000,36.638487,59.562635,37.232587
54.688415,65.026703,138.435270,142.323431,113.710648,108.352266,29.334244,14.204466,134.479245,3.731562,63.807725,55.661916,141.579166,140.164620,139.088260,134.806357,96.229829,132.437014,-0.000836,-1.922902,32.000000,-235.803949,134.893811,-0.024949,24.837888,0.674283,461980.256472,0.981230,20.068422,0.670946,2.528818,6.522514,9.316873,163.372893,165.649215,178.235747,164.335798,48.175737,148.405122,32.000000,143.860999,68.526702,63.696771,90.341347,3.000000,49.008482,87.284395,69.398751,35.290000,36.642265,59.566933,37.265308
54.678378,65.035704,138.555847,142.326635,113.539002,108.327879,29.371355,14.204573,134.467544,3.731366,63.826458,55.657977,141.581794,140.152057,139.089308,134.796282,96.230819,132.426210,-0.000837,-1.922331,32.000000,-235.803755,134.882807,-0.024932,24.835357,0.674774,461932.627331,0.982155,20.075399,0.666673,2.530329,12.026601,5.530159,163.378304,165.652516,178.239606,164.336880,48.175737,148.408959,32.000000,143.868276,68.525470,63.694495,90.341271,3.000000,49.051695,87.284395,69.430492,35.290000,36.648624,59.567110,37.147114
54.666960,65.045591,138.740020,142.330330,113.477780,108.311571,29.322849,14.204579,134.457297,3.731398,63.841783,55.655509,141.584193,140.142424,139.089800,134.788102,96.230619,132.415422,-0.000837,-1.920623,32.000000,-235.803738,134.873682,-0.024913,24.832530,0.675044,461853.414376,0.981323,20.085340,0.661242,2.531345,8.557467,8.093303,163.383594,165.654871,178.244835,164.334200,46.834973,148.412246,32.000000,143.880286,68.524290,63.691502,90.341073,3.000000,49.110308,87.284395,69.433914,35.290000,36.656666,59.569313,37.218133
54.665679,65.055246,138.905063,142.334331,113.394979,108.299411,29.334967,14.204677,134.449476,3.731239,63.854457,55.654494,141.587926,140.132416,139.090561,134.776808,96.230590,132.407094,-0.000837,-1.921589,32.000000,-235.803681,134.867316,-0.024926,24.830506,0.675770,461766.578922,0.980085,20.104015,0.654922,2.534015,20.003744,12.421969,163.390658,165.654462,178.252288,164.333233,42.827923,148.416829,32.000000,143.888333,68.523629,63.689098,90.341324,3.000000,49.216496,87.284395,69.452373,35.290000,36.665485,59.562154,37.249754
54.666687,65.063554,138.890837,142.338455,113.399663,108.287137,29.340371,14.204573,134.441333,3.731168,63.865826,55.654476,141.591450,140.125472,139.091963,134.767196,96.231261,132.397493,-0.000838,-1.923330,32.000000,-235.803826,134.863225,-0.025002,24.828194,0.676911,461718.694479,0.981812,20.124906,0.649798,2.537914,7.605032,9.807527,163.396680,165.655703,178.256468,164.336334,38.825257,148.420052,32.000000,143.889181,68.524330,63.686780,90.341477,3.000000,49.278757,87.284395,69.467503,35.290000,36.672642,59.568762,37.304413
54.661136,65.070179,138.985408,142.342479,113.417204,108.283100,29.319543,14.204583,134.434549,3.730859,63.877125,55.652667,141.594803,140.120572,139.094749,134.760967,96.231442,132.389311,-0.000837,-1.923916,32.000000,-235.803844,134.856857,-0.024968,24.826955,0.677797,461681.424124,0.981347,20.135797,0.645717,2.540992,11.511630,10.269077,163.402713,165.657592,178.262600,164.335183,37.403578,148.425662,32.000000,143.899598,68.527343,63.685120,90.341918,3.000000,49.334318,87.284395,69.484739,35.290000,36.678887,59.564652,37.291867
54.661882,65.077332,138.940712,142.346469,113.377810,108.270875,29.306993,14.204487,134.428771,3.730547,63.890541,55.649563,141.598322,140.116721,139.098110,134.756921,96.231325,132.385905,-0.000837,-1.923351,32.000000,-235.804003,134.851577,-0.024930,24.825926,0.677714,461638.656777,0.981057,20.143133,0.640309,2.540685,9.252138,8.245258,163.408553,165.659329,178.269953,164.333272,38.696227,148.434389,32.000000,143.908608,68.531210,63.683570,90.341699,3.000000,49.285672,87.284395,69.491209,35.290000,36.684907,59.572106,37.240877
54.653416,65.085294,138.948338,142.350465,113.353001,108.266815,29.376286,14.204385,134.423785,3.730264,63.901765,55.648144,141.601906,140.110149,139.101362,134.750954,96.230807,132.381082,-0.000837,-1.923370,32.000000,-235.804168,134.847857,-0.024950,24.824510,0.678317,461633.762975,0.981845,20.155109,0.636091,2.542673,16.472948,3.166455,163.413163,165.662633,178.271730,164.335961,42.807763,148.438976,32.000000,143.911350,68.534672,63.681062,90.341879,3.000000,49.300715,87.284395,69.517019,35.290000,36.691394,59.560236,37.251442
54.649332,65.094345,138.917244,142.354505,113.322988,108.254604,29.332440,14.204372,134.416721,3.730267,63.908528,55.646124,141.605224,140.107206,139.104806,134.745064,96.230624,132.374964,-0.000837,-1.923389,32.000000,-235.804240,134.843927,-0.025007,24.823525,0.678034,461592.083243,0.982158,20.161542,0.634526,2.541821,5.303950,14.327700,163.417845,165.665958,178.275582,164.335043,46.947719,148.447273,32.000000,143.924470,68.537918,63.678444,90.341990,3.000000,49.275376,87.284395,69.524046,35.290000,36.699279,59.560413,37.243225
54.648282,65.100722,138.843238,142.358044,113.293862,108.254590,29.319333,14.204360,134.414311,3.729873,63.910945,55.647133,141.609189,140.103862,139.108206,134.740005,96.230159,132.370359,-0.000838,-1.923404,32.000000,-235.804292,134.839664,-0.025001,24.824151,0.678231,461592.485970,0.979994,20.177667,0.632663,2.542354,6.289306,6.122339,163.422406,165.666334,178.280510,164.334103,51.029912,148.456973,32.000000,143.935190,68.541790,63.677047,90.342676,3.000000,49.257107,87.284395,69.542680,35.290000,36.705700,59.565950,37.275653
54.647697,65.105444,138.743780,142.361164,113.355118,108.254682,29.324566,14.204360,134.411179,3.729622,63.911255,55.650008,141.612359,140.100908,139.111667,134.734880,96.229482,132.365004,-0.000838,-1.923430,32.000000,-235.804343,134.835764,-0.024948,24.823997,0.678101,461555.980416,0.981453,20.190654,0.629825,2.541975,9.917699,6.238792,163.424806,165.666535,178.280681,164.338450,55.043257,148.460373,32.000000,143.939003,68.545544,63.675020,90.343320,3.000000,49.180730,87.284395,69.553362,35.290000,36.710703,59.569913,37.222975
54.636062,65.108964,138.664662,142.363930,113.332446,108.258477,29.320524,14.204348,134.407991,3.729576,63.911457,55.652001,141.615444,140.097768,139.115829,134.731113,96.229516,132.362752,-0.000838,-1.923433,32.000000,-235.804310,134.830119,-0.024958,24.824306,0.677719,461566.457933,0.981929,20.198043,0.628019,2.540670,11.434037,10.009653,163.427587,165.669325,178.282469,164.338370,59.040555,148.466971,32.000000,143.948841,68.549958,63.672883,90.343760,3.000000,49.118420,87.284395,69.575535,35.290000,36.714334,59.560344,37.294729
