OSU 80 Ton Compressor Load Stand
54.597371,64.948171,137.769788,142.290603,113.585399,108.082645,29.323370,14.204583,133.935036,3.711303,63.571959,55.626825,141.559404,139.658071,139.112217,134.264627,96.104333,131.877671,-0.000841,-1.924592,32.000000,-235.803983,134.367919,-0.025401,24.811130,0.672431,460774.087685,0.980523,20.117219,0.491902,2.525589,5.969166,7.219544,163.416054,165.737843,178.310901,164.384922,94.461449,148.403019,32.000000,143.884624,68.828607,63.622634,90.268226,3.000000,48.659266,87.284395,70.610619,35.290000,36.587746,59.565586,37.204634
54.610610,64.943655,137.817653,142.287326,113.561474,108.086949,29.325341,14.204706,133.947473,3.711485,63.572485,55.633531,141.555602,139.669572,139.109853,134.277008,96.099992,131.889163,-0.000840,-1.922815,32.000000,-235.803768,134.380587,-0.025416,24.814078,0.671931,460847.393072,0.979805,20.097418,0.500363,2.523873,7.402103,7.635725,163.416848,165.739395,178.310740,164.381937,94.543398,148.398533,32.000000,143.882395,68.826450,63.624323,90.264979,3.000000,48.650434,87.284395,70.614221,35.290000,36.582740,59.567533,37.181743
54.607626,64.941474,137.985278,142.284507,113.426080,108.099313,29.323779,14.204680,133.959263,3.711639,63.577559,55.639814,141.552482,139.681222,139.107861,134.290495,96.096765,131.898780,-0.000840,-1.921059,32.000000,-235.803781,134.389148,-0.025404,24.816476,0.671791,460903.217412,0.980845,20.094596,0.510321,2.523378,6.100273,13.086709,163.415656,165.739288,178.311694,164.379248,94.523119,148.395587,32.000000,143.874671,68.825395,63.626518,90.261904,3.000000,48.678468,87.284395,70.631586,35.290000,36.579798,59.563580,37.237135
54.609319,64.941483,138.044609,142.282307,113.376006,108.111614,29.301198,14.204771,133.970365,3.711614,63.583264,55.648642,141.549408,139.693118,139.106219,134.301269,96.093801,131.911116,-0.000840,-1.920395,32.000000,-235.803680,134.403083,-0.025451,24.818596,0.671785,460915.754077,0.980543,20.077308,0.520350,2.523642,5.980028,12.922241,163.414942,165.738848,178.311859,164.379003,95.801965,148.391753,32.000000,143.862868,68.824317,63.628147,90.258324,3.000000,48.791868,87.284395,70.640156,35.290000,36.579601,59.564563,37.217766
54.616563,64.942762,138.033378,142.280826,113.442559,108.123855,29.322284,14.204770,133.982703,3.711355,63.590675,55.653187,141.546422,139.702343,139.103950,134.312543,96.089959,131.918149,-0.000839,-1.918622,32.000000,-235.803760,134.415743,-0.025377,24.821456,0.672729,460974.395416,0.980761,20.078005,0.528338,2.526850,7.182607,5.874363,163.414843,165.741817,178.310767,164.375355,99.877402,148.391321,32.000000,143.859057,68.822704,63.629455,90.254824,3.000000,48.742401,87.284395,70.657636,35.290000,36.580116,59.564366,37.244986
54.623622,64.944931,137.989236,142.279641,113.418956,108.127807,29.326636,14.204791,133.992488,3.711372,63.602456,55.659272,141.544005,139.711943,139.102430,134.321759,96.085850,131.929200,-0.000838,-1.916856,32.000000,-235.803843,134.425740,-0.025106,24.822756,0.673040,461031.986634,0.981595,20.076381,0.537406,2.527858,11.973034,10.916186,163.413002,165.742331,178.309602,164.370125,104.012545,148.394320,32.000000,143.852384,68.821730,63.630695,90.251542,3.000000,48.731773,87.284395,70.654983,35.290000,36.581363,59.563924,37.275433
54.639879,64.948089,137.968921,142.278861,113.377000,108.148257,29.341817,14.204843,134.005912,3.711256,63.615368,55.664369,141.542310,139.721206,139.100599,134.333467,96.081472,131.939952,-0.000839,-1.915664,32.000000,-235.803882,134.438050,-0.025087,24.823920,0.672868,461089.001273,0.980860,20.070672,0.544729,2.527317,14.758706,8.705826,163.412276,165.739361,178.307270,164.368870,105.396036,148.392041,32.000000,143.836466,68.821051,63.631671,90.248318,3.000000,48.716109,87.284395,70.660913,35.290000,36.583364,59.565084,37.252836
54.652393,64.952329,137.980409,142.278593,113.401163,108.160466,29.330873,14.204797,134.016996,3.711089,63.628719,55.670616,141.540855,139.731207,139.098498,134.344817,96.077331,131.951939,-0.000839,-1.915658,32.000000,-235.803871,134.449342,-0.025057,24.826406,0.672517,461112.835489,0.980616,20.066032,0.554306,2.526182,6.698760,6.362652,163.410780,165.739736,178.303973,164.366758,105.396036,148.390602,32.000000,143.833881,68.819644,63.632743,90.245599,3.000000,48.660927,87.284395,70.653216,35.290000,36.586740,59.553253,37.259219
54.663084,64.957090,137.976218,142.278877,113.318244,108.168586,29.327677,14.204731,134.029863,3.711353,63.642851,55.675518,141.539850,139.743192,139.096671,134.357791,96.072888,131.960151,-0.000839,-1.917420,32.000000,-235.803961,134.458880,-0.025061,24.827746,0.672270,461203.099681,0.979979,20.053513,0.564003,2.525059,10.812094,12.140388,163.406825,165.736972,178.303695,164.361557,105.396036,148.392653,32.000000,143.836358,68.817880,63.633637,90.242917,3.000000,48.650238,87.284395,70.658048,35.290000,36.590420,59.556656,37.263621
54.665200,64.962681,138.016606,142.279357,113.254612,108.184601,29.358264,14.204712,134.041456,3.711765,63.656782,55.682352,141.538684,139.754886,139.095232,134.368650,96.068308,131.971416,-0.000838,-1.917975,32.000000,-235.803940,134.468747,-0.025019,24.828202,0.672153,461262.244386,0.980218,20.045687,0.574076,2.524691,11.363367,10.606344,163.403429,165.732491,178.302288,164.358752,104.011737,148.392110,32.000000,143.826818,68.816467,63.634021,90.239895,3.000000,48.665825,87.284395,70.656816,35.290000,36.594611,59.559813,37.247040
54.677715,64.968563,137.960104,142.280021,113.222189,108.204875,29.315548,14.204666,134.051773,3.711848,63.668652,55.690060,141.537164,139.766303,139.093304,134.380255,96.063321,131.982060,-0.000837,-1.917968,32.000000,-235.803987,134.480726,-0.025003,24.830813,0.671994,461305.904378,0.980199,20.040140,0.582583,2.524121,7.892653,7.731807,163.400395,165.732311,178.297247,164.356469,99.870029,148.390251,32.000000,143.821760,68.814744,63.634235,90.236580,3.000000,48.582333,87.284395,70.662232,35.290000,36.599517,59.568025,37.203900
54.687363,64.974198,138.045492,142.280857,113.233158,108.217119,29.334636,14.204587,134.062134,3.712023,63.680794,55.693651,141.535973,139.778399,139.091618,134.392731,96.058336,131.990822,-0.000837,-1.917965,32.000000,-235.804038,134.491230,-0.024998,24.832210,0.672277,461390.108140,0.979295,20.043692,0.592735,2.524762,6.504634,4.154010,163.396838,165.732264,178.294483,164.350314,95.780581,148.393639,32.000000,143.823478,68.812734,63.634044,90.233396,3.000000,48.655587,87.284395,70.657328,35.290000,36.604132,59.567317,37.317252
54.685702,64.979825,138.140636,142.281903,113.243392,108.233419,29.320554,14.204467,134.074023,3.712269,63.695815,55.697295,141.535989,139.789721,139.090254,134.404843,96.053605,131.999917,-0.000837,-1.917948,32.000000,-235.804108,134.500518,-0.025019,24.831966,0.671850,461486.771033,0.980673,20.037513,0.602987,2.523150,12.766387,7.439585,163.394872,165.727953,178.291975,164.349122,91.767540,148.395393,32.000000,143.815013,68.811314,63.634422,90.230971,3.000000,48.753074,87.284395,70.661812,35.290000,36.608763,59.553017,37.242711
54.697446,64.986447,138.106820,142.283238,113.199607,108.241946,29.327016,14.204372,134.083580,3.712537,63.712443,55.700501,141.536432,139.799641,139.089491,134.416894,96.049001,132.010950,-0.000838,-1.917936,32.000000,-235.804148,134.510734,-0.025043,24.831591,0.672213,461551.522801,0.979969,20.033849,0.612307,2.524267,5.222144,12.025119,163.392211,165.727153,178.287925,164.349532,89.114373,148.394919,32.000000,143.810036,68.809226,63.634720,90.228675,3.000000,48.659737,87.284395,70.670028,35.290000,36.613827,59.571251,37.248947
54.702177,64.993916,137.887502,142.284772,113.215357,108.254378,29.356081,14.204196,134.096671,3.712613,63.728604,55.704583,141.536841,139.810346,139.089440,134.428018,96.044419,132.020304,-0.000838,-1.917935,32.000000,-235.804368,134.523034,-0.025030,24.832572,0.672861,461640.300912,0.980635,20.041076,0.621536,2.526083,11.881357,14.592504,163.387646,165.727122,178.286566,164.344475,89.114373,148.401995,32.000000,143.811842,68.806383,63.634694,90.226765,3.000000,48.536252,87.284395,70.667845,35.290000,36.619750,59.558210,37.256944
54.716903,65.004790,138.031361,142.286986,113.351858,108.270928,29.329842,14.204192,134.112541,3.712502,63.748305,55.711077,141.537256,139.825728,139.089230,134.442132,96.038058,132.031975,-0.000838,-1.917919,32.000000,-235.804312,134.540455,-0.025049,24.833610,0.672579,461687.650627,0.980281,20.036383,0.631598,2.524923,12.058673,5.831019,163.383433,165.724352,178.284634,164.342285,86.342446,148.404752,32.000000,143.799403,68.800754,63.634327,90.224352,3.000000,48.584503,87.284395,70.661322,35.290000,36.628859,59.564288,37.153717
54.721589,65.010202,138.155092,142.288135,113.413643,108.279224,29.369894,14.204263,134.119848,3.712511,63.758157,55.716065,141.537445,139.833929,139.089185,134.447541,96.035212,132.038026,-0.000837,-1.917908,32.000000,-235.804276,134.548469,-0.025049,24.835102,0.671407,461757.525254,0.979349,20.039295,0.640806,2.520695,6.375136,5.890104,163.381847,165.726186,178.281848,164.341874,86.343403,148.404940,32.000000,143.798861,68.797580,63.634902,90.223359,3.000000,48.593834,87.284395,70.659175,35.290000,36.633404,59.568153,37.211970
54.728722,65.021398,138.172322,142.290508,113.435338,108.303689,29.334636,14.204275,134.136756,3.712762,63.775395,55.720782,141.538860,139.849298,139.089751,134.465415,96.029770,132.052616,-0.000835,-1.917863,32.000000,-235.804244,134.561588,-0.025092,24.840435,0.672045,461847.072959,0.980111,20.035981,0.652938,2.522646,5.698753,7.867937,163.378097,165.726063,178.280157,164.334155,89.150733,148.414032,32.000000,143.801549,68.791822,63.635145,90.221487,3.000000,48.576686,87.284395,70.660614,35.290000,36.642741,59.552122,37.259072
54.726429,65.028848,138.232267,142.292184,113.531847,108.316056,29.361809,14.204275,134.151666,3.713244,63.780502,55.729026,141.540184,139.862328,139.090234,134.479195,96.025977,132.060338,-0.000834,-1.917849,32.000000,-235.804245,134.576576,-0.025098,24.844974,0.672647,461893.292099,0.978771,20.036881,0.658777,2.524691,8.179769,10.508763,163.376780,165.722114,178.279829,164.335973,93.233448,148.410489,32.000000,143.792964,68.788246,63.634324,90.219816,3.000000,48.700339,87.284395,70.661852,35.290000,36.649497,59.572834,37.228331
54.737158,65.034433,138.302658,142.293575,113.697017,108.344421,29.325360,14.204241,134.165836,3.713174,63.781158,55.738678,141.541394,139.873917,139.090997,134.493913,96.022680,132.073687,-0.000835,-1.917840,32.000000,-235.804268,134.590866,-0.025102,24.849662,0.672660,462020.555022,0.980057,20.041205,0.671434,2.524677,8.485130,6.991862,163.373814,165.722447,178.277384,164.337743,97.251267,148.410654,32.000000,143.794247,68.785369,63.634000,90.217429,3.000000,48.719422,87.284395,70.656167,35.290000,36.655408,59.559056,37.422241
54.745145,65.037329,138.340337,142.294520,113.801313,108.372739,29.346180,14.204208,134.180233,3.713130,63.780082,55.745271,141.542462,139.889601,139.092376,134.509735,96.020076,132.086670,-0.000835,-1.917832,32.000000,-235.804358,134.605871,-0.025061,24.855994,0.672977,462093.241390,0.979326,20.050864,0.679044,2.525878,5.392435,6.177432,163.371654,165.721430,178.278407,164.331489,101.236190,148.415088,32.000000,143.796770,68.782488,63.633882,90.215378,3.000000,48.710765,87.284395,70.659371,35.290000,36.657955,59.566815,37.217473
54.750980,65.037956,138.270361,142.295064,113.874735,108.387083,29.331343,14.204151,134.196401,3.713499,63.780007,55.752314,141.542437,139.905219,139.093639,134.524952,96.017003,132.102119,-0.000836,-1.917833,32.000000,-235.804437,134.619989,-0.025004,24.863619,0.673255,462222.105950,0.980602,20.046117,0.688942,2.526669,11.521738,6.124228,163.370734,165.717998,178.279899,164.331383,105.301452,148.413126,32.000000,143.786962,68.779270,63.633165,90.212175,3.000000,48.678248,87.284395,70.650035,35.290000,36.659244,59.548709,37.444838
54.756799,65.038951,138.196339,142.295602,113.983806,108.399324,29.332023,14.204078,134.208463,3.713961,63.782307,55.757821,141.543156,139.918798,139.095205,134.539401,96.013936,132.117539,-0.000836,-1.917844,32.000000,-235.804524,134.632888,-0.024982,24.869936,0.673290,462312.940385,0.979000,20.045121,0.695192,2.526764,5.425075,11.146010,163.369077,165.720314,178.276148,164.333737,109.436525,148.413771,32.000000,143.788260,68.776309,63.632456,90.209363,3.000000,48.640113,87.284395,70.652247,35.290000,36.660056,59.560177,37.395022
54.759581,65.040214,138.227273,142.296233,113.984942,108.411533,29.333549,14.203865,134.223857,3.714334,63.782304,55.766573,141.543739,139.934006,139.096616,134.555871,96.010749,132.129374,-0.000836,-1.917854,32.000000,-235.804716,134.648718,-0.024962,24.875706,0.672771,462412.466555,0.980524,20.036331,0.708675,2.525441,9.395317,13.775936,163.367120,165.720813,178.275842,164.328571,110.914341,148.417578,32.000000,143.788907,68.773334,63.630780,90.206677,3.000000,48.633545,87.284395,70.650430,35.290000,36.661180,59.563344,37.418793
54.770393,65.041641,138.380561,142.297052,113.957280,108.423664,29.320189,14.203707,134.237367,3.714955,63.780605,55.773856,141.544255,139.945620,139.097176,134.573356,96.007588,132.143829,-0.000837,-1.917849,32.000000,-235.804961,134.662939,-0.024965,24.880654,0.672191,462468.505257,0.980499,20.031725,0.719365,2.523821,10.572576,5.942698,163.363797,165.715338,178.275165,164.328841,110.975239,148.415884,32.000000,143.782822,68.769023,63.628759,90.203028,3.000000,48.660798,87.284395,70.643715,35.290000,36.662517,59.547323,37.256137
54.773450,65.043019,138.415285,142.297730,113.984037,108.431883,29.318415,14.203691,134.250328,3.715157,63.778630,55.781798,141.544204,139.961638,139.097686,134.586949,96.003294,132.159048,-0.000837,-1.917860,32.000000,-235.804929,134.676200,-0.024956,24.884344,0.672236,462527.590522,0.980506,20.030309,0.728400,2.524257,14.163042,6.856534,163.360078,165.715866,178.271168,164.332552,110.934378,148.411493,32.000000,143.781833,68.765365,63.626655,90.199900,3.000000,48.700631,87.284395,70.640413,35.290000,36.663830,59.555849,37.432292
54.780318,65.043715,138.523888,142.298218,114.057990,108.440040,29.316119,14.203677,134.264539,3.715117,63.774125,55.791093,141.544600,139.978017,139.098818,134.601307,96.001003,132.173558,-0.000837,-1.917872,32.000000,-235.804955,134.690235,-0.024953,24.888555,0.672831,462581.238593,0.980852,20.021328,0.738705,2.526558,10.725567,10.841669,163.357295,165.716681,178.272310,164.328876,106.821195,148.409403,32.000000,143.781630,68.761851,63.625720,90.198132,3.000000,48.759119,87.284395,70.633466,35.290000,36.664849,59.564730,37.390693
54.787684,65.043264,138.576761,142.298385,114.138132,108.456375,29.341145,14.203723,134.280790,3.715317,63.767145,55.801678,141.545487,139.995788,139.099576,134.617171,95.998990,132.188922,-0.000837,-1.916736,32.000000,-235.804844,134.704813,-0.025001,24.892476,0.672927,462624.854632,0.980929,20.019763,0.750522,2.527051,5.103779,12.737226,163.355179,165.712932,178.274546,164.326906,102.672845,148.407751,32.000000,143.780365,68.758286,63.624471,90.195716,3.000000,48.750719,87.284395,70.629572,35.290000,36.665298,59.567091,37.419673
54.786586,65.041201,138.598533,142.298101,114.206167,108.480594,29.325328,14.203665,134.296879,3.715567,63.763260,55.808589,141.545587,140.013984,139.100811,134.632929,95.997223,132.204160,-0.000836,-1.916774,32.000000,-235.804937,134.720711,-0.024990,24.895301,0.673334,462661.567848,0.980945,20.013849,0.759982,2.528716,10.351105,13.019869,163.353624,165.714796,178.271928,164.328965,98.583403,148.403433,32.000000,143.773312,68.754456,63.623485,90.192799,3.000000,48.836536,87.284395,70.622083,35.290000,36.663719,59.564652,37.161053
54.800882,65.039188,138.620448,142.297122,114.245837,108.504897,29.325237,14.203690,134.310614,3.715623,63.762583,55.813907,141.545243,140.029884,139.101761,134.651747,95.995101,132.221054,-0.000835,-1.916787,32.000000,-235.804971,134.736343,-0.025026,24.897088,0.673495,462729.641799,0.980109,20.006310,0.769588,2.529341,9.312701,7.150958,163.353027,165.714653,178.272957,164.324759,97.231323,148.398814,32.000000,143.780959,68.750588,63.622140,90.189706,3.000000,48.851029,87.284395,70.605293,35.290000,36.662160,59.568831,37.230972
54.806251,65.038308,138.579445,142.296093,114.238459,108.529220,29.334136,14.203688,134.324722,3.715768,63.765029,55.816643,141.545039,140.047589,139.101468,134.665551,95.993250,132.235130,-0.000834,-1.916789,32.000000,-235.804907,134.745427,-0.024988,24.899810,0.673691,462834.688556,0.980873,20.005304,0.778883,2.529790,9.230900,12.300522,163.349419,165.710411,178.275510,164.322768,101.270997,148.399630,32.000000,143.780380,68.746314,63.620587,90.186293,3.000000,48.793684,87.284395,70.608090,35.290000,36.661084,59.558446,37.433686
54.811156,65.038610,138.565288,142.295195,114.297335,108.553599,29.365424,14.203743,134.338556,3.715910,63.769730,55.821351,141.543588,140.062380,139.100524,134.678427,95.990884,132.246786,-0.000835,-1.916805,32.000000,-235.804692,134.756958,-0.025029,24.902325,0.673698,462930.708226,0.980807,19.989535,0.789350,2.529529,11.329326,8.495480,163.345195,165.709234,178.273051,164.326087,105.259185,148.391886,32.000000,143.772200,68.741836,63.618507,90.182980,3.000000,48.788861,87.284395,70.606363,35.290000,36.660954,59.553873,37.420260
54.813553,65.039633,138.593156,142.294805,114.324565,108.565764,29.337051,14.203691,134.347390,3.716002,63.770553,55.824849,141.543327,140.073109,139.100262,134.685727,95.990060,132.255177,-0.000834,-1.916812,32.000000,-235.804752,134.763661,-0.025008,24.903937,0.673474,463034.366936,0.980621,19.983489,0.798155,2.528534,10.144088,9.045522,163.343302,165.710024,178.274454,164.323714,107.936148,148.390420,32.000000,143.775932,68.739006,63.617394,90.181537,3.000000,48.770052,87.284395,70.585476,35.290000,36.661900,59.552938,37.248581
54.824312,65.040747,138.684332,142.294501,114.466673,108.585799,29.325106,14.203690,134.364381,3.715934,63.758702,55.839254,141.543457,140.096538,139.100051,134.703732,95.989564,132.270410,-0.000835,-1.916841,32.000000,-235.804630,134.780762,-0.024822,24.909787,0.673407,463140.255571,0.979700,19.979074,0.806279,2.528049,6.316761,9.680609,163.341471,165.710817,178.279553,164.319612,110.610704,148.390858,32.000000,143.783135,68.734106,63.616111,90.178209,3.000000,48.775795,87.284395,70.570296,35.290000,36.663279,59.565488,37.312043
54.838071,65.037406,138.702576,142.293979,114.580397,108.602013,29.337120,14.203640,134.380821,3.715754,63.740073,55.849199,141.544723,140.117587,139.100693,134.721505,95.989591,132.284942,-0.000835,-1.916877,32.000000,-235.804703,134.797175,-0.024710,24.915325,0.673549,463194.371339,0.980713,19.977791,0.811247,2.528447,10.763784,8.445520,163.341376,165.712656,178.280368,164.322768,110.677803,148.385743,32.000000,143.781925,68.729868,63.615041,90.176048,3.000000,48.879698,87.284395,70.571674,35.290000,36.662272,59.552643,37.440730
54.847281,65.030377,138.679881,142.292794,114.772821,108.618233,29.308567,14.203755,134.398576,3.715801,63.716984,55.860268,141.544419,140.138894,139.100785,134.740094,95.988948,132.301437,-0.000834,-1.916335,32.000000,-235.804576,134.816541,-0.024747,24.921342,0.673843,463275.063766,0.981083,19.968557,0.819266,2.529614,11.968143,14.212789,163.342828,165.713854,178.284232,164.321395,110.780138,148.382456,32.000000,143.792813,68.724710,63.613665,90.174184,3.000000,48.896235,87.284395,70.557257,35.290000,36.657948,59.557866,37.420847
54.858368,65.019915,138.735359,142.290695,114.905466,108.642441,29.327711,14.203574,134.418257,3.715846,63.696286,55.869753,141.543915,140.161144,139.100918,134.761008,95.986668,132.317874,-0.000834,-1.913532,32.000000,-235.804674,134.832563,-0.024761,24.928119,0.673676,463330.325159,0.980546,19.951984,0.826416,2.529312,10.463806,6.090503,163.341290,165.712776,178.288568,164.319994,110.800615,148.381208,32.000000,143.791899,68.719260,63.612872,90.172363,3.000000,48.817627,87.284395,70.529976,35.290000,36.649282,59.573906,37.428771
54.871676,65.008621,138.788539,142.287365,114.875792,108.666739,29.343237,14.203647,134.436356,3.716414,63.679477,55.876885,141.543059,140.185237,139.102004,134.780159,95.986500,132.334885,-0.000834,-1.912382,32.000000,-235.804547,134.848161,-0.024809,24.933854,0.673340,463385.733562,0.981447,19.936097,0.835204,2.528473,6.527937,6.341100,163.341391,165.715043,178.292254,164.323002,110.707556,148.372281,32.000000,143.792221,68.714579,63.612398,90.171605,3.000000,48.865818,87.284395,70.503272,35.290000,36.640114,59.546467,37.440363
54.874290,64.998311,138.837174,142.283545,114.883681,108.690989,29.359646,14.203564,134.455204,3.716962,63.662441,55.883969,141.540746,140.209302,139.102141,134.799363,95.985422,132.349905,-0.000833,-1.912400,32.000000,-235.804635,134.864604,-0.024805,24.939655,0.673406,463471.436302,0.980778,19.914978,0.845600,2.528974,7.931644,10.080638,163.342191,165.719949,178.296973,164.320168,106.572414,148.371427,32.000000,143.795061,68.709241,63.611586,90.169361,3.000000,48.921692,87.284395,70.503079,35.290000,36.631087,59.570405,37.399130
54.868290,64.988903,139.047251,142.279404,114.937493,108.703177,29.332637,14.203527,134.473343,3.717595,63.648126,55.889967,141.538353,140.232229,139.101301,134.817433,95.984938,132.363699,-0.000833,-1.912422,32.000000,-235.804647,134.879989,-0.024865,24.944897,0.673461,463550.918215,0.980185,19.890890,0.854166,2.529329,7.883366,9.830867,163.341448,165.720076,178.300526,164.317674,105.188922,148.367142,32.000000,143.796045,68.703584,63.611588,90.167273,3.000000,49.031835,87.284395,70.497139,35.290000,36.622850,59.564445,37.316886
54.869474,64.980314,139.079554,142.275113,114.977924,108.723444,29.337808,14.203459,134.490433,3.718097,63.636641,55.897635,141.536072,140.254376,139.100297,134.834910,95.983917,132.378438,-0.000834,-1.912449,32.000000,-235.804803,134.897173,-0.024934,24.949957,0.673652,463640.281964,0.979777,19.878067,0.862659,2.530095,7.187725,14.105073,163.341565,165.719485,178.302611,164.319427,109.342119,148.358820,32.000000,143.795410,68.699061,63.610299,90.165000,3.000000,49.069737,87.284395,70.491806,35.290000,36.615610,59.575067,37.351735
54.880314,64.973153,139.098286,142.271039,115.030296,108.743379,29.360938,14.203360,134.507777,3.718325,63.626148,55.906637,141.533386,140.272972,139.098387,134.849063,95.982739,132.394732,-0.000834,-1.910702,32.000000,-235.804918,134.915325,-0.024911,24.952979,0.674765,463684.421648,0.980884,19.874427,0.869953,2.534201,6.210707,5.374630,163.342624,165.722020,178.305157,164.318388,113.438701,148.349645,32.000000,143.796094,68.694486,63.608865,90.162845,3.000000,49.068867,87.284395,70.473537,35.290000,36.609139,59.556774,37.401111
54.890182,64.965975,139.077210,142.267305,115.103078,108.747605,29.309458,14.203323,134.522276,3.718365,63.615949,55.912642,141.531407,140.290360,139.096279,134.863306,95.982622,132.409524,-0.000835,-1.910144,32.000000,-235.805014,134.932133,-0.024895,24.957263,0.674893,463760.189761,0.980847,19.864700,0.878248,2.534735,7.728608,11.633486,163.341049,165.723068,178.309127,164.315214,113.438701,148.344723,32.000000,143.796607,68.689839,63.608132,90.161731,3.000000,49.089811,87.284395,70.457878,35.290000,36.603035,59.555879,37.427450
54.896918,64.959097,139.177239,142.263951,115.149305,108.763987,29.323227,14.203389,134.537814,3.718119,63.609729,55.918759,141.530060,140.307893,139.095032,134.881118,95.983567,132.423921,-0.000835,-1.910138,32.000000,-235.805056,134.947178,-0.024893,24.959114,0.674858,463830.146528,0.980021,19.847121,0.887469,2.534575,9.986442,5.599407,163.341033,165.722974,178.312569,164.314237,113.438701,148.340681,32.000000,143.794967,68.686870,63.608206,90.161901,3.000000,49.192955,87.284395,70.439077,35.290000,36.596892,59.567199,37.391720
54.900818,64.952835,139.133117,142.261015,115.119560,108.788269,29.338541,14.203387,134.553786,3.717894,63.604064,55.925692,141.528071,140.324185,139.092756,134.898916,95.983529,132.440656,-0.000836,-1.910123,32.000000,-235.805028,134.962877,-0.024912,24.959999,0.674498,463832.141386,0.981566,19.830461,0.894884,2.533736,12.702829,12.715709,163.342201,165.726032,178.315067,164.311553,113.438701,148.336417,32.000000,143.791149,68.682618,63.607227,90.161375,3.000000,49.103517,87.284395,70.425470,35.290000,36.591500,59.573768,37.368976
54.909142,64.948734,139.042661,142.258689,115.100308,108.792300,29.304281,14.203464,134.565751,3.718177,63.599039,55.933176,141.525564,140.337315,139.090461,134.913943,95.983216,132.451961,-0.000836,-1.910129,32.000000,-235.804994,134.977236,-0.024899,24.961113,0.674960,463885.353165,0.981102,19.817108,0.901043,2.535247,5.880107,5.876061,163.341861,165.726449,178.317472,164.307677,113.438701,148.334093,32.000000,143.789457,68.677718,63.605713,90.160712,3.000000,49.038188,87.284395,70.411522,35.290000,36.587295,59.560659,37.379321
54.903414,64.945190,139.061493,142.256425,115.114771,108.812650,29.333365,14.203646,134.578108,3.718246,63.596203,55.936564,141.523115,140.349376,139.088047,134.927027,95.983212,132.462573,-0.000835,-1.910140,32.000000,-235.804845,134.987299,-0.024997,24.961774,0.674776,463978.165872,0.980715,19.807100,0.909339,2.534263,5.592415,7.037362,163.342262,165.724574,178.319962,164.306465,113.438701,148.332770,32.000000,143.784500,68.671909,63.603949,90.159455,3.000000,49.086772,87.284395,70.395535,35.290000,36.583912,59.561613,37.224369
54.921251,64.942093,139.072458,142.254323,115.075499,108.824676,29.351633,14.203631,134.588268,3.718140,63.594757,55.941552,141.521720,140.361299,139.085148,134.937399,95.983585,132.473560,-0.000835,-1.910131,32.000000,-235.804761,134.997518,-0.024956,24.960719,0.674162,463984.745147,0.981722,19.795002,0.915229,2.532232,11.611210,10.438822,163.347264,165.724981,178.323044,164.306655,113.438701,148.323550,32.000000,143.782701,68.667279,63.603125,90.159937,3.000000,49.082724,87.284395,70.374147,35.290000,36.580982,59.564445,37.411676
54.929999,64.939337,138.931636,142.252482,114.980200,108.836806,29.327796,14.203604,134.600082,3.718065,63.591543,55.947844,141.519838,140.372061,139.081582,134.951198,95.984458,132.485800,-0.000835,-1.910111,32.000000,-235.804683,135.007545,-0.024928,24.959503,0.674452,464070.293791,0.981036,19.796960,0.920470,2.532839,6.475784,9.938051,163.348197,165.723315,178.327471,164.303852,113.438701,148.319770,32.000000,143.784368,68.663385,63.602022,90.159530,3.000000,49.050891,87.284395,70.355133,35.290000,36.578470,59.569657,37.311970
54.932554,64.936450,138.918000,142.250901,114.920781,108.848789,29.322493,14.203464,134.611162,3.718222,63.587196,55.954056,141.517835,140.385464,139.079115,134.964323,95.985634,132.496514,-0.000835,-1.911489,32.000000,-235.804881,135.017521,-0.024960,24.957391,0.674342,464105.266924,0.980173,19.776729,0.925516,2.532216,5.454957,11.766839,163.349821,165.720936,178.329956,164.303609,110.688981,148.317765,32.000000,143.781375,68.661192,63.600606,90.159280,3.000000,49.066097,87.284395,70.338296,35.290000,36.575876,59.566786,37.361786
54.937199,64.932633,139.020205,142.249354,114.945836,108.852695,29.341080,14.203560,134.621174,3.718298,63.580584,55.962504,141.516838,140.399644,139.077188,134.977650,95.986873,132.507189,-0.000835,-1.911713,32.000000,-235.804793,135.030154,-0.024994,24.954584,0.673565,464144.869391,0.980899,19.765571,0.930681,2.529249,6.003298,6.440106,163.354365,165.722906,178.333935,164.303978,106.542074,148.312434,32.000000,143.777001,68.660484,63.599927,90.160138,3.000000,48.995714,87.284395,70.321339,35.290000,36.572844,59.565114,37.291280
54.944374,64.927875,138.896910,142.247761,114.947995,108.864857,29.365722,14.203528,134.630414,3.718553,63.573298,55.968232,141.514896,140.411199,139.074687,134.988498,95.986838,132.518441,-0.000835,-1.911711,32.000000,-235.804749,135.038617,-0.024993,24.953509,0.673579,464188.575896,0.981126,19.760230,0.934790,2.528883,8.293073,7.768187,163.356921,165.723477,178.335316,164.301927,102.434241,148.313422,32.000000,143.776063,68.658886,63.598243,90.160099,3.000000,48.898557,87.284395,70.301945,35.290000,36.569020,59.562763,37.380789
54.954675,64.922166,138.925754,142.246046,114.926097,108.868988,29.317340,14.203501,134.641506,3.718646,63.570076,55.973904,141.513286,140.425333,139.072626,135.000161,95.987559,132.529877,-0.000835,-1.911726,32.000000,-235.804724,135.047074,-0.024954,24.953109,0.674146,464194.318838,0.980438,19.751953,0.938816,2.530530,11.692495,8.558991,163.359388,165.722396,178.334710,164.302044,102.540670,148.314413,32.000000,143.764454,68.657909,63.596968,90.161368,3.000000,49.039134,87.284395,70.278926,35.290000,36.563983,59.563058,37.413510
54.958312,64.917802,139.061147,142.244156,114.947659,108.873323,29.323899,14.203407,134.651942,3.718427,63.562081,55.978996,141.511675,140.437056,139.070257,135.009847,95.988388,132.541149,-0.000835,-1.911699,32.000000,-235.804787,135.056154,-0.024969,24.951469,0.673483,464234.601792,0.979571,19.740305,0.944400,2.527955,6.100564,5.553745,163.363269,165.720322,178.335660,164.303257,102.600387,148.311157,32.000000,143.765930,68.657380,63.595173,90.162571,3.000000,49.136548,87.284395,70.255476,35.290000,36.559678,59.560206,37.420774
54.970488,64.912453,139.117178,142.242020,115.056172,108.885579,29.337633,14.203431,134.662794,3.718231,63.549308,55.986029,141.509639,140.450019,139.068708,135.020551,95.989590,132.553294,-0.000834,-1.911696,32.000000,-235.804817,135.067353,-0.025034,24.950008,0.673500,464235.618897,0.981006,19.724706,0.949318,2.528006,7.148544,10.464130,163.364145,165.718955,178.336335,164.302660,102.561937,148.313383,32.000000,143.768974,68.657579,63.593187,90.164506,3.000000,49.082111,87.284395,70.236488,35.290000,36.555321,59.566284,37.415858
54.980062,64.905578,139.184272,142.239480,115.081566,108.901694,29.325450,14.203372,134.678435,3.717847,63.530633,55.994138,141.507619,140.465014,139.066647,135.032107,95.991061,132.565668,-0.000834,-1.911699,32.000000,-235.804803,135.079009,-0.025099,24.948683,0.674228,464243.868858,0.980742,19.716850,0.954048,2.530302,5.354169,8.150142,163.365755,165.716805,178.335783,164.301463,102.441295,148.309030,32.000000,143.761938,68.658352,63.591806,90.166839,3.000000,49.168472,87.284395,70.212064,35.290000,36.550120,59.567376,37.312850
54.986527,64.896635,139.210633,142.236376,115.113832,108.926028,29.324770,14.203527,134.691785,3.717209,63.508092,56.000072,141.505164,140.479080,139.064554,135.045045,95.992478,132.579920,-0.000835,-1.911687,32.000000,-235.804698,135.089586,-0.025082,24.948508,0.674439,464278.005803,0.980139,19.699814,0.958835,2.530761,9.390827,5.852951,163.368737,165.714762,178.335717,164.300337,98.291861,148.305197,32.000000,143.759178,68.658823,63.589960,90.168699,3.000000,49.179608,87.284395,70.179560,35.290000,36.542294,59.552378,37.450928
54.993834,64.884812,139.167078,142.232160,115.208200,108.950310,29.348631,14.203444,134.705163,3.716623,63.487143,56.002712,141.502618,140.496646,139.063023,135.057305,95.994299,132.590425,-0.000835,-1.911657,32.000000,-235.804809,135.102721,-0.025044,24.949696,0.674773,464328.142415,0.980484,19.683750,0.963464,2.531541,9.605913,9.613411,163.372158,165.714296,178.336588,164.299102,94.201829,148.307990,32.000000,143.758564,68.661203,63.588863,90.172089,3.000000,49.181929,87.284395,70.156238,35.290000,36.532826,59.565045,37.300525
54.993573,64.872176,139.081238,142.227448,115.302494,108.974482,29.339132,14.203411,134.719683,3.716474,63.467436,56.006996,141.499174,140.512092,139.061298,135.071462,95.996792,132.601463,-0.000835,-1.911637,32.000000,-235.804810,135.115426,-0.025034,24.950350,0.674952,464411.651607,0.980574,19.668602,0.969074,2.531723,13.712047,6.146536,163.373787,165.709381,178.336703,164.299219,94.321310,148.304000,32.000000,143.746350,68.663054,63.587351,90.174859,3.000000,49.136747,87.284395,70.137799,35.290000,36.522173,59.571320,37.387905
55.003645,64.859388,138.989353,142.222482,115.296842,108.994674,29.324789,14.203411,134.732856,3.717088,63.450589,56.008226,141.495866,140.525579,139.059015,135.085633,95.998921,132.613769,-0.000835,-1.911625,32.000000,-235.804763,135.127091,-0.025167,24.949812,0.674714,464490.249579,0.979820,19.649769,0.972431,2.530594,8.159648,12.836262,163.376220,165.707064,178.336730,164.300284,97.037557,148.304846,32.000000,143.751116,68.666495,63.585792,90.177950,3.000000,49.091768,87.284395,70.104168,35.290000,36.510793,59.567130,37.149168
55.014746,64.847112,139.067700,142.217505,115.233761,109.006836,29.328856,14.203460,134.744462,3.717326,63.436013,56.012912,141.491730,140.538407,139.056758,135.100048,96.001757,132.625606,-0.000836,-1.912780,32.000000,-235.804700,135.137491,-0.025166,24.949843,0.674369,464569.886426,0.980327,19.637383,0.975380,2.529045,6.955603,11.571778,163.376113,165.705472,178.336534,164.300019,101.032768,148.305943,32.000000,143.744913,68.670018,63.584461,90.181089,3.000000,49.077717,87.284395,70.088364,35.290000,36.500012,59.553892,37.413951
55.017325,64.836726,138.832504,142.212636,115.331363,109.019310,29.351939,14.203434,134.756257,3.717134,63.416074,56.020498,141.487024,140.551499,139.053414,135.112083,96.003935,132.637841,-0.000836,-1.912772,32.000000,-235.804704,135.149875,-0.025139,24.949852,0.673853,464627.017292,0.980755,19.614931,0.979317,2.526912,11.407222,12.355696,163.375854,165.701016,178.334243,164.299970,105.037544,148.299875,32.000000,143.732974,68.673792,63.582443,90.184271,3.000000,48.941947,87.284395,70.065499,35.290000,36.490245,59.571733,37.412263
55.013072,64.825244,138.743512,142.207656,115.444613,109.031522,29.310736,14.203558,134.769086,3.716732,63.391209,56.027412,141.482749,140.564391,139.050057,135.124167,96.006903,132.647510,-0.000836,-1.912770,32.000000,-235.804608,135.163522,-0.024863,24.952474,0.674145,464648.367810,0.980477,19.592006,0.982315,2.527826,12.888137,8.242249,163.377540,165.698402,178.331604,164.299360,109.138728,148.294050,32.000000,143.730467,68.677975,63.580275,90.188593,3.000000,48.961214,87.284395,70.036998,35.290000,36.480511,59.562832,37.333320
55.026120,64.812204,139.025996,142.202400,115.604039,109.043778,29.320084,14.203477,134.784473,3.716741,63.361361,56.038250,141.477978,140.578129,139.047332,135.140652,96.009338,132.659799,-0.000837,-1.912764,32.000000,-235.804678,135.180409,-0.024890,24.954849,0.672922,464680.227801,0.979740,19.579146,0.986167,2.523432,8.216898,8.000251,163.379501,165.697126,178.327347,164.298705,110.588274,148.293042,32.000000,143.724321,68.682664,63.578415,90.192800,3.000000,49.092176,87.284395,70.003784,35.290000,36.469819,59.566707,37.370517
55.034804,64.797140,139.295165,142.196703,115.720316,109.055904,29.317820,14.203481,134.797728,3.716907,63.332529,56.043891,141.473547,140.594309,139.044910,135.153765,96.012326,132.676310,-0.000838,-1.912763,32.000000,-235.804734,135.195688,-0.024901,24.957369,0.672498,464712.384257,0.981281,19.571744,0.987963,2.522010,7.489402,7.437083,163.380630,165.691730,178.324492,164.299109,110.704937,148.286527,32.000000,143.714868,68.688003,63.577348,90.197429,3.000000,49.170075,87.284395,69.987599,35.290000,36.456537,59.555033,37.357604
55.032478,64.779889,139.393615,142.189927,115.813711,109.068210,29.330089,14.203541,134.811692,3.717514,63.309391,56.047367,141.467999,140.609780,139.041591,135.168561,96.014729,132.689978,-0.000838,-1.911593,32.000000,-235.804566,135.212609,-0.024899,24.959265,0.673776,464732.511185,0.980786,19.546188,0.991585,2.526546,8.740635,8.271546,163.380956,165.688629,178.320026,164.298472,110.733381,148.282540,32.000000,143.712569,68.693342,63.575721,90.201604,3.000000,49.265800,87.284395,69.970016,35.290000,36.441979,59.561091,37.435007
55.030104,64.764239,139.471641,142.182945,115.828443,109.088521,29.360762,14.203594,134.825282,3.718140,63.300735,56.046937,141.461113,140.619707,139.037326,135.180469,96.016685,132.703416,-0.000838,-1.911602,32.000000,-235.804641,135.225985,-0.024899,24.959925,0.675050,464751.301826,0.980760,19.522795,0.996734,2.531038,8.033555,7.657802,163.380956,165.685635,178.316914,164.296798,106.665443,148.277318,32.000000,143.706178,68.698339,63.573978,90.205304,3.000000,49.376565,87.284395,69.938729,35.290000,36.427422,59.560678,37.330312
55.030019,64.752142,139.303996,142.176209,115.785684,109.104685,29.316223,14.203610,134.835137,3.718796,63.304312,56.041766,141.453770,140.626342,139.032894,135.188842,96.018340,132.711969,-0.000838,-1.911595,32.000000,-235.804628,135.232633,-0.024884,24.960565,0.675592,464775.874472,0.980461,19.507775,1.001064,2.532934,11.241128,5.827332,163.380732,165.681120,178.313083,164.294242,102.537126,148.271880,32.000000,143.692177,68.703285,63.572395,90.208932,3.000000,49.273215,87.284395,69.911310,35.290000,36.414153,59.574260,37.386731
55.033034,64.745550,139.201055,142.170169,115.702733,109.129090,29.317012,14.203581,134.839162,3.719264,63.316136,56.037272,141.447287,140.631576,139.027142,135.193918,96.020168,132.718542,-0.000839,-1.911601,32.000000,-235.804654,135.236437,-0.024869,24.959804,0.676115,464837.662415,0.979624,19.494401,1.005729,2.534461,12.131177,7.371887,163.378849,165.680132,178.307562,164.292579,98.414641,148.267636,32.000000,143.679286,68.708096,63.570788,90.211851,3.000000,49.259345,87.284395,69.907391,35.290000,36.407765,59.557934,37.300892
55.017576,64.745707,139.189105,142.166003,115.666627,109.133163,29.324814,14.203703,134.840756,3.719154,63.328001,56.033914,141.442420,140.631727,139.021765,135.194882,96.023244,132.722854,-0.000839,-1.913263,32.000000,-235.804606,135.238197,-0.024852,24.959811,0.675293,464886.117712,0.981228,19.482385,1.008287,2.531418,9.751984,13.762330,163.380343,165.679987,178.303149,164.291190,94.358792,148.258568,32.000000,143.675827,68.713334,63.570300,90.216132,3.000000,49.271872,87.284395,69.902448,35.290000,36.405130,59.561327,37.399717
55.017859,64.746837,139.242249,142.162802,115.732118,109.137336,29.335800,14.203563,134.843729,3.719030,63.334876,56.036088,141.437496,140.631316,139.014285,135.197713,96.025570,132.729330,-0.000840,-1.915038,32.000000,-235.804721,135.242462,-0.024859,24.960955,0.674867,464974.705425,0.981344,19.472903,1.009698,2.529409,7.598465,6.554201,163.379640,165.673303,178.299152,164.289499,90.361121,148.251203,32.000000,143.665244,68.717994,63.568215,90.218659,3.000000,49.218245,87.284395,69.874005,35.290000,36.404786,59.579158,37.344472
55.028954,64.748028,139.206369,142.160243,115.778901,109.137396,29.364471,14.203548,134.848866,3.719291,63.337628,56.037365,141.433234,140.633347,139.006692,135.201434,96.028270,132.735075,-0.000840,-1.915011,32.000000,-235.804660,135.246003,-0.024865,24.962645,0.675055,464996.313604,0.981425,19.487886,1.008745,2.529903,7.599017,9.868589,163.377044,165.667294,178.295342,164.288650,89.033661,148.241313,32.000000,143.657027,68.722083,63.567019,90.221901,3.000000,49.232809,87.284395,69.843342,35.290000,36.405263,59.567228,37.466335
55.035035,64.748366,139.069403,142.158001,115.837282,109.137462,29.338629,14.203611,134.852875,3.719395,63.339603,56.037351,141.429556,140.635984,139.000532,135.206654,96.030719,132.741834,-0.000840,-1.915004,32.000000,-235.804607,135.248877,-0.024865,24.964704,0.675334,465010.788056,0.981093,19.488745,1.009609,2.530855,8.604305,7.541302,163.376086,165.663973,178.293962,164.287147,89.033661,148.233409,32.000000,143.651377,68.727001,63.564997,90.224489,3.000000,49.210195,87.284395,69.822197,35.290000,36.404671,59.554571,37.407201
55.029347,64.747459,139.081360,142.155575,115.884062,109.149687,29.325377,14.203671,134.855731,3.719486,63.343467,56.033781,141.425991,140.637925,138.996176,135.210231,96.033608,132.745970,-0.000840,-1.915572,32.000000,-235.804554,135.251261,-0.024841,24.965894,0.674935,464999.804067,0.979919,19.479294,1.009739,2.529693,9.382700,8.872758,163.374719,165.662486,178.293052,164.285003,86.264863,148.227255,32.000000,143.637877,68.732233,63.563433,90.227462,3.000000,49.186203,87.284395,69.807205,35.290000,36.403384,59.557571,37.397957
55.029151,64.746947,139.235041,142.153043,115.934965,109.162258,29.370671,14.203747,134.857390,3.719820,63.351720,56.028773,141.423046,140.636919,138.993180,135.216682,96.037054,132.747135,-0.000840,-1.916139,32.000000,-235.804429,135.251607,-0.024842,24.967128,0.674066,464990.974722,0.980664,19.473800,1.010619,2.526925,8.675491,10.406324,163.372984,165.661488,178.290941,164.283942,82.149410,148.224034,32.000000,143.624954,68.737559,63.561914,90.230146,3.000000,49.217795,87.284395,69.781688,35.290000,36.401912,59.553322,37.244179
55.018852,64.747772,139.289302,142.150701,115.840954,109.174522,29.307638,14.203688,134.860012,3.720075,63.366477,56.021461,141.420186,140.636924,138.989688,135.222423,96.040274,132.748090,-0.000841,-1.916140,32.000000,-235.804402,135.255229,-0.024923,24.966832,0.674254,465040.041096,0.981327,19.478346,1.009768,2.527403,7.476143,6.897293,163.372939,165.660590,178.291065,164.282239,80.783883,148.216881,32.000000,143.621827,68.743783,63.561064,90.232286,3.000000,49.310269,87.284395,69.774818,35.290000,36.400771,59.575175,37.251589
55.014280,64.750874,139.112487,142.148844,115.774712,109.178503,29.323230,14.203774,134.860235,3.720449,63.381077,56.017966,141.417012,140.635158,138.984832,135.217977,96.043191,132.748063,-0.000841,-1.916134,32.000000,-235.804215,135.252972,-0.024900,24.967929,0.675116,465085.894194,0.979929,19.478024,1.006894,2.530205,7.679275,12.590813,163.370930,165.657542,178.290590,164.281384,80.783883,148.207674,32.000000,143.608831,68.749139,63.559082,90.232705,3.000000,49.259526,87.284395,69.757621,35.290000,36.402496,59.555407,37.410356
55.009258,64.755907,139.059968,142.147689,115.796715,109.174530,29.337868,14.203787,134.857239,3.720695,63.398291,56.011512,141.414697,140.631157,138.979950,135.212024,96.046353,132.745813,-0.000841,-1.916161,32.000000,-235.804188,135.247402,-0.024876,24.969465,0.675643,465139.116583,0.982353,19.488727,1.004146,2.531665,9.122474,9.876698,163.366357,165.653964,178.289716,164.281494,80.783883,148.199209,32.000000,143.602897,68.756108,63.557606,90.233267,3.000000,49.198602,87.284395,69.748434,35.290000,36.405311,59.568703,37.308082
55.004938,64.761561,139.117676,142.146847,115.751207,109.170546,29.307273,14.203770,134.853553,3.720778,63.416025,56.004843,141.413021,140.626848,138.976531,135.207745,96.050004,132.744898,-0.000841,-1.916161,32.000000,-235.804164,135.243674,-0.024946,24.970210,0.674779,465157.272565,0.981965,19.496214,1.001215,2.528661,8.315111,9.527893,163.364043,165.652897,178.291188,164.278815,80.783883,148.191587,32.000000,143.605471,68.762988,63.556342,90.234013,3.000000,49.188973,87.284395,69.729522,35.290000,36.408944,59.571693,37.255184
55.001096,64.767782,139.187729,142.146368,115.768948,109.162363,29.310958,14.203734,134.852752,3.720899,63.433068,56.000404,141.411744,140.624174,138.972782,135.206148,96.053999,132.743903,-0.000841,-1.917918,32.000000,-235.804240,135.241046,-0.024954,24.972259,0.674518,465144.600871,0.981552,19.506064,0.996946,2.527938,11.512623,12.303112,163.359942,165.651114,178.289414,164.277452,80.783883,148.186265,32.000000,143.596509,68.770891,63.555814,90.234651,3.000000,49.198222,87.284395,69.716301,35.290000,36.413117,59.572559,37.132440
55.005789,64.774514,139.287980,142.146301,115.748196,109.162326,29.349687,14.203740,134.850038,3.721406,63.448517,55.995285,141.410599,140.621421,138.969181,135.202105,96.057209,132.741486,-0.000840,-1.919667,32.000000,-235.804299,135.239369,-0.024972,24.974070,0.674852,465130.727647,0.982641,19.515863,0.992843,2.529185,8.637891,5.768876,163.354539,165.650386,178.284895,164.276866,80.783883,148.180347,32.000000,143.593627,68.778423,63.554845,90.234547,3.000000,49.328619,87.284395,69.699272,35.290000,36.417955,59.554935,37.300305
54.984496,64.782443,139.389989,142.146560,115.769184,109.150227,29.323742,14.203895,134.846840,3.721980,63.461868,55.991949,141.409047,140.618528,138.965364,135.198401,96.060857,132.736736,-0.000839,-1.920865,32.000000,-235.804207,135.234033,-0.024959,24.977511,0.675184,465099.453063,0.982536,19.525771,0.988358,2.530636,5.901343,14.323505,163.350929,165.647715,178.284660,164.273693,80.783883,148.176830,32.000000,143.594975,68.785932,63.553394,90.234082,3.000000,49.398663,87.284395,69.703186,35.290000,36.423486,59.574103,37.405880
54.977233,64.789426,139.380347,142.146914,115.780724,109.137892,29.321489,14.203898,134.843136,3.722198,63.473064,55.987260,141.409275,140.612624,138.962125,135.193889,96.064612,132.733554,-0.000839,-1.920543,32.000000,-235.804248,135.229272,-0.024950,24.980645,0.675607,465098.697296,0.981164,19.528001,0.983958,2.532242,5.940460,5.313371,163.347058,165.645148,178.283196,164.273229,80.783883,148.171641,32.000000,143.589264,68.793206,63.552607,90.234669,3.000000,49.398429,87.284395,69.687290,35.290000,36.428981,59.562183,37.265015
54.973974,64.795767,139.308894,142.147383,115.672106,109.133976,29.349932,14.203723,134.839422,3.722125,63.484707,55.980240,141.408838,140.605320,138.959761,135.188305,96.068518,132.726725,-0.000839,-1.921895,32.000000,-235.804450,135.224188,-0.024959,24.984142,0.676319,465064.864315,0.982366,19.556360,0.977970,2.535078,7.282541,13.198899,163.340699,165.643597,178.281891,164.271310,80.783883,148.165283,32.000000,143.591884,68.798858,63.551984,90.234639,3.000000,49.388093,87.284395,69.675780,35.290000,36.433708,59.575519,37.388639
54.963454,64.801774,139.276508,142.147985,115.627993,109.121993,29.318587,14.203704,134.835666,3.722149,63.494694,55.971689,141.408546,140.599510,138.957496,135.184076,96.072363,132.723856,-0.000839,-1.922481,32.000000,-235.804528,135.219497,-0.024973,24.985792,0.676230,465019.278452,0.982493,19.570312,0.972648,2.535238,10.025256,6.131397,163.335704,165.641229,178.281915,164.265208,80.783883,148.160771,32.000000,143.597156,68.803383,63.550356,90.234384,3.000000,49.344420,87.284395,69.672045,35.290000,36.438034,59.567395,37.219380
54.964630,64.807078,139.076914,142.148788,115.616870,109.113723,29.306335,14.203767,134.831501,3.722324,63.502634,55.963143,141.408660,140.593725,138.955596,135.179216,96.076269,132.717734,-0.000840,-1.924223,32.000000,-235.804457,135.216952,-0.024975,24.986640,0.675793,465005.966482,0.981586,19.579782,0.965377,2.534088,10.362479,5.819130,163.329612,165.638203,178.282337,164.261035,78.019963,148.153393,32.000000,143.592259,68.807122,63.549344,90.234847,3.000000,49.199305,87.284395,69.648478,35.290000,36.441989,59.568841,37.420260
54.965608,64.812042,138.891641,142.149675,115.583485,109.105233,29.319861,14.203914,134.825416,3.722876,63.512695,55.958027,141.408334,140.586954,138.953847,135.174077,96.079444,132.710690,-0.000840,-1.926017,32.000000,-235.804377,135.210749,-0.024965,24.988377,0.675669,464962.657859,0.982752,19.595886,0.960120,2.533984,7.514220,13.752308,163.323899,165.638123,178.279843,164.257657,73.934266,148.145613,32.000000,143.588391,68.810670,63.547813,90.235717,3.000000,49.195202,87.284395,69.649562,35.290000,36.445624,59.556813,37.348800
54.954285,64.817204,139.000272,142.150676,115.611032,109.093011,29.370024,14.204171,134.818022,3.722870,63.523569,55.951135,141.409402,140.580510,138.952165,135.165792,96.082459,132.704177,-0.000840,-1.927752,32.000000,-235.804150,135.203297,-0.025007,24.989837,0.674535,464925.550992,0.983079,19.600063,0.953199,2.530298,10.053837,5.400397,163.320082,165.637824,178.280277,164.251416,69.915710,148.142733,32.000000,143.593594,68.813631,63.547112,90.236529,3.000000,49.228402,87.284395,69.636292,35.290000,36.448990,59.573454,37.137943
54.958448,64.823103,139.047722,142.151822,115.576833,109.080846,29.318243,14.204269,134.809823,3.723068,63.537603,55.941745,141.409985,140.572324,138.950416,135.159696,96.086605,132.696060,-0.000839,-1.928341,32.000000,-235.804041,135.194808,-0.025039,24.990853,0.673455,464888.731805,0.982543,19.604087,0.946554,2.526883,9.997981,10.928691,163.313943,165.632615,178.279483,164.247636,65.921592,148.136307,32.000000,143.590844,68.815884,63.546615,90.237708,3.000000,49.185811,87.284395,69.627588,35.290000,36.453301,59.553479,37.415491
