OSU 80 Ton Compressor Load Stand
54.942489,64.829802,139.169721,142.153185,115.550086,109.060339,29.331202,14.204318,134.802922,3.723597,63.558574,55.930010,141.410749,140.562197,138.949818,135.150940,96.090015,132.686759,-0.000839,-1.928357,32.000000,-235.804088,135.187722,-0.025062,24.991300,0.674099,464845.306203,0.980992,19.620119,0.940328,2.529380,7.333499,8.547962,163.306555,165.631048,178.280500,164.245422,64.591205,148.135988,32.000000,143.596436,68.817967,63.546270,90.239637,3.000000,49.299346,87.284395,69.626957,35.290000,36.458080,59.564888,37.376166
54.932243,64.838376,139.215435,142.154917,115.595591,109.039889,29.328937,14.204255,134.794713,3.724102,63.580733,55.922638,141.411616,140.547574,138.948678,135.142217,96.093818,132.678762,-0.000839,-1.929562,32.000000,-235.804013,135.176909,-0.025046,24.990213,0.674191,464790.459164,0.982548,19.622022,0.932185,2.530052,17.316896,13.362323,163.301335,165.630883,178.280682,164.238209,64.591205,148.136479,32.000000,143.598988,68.819111,63.545953,90.240723,3.000000,49.312475,87.284395,69.618573,35.290000,36.463892,59.563599,37.257091
54.925028,64.848551,139.175392,142.157173,115.561723,109.015594,29.323760,14.204442,134.782041,3.724433,63.602540,55.914554,141.413075,140.536616,138.947549,135.131698,96.096791,132.672732,-0.000838,-1.929645,32.000000,-235.803862,135.167017,-0.025045,24.988337,0.674947,464716.241063,0.982263,19.644042,0.924192,2.533007,8.110965,6.029815,163.296911,165.629440,178.278966,164.232715,61.831128,148.133090,32.000000,143.600670,68.820406,63.546227,90.241414,3.000000,49.296959,87.284395,69.624852,35.290000,36.471306,59.562980,37.318500
54.913203,64.860052,139.065190,142.160109,115.511085,108.991184,29.323393,14.204402,134.768573,3.724313,63.621829,55.909920,141.415157,140.523454,138.946593,135.122803,96.100555,132.665245,-0.000840,-1.929683,32.000000,-235.803935,135.159324,-0.025051,24.987992,0.675267,464640.338660,0.982380,19.662456,0.916449,2.534312,6.478681,10.572774,163.291215,165.628101,178.276227,164.228433,57.750796,148.135029,32.000000,143.597842,68.820830,63.546266,90.241625,3.000000,49.284895,87.284395,69.613109,35.290000,36.480422,59.561150,37.425323
54.911213,64.871585,139.010974,142.163237,115.535398,108.979014,29.331154,14.204369,134.758120,3.724117,63.640122,55.901725,141.417305,140.511053,138.945965,135.109308,96.103070,132.655287,-0.000839,-1.930291,32.000000,-235.804025,135.150511,-0.025079,24.986287,0.675079,464549.887787,0.982505,19.679561,0.910504,2.533916,7.437401,6.243847,163.288360,165.624404,178.274278,164.222909,53.737175,148.132984,32.000000,143.603215,68.820176,63.545867,90.241767,3.000000,49.264789,87.284395,69.607259,35.290000,36.489597,59.563678,37.279468
54.893493,64.883036,139.033160,142.166394,115.520338,108.958477,29.326506,14.204336,134.746290,3.724352,63.665044,55.887542,141.419914,140.497494,138.946156,135.095031,96.106136,132.644670,-0.000838,-1.932041,32.000000,-235.804069,135.137218,-0.025063,24.984190,0.674562,464461.551953,0.982562,19.702419,0.903052,2.532455,12.527772,9.445930,163.284609,165.620930,178.273482,164.217306,53.765729,148.135655,32.000000,143.611419,68.819602,63.546217,90.242459,3.000000,49.199871,87.284395,69.615761,35.290000,36.498786,59.551739,37.276680
54.886442,64.895670,138.932634,142.169770,115.323537,108.934182,29.314563,14.204225,134.731979,3.724750,63.697037,55.874406,141.422266,140.480420,138.947173,135.081621,96.109239,132.631947,-0.000838,-1.932054,32.000000,-235.804244,135.120618,-0.025072,24.981054,0.674300,464422.786499,0.982262,19.715864,0.895630,2.531559,9.551782,8.035651,163.278398,165.618744,178.270552,164.214974,53.679113,148.141418,32.000000,143.610982,68.818315,63.546570,90.243103,3.000000,49.164795,87.284395,69.612011,35.290000,36.507946,59.568163,37.256358
54.879217,64.910751,138.717162,142.173560,115.200483,108.909830,29.333337,14.204276,134.714742,3.724747,63.735509,55.860378,141.425430,140.463285,138.947455,135.063852,96.112124,132.619194,-0.000838,-1.932049,32.000000,-235.804119,135.101528,-0.025060,24.978123,0.674628,464356.391086,0.982614,19.744340,0.887331,2.532780,9.720202,7.388734,163.275768,165.619271,178.271050,164.208887,53.565557,148.142402,32.000000,143.614644,68.817153,63.547433,90.243985,3.000000,49.110275,87.284395,69.621399,35.290000,36.520228,59.574713,37.219307
54.867580,64.929569,138.579819,142.178604,115.082272,108.885393,29.321406,14.204269,134.698942,3.724864,63.774999,55.848717,141.428646,140.441913,138.947467,135.047109,96.114751,132.602036,-0.000837,-1.932053,32.000000,-235.804179,135.083038,-0.025098,24.973243,0.674168,464269.316692,0.982968,19.763748,0.877957,2.531274,6.846273,8.562454,163.272563,165.618368,178.270779,164.201665,53.537381,148.145425,32.000000,143.616572,68.814831,63.547400,90.244295,3.000000,49.049838,87.284395,69.616678,35.290000,36.534653,59.564337,37.194729
54.863082,64.950197,138.497721,142.184964,115.009334,108.861130,29.324120,14.204258,134.682520,3.724969,63.813561,55.840110,141.434006,140.419737,138.948045,135.031557,96.118041,132.586076,-0.000837,-1.933227,32.000000,-235.804351,135.064619,-0.025140,24.969493,0.673096,464185.601894,0.982302,19.785774,0.868786,2.527681,5.379330,6.765251,163.268608,165.619092,178.268758,164.198950,53.620994,148.144360,32.000000,143.616917,68.812498,63.547757,90.244751,3.000000,48.879261,87.284395,69.626533,35.290000,36.550945,59.564504,37.285778
54.844972,64.971573,138.325857,142.192348,114.869492,108.836609,29.336111,14.204265,134.661035,3.724613,63.848437,55.827307,141.440502,140.399695,138.949116,135.010816,96.121122,132.566096,-0.000836,-1.933823,32.000000,-235.804455,135.043786,-0.025163,24.965098,0.672562,464109.808194,0.982762,19.815775,0.857704,2.525714,6.168765,7.932294,163.266205,165.617207,178.269192,164.195377,56.380818,148.144335,32.000000,143.621108,68.809899,63.547785,90.245360,3.000000,48.743730,87.284395,69.635258,35.290000,36.568825,59.566392,37.275140
54.840912,64.992635,138.322102,142.200462,114.779530,108.812341,29.342321,14.204302,134.641152,3.724119,63.877177,55.820168,141.447595,140.380321,138.950365,134.992216,96.125132,132.547315,-0.000836,-1.935590,32.000000,-235.804418,135.024676,-0.025168,24.960063,0.672191,464031.765343,0.982595,19.840727,0.846545,2.524425,12.233998,6.674889,163.262231,165.614836,178.270504,164.190010,60.404143,148.148012,32.000000,143.628674,68.808306,63.548721,90.246408,3.000000,48.802950,87.284395,69.637317,35.290000,36.586386,59.560403,37.175727
54.828774,65.010984,138.404281,142.208894,114.761168,108.775582,29.313796,14.204269,134.622568,3.723787,63.899709,55.813683,141.454782,140.361557,138.953286,134.972897,96.128480,132.531043,-0.000835,-1.935996,32.000000,-235.804372,135.005409,-0.025205,24.957313,0.671564,463963.556212,0.982388,19.879514,0.833615,2.522125,11.515415,5.000304,163.257617,165.613510,178.269232,164.187975,64.381604,148.148054,32.000000,143.628464,68.806494,63.549389,90.247160,3.000000,48.831326,87.284395,69.642701,35.290000,36.602502,59.571123,37.201992
54.831008,65.026692,138.410427,142.217131,114.752106,108.747169,29.341591,14.204232,134.608156,3.723657,63.912814,55.812301,141.461005,140.346644,138.955473,134.957758,96.131118,132.516735,-0.000834,-1.937592,32.000000,-235.804423,134.992523,-0.025263,24.955026,0.671626,463884.223397,0.982097,19.904481,0.820344,2.522243,8.134094,12.926036,163.254742,165.613934,178.270300,164.181518,68.424408,148.152017,32.000000,143.634223,68.804274,63.549422,90.247875,3.000000,48.808482,87.284395,69.644750,35.290000,36.616817,59.558770,37.241024
54.815555,65.039571,138.376604,142.224950,114.655929,108.726701,29.342309,14.204251,134.596128,3.723982,63.923197,55.806512,141.467804,140.332047,138.960058,134.944950,96.134291,132.502292,-0.000835,-1.939353,32.000000,-235.804493,134.978104,-0.025345,24.950617,0.672124,463754.715428,0.983010,19.934502,0.808972,2.524300,12.111581,8.129730,163.251566,165.614444,178.270915,164.176630,72.530556,148.159813,32.000000,143.639546,68.801722,63.550445,90.248723,3.000000,48.805339,87.284395,69.658863,35.290000,36.628973,59.567317,37.239777
54.805634,65.049430,138.224730,142.232127,114.621528,108.706385,29.321591,14.204350,134.579980,3.723537,63.933312,55.798027,141.474813,140.317018,138.965624,134.928270,96.137452,132.488806,-0.000835,-1.941110,32.000000,-235.804543,134.964059,-0.025344,24.946420,0.672037,463648.206518,0.981819,19.948062,0.799278,2.524309,7.203551,12.721784,163.248016,165.614094,178.268863,164.176727,76.677977,148.162448,32.000000,143.642121,68.799244,63.551602,90.249941,3.000000,48.724764,87.284395,69.656600,35.290000,36.637377,59.566028,37.137869
54.801708,65.057730,138.247976,142.238635,114.626747,108.681864,29.343586,14.204336,134.564864,3.723024,63.940887,55.795835,141.481792,140.299786,138.971174,134.912409,96.140434,132.476464,-0.000835,-1.942872,32.000000,-235.804545,134.951596,-0.025319,24.942877,0.672109,463582.535066,0.981951,19.975803,0.788982,2.524404,8.291474,7.574037,163.246275,165.613218,178.268422,164.175144,80.770728,148.167898,32.000000,143.657810,68.796745,63.552693,90.250973,3.000000,48.689478,87.284395,69.664133,35.290000,36.644943,59.557000,37.336034
54.798476,65.065100,138.218148,142.244859,114.653154,108.657307,29.334965,14.204352,134.551338,3.722324,63.943471,55.794513,141.487510,140.284720,138.975638,134.896304,96.143639,132.463955,-0.000836,-1.944610,32.000000,-235.804516,134.939766,-0.025342,24.938936,0.671460,463510.300290,0.982684,19.995206,0.779170,2.522090,5.689703,8.300843,163.242874,165.613271,178.268079,164.172204,84.785248,148.176942,32.000000,143.670533,68.794073,63.553600,90.251975,3.000000,48.673262,87.284395,69.668654,35.290000,36.651712,59.554571,37.443444
54.793639,65.071266,138.321325,142.250790,114.633441,108.633010,29.332583,14.204573,134.538028,3.721674,63.944049,55.792298,141.492585,140.271317,138.980101,134.883500,96.146839,132.456749,-0.000836,-1.943457,32.000000,-235.804399,134.928384,-0.025366,24.935449,0.671602,463413.911071,0.981825,20.007282,0.770099,2.522695,6.770627,9.286528,163.238704,165.609826,178.265762,164.171426,88.762865,148.178386,32.000000,143.674662,68.790550,63.555168,90.253399,3.000000,48.770781,87.284395,69.674239,35.290000,36.657728,59.565901,37.135815
54.783810,65.075952,138.036100,142.256420,114.681957,108.616643,29.323257,14.204610,134.525096,3.720913,63.940296,55.787985,141.497831,140.256494,138.985409,134.869554,96.150658,132.449600,-0.000835,-1.943444,32.000000,-235.804398,134.915606,-0.025412,24.933245,0.671461,463314.790561,0.981975,20.017762,0.760724,2.522299,6.886066,10.291373,163.237338,165.609308,178.264330,164.170409,92.827118,148.180204,32.000000,143.683487,68.787050,63.556923,90.255651,3.000000,48.592664,87.284395,69.678783,35.290000,36.661904,59.560855,37.147187
54.787859,65.078229,138.018355,142.261104,114.769427,108.604476,29.334069,14.204610,134.515619,3.721043,63.934992,55.786945,141.503357,140.243846,138.991316,134.860476,96.154014,132.441718,-0.000834,-1.943454,32.000000,-235.804410,134.905347,-0.025397,24.930967,0.672036,463216.125099,0.981948,20.028581,0.753968,2.524405,10.850551,21.141759,163.236126,165.610213,178.263398,164.168617,96.942257,148.188591,32.000000,143.696843,68.783346,63.558323,90.257766,3.000000,48.530783,87.284395,69.672581,35.290000,36.664750,59.564347,37.144692
54.800850,65.079318,137.957870,142.265214,114.734130,108.592278,29.369320,14.204634,134.507623,3.720928,63.923968,55.787957,141.508339,140.234166,138.997448,134.855631,96.156420,132.434358,-0.000834,-1.943466,32.000000,-235.804459,134.899592,-0.025428,24.928704,0.670641,463151.711269,0.982319,20.042726,0.746623,2.519651,9.005119,10.799720,163.235416,165.607253,178.262572,164.169777,101.088776,148.192858,32.000000,143.703563,68.778318,63.559602,90.261335,3.000000,48.467655,87.284395,69.676879,35.290000,36.666432,59.555122,37.214098
54.793291,65.078424,138.045556,142.268730,114.792896,108.580111,29.334135,14.204489,134.501932,3.720812,63.908630,55.789702,141.512688,140.225587,139.002222,134.849233,96.158159,132.430297,-0.000832,-1.943459,32.000000,-235.804608,134.893901,-0.025447,24.926920,0.670484,463093.312596,0.981773,20.041106,0.739377,2.519141,11.785504,7.465005,163.235214,165.606942,178.259924,164.172620,105.168610,148.195602,32.000000,143.715836,68.772387,63.560910,90.264395,3.000000,48.527770,87.284395,69.674357,35.290000,36.667123,59.554473,37.248360
54.790974,65.074753,137.970584,142.271633,114.836849,108.576137,29.331352,14.204559,134.499431,3.720438,63.893284,55.789613,141.516715,140.220871,139.007445,134.845854,96.159746,132.426382,-0.000833,-1.942294,32.000000,-235.804433,134.889949,-0.025468,24.926066,0.669953,463028.701717,0.980230,20.029696,0.733341,2.517440,6.697298,13.650379,163.235601,165.609046,178.260191,164.172583,109.177884,148.199787,32.000000,143.727947,68.767067,63.562209,90.267850,3.000000,48.447892,87.284395,69.674500,35.290000,36.664317,59.565547,37.309769
54.786727,65.069143,137.871747,142.273624,114.781230,108.562328,29.343323,14.204753,134.496737,3.720066,63.880114,55.789390,141.520057,140.217546,139.013269,134.843623,96.161933,132.425879,-0.000832,-1.940554,32.000000,-235.804185,134.886958,-0.025453,24.924878,0.670505,462977.443340,0.981443,20.036074,0.729598,2.519388,9.158455,9.678040,163.235937,165.607955,178.261512,164.172344,113.160028,148.202735,32.000000,143.734102,68.762172,63.563254,90.271325,3.000000,48.359505,87.284395,69.668024,35.290000,36.660414,59.553391,37.424736
54.792668,65.063741,137.823514,142.275174,114.722673,108.557557,29.326413,14.204674,134.494761,3.719693,63.870700,55.787247,141.522940,140.210788,139.019167,134.842192,96.164211,132.425903,-0.000833,-1.938792,32.000000,-235.804292,134.885326,-0.025400,24.922511,0.670134,462952.893903,0.981537,20.034633,0.726080,2.518126,6.253128,6.722032,163.236266,165.611468,178.259838,164.175155,113.160028,148.204072,32.000000,143.737483,68.757261,63.564927,90.275008,3.000000,48.337232,87.284395,69.683853,35.290000,36.656038,59.551620,37.272352
54.774068,65.059534,137.901278,142.276527,114.654329,108.557436,29.324014,14.204722,134.491638,3.719334,63.867654,55.782705,141.525252,140.206174,139.023811,134.841067,96.164819,132.425061,-0.000833,-1.938375,32.000000,-235.804220,134.880271,-0.025424,24.919600,0.669606,462884.931206,0.981081,20.033111,0.723644,2.516517,12.835945,9.984496,163.235926,165.615297,178.258497,164.174283,113.160028,148.208101,32.000000,143.751052,68.752013,63.565501,90.277461,3.000000,48.352393,87.284395,69.702130,35.290000,36.651818,59.564563,37.341537
54.770745,65.057504,137.935927,142.277924,114.634096,108.541175,29.342633,14.204861,134.487940,3.719418,63.871255,55.777161,141.527197,140.199898,139.027350,134.837421,96.165623,132.422767,-0.000832,-1.936798,32.000000,-235.804082,134.875802,-0.025480,24.914522,0.669281,462847.450853,0.981472,20.021993,0.721378,2.515364,7.767543,8.571006,163.235155,165.612332,178.259050,164.175454,117.309277,148.212504,32.000000,143.753426,68.747906,63.566105,90.279392,3.000000,48.344632,87.284395,69.694577,35.290000,36.650323,59.557482,37.266115
54.775050,65.060119,137.915021,142.279563,114.649516,108.541018,29.358879,14.204797,134.482224,3.719655,63.879605,55.775211,141.529660,140.195255,139.030820,134.831756,96.166882,132.418981,-0.000832,-1.935630,32.000000,-235.804177,134.872522,-0.025478,24.910429,0.670043,462852.546682,0.981909,20.035684,0.720353,2.517638,8.436434,7.921536,163.234907,165.614228,178.257534,164.183102,121.367628,148.213982,32.000000,143.753992,68.745261,63.567337,90.281507,3.000000,48.329635,87.284395,69.698700,35.290000,36.651419,59.553617,37.221875
54.770273,65.064803,138.116574,142.281421,114.556221,108.532929,29.325478,14.204903,134.475289,3.719166,63.888906,55.774672,141.532035,140.187340,139.033572,134.826762,96.168993,132.415550,-0.000832,-1.934481,32.000000,-235.804053,134.867950,-0.025479,24.906711,0.670312,462780.970119,0.981199,20.036853,0.718419,2.518423,11.978362,9.720728,163.234714,165.618761,178.258293,164.186734,125.368328,148.218281,32.000000,143.774874,68.742547,63.567901,90.283803,3.000000,48.373161,87.284395,69.699680,35.290000,36.654688,59.574152,37.156798
54.775638,65.070765,138.144066,142.283540,114.498595,108.512818,29.322747,14.204823,134.473083,3.718829,63.897004,55.771225,141.534074,140.181237,139.035228,134.823715,96.170357,132.413435,-0.000832,-1.932720,32.000000,-235.804143,134.864132,-0.025488,24.902124,0.670246,462778.016240,0.980576,20.035325,0.715292,2.517844,6.245589,6.046014,163.233188,165.619034,178.259941,164.188430,129.362134,148.223499,32.000000,143.779352,68.739243,63.568754,90.284156,3.000000,48.364871,87.284395,69.697827,35.290000,36.659707,59.564238,37.387465
54.780222,65.077217,138.149414,142.285966,114.345096,108.500438,29.322300,14.204739,134.470702,3.718511,63.908265,55.769225,141.536615,140.174889,139.037570,134.824065,96.171921,132.412445,-0.000831,-1.930976,32.000000,-235.804201,134.862232,-0.025534,24.897992,0.671455,462749.454175,0.981727,20.044605,0.711487,2.521743,6.758698,5.496154,163.232519,165.620844,178.257655,164.195001,129.362134,148.224130,32.000000,143.775317,68.736593,63.569737,90.284653,3.000000,48.465377,87.284395,69.698215,35.290000,36.665362,59.552112,37.243812
54.771352,65.084312,138.188805,142.288308,114.192416,108.488137,29.295075,14.204599,134.468135,3.718365,63.920130,55.769810,141.539165,140.166996,139.039839,134.820669,96.172421,132.409247,-0.000832,-1.929816,32.000000,-235.804418,134.859488,-0.025533,24.893727,0.671528,462665.480963,0.981546,20.045405,0.709079,2.521998,12.781507,7.136777,163.233712,165.627573,178.258856,164.198106,129.362134,148.231184,32.000000,143.791132,68.733382,63.569784,90.284694,3.000000,48.466785,87.284395,69.698965,35.290000,36.671399,59.557393,37.420774
54.767608,65.092260,138.005423,142.290778,114.132881,108.475973,29.326670,14.204690,134.465237,3.718562,63.932454,55.770314,141.541762,140.159461,139.042290,134.815688,96.173122,132.406846,-0.000832,-1.929819,32.000000,-235.804332,134.858623,-0.025531,24.889595,0.671529,462615.690620,0.981375,20.047444,0.707027,2.521885,11.999227,9.885616,163.234871,165.628643,178.260832,164.202560,129.362134,148.233540,32.000000,143.793503,68.730720,63.570351,90.284151,3.000000,48.364239,87.284395,69.712645,35.290000,36.677998,59.563157,37.188419
54.764326,65.100563,138.035714,142.293402,113.984192,108.455693,29.329264,14.204647,134.462176,3.718267,63.942623,55.770542,141.543806,140.155795,139.044255,134.813623,96.173411,132.406664,-0.000831,-1.929236,32.000000,-235.804322,134.856619,-0.025505,24.886243,0.671932,462577.672081,0.982370,20.063076,0.704948,2.523013,7.844354,11.833513,163.235103,165.630970,178.258878,164.211621,129.362134,148.225660,32.000000,143.794169,68.728041,63.571235,90.283138,3.000000,48.330146,87.284395,69.720484,35.290000,36.685340,59.570936,37.256578
54.761544,65.108722,138.033423,142.296205,113.892491,108.443466,29.304189,14.204690,134.460370,3.718164,63.954651,55.771480,141.546877,140.150535,139.046685,134.811359,96.174554,132.403180,-0.000830,-1.928597,32.000000,-235.804276,134.854139,-0.025257,24.884390,0.671066,462538.034145,0.981297,20.074628,0.703063,2.519837,8.435782,5.260108,163.235212,165.637091,178.262870,164.217362,129.362134,148.230624,32.000000,143.810028,68.725486,63.571766,90.283344,3.000000,48.308930,87.284395,69.719017,35.290000,36.692530,59.558859,37.181009
54.762519,65.116816,138.118137,142.299007,113.857280,108.443447,29.319076,14.204877,134.459050,3.718213,63.967317,55.769383,141.550374,140.145593,139.049382,134.808833,96.174882,132.402483,-0.000829,-1.928601,32.000000,-235.804159,134.850606,-0.025323,24.881563,0.671250,462465.557541,0.981114,20.086089,0.702684,2.520541,7.337461,9.851793,163.235833,165.638807,178.268161,164.220803,129.362134,148.232845,32.000000,143.813713,68.721902,63.572086,90.283269,3.000000,48.299613,87.284395,69.717959,35.290000,36.699712,59.551453,37.240143
54.770186,65.124855,138.214580,142.302105,113.770825,108.443434,29.329613,14.204988,134.455876,3.717893,63.979597,55.769020,141.554140,140.140386,139.051768,134.808633,96.175460,132.402871,-0.000828,-1.928579,32.000000,-235.804089,134.847311,-0.025323,24.879202,0.671274,462424.518129,0.981919,20.096927,0.699822,2.520627,9.647732,8.192945,163.238314,165.644037,178.270330,164.229746,129.362134,148.228519,32.000000,143.814837,68.718643,63.572733,90.282939,3.000000,48.389880,87.284395,69.724351,35.290000,36.706881,59.565084,37.154524
54.767038,65.132772,138.446051,142.305451,113.655881,108.443240,29.319538,14.205043,134.455726,3.717496,63.988845,55.770358,141.557754,140.138519,139.055201,134.808121,96.175812,132.402247,-0.000828,-1.926819,32.000000,-235.803978,134.848837,-0.025362,24.877492,0.671798,462434.519261,0.981422,20.104083,0.699150,2.522129,8.084297,8.528285,163.240877,165.650515,178.273753,164.235925,126.675373,148.234652,32.000000,143.824033,68.715347,63.573264,90.282791,3.000000,48.539093,87.284395,69.732357,35.290000,36.714031,59.566363,37.266189
54.768710,65.140503,138.605149,142.308998,113.663007,108.434973,29.315688,14.205120,134.454922,3.717288,63.994421,55.774775,141.560817,140.137797,139.057262,134.809357,96.175290,132.403704,-0.000829,-1.926243,32.000000,-235.803850,134.850558,-0.025365,24.875923,0.672279,462439.229121,0.980939,20.104742,0.698763,2.523537,6.460922,8.632755,163.243718,165.653054,178.279303,164.241370,122.677038,148.237508,32.000000,143.830000,68.712082,63.573152,90.281398,3.000000,48.559096,87.284395,69.719199,35.290000,36.720974,59.557659,37.411529
54.773175,65.146468,138.778490,142.312955,113.642004,108.434873,29.312821,14.205180,134.454489,3.717744,63.998117,55.775259,141.564747,140.137558,139.060201,134.810639,96.176291,132.404841,-0.000830,-1.926260,32.000000,-235.803641,134.854293,-0.025334,24.873512,0.673604,462450.971373,0.981357,20.115689,0.698103,2.527908,8.157422,7.717648,163.244770,165.654531,178.283338,164.252549,118.672708,148.240673,32.000000,143.834496,68.709416,63.573280,90.280683,3.000000,48.691829,87.284395,69.714273,35.290000,36.726956,59.556577,37.441170
54.773029,65.151735,138.791370,142.316928,113.647958,108.434842,29.334102,14.205269,134.457125,3.717829,63.999593,55.778684,141.569003,140.139470,139.064158,134.813725,96.176737,132.407445,-0.000831,-1.926262,32.000000,-235.803510,134.857659,-0.025311,24.872210,0.674434,462427.165129,0.981399,20.121811,0.699345,2.530736,8.710064,5.692392,163.246183,165.660382,178.285884,164.260682,114.600468,148.246219,32.000000,143.849295,68.706841,63.573415,90.280115,3.000000,48.728265,87.284395,69.723891,35.290000,36.732173,59.568536,37.376973
54.778858,65.155984,138.849559,142.320640,113.613248,108.422641,29.376510,14.205260,134.459799,3.717156,63.993943,55.784216,141.572630,140.142072,139.067742,134.817320,96.176750,132.410497,-0.000830,-1.926253,32.000000,-235.803556,134.864741,-0.025325,24.871720,0.675360,462429.901196,0.981421,20.123477,0.698904,2.533694,7.896889,5.984587,163.249024,165.660910,178.292159,164.264690,110.468570,148.256226,32.000000,143.853210,68.702790,63.573412,90.279058,3.000000,48.759488,87.284395,69.717274,35.290000,36.736823,59.565409,37.417326
54.786550,65.158896,138.882638,142.323810,113.674904,108.418544,29.316626,14.205485,134.467117,3.716813,63.980403,55.793158,141.576066,140.148416,139.072557,134.824351,96.176829,132.417840,-0.000831,-1.926236,32.000000,-235.803261,134.871466,-0.025272,24.871894,0.675471,462436.569904,0.980725,20.128884,0.699744,2.533936,6.469104,1.046434,163.251827,165.661339,178.292327,164.273601,106.349569,148.262566,32.000000,143.859900,68.699855,63.573461,90.278428,3.000000,48.761281,87.284395,69.712580,35.290000,36.739806,59.570887,37.379101
54.797431,65.157411,138.907746,142.325717,113.817159,108.418232,29.374095,14.205415,134.478205,3.716344,63.961169,55.802449,141.578749,140.161804,139.077308,134.836935,96.176127,132.431802,-0.000831,-1.924504,32.000000,-235.803451,134.881575,-0.025239,24.872014,0.675632,462386.701773,0.979095,20.127524,0.701237,2.534729,10.329382,9.299337,163.255644,165.667485,178.290205,164.281923,102.299100,148.269475,32.000000,143.870531,68.696588,63.572725,90.277236,3.000000,48.772127,87.284395,69.699075,35.290000,36.740340,59.553322,37.416005
54.811603,65.152774,139.087831,142.326576,113.923776,108.426234,29.341286,14.205562,134.492723,3.716308,63.934254,55.812692,141.581388,140.175422,139.081766,134.849749,96.175136,132.444692,-0.000832,-1.923928,32.000000,-235.803322,134.897632,-0.025235,24.872553,0.675672,462368.257765,0.980913,20.123034,0.704782,2.534977,11.167323,6.512782,163.260860,165.667623,178.293708,164.286796,98.306351,148.279097,32.000000,143.884274,68.693366,63.572264,90.276181,3.000000,48.851598,87.284395,69.687853,35.290000,36.738321,59.559380,37.398177
54.819837,65.145110,139.069732,142.326256,114.041196,108.450537,29.330840,14.205690,134.508682,3.716114,63.905901,55.823312,141.583636,140.189679,139.086997,134.867857,96.175232,132.460043,-0.000833,-1.922505,32.000000,-235.803253,134.913869,-0.025169,24.873083,0.675625,462359.149533,0.978772,20.111080,0.712372,2.534932,8.630839,12.275783,163.263714,165.667181,178.294355,164.298311,94.285328,148.289224,32.000000,143.886505,68.690975,63.572091,90.274580,3.000000,48.910586,87.284395,69.674901,35.290000,36.733642,59.567287,37.417766
54.828312,65.134541,139.036930,142.324624,114.201918,108.466887,29.337414,14.205672,134.521690,3.715665,63.877597,55.830078,141.583853,140.207211,139.091485,134.883077,96.174043,132.476180,-0.000834,-1.919597,32.000000,-235.803206,134.928432,-0.025167,24.874094,0.676387,462379.611906,0.979646,20.092808,0.719724,2.537562,7.644115,7.942219,163.266701,165.671523,178.293138,164.306437,90.200294,148.293852,32.000000,143.895510,68.687840,63.570714,90.272284,3.000000,48.871761,87.284395,69.660753,35.290000,36.725285,59.564927,37.423122
54.825767,65.122867,139.123087,142.321763,114.286199,108.483104,29.328748,14.205822,134.535887,3.715611,63.855673,55.835173,141.583945,140.221856,139.095793,134.897849,96.173761,132.491862,-0.000834,-1.917828,32.000000,-235.803008,134.944292,-0.025162,24.874631,0.676291,462466.875049,0.980032,20.077223,0.727200,2.536851,5.881542,10.000506,163.271348,165.673042,178.298368,164.308392,86.066631,148.304544,32.000000,143.900860,68.685550,63.570153,90.269941,3.000000,48.886507,87.284395,69.660109,35.290000,36.716273,59.571693,37.352322
54.830289,65.112359,139.273830,142.318635,114.265132,108.507478,29.308055,14.205619,134.550866,3.715557,63.838663,55.838303,141.582895,140.238332,139.098896,134.912243,96.172865,132.505612,-0.000835,-1.916076,32.000000,-235.803308,134.958550,-0.025155,24.874719,0.676050,462518.277863,0.979764,20.058502,0.736351,2.535860,10.767299,11.020120,163.275493,165.674709,178.297888,164.315361,81.955656,148.310651,32.000000,143.897855,68.681889,63.568720,90.267645,3.000000,48.995970,87.284395,69.651701,35.290000,36.707401,59.566491,37.370884
54.833997,65.103597,139.240298,142.315556,114.188641,108.527941,29.318450,14.205718,134.562095,3.715782,63.827107,55.841324,141.581461,140.253518,139.101167,134.926162,96.171207,132.518750,-0.000834,-1.914063,32.000000,-235.803007,134.972082,-0.025137,24.874531,0.676602,462574.079239,0.980220,20.049276,0.744368,2.537549,16.507356,9.923808,163.279581,165.676801,178.297512,164.320908,77.915060,148.313606,32.000000,143.897869,68.678222,63.566515,90.265460,3.000000,48.997918,87.284395,69.638826,35.290000,36.699470,59.565891,37.398910
54.839258,65.097162,139.066827,142.312846,114.120139,108.539974,29.384351,14.205729,134.574181,3.716256,63.817048,55.841048,141.580232,140.267573,139.102040,134.939218,96.169034,132.529773,-0.000833,-1.913500,32.000000,-235.802926,134.983202,-0.025132,24.874892,0.677457,462661.616587,0.981016,20.034419,0.752046,2.540089,10.030224,9.409245,163.285534,165.675432,178.301578,164.322684,73.925142,148.318738,32.000000,143.905781,68.674325,63.564237,90.262628,3.000000,48.963893,87.284395,69.637848,35.290000,36.694434,59.553833,37.261273
54.845385,65.092377,139.141753,142.310362,114.140285,108.552272,29.300411,14.205758,134.585960,3.716321,63.809413,55.848929,141.579268,140.282066,139.101958,134.949371,96.167235,132.538878,-0.000833,-1.911776,32.000000,-235.802781,134.996938,-0.025141,24.873538,0.677344,462737.849467,0.980756,20.022092,0.760182,2.539306,6.180720,8.674456,163.288489,165.676281,178.303172,164.328877,69.889768,148.327128,32.000000,143.899237,68.671198,63.562375,90.260006,3.000000,48.960948,87.284395,69.627341,35.290000,36.690299,59.560275,37.381376
54.841758,65.088290,139.280568,142.307989,114.095134,108.564508,29.333218,14.205792,134.596651,3.715988,63.800860,55.855971,141.577584,140.296741,139.101526,134.959663,96.165897,132.548230,-0.000834,-1.911196,32.000000,-235.802696,135.009194,-0.025157,24.872538,0.676406,462781.203200,0.978544,20.010597,0.767793,2.535899,11.437734,8.743315,163.293007,165.678075,178.304860,164.331634,69.775447,148.333298,32.000000,143.899756,68.667717,63.560851,90.257070,3.000000,48.998846,87.284395,69.616977,35.290000,36.686900,59.567287,37.367949
54.855507,65.084319,139.295669,142.305763,114.227855,108.564513,29.390496,14.205792,134.609090,3.715523,63.791445,55.859869,141.576390,140.311130,139.100986,134.971124,96.165374,132.558684,-0.000835,-1.911216,32.000000,-235.802735,135.021678,-0.025158,24.873109,0.676813,462826.669502,0.981325,19.999922,0.774082,2.536982,10.622471,14.103144,163.297609,165.680969,178.308528,164.330493,69.700481,148.343387,32.000000,143.896075,68.664710,63.559787,90.254230,3.000000,49.028243,87.284395,69.595494,35.290000,36.684074,59.562321,37.299424
54.857234,65.079880,139.188516,142.303722,114.309961,108.580764,29.364986,14.205783,134.619550,3.715215,63.783544,55.862810,141.575239,140.325889,139.100584,134.983270,96.164590,132.569805,-0.000836,-1.911231,32.000000,-235.802671,135.033953,-0.025135,24.874006,0.677686,462878.573374,0.980399,19.999322,0.780031,2.539681,7.041087,7.044186,163.301502,165.682723,178.308347,164.333944,69.724680,148.348233,32.000000,143.885559,68.663046,63.558497,90.250894,3.000000,49.046809,87.284395,69.598324,35.290000,36.680645,59.571310,37.347406
54.861649,65.076011,139.278087,142.301564,114.335885,108.600998,29.323463,14.205906,134.628483,3.715498,63.778137,55.865064,141.573449,140.341157,139.099523,134.993005,96.163944,132.579695,-0.000835,-1.911244,32.000000,-235.802603,135.042172,-0.025128,24.873900,0.677536,462864.570654,0.978206,19.982132,0.785707,2.539320,11.075425,10.897511,163.306436,165.681888,178.309536,164.336486,69.851590,148.351719,32.000000,143.884988,68.660943,63.556674,90.247553,3.000000,49.053781,87.284395,69.583939,35.290000,36.677519,59.559065,37.418573
54.861688,65.072945,139.268799,142.299517,114.397006,108.614367,29.356727,14.205895,134.637005,3.715600,63.774266,55.869416,141.571526,140.353749,139.098459,135.001498,96.162948,132.588376,-0.000836,-1.911256,32.000000,-235.802658,135.053588,-0.025160,24.874824,0.677014,462928.739955,0.979157,19.976031,0.791976,2.537286,9.391038,6.062068,163.310151,165.681875,178.311475,164.337027,69.924954,148.359083,32.000000,143.884152,68.659111,63.555420,90.244507,3.000000,49.064410,87.284395,69.577491,35.290000,36.674876,59.557020,37.298837
54.868829,65.069985,139.256914,142.297755,114.502868,108.615516,29.365303,14.205870,134.647916,3.715525,63.765837,55.876601,141.570162,140.368293,139.096583,135.009122,96.162110,132.596636,-0.000838,-1.911273,32.000000,-235.802696,135.065447,-0.025212,24.876568,0.677543,463008.129699,0.980629,19.967918,0.797496,2.538715,11.755484,7.024500,163.312194,165.677706,178.311560,164.340220,72.599860,148.364165,32.000000,143.877314,68.657083,63.553861,90.241350,3.000000,49.058859,87.284395,69.561129,35.290000,36.672895,59.561898,37.376607
54.877964,65.066438,139.232045,142.296450,114.615690,108.623646,29.324208,14.205939,134.659639,3.715331,63.748708,55.883151,141.569194,140.382262,139.096255,135.017987,96.161522,132.607905,-0.000838,-1.911282,32.000000,-235.802650,135.082211,-0.025244,24.879638,0.677550,463062.299483,0.979629,19.964815,0.802773,2.538544,18.014351,6.233884,163.317737,165.677290,178.312045,164.341420,76.592678,148.366561,32.000000,143.877124,68.655402,63.553779,90.238683,3.000000,49.055094,87.284395,69.552963,35.290000,36.670163,59.550076,37.382109
54.875744,65.058188,139.322547,142.295179,114.746439,108.648167,29.319340,14.206043,134.672714,3.715215,63.724732,55.894923,141.567969,140.399608,139.096007,135.032758,96.161091,132.620185,-0.000838,-1.911281,32.000000,-235.802556,135.095701,-0.025229,24.885097,0.677331,463060.584469,0.979205,19.954991,0.807682,2.537997,10.075339,8.460599,163.323036,165.677997,178.311980,164.340844,77.909304,148.372622,32.000000,143.876391,68.654153,63.553497,90.236449,3.000000,49.101951,87.284395,69.549154,35.290000,36.664789,59.568674,37.358485
54.896318,65.046263,139.409697,142.293522,114.860323,108.664546,29.360851,14.206231,134.688766,3.714789,63.691346,55.905567,141.566647,140.417072,139.096110,135.048652,96.160228,132.635537,-0.000839,-1.911281,32.000000,-235.802492,135.111288,-0.025327,24.891945,0.677018,463085.678107,0.980460,19.942665,0.813825,2.537121,11.536421,6.192468,163.327369,165.677389,178.309146,164.341782,77.955863,148.373754,32.000000,143.868100,68.652304,63.552761,90.233732,3.000000,49.144717,87.284395,69.519933,35.290000,36.656534,59.548631,37.409402
54.906688,65.024488,139.232608,142.290299,115.052815,108.688796,29.311493,14.206207,134.711221,3.713894,63.643949,55.917882,141.563724,140.444981,139.096415,135.070157,96.158550,132.656257,-0.000839,-1.911316,32.000000,-235.802451,135.134570,-0.025330,24.900741,0.677519,463180.717823,0.980867,19.936548,0.820309,2.538873,9.857546,7.027530,163.333663,165.674980,178.307378,164.342369,76.745923,148.374046,32.000000,143.860269,68.650838,63.552959,90.229331,3.000000,49.123488,87.284395,69.496476,35.290000,36.639917,59.563206,37.386511
54.900658,65.011888,139.283421,142.288308,115.120714,108.704953,29.318195,14.206124,134.720637,3.713856,63.622464,55.919154,141.562532,140.459045,139.097180,135.079563,96.158062,132.667337,-0.000839,-1.911316,32.000000,-235.802560,135.149452,-0.025328,24.905400,0.677559,463222.200108,0.979190,19.904852,0.828738,2.539509,5.961412,7.963039,163.337250,165.674743,178.307703,164.342189,74.083385,148.375819,32.000000,143.860153,68.650843,63.553197,90.227793,3.000000,49.090152,87.284395,69.486091,35.290000,36.629416,59.565183,37.436108
54.902943,64.992120,139.103060,142.284326,115.118665,108.729597,29.318703,14.206334,134.735381,3.713515,63.590802,55.927912,141.559573,140.477171,139.097184,135.092818,96.156947,132.679532,-0.000840,-1.911335,32.000000,-235.802324,135.165672,-0.024996,24.912025,0.676337,463290.761736,0.980795,19.873114,0.840627,2.535804,6.467417,9.583224,163.340060,165.672378,178.308311,164.345473,72.752116,148.374089,32.000000,143.858236,68.650746,63.552766,90.224778,3.000000,48.970327,87.284395,69.474543,35.290000,36.613126,59.552014,37.417105
54.901874,64.973052,139.060622,142.280372,115.252121,108.754104,29.361456,14.206448,134.750347,3.713318,63.561905,55.931446,141.556525,140.498744,139.096452,135.106094,96.156224,132.694354,-0.000840,-1.911353,32.000000,-235.802062,135.178750,-0.025020,24.918096,0.676652,463347.250235,0.980803,19.866308,0.846575,2.537008,10.807845,12.089665,163.343395,165.670995,178.308853,164.346689,72.752116,148.371628,32.000000,143.848732,68.650978,63.552945,90.221728,3.000000,49.007305,87.284395,69.469698,35.290000,36.596818,59.558249,37.313291
54.911056,64.954717,139.113923,142.276374,115.349597,108.778485,29.319559,14.206560,134.762284,3.712803,63.533722,55.937869,141.553268,140.518031,139.094843,135.121643,96.154967,132.709540,-0.000840,-1.911356,32.000000,-235.801843,135.193222,-0.025058,24.924136,0.675601,463424.928392,0.980911,19.844342,0.853700,2.533618,9.381119,7.680204,163.346990,165.670193,178.309020,164.346600,72.752116,148.371964,32.000000,143.844813,68.651071,63.552758,90.218687,3.000000,49.020146,87.284395,69.447949,35.290000,36.581030,59.563452,37.344032
54.914600,64.937152,139.247643,142.272258,115.436325,108.802883,29.328827,14.206672,134.775198,3.712299,63.507750,55.943167,141.549916,140.536735,139.092930,135.137277,96.154121,132.721189,-0.000840,-1.911356,32.000000,-235.801769,135.208404,-0.025057,24.930531,0.675347,463504.462868,0.979674,19.826302,0.861726,2.532894,7.207759,5.663888,163.349982,165.668834,178.307957,164.349014,76.897391,148.375046,32.000000,143.839315,68.651758,63.552521,90.216360,3.000000,49.054970,87.284395,69.437594,35.290000,36.566146,59.555171,37.447993
54.918233,64.914492,139.332692,142.266581,115.447724,108.835536,29.336669,14.206588,134.791192,3.712054,63.477046,55.947144,141.544988,140.559277,139.089847,135.153895,96.153241,132.740341,-0.000841,-1.911368,32.000000,-235.801955,135.228330,-0.025051,24.936266,0.675437,463579.232648,0.981064,19.799147,0.870463,2.533441,11.652912,8.582481,163.355163,165.665846,178.305926,164.352564,82.366972,148.373415,32.000000,143.832966,68.653300,63.552534,90.213516,3.000000,49.141181,87.284395,69.417898,35.290000,36.546684,59.564868,37.396636
54.916840,64.904031,139.350315,142.263664,115.449801,108.843699,29.302333,14.206528,134.799857,3.712185,63.462203,55.949436,141.541717,140.572130,139.087827,135.162626,96.152954,132.748336,-0.000841,-1.911350,32.000000,-235.801930,135.239489,-0.024990,24.938641,0.676037,463658.128478,0.980858,19.778177,0.877048,2.535713,11.486865,8.408555,163.357393,165.665482,178.304212,164.353824,85.054764,148.371734,32.000000,143.836815,68.654383,63.552628,90.212116,3.000000,49.166944,87.284395,69.410373,35.290000,36.537357,59.558574,37.367142
54.915482,64.883559,139.505851,142.257875,115.530766,108.843657,29.335607,14.206698,134.819253,3.712296,63.434628,55.953316,141.535742,140.593966,139.084288,135.176943,96.152291,132.761408,-0.000842,-1.911350,32.000000,-235.801698,135.258996,-0.024989,24.941439,0.676428,463764.069135,0.980758,19.752028,0.887362,2.537093,11.796475,11.726776,163.358129,165.661973,178.302131,164.355157,90.378717,148.373504,32.000000,143.826204,68.658427,63.552211,90.209609,3.000000,49.245059,87.284395,69.393516,35.290000,36.519547,59.557846,37.351368
54.929298,64.868741,139.336952,142.253698,115.515478,108.848629,29.324317,14.206647,134.829409,3.712143,63.415944,55.954104,141.532053,140.608931,139.080717,135.190536,96.152340,132.773014,-0.000842,-1.911371,32.000000,-235.801792,135.270534,-0.024983,24.942149,0.676514,463785.626860,0.981981,19.742904,0.891587,2.537479,15.375450,5.712569,163.361456,165.660241,178.300435,164.356331,94.432602,148.367818,32.000000,143.815865,68.662488,63.552358,90.208110,3.000000,49.179711,87.284395,69.367725,35.290000,36.506554,59.572726,37.232000
54.929149,64.854320,139.235189,142.249783,115.500547,108.869087,29.330389,14.206607,134.840749,3.711832,63.397814,55.955372,141.528864,140.624282,139.078245,135.200920,96.152665,132.786933,-0.000842,-1.911369,32.000000,-235.801825,135.282276,-0.024935,24.943216,0.677239,463758.694837,0.980840,19.723735,0.898689,2.540374,5.977495,12.904436,163.364996,165.659795,178.297977,164.355743,98.551881,148.365995,32.000000,143.810580,68.666523,63.552881,90.208004,3.000000,49.160011,87.284395,69.362132,35.290000,36.494006,59.563560,37.413144
54.930022,64.840608,139.118321,142.245726,115.491398,108.881220,29.335933,14.206522,134.851773,3.711442,63.378594,55.958605,141.524757,140.637812,139.075130,135.214042,96.152054,132.798567,-0.000841,-1.911364,32.000000,-235.802073,135.294143,-0.024928,24.944074,0.676117,463749.497991,0.980950,19.695650,0.904355,2.536660,6.641212,5.842913,163.367569,165.657368,178.294331,164.353333,102.691583,148.361864,32.000000,143.804755,68.670020,63.552962,90.207105,3.000000,49.063089,87.284395,69.347738,35.290000,36.481806,59.566392,37.307274
54.935521,64.826692,139.163180,142.241329,115.500080,108.893401,29.336378,14.206540,134.862184,3.710998,63.361277,55.959821,141.521027,140.650896,139.071615,135.223158,96.152839,132.811652,-0.000840,-1.911361,32.000000,-235.802095,135.302877,-0.024948,24.944632,0.675653,463816.156627,0.980896,19.681371,0.910884,2.534814,13.892848,5.143400,163.371279,165.653402,178.293474,164.353607,105.433805,148.356443,32.000000,143.797352,68.673701,63.553296,90.206692,3.000000,49.078617,87.284395,69.332203,35.290000,36.469670,59.552211,37.275947
54.932037,64.813098,139.337033,142.236697,115.473582,108.905429,29.309167,14.206440,134.870890,3.710715,63.349977,55.958342,141.516387,140.665668,139.068222,135.231642,96.152760,132.823093,-0.000841,-1.911393,32.000000,-235.802118,135.309211,-0.024916,24.945101,0.675057,463849.248713,0.980767,19.666820,0.917224,2.532646,7.820617,6.217831,163.373710,165.652868,178.290143,164.354483,105.433805,148.351052,32.000000,143.799843,68.678220,63.553715,90.206608,3.000000,49.216556,87.284395,69.316879,35.290000,36.457316,59.557423,37.401772
54.933187,64.800352,139.540653,142.231937,115.417897,108.909588,29.325732,14.206472,134.877934,3.710337,63.344353,55.956398,141.511080,140.674795,139.063080,135.238936,96.152390,132.830469,-0.000841,-1.911383,32.000000,-235.802044,135.316225,-0.025138,24.946579,0.675241,463876.009202,0.980716,19.647623,0.922881,2.533209,11.601082,9.023241,163.374798,165.652524,178.288715,164.352295,105.433805,148.348040,32.000000,143.785090,68.681221,63.553929,90.205397,3.000000,49.264129,87.284395,69.310347,35.290000,36.445980,59.559665,37.398470
54.913988,64.790674,139.434134,142.227780,115.328990,108.909832,29.337202,14.206430,134.882539,3.710099,63.345663,55.950307,141.506699,140.676638,139.058201,135.243597,96.153016,132.834951,-0.000842,-1.911374,32.000000,-235.802054,135.324017,-0.025108,24.948402,0.676246,463910.149965,0.981768,19.637376,0.928593,2.536535,7.116197,7.606029,163.377278,165.650352,178.289118,164.350799,105.433805,148.343121,32.000000,143.775663,68.684096,63.554305,90.204459,3.000000,49.265110,87.284395,69.318362,35.290000,36.436316,59.556518,37.390473
54.912772,64.784291,139.179000,142.224570,115.280222,108.909919,29.324184,14.206470,134.885707,3.709742,63.356336,55.945287,141.502114,140.679693,139.053398,135.248451,96.153888,132.837599,-0.000842,-1.911386,32.000000,-235.802064,135.327924,-0.025059,24.951286,0.677255,463910.462050,0.981195,19.623524,0.932593,2.540189,7.557196,8.844543,163.379403,165.651211,178.286448,164.350124,106.820096,148.340288,32.000000,143.769000,68.686875,63.553977,90.203099,3.000000,49.214472,87.284395,69.306187,35.290000,36.428856,59.561465,37.426276
54.903578,64.781453,139.259336,142.222418,115.140246,108.897752,29.324397,14.206552,134.882208,3.709257,63.373671,55.933909,141.498107,140.678050,139.047815,135.244684,96.153660,132.838802,-0.000842,-1.911966,32.000000,-235.801951,135.324747,-0.025088,24.953904,0.676922,463908.929652,0.981168,19.632287,0.934174,2.539137,9.475919,5.577328,163.381231,165.649174,178.283985,164.346898,110.956253,148.330001,32.000000,143.762818,68.688668,63.552921,90.200993,3.000000,49.176175,87.284395,69.302258,35.290000,36.424137,59.563717,37.141611
54.901438,64.782410,139.295400,142.221431,115.018472,108.877443,29.333693,14.206642,134.880889,3.708923,63.395904,55.926374,141.496145,140.675197,139.042414,135.241000,96.154226,132.836100,-0.000841,-1.914895,32.000000,-235.801898,135.324204,-0.025122,24.956227,0.675506,463899.416968,0.981611,19.627072,0.934607,2.534547,5.959841,7.175686,163.382951,165.644511,178.283924,164.345772,115.023238,148.322465,32.000000,143.758411,68.691378,63.552574,90.199063,3.000000,49.205821,87.284395,69.301387,35.290000,36.424180,59.564760,37.423782
54.891525,64.788614,139.195830,142.222083,114.967015,108.865103,29.327706,14.206629,134.878346,3.708438,63.413590,55.924936,141.494037,140.671745,139.036498,135.241463,96.154085,132.833389,-0.000841,-1.916679,32.000000,-235.801742,135.319766,-0.025139,24.958208,0.675921,463849.682448,0.981669,19.633067,0.935426,2.536435,9.815113,8.511647,163.384151,165.643407,178.280108,164.345265,119.028881,148.315042,32.000000,143.758149,68.694129,63.551286,90.197214,3.000000,49.169843,87.284395,69.304046,35.290000,36.427162,59.556971,37.377854
54.884047,64.794670,139.065402,142.223204,114.956317,108.852905,29.312041,14.206812,134.874485,3.708194,63.429396,55.922148,141.493375,140.667246,139.031748,135.240218,96.155174,132.831295,-0.000841,-1.918445,32.000000,-235.801557,135.314477,-0.025155,24.959761,0.675958,463765.191522,0.981220,19.636079,0.933531,2.537190,5.394477,23.420069,163.384318,165.641429,178.279220,164.342151,123.035495,148.310500,32.000000,143.748472,68.698390,63.551040,90.195465,3.000000,49.117057,87.284395,69.295796,35.290000,36.431567,59.559380,37.260906
54.887448,64.800178,139.056247,142.224515,114.945029,108.832449,29.333288,14.206708,134.873034,3.707469,63.443177,55.918573,141.493463,140.661796,139.027804,135.238969,96.156760,132.828843,-0.000840,-1.920460,32.000000,-235.801822,135.310008,-0.025137,24.960675,0.675458,463728.111847,0.981522,19.651809,0.932336,2.535835,5.777794,9.929863,163.384798,165.640520,178.277663,164.340831,127.118678,148.305786,32.000000,143.741001,68.702234,63.551726,90.193475,3.000000,49.070497,87.284395,69.290552,35.290000,36.435869,59.562085,37.417105
54.884062,64.804740,139.181628,142.225736,114.974278,108.820209,29.334855,14.206786,134.869870,3.707141,63.454728,55.916206,141.493799,140.656115,139.024885,135.236013,96.158323,132.825147,-0.000841,-1.922203,32.000000,-235.801760,135.305526,-0.025177,24.960355,0.674780,463687.437408,0.982100,19.665050,0.930216,2.533804,12.717579,5.307614,163.384803,165.643196,178.274041,164.340806,129.866349,148.302597,32.000000,143.732818,68.706705,63.552356,90.191855,3.000000,49.126272,87.284395,69.282154,35.290000,36.439000,59.568969,37.361860
54.880212,64.808602,139.132662,142.227091,114.947651,108.808031,29.316703,14.206814,134.868609,3.707245,63.461107,55.912553,141.493171,140.652273,139.022449,135.232127,96.158981,132.820362,-0.000841,-1.923944,32.000000,-235.801726,135.300637,-0.025193,24.960913,0.674538,463602.746623,0.981152,19.667290,0.927424,2.533480,9.810894,10.001759,163.385240,165.639535,178.271215,164.338418,129.866349,148.294710,32.000000,143.730762,68.710230,63.551914,90.189511,3.000000,49.114137,87.284395,69.279718,35.290000,36.441755,59.571113,37.234934
54.874291,64.810670,139.042320,142.228463,114.960807,108.795827,29.334557,14.206785,134.865737,3.706750,63.465440,55.907209,141.492970,140.650332,139.020352,135.229274,96.159998,132.817278,-0.000841,-1.924519,32.000000,-235.801797,135.296711,-0.025173,24.960823,0.675197,463556.233833,0.981068,19.675105,0.924042,2.535921,11.318379,6.414374,163.384080,165.636489,178.267826,164.339367,127.218190,148.288945,32.000000,143.725490,68.714285,63.551143,90.187564,3.000000,49.119194,87.284395,69.277101,35.290000,36.443576,59.570552,37.144252
54.863025,64.811569,139.131543,142.229776,114.937383,108.803919,29.347456,14.206852,134.863240,3.706636,63.472194,55.900936,141.492254,140.646553,139.018584,135.225704,96.160979,132.815709,-0.000841,-1.924543,32.000000,-235.801743,135.293144,-0.025111,24.958295,0.674913,463510.871365,0.981652,19.682667,0.921027,2.535206,6.223987,10.495597,163.383539,165.634612,178.264286,164.340440,127.155368,148.282848,32.000000,143.728589,68.718590,63.550260,90.185070,3.000000,49.149563,87.284395,69.279564,35.290000,36.443901,59.566186,37.410649
54.861687,64.811924,139.200664,142.230956,114.864640,108.793189,29.343306,14.206891,134.861136,3.706461,63.481365,55.895291,141.491881,140.642001,139.017130,135.223076,96.162532,132.811438,-0.000841,-1.924558,32.000000,-235.801695,135.289980,-0.025095,24.956708,0.674459,463463.429921,0.981067,19.690426,0.918492,2.533834,14.350161,8.181193,163.383134,165.631252,178.263341,164.336950,127.041837,148.280368,32.000000,143.727420,68.721976,63.549331,90.182622,3.000000,49.158467,87.284395,69.282127,35.290000,36.443544,59.566530,37.194509
