OSU 80 Ton Compressor Load Stand
54.845828,64.814184,139.186974,142.232478,114.800248,108.772896,29.348245,14.206886,134.857678,3.705785,63.486881,55.891492,141.492439,140.635114,139.016555,135.219794,96.163493,132.806344,-0.000842,-1.924554,32.000000,-235.801698,135.289127,-0.025138,24.955423,0.675218,463505.133962,0.980934,19.702155,0.916739,2.535980,7.592209,12.557776,163.381385,165.630611,178.259214,164.335656,126.976678,148.280522,32.000000,143.718630,68.725490,63.548706,90.179961,3.000000,49.173755,87.284395,69.287532,35.290000,36.444254,59.559498,37.420994
54.841161,64.815680,139.172119,142.234174,114.831724,108.760755,29.341784,14.206936,134.854938,3.705093,63.487322,55.888852,141.493347,140.630001,139.015756,135.218353,96.164359,132.803812,-0.000841,-1.924530,32.000000,-235.801787,135.285682,-0.025156,24.955117,0.675578,463456.892585,0.981004,19.703794,0.913082,2.537302,10.738166,10.225046,163.381648,165.629860,178.254916,164.335379,127.044002,148.277394,32.000000,143.717954,68.728408,63.547427,90.177020,3.000000,49.184211,87.284395,69.291554,35.290000,36.445183,59.546093,37.453055
54.842804,64.816222,139.203859,142.235824,114.784186,108.760614,29.330926,14.206909,134.852325,3.704590,63.489866,55.885929,141.494357,140.626245,139.016280,135.219714,96.165231,132.799010,-0.000841,-1.924526,32.000000,-235.801765,135.282022,-0.025085,24.955496,0.675656,463382.693153,0.980976,19.721303,0.909614,2.537786,7.932732,10.881146,163.381890,165.630876,178.252774,164.333433,127.149510,148.272874,32.000000,143.719417,68.731667,63.547015,90.174513,3.000000,49.213617,87.284395,69.283250,35.290000,36.445477,59.563570,37.336915
54.834700,64.815620,139.314258,142.237213,114.786580,108.760671,29.322078,14.206931,134.847934,3.704237,63.498900,55.882073,141.495060,140.621960,139.016202,135.219752,96.166834,132.793829,-0.000841,-1.924536,32.000000,-235.801773,135.274621,-0.024780,24.955559,0.675589,463333.864815,0.981178,19.727284,0.907500,2.537731,5.602367,10.717809,163.378457,165.629186,178.249890,164.334729,127.190294,148.269896,32.000000,143.711302,68.734064,63.545574,90.172107,3.000000,49.231218,87.284395,69.287146,35.290000,36.444334,59.551581,37.402946
54.840161,64.817847,139.230897,142.238125,114.775137,108.745795,29.334479,14.206888,134.845775,3.703790,63.508179,55.877269,141.496119,140.616916,139.016518,135.214036,96.168714,132.791045,-0.000841,-1.924550,32.000000,-235.801890,135.272819,-0.024778,24.955209,0.675713,463331.363579,0.981509,19.726248,0.904265,2.538234,6.561540,12.518373,163.376645,165.628658,178.248818,164.335730,127.106201,148.263285,32.000000,143.708935,68.734563,63.544697,90.169821,3.000000,49.236404,87.284395,69.274600,35.290000,36.444772,59.552102,37.378221
54.823200,64.820872,139.091748,142.239115,114.834599,108.733636,29.348224,14.206781,134.841962,3.703119,63.519125,55.872612,141.496517,140.611722,139.016317,135.210267,96.170975,132.786930,-0.000839,-1.924540,32.000000,-235.801913,135.269439,-0.024796,24.954169,0.676419,463333.019481,0.981965,19.733438,0.900110,2.540622,8.224103,10.163638,163.375175,165.626539,178.249359,164.332854,125.637170,148.261059,32.000000,143.712195,68.734874,63.544169,90.168061,3.000000,49.185221,87.284395,69.288067,35.290000,36.446341,59.560983,37.413437
54.827213,64.824808,139.182077,142.240266,114.854487,108.721421,29.314458,14.206725,134.838370,3.703065,63.530810,55.867305,141.497966,140.604854,139.016471,135.205569,96.172847,132.785234,-0.000838,-1.924501,32.000000,-235.802057,135.263453,-0.024792,24.952824,0.675815,463264.458448,0.981313,19.730415,0.896860,2.538849,17.443060,15.347512,163.373048,165.625578,178.246442,164.331962,121.493626,148.259072,32.000000,143.705422,68.735635,63.543099,90.166667,3.000000,49.222158,87.284395,69.277613,35.290000,36.448589,59.556184,37.382109
54.827465,64.829766,139.367136,142.241663,114.865500,108.717259,29.333461,14.206906,134.832043,3.702862,63.540850,55.865587,141.499174,140.598507,139.017025,135.201813,96.174555,132.784271,-0.000838,-1.924507,32.000000,-235.801847,135.255520,-0.024766,24.950992,0.675302,463223.581107,0.981088,19.749751,0.892572,2.537096,5.351022,12.062962,163.371854,165.625909,178.243599,164.332411,122.869645,148.257518,32.000000,143.714152,68.735548,63.541352,90.165088,3.000000,49.258683,87.284395,69.288271,35.290000,36.452138,59.567140,37.322828
54.817283,64.835136,139.396971,142.243136,114.993537,108.704940,29.337108,14.206885,134.828544,3.702397,63.550393,55.860693,141.500010,140.593564,139.017718,135.198214,96.176869,132.782632,-0.000837,-1.924517,32.000000,-235.801793,135.248540,-0.024779,24.948762,0.675682,463170.551101,0.982039,19.749825,0.889865,2.538558,8.377453,10.214368,163.370200,165.624618,178.242069,164.328811,126.968422,148.258622,32.000000,143.714883,68.734847,63.540061,90.163941,3.000000,49.329542,87.284395,69.295162,35.290000,36.455935,59.575627,37.402579
54.812684,64.840160,139.477300,142.244485,114.985079,108.700646,29.297912,14.206739,134.823018,3.702436,63.559678,55.856717,141.500491,140.586530,139.018781,135.193054,96.179006,132.778495,-0.000837,-1.924512,32.000000,-235.802053,135.244219,-0.024761,24.947514,0.676682,463156.576533,0.981373,19.754542,0.887683,2.541922,7.341903,9.703140,163.365857,165.623331,178.238741,164.328038,130.992786,148.257499,32.000000,143.715264,68.734533,63.538855,90.162992,3.000000,49.388765,87.284395,69.290216,35.290000,36.459720,59.559311,37.176681
54.812358,64.845083,139.571396,142.245849,114.977816,108.696772,29.312813,14.206835,134.819345,3.702166,63.568421,55.854425,141.501896,140.580402,139.019867,135.187686,96.181484,132.773600,-0.000838,-1.924508,32.000000,-235.801984,135.236506,-0.024772,24.945634,0.676989,463113.836382,0.981356,19.769707,0.884561,2.542938,6.514933,12.863440,163.362762,165.622982,178.236886,164.325004,134.992110,148.257476,32.000000,143.716541,68.734735,63.537870,90.162229,3.000000,49.452019,87.284395,69.290704,35.290000,36.463232,59.559321,37.320847
54.815793,64.850148,139.472081,142.247363,114.948155,108.684605,29.344759,14.206795,134.815487,3.701567,63.572734,55.851870,141.503787,140.572743,139.021076,135.181124,96.183716,132.772060,-0.000838,-1.924524,32.000000,-235.802050,135.230824,-0.024798,24.942887,0.677501,463101.064370,0.982734,19.779153,0.880388,2.544617,6.126942,8.242521,163.360191,165.621887,178.235815,164.319640,134.889221,148.258113,32.000000,143.714198,68.734201,63.536501,90.160861,3.000000,49.459583,87.284395,69.290024,35.290000,36.466941,59.554856,37.418573
54.812416,64.853465,139.444708,142.248960,114.967831,108.684763,29.313204,14.206861,134.813441,3.701135,63.571506,55.852348,141.505189,140.569761,139.022121,135.178721,96.185303,132.769091,-0.000838,-1.924525,32.000000,-235.801889,135.224892,-0.024778,24.939540,0.678034,463086.297470,0.982219,19.784389,0.875500,2.546349,11.466479,9.885754,163.356029,165.620799,178.231113,164.315977,134.882505,148.254656,32.000000,143.707244,68.732916,63.534990,90.159443,3.000000,49.421551,87.284395,69.295501,35.290000,36.469689,59.569176,37.347040
54.807123,64.854350,139.467924,142.250391,115.053612,108.676705,29.320315,14.206971,134.812462,3.699932,63.568080,55.849940,141.507300,140.566410,139.024034,135.176674,96.187163,132.767058,-0.000839,-1.924542,32.000000,-235.801825,135.220244,-0.024773,24.936257,0.677466,463034.676915,0.980985,19.786151,0.872509,2.544378,11.664613,12.454019,163.354901,165.622449,178.229273,164.312752,133.619588,148.255907,32.000000,143.708427,68.732885,63.534223,90.159180,3.000000,49.424290,87.284395,69.286495,35.290000,36.470942,59.554640,37.390913
54.812206,64.853954,139.297341,142.251590,115.150931,108.676800,29.338006,14.206889,134.809491,3.699299,63.566981,55.848305,141.508642,140.564199,139.025519,135.175172,96.188887,132.766908,-0.000839,-1.924540,32.000000,-235.801880,135.214532,-0.024776,24.933768,0.677470,463039.185275,0.982118,19.792717,0.869460,2.544035,6.206421,11.584977,163.354538,165.621661,178.227333,164.309220,129.638832,148.257251,32.000000,143.713790,68.732088,63.534200,90.158647,3.000000,49.323059,87.284395,69.284141,35.290000,36.470159,59.552171,37.404706
54.799340,64.853426,139.256107,142.252493,115.244452,108.676123,29.333941,14.206862,134.806329,3.698942,63.570040,55.846060,141.508965,140.560086,139.026515,135.171005,96.190154,132.766172,-0.000839,-1.925740,32.000000,-235.801920,135.207201,-0.024809,24.932359,0.677716,463005.726766,0.981915,19.798693,0.866598,2.544704,6.905785,9.544640,163.349696,165.620747,178.224278,164.307769,125.609242,148.257318,32.000000,143.714155,68.729247,63.533816,90.157276,3.000000,49.342794,87.284395,69.291219,35.290000,36.469209,59.557138,37.389886
54.795001,64.855225,139.458872,142.252937,115.189239,108.663919,29.318728,14.207010,134.801663,3.698248,63.579144,55.841041,141.509999,140.551140,139.027672,135.164056,96.192391,132.758089,-0.000840,-1.925944,32.000000,-235.801870,135.201872,-0.024996,24.931786,0.676815,462998.243671,0.981222,19.793408,0.864800,2.541356,5.182633,8.295485,163.346545,165.621128,178.224142,164.305818,121.506768,148.260177,32.000000,143.718830,68.727418,63.534459,90.155909,3.000000,49.463748,87.284395,69.294796,35.290000,36.469559,59.578558,37.313731
54.789690,64.859245,139.520908,142.253637,115.200578,108.643800,29.340177,14.207180,134.796367,3.698064,63.594349,55.835537,141.510665,140.540725,139.028582,135.157200,96.193861,132.751094,-0.000841,-1.925965,32.000000,-235.801596,135.194662,-0.025009,24.931981,0.676819,463000.839897,0.981605,19.805257,0.863171,2.541200,10.107498,9.585465,163.345811,165.621593,178.224001,164.302771,118.723485,148.261277,32.000000,143.716714,68.725044,63.534822,90.154046,3.000000,49.471966,87.284395,69.307168,35.290000,36.471495,59.557384,37.182623
54.791776,64.865601,139.431309,142.254732,115.103023,108.619665,29.330451,14.207108,134.787364,3.698023,63.614252,55.829664,141.511142,140.530957,139.029041,135.149437,96.194468,132.742260,-0.000842,-1.926461,32.000000,-235.801680,135.184233,-0.024990,24.934469,0.677899,462949.594746,0.982095,19.811231,0.856953,2.545102,6.515099,10.155019,163.342330,165.622490,178.220824,164.302166,118.736553,148.262585,32.000000,143.713797,68.723209,63.535923,90.152647,3.000000,49.438739,87.284395,69.301668,35.290000,36.475309,59.565665,37.163181
54.783146,64.874404,139.208756,142.256364,115.070398,108.603467,29.321842,14.207286,134.776462,3.697943,63.635000,55.825299,141.512950,140.520185,139.028779,135.141082,96.196338,132.730598,-0.000843,-1.928084,32.000000,-235.801533,135.175890,-0.025005,24.935630,0.678180,462870.008217,0.981311,19.820362,0.852039,2.546481,8.329230,11.423275,163.340236,165.623706,178.218439,164.301933,122.877112,148.264080,32.000000,143.709005,68.721712,63.536955,90.151385,3.000000,49.399560,87.284395,69.310373,35.290000,36.482223,59.560423,37.241391
54.780481,64.884989,139.062266,142.258764,115.089072,108.591236,29.329428,14.207253,134.768040,3.697933,63.657441,55.820029,141.516262,140.507839,139.029298,135.131034,96.198979,132.721999,-0.000844,-1.929865,32.000000,-235.801562,135.165232,-0.025032,24.935089,0.677471,462773.277828,0.981394,19.824710,0.847080,2.544749,5.959418,13.537193,163.340199,165.625060,178.219369,164.300920,126.950378,148.263199,32.000000,143.720610,68.721305,63.538373,90.151199,3.000000,49.314114,87.284395,69.311199,35.290000,36.490164,59.563383,37.430458
54.785049,64.896245,138.910875,142.261600,115.089644,108.578912,29.326605,14.207209,134.758178,3.697923,63.678287,55.815375,141.519388,140.499202,139.030466,135.122328,96.200922,132.712346,-0.000843,-1.931640,32.000000,-235.801492,135.154808,-0.025030,24.934962,0.676319,462718.633626,0.981730,19.841817,0.839465,2.541087,5.332149,10.017833,163.336028,165.624547,178.218575,164.300246,129.632212,148.265016,32.000000,143.725257,68.721695,63.540442,90.151835,3.000000,49.162458,87.284395,69.318488,35.290000,36.498921,59.562655,37.151882
54.774043,64.907784,138.970649,142.264709,114.997815,108.566808,29.311345,14.207092,134.747006,3.697916,63.696893,55.809379,141.522271,140.485791,139.030866,135.110087,96.202441,132.703091,-0.000843,-1.933409,32.000000,-235.801446,135.140739,-0.025061,24.932652,0.675541,462677.884127,0.981446,19.854967,0.832590,2.538537,6.451747,8.267087,163.332633,165.625660,178.218544,164.299222,129.632212,148.260526,32.000000,143.723412,68.721878,63.542295,90.152923,3.000000,49.155826,87.284395,69.323482,35.290000,36.508280,59.564248,37.192234
54.767147,64.919219,138.996378,142.267930,114.925704,108.554746,29.328295,14.207079,134.738082,3.698034,63.714497,55.805895,141.525895,140.474358,139.031999,135.099785,96.204096,132.691380,-0.000844,-1.935181,32.000000,-235.801474,135.127923,-0.025079,24.929971,0.674624,462633.648421,0.981369,19.861827,0.825891,2.535562,10.017083,8.684104,163.331628,165.627273,178.220199,164.297212,125.473338,148.263978,32.000000,143.730518,68.722184,63.544614,90.155205,3.000000,49.214712,87.284395,69.332048,35.290000,36.517547,59.573286,37.283724
54.762734,64.930424,139.109581,142.271259,114.790323,108.546730,29.330126,14.207159,134.726449,3.698300,63.728182,55.801383,141.528923,140.462035,139.033171,135.089283,96.206091,132.682567,-0.000843,-1.935178,32.000000,-235.801361,135.117236,-0.025078,24.926689,0.675113,462602.707129,0.982019,19.883958,0.819812,2.537163,10.025363,5.488261,163.329594,165.628331,178.219097,164.296479,121.382615,148.268841,32.000000,143.728717,68.723718,63.547357,90.158159,3.000000,49.233647,87.284395,69.337518,35.290000,36.526724,59.559872,37.260026
54.770302,64.940005,139.183973,142.274394,114.686579,108.538600,29.311795,14.207287,134.716374,3.698337,63.739940,55.798956,141.532545,140.450593,139.035021,135.080537,96.208092,132.672577,-0.000843,-1.935148,32.000000,-235.801384,135.107143,-0.025083,24.922970,0.675371,462568.263419,0.981509,19.902032,0.812389,2.537952,8.445845,7.788673,163.327882,165.628721,178.217806,164.297605,117.363105,148.269228,32.000000,143.726208,68.724907,63.549532,90.160470,3.000000,49.323270,87.284395,69.341519,35.290000,36.535196,59.545572,37.243372
54.765091,64.948212,139.159620,142.277444,114.581252,108.526564,29.319915,14.207309,134.708228,3.698364,63.748610,55.793697,141.534927,140.440222,139.036346,135.070482,96.209070,132.664102,-0.000842,-1.934557,32.000000,-235.801287,135.100966,-0.025074,24.919187,0.676094,462549.074858,0.981492,19.917484,0.806050,2.540223,8.010590,5.775875,163.326760,165.629727,178.219648,164.296932,113.385196,148.269039,32.000000,143.736031,68.725441,63.551115,90.162857,3.000000,49.305804,87.284395,69.356256,35.290000,36.542341,59.556449,37.239997
54.753356,64.955290,139.155643,142.280523,114.564939,108.522538,29.337306,14.207336,134.699408,3.698740,63.754097,55.790210,141.537745,140.430629,139.038207,135.061478,96.210487,132.655192,-0.000843,-1.932809,32.000000,-235.801211,135.095274,-0.025090,24.916259,0.676447,462518.319274,0.981908,19.919781,0.799127,2.541231,7.733396,9.662544,163.324979,165.630439,178.220167,164.297728,109.321174,148.271454,32.000000,143.740864,68.726776,63.553210,90.165918,3.000000,49.321180,87.284395,69.345097,35.290000,36.548097,59.544992,37.243298
54.763140,64.960876,139.204913,142.283601,114.521059,108.510559,29.324288,14.207372,134.693510,3.698110,63.756631,55.788092,141.539895,140.422983,139.040452,135.053184,96.211753,132.649625,-0.000844,-1.932221,32.000000,-235.801158,135.089758,-0.025102,24.914130,0.676439,462480.610973,0.981652,19.933002,0.793974,2.541028,6.898760,9.037951,163.323439,165.630950,178.219960,164.298791,105.199668,148.271644,32.000000,143.741865,68.727691,63.554867,90.168684,3.000000,49.386121,87.284395,69.343837,35.290000,36.553041,59.563629,37.242931
54.754913,64.965394,139.119136,142.286568,114.471211,108.498439,29.328418,14.207369,134.686337,3.698172,63.758938,55.785451,141.543109,140.415485,139.042680,135.049333,96.213330,132.645326,-0.000845,-1.931624,32.000000,-235.801099,135.083377,-0.025150,24.912284,0.676666,462478.215351,0.981285,19.951378,0.788166,2.541500,6.838909,7.621975,163.324204,165.635492,178.221449,164.296891,105.199668,148.277666,32.000000,143.753579,68.728985,63.556830,90.170937,3.000000,49.310611,87.284395,69.359873,35.290000,36.557141,59.568684,37.155111
54.755763,64.969407,139.085658,142.289368,114.416441,108.490285,29.319481,14.207392,134.679152,3.698318,63.761574,55.787800,141.546280,140.407950,139.045634,135.045130,96.214396,132.642206,-0.000845,-1.931644,32.000000,-235.801171,135.078265,-0.025189,24.912042,0.676770,462425.459891,0.981433,19.947544,0.784157,2.541945,9.159679,16.155992,163.323555,165.637711,178.221390,164.296918,105.199668,148.283457,32.000000,143.754908,68.730833,63.559596,90.173868,3.000000,49.285375,87.284395,69.366005,35.290000,36.560362,59.565615,37.438015
54.755394,64.973474,139.098499,142.291944,114.378091,108.482330,29.322541,14.207479,134.671721,3.698848,63.763696,55.786435,141.549570,140.401400,139.048757,135.039276,96.215499,132.635618,-0.000846,-1.931625,32.000000,-235.801048,135.073475,-0.025198,24.912543,0.676420,462382.582891,0.981360,19.959982,0.780460,2.540761,11.800028,13.007100,163.323792,165.638822,178.219735,164.298125,102.545153,148.281265,32.000000,143.757015,68.731782,63.562361,90.176243,3.000000,49.292838,87.284395,69.365012,35.290000,36.563666,59.558810,37.415124
54.760916,64.976667,139.088208,142.294052,114.331964,108.483649,29.299919,14.207426,134.665529,3.699108,63.762750,55.785926,141.552600,140.394334,139.051919,135.035151,96.216752,132.630572,-0.000846,-1.931591,32.000000,-235.801012,135.067518,-0.025203,24.911907,0.676201,462350.623053,0.981579,19.963178,0.777856,2.540110,8.241589,9.623353,163.323297,165.641858,178.220981,164.297852,102.604056,148.285861,32.000000,143.766752,68.732960,63.566047,90.178826,3.000000,49.298310,87.284395,69.360740,35.290000,36.566495,59.560019,37.166116
54.765360,64.979156,139.026099,142.295787,114.350032,108.493131,29.322491,14.207467,134.659037,3.699198,63.763225,55.785735,141.555020,140.392439,139.054439,135.028978,96.218206,132.626234,-0.000846,-1.931588,32.000000,-235.801004,135.060219,-0.025240,24.912090,0.676221,462320.401476,0.981423,19.967600,0.773508,2.540362,7.812605,5.487532,163.322249,165.642765,178.221962,164.299044,101.195867,148.287620,32.000000,143.769655,68.734500,63.569884,90.182195,3.000000,49.274925,87.284395,69.364670,35.290000,36.568796,59.560059,37.246233
54.768209,64.981417,139.049858,142.297262,114.320101,108.493175,29.367319,14.207473,134.653276,3.699202,63.767503,55.783065,141.557307,140.386073,139.056941,135.022565,96.220365,132.621615,-0.000847,-1.932766,32.000000,-235.801103,135.053745,-0.025258,24.910864,0.676115,462324.539012,0.982091,19.965477,0.769768,2.539917,5.453623,10.229558,163.321257,165.645468,178.223082,164.300195,97.066105,148.287015,32.000000,143.773785,68.736074,63.574759,90.185687,3.000000,49.283230,87.284395,69.359124,35.290000,36.570515,59.570405,37.260613
54.755668,64.983925,139.083489,142.298592,114.264482,108.485079,29.303324,14.207416,134.645149,3.699331,63.777095,55.778068,141.559259,140.378108,139.059091,135.012697,96.221689,132.616388,-0.000848,-1.932775,32.000000,-235.801252,135.046237,-0.025248,24.908952,0.675770,462362.387098,0.981339,19.963687,0.766175,2.538577,6.808569,9.872391,163.321038,165.649763,178.223911,164.298911,94.307630,148.297293,32.000000,143.781083,68.737280,63.578527,90.188896,3.000000,49.283643,87.284395,69.369231,35.290000,36.572553,59.564897,37.244619
54.761513,64.989816,139.051090,142.300006,114.161947,108.468881,29.320954,14.207386,134.635028,3.699408,63.790644,55.770909,141.561687,140.367435,139.060738,135.000895,96.222469,132.612079,-0.000849,-1.932797,32.000000,-235.801269,135.037625,-0.025280,24.906601,0.675895,462359.193396,0.979791,19.963206,0.761739,2.538879,6.518810,9.928281,163.320501,165.650017,178.224631,164.299557,94.390350,148.302309,32.000000,143.779317,68.739206,63.582643,90.192519,3.000000,49.321640,87.284395,69.373832,35.290000,36.576492,59.562950,37.268977
54.749071,64.997752,138.890433,142.302049,114.057680,108.455326,29.339373,14.207312,134.623566,3.699711,63.807654,55.762546,141.563084,140.356128,139.061474,134.989936,96.222677,132.604380,-0.000850,-1.933967,32.000000,-235.801212,135.025702,-0.025274,24.903384,0.676265,462333.474567,0.982113,19.977787,0.757840,2.540075,9.104143,15.960507,163.320152,165.650191,178.223199,164.299863,93.149275,148.305775,32.000000,143.781851,68.741885,63.586375,90.195675,3.000000,49.214464,87.284395,69.380145,35.290000,36.582254,59.566245,37.145133
54.746004,65.007859,138.920502,142.304626,113.912527,108.443017,29.302532,14.207364,134.609640,3.699820,63.832120,55.755476,141.565858,140.342685,139.061939,134.976020,96.222859,132.595074,-0.000851,-1.935738,32.000000,-235.801123,135.014357,-0.025264,24.899983,0.675979,462267.357641,0.981276,19.978051,0.754936,2.539212,10.504139,8.475637,163.319317,165.653590,178.224092,164.299655,89.150009,148.312275,32.000000,143.789597,68.746086,63.590501,90.199211,3.000000,49.218311,87.284395,69.392351,35.290000,36.589758,59.565320,37.268170
54.728841,65.020259,138.906890,142.307638,113.760874,108.430876,29.331052,14.207424,134.596499,3.699798,63.861471,55.749741,141.568772,140.326672,139.063090,134.960458,96.223460,132.582273,-0.000851,-1.937518,32.000000,-235.800942,134.999638,-0.025241,24.896917,0.675343,462228.382597,0.980805,19.997965,0.750933,2.536855,12.305068,5.177770,163.319006,165.654092,178.226671,164.300759,89.150009,148.319233,32.000000,143.792166,68.750006,63.595374,90.202555,3.000000,49.193764,87.284395,69.408878,35.290000,36.600182,59.564278,37.140144
54.722495,65.036166,138.885992,142.311502,113.654651,108.414733,29.340009,14.207469,134.582232,3.699859,63.893275,55.740514,141.571144,140.308897,139.062901,134.943546,96.224289,132.565286,-0.000852,-1.937527,32.000000,-235.800847,134.984094,-0.025245,24.893620,0.675577,462192.336796,0.982014,20.011026,0.746162,2.537546,11.231329,11.751482,163.318248,165.654773,178.228208,164.301013,89.150009,148.323990,32.000000,143.784628,68.754032,63.600416,90.205644,3.000000,49.246117,87.284395,69.420054,35.290000,36.612610,59.566343,37.154597
54.701603,65.053926,138.800756,142.316008,113.503678,108.398348,29.320659,14.207389,134.565142,3.700249,63.926797,55.734083,141.574632,140.292233,139.062844,134.925180,96.224405,132.548064,-0.000852,-1.937517,32.000000,-235.801014,134.968432,-0.025240,24.891039,0.675803,462168.081532,0.981322,20.039952,0.739251,2.538093,7.698267,13.997025,163.318930,165.660734,178.228489,164.299518,85.021951,148.331687,32.000000,143.789218,68.758417,63.605355,90.208679,3.000000,49.127133,87.284395,69.450762,35.290000,36.626849,59.549545,37.279908
54.696995,65.072894,138.672623,142.321156,113.405724,108.382286,29.330707,14.207402,134.549347,3.700061,63.960112,55.728058,141.579371,140.272302,139.062899,134.908199,96.224252,132.532554,-0.000852,-1.937516,32.000000,-235.801056,134.952769,-0.025235,24.888201,0.675810,462123.761193,0.981044,20.061971,0.730049,2.538005,7.477766,5.068323,163.321256,165.660768,178.231805,164.298803,80.981737,148.339392,32.000000,143.793532,68.762503,63.609901,90.211776,3.000000,49.068039,87.284395,69.468523,35.290000,36.642704,59.562252,37.272425
54.680166,65.092422,138.503905,142.326945,113.236011,108.357842,29.327551,14.207469,134.532779,3.699666,63.990195,55.720008,141.583655,140.253196,139.063549,134.890862,96.224714,132.519773,-0.000851,-1.937535,32.000000,-235.801035,134.936533,-0.025235,24.885320,0.675680,462092.285647,0.982005,20.099857,0.721440,2.537417,9.843797,16.501933,163.322429,165.661840,178.232112,164.302239,76.989072,148.344383,32.000000,143.789085,68.766410,63.614902,90.214377,3.000000,48.990396,87.284395,69.487974,35.290000,36.659331,59.548591,37.265455
54.690109,65.111778,138.450307,142.333311,113.076226,108.345604,29.318055,14.207481,134.514430,3.699674,64.020002,55.715781,141.588009,140.235374,139.064407,134.873075,96.224757,132.503256,-0.000852,-1.938086,32.000000,-235.800999,134.918944,-0.025312,24.883827,0.675077,462054.619942,0.981664,20.123263,0.713945,2.535288,8.213795,10.426324,163.323245,165.664687,178.234291,164.303551,72.976431,148.349036,32.000000,143.799573,68.770216,63.619907,90.217549,3.000000,48.911131,87.284395,69.495728,35.290000,36.675928,59.557934,37.258999
54.683096,65.130715,138.414530,142.339883,112.999037,108.317026,29.350444,14.207607,134.497668,3.700093,64.052121,55.707560,141.592973,140.216559,139.067045,134.854724,96.225459,132.486946,-0.000852,-1.939807,32.000000,-235.800930,134.902734,-0.025382,24.883322,0.674411,461987.781396,0.981934,20.159008,0.707181,2.532983,13.516560,9.769098,163.325891,165.665863,178.240334,164.303285,70.215157,148.359926,32.000000,143.813712,68.774199,63.625302,90.220736,3.000000,48.889251,87.284395,69.506280,35.290000,36.692369,59.561554,37.249314
54.681395,65.150021,138.383397,142.346737,112.929648,108.296503,29.322401,14.207590,134.480202,3.700301,64.086322,55.700932,141.598304,140.194634,139.070286,134.834765,96.226421,132.472081,-0.000852,-1.939814,32.000000,-235.800904,134.888294,-0.025370,24.883463,0.673970,461956.485129,0.981995,20.168782,0.698991,2.531542,8.298644,10.883483,163.327125,165.665860,178.242250,164.306987,70.112024,148.368674,32.000000,143.805048,68.778168,63.629488,90.223173,3.000000,48.873796,87.284395,69.520799,35.290000,36.708526,59.562350,37.248214
54.670174,65.170482,138.436296,142.353948,112.727116,108.284225,29.341226,14.207641,134.464684,3.700774,64.119401,55.694912,141.603921,140.174793,139.073570,134.816556,96.227615,132.453644,-0.000853,-1.939816,32.000000,-235.800728,134.871840,-0.025341,24.882881,0.673765,461863.845519,0.980841,20.194479,0.690245,2.531212,7.470912,14.253111,163.329265,165.671591,178.243807,164.307489,74.234995,148.375400,32.000000,143.814647,68.780904,63.633738,90.225436,3.000000,48.851197,87.284395,69.537266,35.290000,36.726201,59.571713,37.187686
54.663351,65.191479,138.282497,142.361719,112.614724,108.263983,29.311111,14.207638,134.449774,3.700994,64.147081,55.691744,141.610855,140.157343,139.078065,134.800596,96.229230,132.438226,-0.000853,-1.939224,32.000000,-235.800870,134.857362,-0.025356,24.882781,0.673533,461802.525562,0.981678,20.215423,0.681949,2.530722,9.519354,11.492674,163.333852,165.672632,178.249841,164.306719,78.376270,148.387937,32.000000,143.824141,68.785020,63.637888,90.229094,3.000000,48.741782,87.284395,69.562652,35.290000,36.744248,59.555879,37.216152
54.671489,65.210425,138.052633,142.369413,112.683095,108.251792,29.348733,14.207644,134.436978,3.701320,64.165568,55.688280,141.616791,140.141231,139.082286,134.785046,96.229088,132.424276,-0.000852,-1.938415,32.000000,-235.800833,134.844608,-0.025386,24.881164,0.673959,461784.329399,0.981213,20.246700,0.671661,2.532209,5.959542,8.122146,163.336263,165.672702,178.248435,164.311374,81.117495,148.388549,32.000000,143.820866,68.787679,63.640894,90.231326,3.000000,48.714032,87.284395,69.566031,35.290000,36.761658,59.560354,37.131706
54.678394,65.226753,138.048411,142.376852,112.759529,108.239404,29.330292,14.207527,134.425291,3.701189,64.176571,55.688899,141.624207,140.128780,139.086933,134.770875,96.229793,132.411893,-0.000852,-1.938391,32.000000,-235.800929,134.832757,-0.025368,24.878498,0.673169,461728.428583,0.982228,20.274274,0.662439,2.529711,7.719734,5.547757,163.337775,165.677878,178.250173,164.313732,81.117495,148.395884,32.000000,143.832710,68.791665,63.644774,90.233929,3.000000,48.649387,87.284395,69.568942,35.290000,36.777414,59.559252,37.174846
54.685802,65.239896,137.999616,142.383863,112.853131,108.235200,29.327295,14.207695,134.418538,3.701001,64.179286,55.690811,141.630789,140.117626,139.091852,134.759780,96.230547,132.401441,-0.000853,-1.938538,32.000000,-235.800785,134.822242,-0.025349,24.875398,0.671827,461697.919096,0.980747,20.285374,0.655697,2.525130,5.040861,18.029173,163.340672,165.678635,178.254618,164.312058,77.008682,148.407895,32.000000,143.842384,68.794547,63.647909,90.235669,3.000000,48.565654,87.284395,69.568592,35.290000,36.789220,59.559833,37.416665
54.682883,65.248691,137.968834,142.389810,112.935067,108.226967,29.336461,14.207747,134.413761,3.701024,64.174546,55.693864,141.636729,140.112678,139.097234,134.752046,96.230961,132.392047,-0.000852,-1.936985,32.000000,-235.800786,134.818537,-0.025359,24.872913,0.671723,461662.104673,0.981157,20.295047,0.648883,2.524734,10.744617,1.343130,163.343307,165.677818,178.255515,164.316108,72.847105,148.411122,32.000000,143.837660,68.797664,63.650421,90.236717,3.000000,48.519443,87.284395,69.584828,35.290000,36.798641,59.552034,37.280936
54.687474,65.254675,137.986057,142.395016,112.945826,108.227043,29.329352,14.207868,134.411536,3.700988,64.164428,55.698280,141.641793,140.105802,139.103804,134.744877,96.231398,132.388542,-0.000850,-1.935221,32.000000,-235.800593,134.813734,-0.025405,24.870675,0.671437,461656.338731,0.981107,20.301051,0.642970,2.523500,6.655087,7.139528,163.344434,165.682359,178.256300,164.317072,70.135466,148.418344,32.000000,143.843340,68.801376,63.653876,90.238455,3.000000,48.535703,87.284395,69.582328,35.290000,36.805701,59.563894,37.232513
54.693493,65.257613,138.105500,142.399361,113.055970,108.227250,29.361179,14.208004,134.410447,3.701275,64.146767,55.706770,141.645527,140.106393,139.110625,134.742410,96.230658,132.385677,-0.000851,-1.933444,32.000000,-235.800456,134.813744,-0.025456,24.870533,0.671352,461634.858253,0.980807,20.312660,0.637922,2.523072,6.042157,8.333648,163.348204,165.682360,178.262018,164.316722,70.252226,148.428213,32.000000,143.849989,68.804469,63.656311,90.239493,3.000000,48.572294,87.284395,69.587401,35.290000,36.810424,59.556921,37.281229
54.697230,65.257266,138.129588,142.402724,113.212936,108.235405,29.345559,14.208098,134.411779,3.701179,64.122821,55.714588,141.648911,140.108982,139.116979,134.742196,96.230596,132.384439,-0.000851,-1.931680,32.000000,-235.800462,134.815387,-0.025428,24.870761,0.671449,461639.060233,0.980970,20.314220,0.635753,2.523175,11.943680,6.604468,163.350456,165.680334,178.263783,164.322992,74.324282,148.432147,32.000000,143.849230,68.807249,63.658485,90.240367,3.000000,48.595110,87.284395,69.589651,35.290000,36.811028,59.579394,37.133541
54.700447,65.251185,138.082601,142.404255,113.323880,108.247446,29.308692,14.208075,134.415198,3.701038,64.096136,55.721985,141.650847,140.114569,139.123222,134.743638,96.230639,132.387341,-0.000851,-1.929921,32.000000,-235.800470,134.821210,-0.025419,24.871662,0.671996,461641.681967,0.979797,20.311357,0.635079,2.525081,12.570397,8.490674,163.351835,165.682874,178.265821,164.326327,78.331648,148.437957,32.000000,143.857246,68.810940,63.661166,90.240929,3.000000,48.521742,87.284395,69.595902,35.290000,36.808424,59.574349,37.369490
54.706090,65.243174,138.030059,142.404804,113.464058,108.259791,29.332473,14.208019,134.422405,3.700921,64.071179,55.729314,141.652590,140.122531,139.129806,134.747603,96.231054,132.391354,-0.000851,-1.928165,32.000000,-235.800425,134.825780,-0.025468,24.873836,0.672119,461674.273846,0.980317,20.307409,0.634531,2.525349,7.655559,9.269129,163.353530,165.684707,178.272676,164.325148,82.338105,148.449525,32.000000,143.861381,68.814609,63.663511,90.241670,3.000000,48.538939,87.284395,69.596617,35.290000,36.803389,59.563835,37.281889
54.707833,65.234338,138.037916,142.404637,113.509383,108.271814,29.346886,14.207971,134.430247,3.701048,64.048606,55.728737,141.653085,140.129262,139.135557,134.752720,96.230682,132.396947,-0.000852,-1.926404,32.000000,-235.800408,134.833317,-0.025507,24.876191,0.671857,461714.086998,0.981579,20.298229,0.635920,2.524341,11.508917,5.864141,163.355911,165.684725,178.275578,164.330012,86.422951,148.457318,32.000000,143.858873,68.817431,63.665904,90.242517,3.000000,48.498376,87.284395,69.595500,35.290000,36.796707,59.557521,37.212704
54.726112,65.225782,138.083632,142.404018,113.583736,108.283932,29.310152,14.208009,134.437758,3.701258,64.030761,55.731494,141.654033,140.134856,139.141247,134.754012,96.230579,132.402052,-0.000852,-1.924663,32.000000,-235.800294,134.838173,-0.025518,24.879786,0.671493,461750.844951,0.980762,20.284782,0.637487,2.523121,6.019801,12.635658,163.356943,165.690578,178.275575,164.333998,90.562183,148.466046,32.000000,143.868494,68.821002,63.669137,90.243681,3.000000,48.500064,87.284395,69.599147,35.290000,36.790348,59.555840,37.387685
54.727701,65.218621,138.088832,142.403047,113.584455,108.296170,29.330484,14.208001,134.444931,3.701200,64.015156,55.738051,141.654712,140.142901,139.146129,134.759772,96.229893,132.408231,-0.000853,-1.924675,32.000000,-235.800357,134.842725,-0.025540,24.884456,0.671500,461789.988084,0.980332,20.274266,0.640617,2.523184,6.068334,6.319646,163.360752,165.692230,178.278652,164.334329,94.692311,148.476024,32.000000,143.870223,68.823433,63.671006,90.244287,3.000000,48.466076,87.284395,69.594103,35.290000,36.784738,59.562989,37.407127
54.728064,65.212114,138.053039,142.402071,113.673923,108.308093,29.370690,14.208161,134.450975,3.701092,64.001114,55.744893,141.655663,140.151924,139.149866,134.768704,96.229195,132.415544,-0.000853,-1.923519,32.000000,-235.800156,134.849315,-0.025585,24.889211,0.671436,461817.381701,0.981285,20.248104,0.643241,2.523176,7.313912,5.894893,163.364020,165.690167,178.282266,164.338887,97.410079,148.481164,32.000000,143.873288,68.825927,63.673537,90.245133,3.000000,48.499031,87.284395,69.594307,35.290000,36.779768,59.564750,37.399424
54.744364,65.205764,138.114207,142.400987,113.803883,108.320218,29.320864,14.208078,134.461159,3.700915,63.984136,55.753478,141.655896,140.162919,139.153144,134.778116,96.229496,132.421602,-0.000854,-1.923522,32.000000,-235.800241,134.857426,-0.025586,24.893953,0.671371,461859.916842,0.980665,20.239411,0.646976,2.523198,8.739882,6.152559,163.366960,165.693702,178.283736,164.344461,97.410079,148.489001,32.000000,143.877157,68.829546,63.675940,90.246891,3.000000,48.463676,87.284395,69.583728,35.290000,36.775323,59.556076,37.371177
54.753038,65.199073,138.199792,142.399690,113.940452,108.332438,29.337244,14.208131,134.471159,3.700700,63.967466,55.758732,141.655363,140.175466,139.155957,134.788362,96.229469,132.430316,-0.000855,-1.923512,32.000000,-235.800163,134.867787,-0.025534,24.898809,0.671109,461902.849566,0.979407,20.232555,0.651281,2.522527,6.565800,7.844436,163.370995,165.696479,178.289477,164.344978,97.410079,148.494992,32.000000,143.882916,68.832475,63.678026,90.248338,3.000000,48.522097,87.284395,69.581690,35.290000,36.770428,59.563875,37.286145
54.749422,65.191392,138.249834,142.397774,113.924484,108.340358,29.341657,14.208085,134.482269,3.700414,63.955437,55.763157,141.654483,140.189002,139.157942,134.797221,96.228808,132.439229,-0.000854,-1.923515,32.000000,-235.800065,134.877520,-0.025489,24.903300,0.671124,461933.929817,0.980841,20.210509,0.653970,2.522894,11.948722,6.395156,163.374808,165.697189,178.293194,164.347988,97.410079,148.501182,32.000000,143.884390,68.835381,63.679976,90.249241,3.000000,48.577098,87.284395,69.582897,35.290000,36.764955,59.571182,37.416445
54.757703,65.185861,138.229005,142.395892,113.926241,108.344266,29.312012,14.208146,134.491634,3.700004,63.947443,55.767978,141.653380,140.200113,139.160230,134.805151,96.227684,132.449219,-0.000854,-1.922376,32.000000,-235.799977,134.888589,-0.025172,24.908132,0.671381,461970.772136,0.980214,20.195466,0.658297,2.524057,11.532122,9.501534,163.377657,165.701868,178.294154,164.354177,93.352345,148.507012,32.000000,143.880802,68.838922,63.681737,90.250954,3.000000,48.524060,87.284395,69.584299,35.290000,36.760082,59.571762,37.196416
54.755674,65.181819,138.139503,142.394213,114.058729,108.352206,29.331801,14.208189,134.500935,3.699798,63.941203,55.771537,141.652252,140.209162,139.162035,134.815285,96.226979,132.458424,-0.000854,-1.921185,32.000000,-235.800056,134.897816,-0.025128,24.913040,0.671609,461997.604587,0.980190,20.191266,0.663356,2.525138,9.662552,9.970375,163.383656,165.705280,178.298883,164.354410,89.349223,148.510001,32.000000,143.888350,68.842485,63.682538,90.252137,3.000000,48.465741,87.284395,69.583806,35.290000,36.756992,59.564563,37.436695
54.764434,65.178601,138.083209,142.392908,114.088131,108.352019,29.323080,14.208184,134.512581,3.699626,63.934525,55.776270,141.651780,140.219621,139.162876,134.824446,96.225725,132.466383,-0.000854,-1.919994,32.000000,-235.799920,134.909602,-0.025074,24.917997,0.671262,462004.045576,0.981038,20.177763,0.669408,2.524376,10.908686,5.783512,163.387236,165.705570,178.303481,164.358178,89.349223,148.515653,32.000000,143.883163,68.846186,63.682876,90.253667,3.000000,48.435543,87.284395,69.582414,35.290000,36.754925,59.563462,37.381669
54.773625,65.176068,138.055897,142.392181,114.113580,108.356171,29.317633,14.208351,134.524643,3.699530,63.925045,55.783865,141.650992,140.233951,139.163400,134.835927,96.224588,132.478068,-0.000853,-1.920012,32.000000,-235.799619,134.919683,-0.025095,24.922100,0.670730,462035.068139,0.980477,20.175676,0.674655,2.522834,7.285186,12.447151,163.391441,165.708950,178.305491,164.362703,89.349223,148.512520,32.000000,143.874864,68.850248,63.683329,90.254832,3.000000,48.402454,87.284395,69.575017,35.290000,36.753231,59.555751,37.447626
54.776994,65.172171,137.977558,142.391492,114.138646,108.368490,29.319169,14.208438,134.538720,3.699434,63.910378,55.794493,141.649941,140.250080,139.163726,134.851770,96.223529,132.487966,-0.000854,-1.919979,32.000000,-235.799453,134.930391,-0.025036,24.924740,0.670152,462026.230735,0.980585,20.164023,0.679836,2.521403,18.400931,9.818576,163.398123,165.713081,178.312441,164.360740,85.216357,148.515161,32.000000,143.883631,68.853758,63.683629,90.254868,3.000000,48.346457,87.284395,69.566481,35.290000,36.751147,59.562380,37.430385
54.787389,65.166701,138.161052,142.390683,114.171751,108.376734,29.329751,14.208483,134.554135,3.699220,63.893646,55.800685,141.650075,140.269355,139.165129,134.868345,96.223051,132.500986,-0.000852,-1.919386,32.000000,-235.799522,134.946710,-0.025011,24.928263,0.669778,462036.575491,0.980616,20.152645,0.686736,2.520481,9.917482,8.300567,163.403115,165.717777,178.318072,164.362319,81.080345,148.521816,32.000000,143.883950,68.858453,63.683934,90.255052,3.000000,48.435948,87.284395,69.564823,35.290000,36.747906,59.553676,37.358705
54.796746,65.159449,138.111331,142.389596,114.197994,108.392898,29.318686,14.208770,134.571312,3.699153,63.876889,55.808359,141.650305,140.286303,139.166947,134.887104,96.222404,132.517274,-0.000851,-1.917638,32.000000,-235.799160,134.961006,-0.024985,24.932199,0.669313,462083.678195,0.980599,20.145505,0.692677,2.518896,13.871340,6.171934,163.409131,165.722742,178.321268,164.367884,81.080345,148.522564,32.000000,143.880970,68.862703,63.683654,90.255231,3.000000,48.395419,87.284395,69.548026,35.290000,36.742404,59.559813,37.383870
54.806378,65.151009,138.077383,142.388082,114.260629,108.413238,29.327608,14.208730,134.590894,3.699323,63.859871,55.814310,141.648717,140.304258,139.167111,134.908101,96.220927,132.532633,-0.000852,-1.915866,32.000000,-235.799302,134.979382,-0.025015,24.934700,0.670078,462105.712951,0.980100,20.130032,0.699577,2.521767,9.852308,9.567866,163.416450,165.727011,178.327382,164.367004,81.080345,148.525754,32.000000,143.889983,68.865701,63.683343,90.254719,3.000000,48.375534,87.284395,69.539115,35.290000,36.736213,59.561209,37.367436
54.819882,65.142613,138.009811,142.386350,114.214712,108.425405,29.335705,14.208851,134.608258,3.699882,63.843850,55.821738,141.647828,140.325953,139.167865,134.925802,96.219802,132.549680,-0.000852,-1.915275,32.000000,-235.799207,134.998679,-0.025055,24.938943,0.669648,462159.674308,0.980412,20.113776,0.708258,2.520429,11.821476,5.651038,163.421088,165.728937,178.332369,164.369826,81.080345,148.527178,32.000000,143.886889,68.869408,63.683231,90.254868,3.000000,48.307205,87.284395,69.525219,35.290000,36.729680,59.569077,37.279322
54.838834,65.134049,138.097913,142.384524,114.243188,108.437525,29.338545,14.208857,134.630326,3.700304,63.827290,55.830905,141.647669,140.347106,139.169527,134.946626,96.219225,132.566479,-0.000852,-1.915260,32.000000,-235.799194,135.019630,-0.025049,24.942810,0.669367,462231.129245,0.980085,20.096068,0.717310,2.519367,9.125593,14.736034,163.426617,165.732298,178.336766,164.374440,81.080345,148.525974,32.000000,143.886780,68.873814,63.683939,90.255409,3.000000,48.310303,87.284395,69.502187,35.290000,36.723154,59.553410,37.441537
54.848687,65.125105,138.166717,142.382725,114.337212,108.449839,29.322737,14.208938,134.650993,3.700367,63.809717,55.839972,141.647049,140.369203,139.170492,134.969521,96.218498,132.585494,-0.000852,-1.915248,32.000000,-235.799054,135.041661,-0.025052,24.945534,0.668755,462265.219531,0.979635,20.074683,0.726840,2.517514,9.379662,8.275238,163.434006,165.737572,178.343080,164.373601,81.080345,148.531104,32.000000,143.890540,68.878734,63.684997,90.255297,3.000000,48.360362,87.284395,69.483655,35.290000,36.716121,59.561996,37.353643
54.863800,65.115782,138.176268,142.380701,114.387103,108.461975,29.332736,14.208873,134.671826,3.700523,63.792982,55.849468,141.646364,140.391791,139.170813,134.992374,96.217740,132.604329,-0.000852,-1.915213,32.000000,-235.799010,135.064101,-0.024976,24.949364,0.668892,462293.679406,0.979252,20.047892,0.735699,2.518250,9.810758,7.557299,163.440646,165.741428,178.345423,164.374781,81.080345,148.531706,32.000000,143.893060,68.883426,63.685367,90.254907,3.000000,48.353856,87.284395,69.466271,35.290000,36.708844,59.568271,37.352982
54.861610,65.106437,138.175249,142.378581,114.489287,108.474158,29.370041,14.208994,134.694768,3.701045,63.781403,55.855307,141.645287,140.414983,139.172184,135.017150,96.217079,132.622961,-0.000851,-1.915229,32.000000,-235.798910,135.085244,-0.024984,24.953599,0.669087,462328.468316,0.979673,20.029473,0.745802,2.519052,10.663438,9.196920,163.446667,165.746489,178.347454,164.377592,81.080345,148.531635,32.000000,143.894832,68.888016,63.686123,90.254561,3.000000,48.353910,87.284395,69.451219,35.290000,36.701420,59.565881,37.420040
54.864798,65.097713,138.116468,142.376454,114.528314,108.490498,29.328505,14.208950,134.715908,3.701015,63.771140,55.863242,141.644357,140.439581,139.172631,135.039972,96.215990,132.639765,-0.000852,-1.913495,32.000000,-235.798929,135.107224,-0.024992,24.956762,0.668865,462358.458782,0.979125,20.005622,0.755844,2.518533,6.693389,6.080759,163.452785,165.751807,178.351747,164.376320,81.080345,148.535496,32.000000,143.892477,68.893290,63.686379,90.253895,3.000000,48.305015,87.284395,69.455522,35.290000,36.693945,59.556735,37.361273
54.861434,65.090254,138.057872,142.374404,114.495996,108.507005,29.335931,14.209023,134.739219,3.700940,63.759665,55.871904,141.643240,140.465118,139.172261,135.062823,96.214362,132.660584,-0.000852,-1.912912,32.000000,-235.798858,135.127083,-0.024980,24.960178,0.668838,462400.903165,0.978010,19.998381,0.765690,2.518615,7.798682,6.091170,163.455828,165.752752,178.354831,164.374980,77.058539,148.534713,32.000000,143.888844,68.898370,63.687026,90.253005,3.000000,48.271493,87.284395,69.436948,35.290000,36.688031,59.567946,37.417032
54.880048,65.083481,138.066356,142.372497,114.537481,108.519146,29.321220,14.208994,134.760370,3.700769,63.745847,55.882255,141.642165,140.491987,139.171786,135.086618,96.213194,132.680241,-0.000851,-1.912890,32.000000,-235.799059,135.150362,-0.024957,24.965310,0.668482,462458.375819,0.979457,19.986594,0.775060,2.517397,7.672046,13.368028,163.459210,165.755108,178.359832,164.374305,72.952080,148.532623,32.000000,143.884511,68.903549,63.688641,90.252947,3.000000,48.273240,87.284395,69.415181,35.290000,36.682474,59.575303,37.328551
54.903047,65.075524,137.998382,142.370311,114.614053,108.539470,29.364229,14.208994,134.781380,3.701024,63.730821,55.888837,141.641104,140.515437,139.171836,135.109510,96.211365,132.702375,-0.000850,-1.912878,32.000000,-235.799080,135.174146,-0.024952,24.969915,0.668214,462524.287920,0.979405,19.982370,0.786948,2.516483,6.131621,13.200651,163.464038,165.759843,178.363772,164.372473,68.796086,148.533346,32.000000,143.878675,68.908506,63.689482,90.252418,3.000000,48.200592,87.284395,69.396960,35.290000,36.676589,59.558997,37.442637
54.894459,65.066963,138.120203,142.367974,114.635814,108.563773,29.306613,14.209080,134.806118,3.701430,63.715732,55.902119,141.638430,140.542373,139.170080,135.135095,96.208172,132.724393,-0.000850,-1.912865,32.000000,-235.798957,135.198785,-0.024950,24.975813,0.667907,462556.362197,0.979620,19.957703,0.797802,2.515784,14.592098,7.660526,163.465945,165.762980,178.366801,164.369335,64.684248,148.532811,32.000000,143.876225,68.912270,63.689487,90.251144,3.000000,48.250864,87.284395,69.383516,35.290000,36.669685,59.553460,37.428111
54.903143,65.058374,138.159267,142.365615,114.643177,108.588165,29.329724,14.209017,134.830401,3.701692,63.703347,55.913161,141.636797,140.570825,139.170110,135.160096,96.206657,132.749124,-0.000850,-1.912875,32.000000,-235.799077,135.224474,-0.024969,24.983023,0.667185,462620.283559,0.977894,19.927647,0.810535,2.513492,6.543472,7.167312,163.469971,165.764322,178.371908,164.369117,64.684248,148.533720,32.000000,143.871353,68.916508,63.690782,90.251212,3.000000,48.253983,87.284395,69.370582,35.290000,36.662716,59.553578,37.413510
54.898555,65.050148,138.211829,142.363005,114.700319,108.620795,29.317305,14.209016,134.855409,3.702106,63.686719,55.923853,141.634592,140.598480,139.169371,135.185938,96.204913,132.773985,-0.000849,-1.912197,32.000000,-235.799113,135.251994,-0.024959,24.988351,0.667940,462724.452546,0.980183,19.927337,0.824575,2.516105,7.721662,7.130219,163.473817,165.767782,178.378276,164.368194,64.684248,148.530195,32.000000,143.868759,68.920353,63.691976,90.251251,3.000000,48.289536,87.284395,69.352733,35.290000,36.655921,59.564583,37.400965
54.916989,65.040272,138.193738,142.360250,114.731386,108.653431,29.306372,14.208896,134.879739,3.702428,63.670965,55.933464,141.632928,140.625788,139.169562,135.210338,96.202630,132.799999,-0.000848,-1.910366,32.000000,-235.799303,135.278365,-0.024935,24.993966,0.667952,462814.327191,0.979437,19.910405,0.838271,2.516418,8.844196,7.341329,163.476126,165.772151,178.385767,164.365038,64.684248,148.531654,32.000000,143.873393,68.924603,63.693551,90.251562,3.000000,48.266624,87.284395,69.345924,35.290000,36.648506,59.558013,37.375433
54.912784,65.029670,138.405801,142.357414,114.742748,108.681935,29.318221,14.208977,134.902377,3.702592,63.657436,55.940297,141.630495,140.653093,139.169701,135.238430,96.200501,132.827101,-0.000848,-1.910207,32.000000,-235.799169,135.303625,-0.024914,25.000334,0.668349,462948.660464,0.980215,19.906588,0.852260,2.517586,10.463260,9.227166,163.477723,165.775301,178.393356,164.362233,64.684248,148.535781,32.000000,143.868668,68.928164,63.695048,90.251319,3.000000,48.377242,87.284395,69.334329,35.290000,36.639674,59.553115,37.426570
54.919336,65.019266,138.465428,142.354561,114.658168,108.710319,29.350017,14.208854,134.926287,3.702805,63.650565,55.944914,141.628540,140.675986,139.168367,135.264963,96.198608,132.851029,-0.000849,-1.910232,32.000000,-235.799456,135.327065,-0.024846,25.004959,0.668001,463066.895833,0.980485,19.879001,0.867352,2.516411,6.335473,6.105385,163.481768,165.780463,178.400262,164.360986,60.523595,148.533244,32.000000,143.864956,68.931923,63.695992,90.251224,3.000000,48.394027,87.284395,69.307778,35.290000,36.631054,59.553941,37.400965
54.925913,65.012039,138.522273,142.352194,114.489633,108.730494,29.370793,14.208928,134.948450,3.703387,63.653173,55.946188,141.627079,140.701564,139.167842,135.289031,96.197245,132.874463,-0.000848,-1.910214,32.000000,-235.799364,135.348326,-0.024810,25.008657,0.669174,463180.775592,0.980401,19.872439,0.882825,2.520466,11.187658,7.051926,163.484274,165.786528,178.406411,164.358086,56.426372,148.536224,32.000000,143.863127,68.936346,63.697801,90.250719,3.000000,48.443822,87.284395,69.294314,35.290000,36.624175,59.569421,37.344692
