OSU 80 Ton Compressor Load Stand
54.930563,65.008480,138.568262,142.350724,114.381721,108.742842,29.321340,14.209078,134.971414,3.703876,63.662045,55.949962,141.626488,140.723119,139.166988,135.313158,96.195582,132.897574,-0.000849,-1.910195,32.000000,-235.799229,135.369835,-0.024801,25.012021,0.669418,463286.465153,0.979438,19.855742,0.896496,2.521251,9.748346,9.119712,163.487487,165.787834,178.413036,164.356086,52.404649,148.536213,32.000000,143.856287,68.941311,63.699623,90.250966,3.000000,48.442705,87.284395,69.273872,35.290000,36.619695,59.559547,37.323342
54.938174,65.008139,138.531962,142.350186,114.370529,108.755004,29.317884,14.209195,134.991461,3.704443,63.673093,55.953684,141.625695,140.740811,139.165094,135.337303,96.194535,132.917752,-0.000850,-1.910178,32.000000,-235.799151,135.387480,-0.024834,25.014656,0.669632,463361.680220,0.978778,19.842198,0.909394,2.521984,7.154038,6.559767,163.491237,165.788391,178.420770,164.356804,48.425995,148.531808,32.000000,143.857586,68.945686,63.700589,90.250442,3.000000,48.402538,87.284395,69.248653,35.290000,36.618279,59.555859,37.371618
54.950141,65.010565,138.462696,142.350613,114.414144,108.767061,29.327890,14.209225,135.008250,3.704605,63.684317,55.960362,141.625099,140.760400,139.162324,135.356357,96.192791,132.935789,-0.000848,-1.910170,32.000000,-235.799239,135.406676,-0.024847,25.017993,0.669784,463410.053255,0.980439,19.834174,0.922431,2.522608,7.013340,12.387773,163.492649,165.792714,178.427232,164.354385,44.363933,148.528297,32.000000,143.861549,68.949418,63.701828,90.249913,3.000000,48.420209,87.284395,69.236049,35.290000,36.620341,59.562832,37.413070
54.951696,65.014484,138.481255,142.351968,114.433170,108.771231,29.328077,14.209280,135.025288,3.704724,63.694178,55.967632,141.625639,140.781746,139.160387,135.377299,96.191930,132.954216,-0.000847,-1.910152,32.000000,-235.799226,135.426177,-0.024822,25.019591,0.669483,463458.680160,0.980513,19.826523,0.933407,2.521597,10.815749,10.776231,163.493501,165.794922,178.436234,164.351805,40.233518,148.527095,32.000000,143.847838,68.953938,63.703136,90.250668,3.000000,48.388784,87.284395,69.207713,35.290000,36.623247,59.570562,37.361640
54.941087,65.017869,138.506559,142.353429,114.458689,108.783427,29.323959,14.209304,135.044601,3.705224,63.701864,55.971305,141.626768,140.802082,139.158960,135.396268,96.191464,132.970360,-0.000848,-1.910148,32.000000,-235.799210,135.445142,-0.024792,25.021594,0.668923,463509.474957,0.980057,19.817458,0.944027,2.519788,6.539717,10.595993,163.496651,165.798481,178.445658,164.350970,36.076653,148.524382,32.000000,143.847797,68.958902,63.704987,90.251005,3.000000,48.390544,87.284395,69.206417,35.290000,36.626359,59.568625,37.339263
54.951110,65.020539,138.623502,142.354871,114.453433,108.795636,29.364585,14.209384,135.065064,3.705750,63.705557,55.977085,141.627548,140.820002,139.157685,135.415141,96.190343,132.987667,-0.000848,-1.910164,32.000000,-235.799058,135.464425,-0.024435,25.024067,0.668989,463533.375120,0.980068,19.819884,0.953952,2.520054,5.717448,5.262793,163.497324,165.804472,178.452317,164.349372,32.000000,148.523246,32.000000,143.847932,68.963690,63.706774,90.251327,3.000000,48.473126,87.284395,69.185944,35.290000,36.629036,59.570326,37.403532
54.965364,65.022313,138.848946,142.356167,114.449646,108.807856,29.306549,14.209436,135.082053,3.705969,63.708359,55.980225,141.628378,140.838896,139.156804,135.432272,96.188970,133.009164,-0.000847,-1.910141,32.000000,-235.799097,135.485957,-0.024414,25.026264,0.669308,463598.824610,0.980534,19.833456,0.962360,2.521001,13.710792,8.319389,163.495013,165.806320,178.457459,164.346526,32.000000,148.518664,32.000000,143.838009,68.967303,63.707985,90.251209,3.000000,48.522031,87.284395,69.164537,35.290000,36.630594,59.564278,37.324663
54.969332,65.022156,138.916251,142.357656,114.377962,108.820183,29.295114,14.209385,135.102471,3.706256,63.710800,55.986550,141.629965,140.856263,139.156094,135.448584,96.187660,133.024711,-0.000846,-1.910147,32.000000,-235.799145,135.505204,-0.024464,25.029212,0.669793,463650.342565,0.979096,19.826502,0.971996,2.522670,8.650650,7.324751,163.493384,165.807778,178.465398,164.347106,32.000000,148.516415,32.000000,143.836632,68.971172,63.709926,90.251224,3.000000,48.577296,87.284395,69.145085,35.290000,36.631079,59.566461,37.358265
54.978374,65.021791,139.031395,142.359508,114.525230,108.828439,29.352232,14.209495,135.124341,3.705868,63.710667,55.991674,141.631271,140.875501,139.156146,135.467025,96.186863,133.042893,-0.000847,-1.910151,32.000000,-235.799074,135.526287,-0.024506,25.031418,0.670786,463698.592914,0.980868,19.814592,0.983942,2.526117,5.244678,6.294182,163.490943,165.812836,178.471471,164.347669,32.000000,148.514353,32.000000,143.836419,68.975217,63.710999,90.252297,3.000000,48.698629,87.284395,69.113778,35.290000,36.630937,59.560708,37.570883
54.987467,65.020770,139.129269,142.361510,114.597065,108.844813,29.359233,14.209485,135.143286,3.706433,63.708329,55.995725,141.632808,140.893334,139.156781,135.485559,96.186699,133.060699,-0.000846,-1.910742,32.000000,-235.799142,135.545544,-0.024527,25.032594,0.671075,463751.404228,0.981284,19.810626,0.992896,2.527159,10.253197,13.696481,163.487925,165.814052,178.479098,164.346071,32.000000,148.509539,32.000000,143.828436,68.979401,63.712041,90.253347,3.000000,48.757604,87.284395,69.084930,35.290000,36.630618,59.569343,37.392747
54.988935,65.018650,139.164166,142.363451,114.516564,108.852989,29.378489,14.209519,135.164911,3.707021,63.707819,55.999580,141.634970,140.912875,139.157431,135.505763,96.186739,133.079411,-0.000845,-1.912481,32.000000,-235.799057,135.564891,-0.024574,25.033343,0.671533,463782.396973,0.979269,19.801583,1.002633,2.528838,14.187042,6.171384,163.485731,165.818706,178.484481,164.346151,33.377390,148.513213,32.000000,143.830525,68.983751,63.714135,90.254543,3.000000,48.784935,87.284395,69.069561,35.290000,36.628913,59.571103,37.383063
54.987963,65.017660,139.379479,142.365199,114.375466,108.865331,29.321225,14.209566,135.184168,3.707711,63.709478,56.004393,141.635969,140.929752,139.159163,135.525311,96.186263,133.095353,-0.000844,-1.912498,32.000000,-235.799170,135.581667,-0.024572,25.034423,0.671979,463845.440625,0.979001,19.791836,1.011553,2.530200,5.582603,13.287784,163.483488,165.824213,178.487785,164.346747,37.514899,148.511599,32.000000,143.830567,68.987710,63.716174,90.255138,3.000000,48.939302,87.284395,69.052187,35.290000,36.627832,59.562006,37.326057
54.985096,65.017638,139.493512,142.366736,114.355183,108.877554,29.321733,14.209568,135.201220,3.708303,63.711372,56.007113,141.637275,140.944746,139.159924,135.540826,96.185177,133.111380,-0.000844,-1.912479,32.000000,-235.799231,135.599755,-0.024602,25.036474,0.672172,463876.273089,0.978398,19.788306,1.020713,2.530767,8.587811,8.468738,163.479870,165.823644,178.491491,164.345273,40.280354,148.509763,32.000000,143.830255,68.991144,63.717156,90.255698,3.000000,48.961942,87.284395,69.036974,35.290000,36.627469,59.570769,37.443958
54.994880,65.018042,139.467796,142.368183,114.359173,108.889660,29.360477,14.209504,135.216891,3.708625,63.712198,56.011792,141.638939,140.959910,139.161120,135.555503,96.185334,133.128157,-0.000843,-1.912481,32.000000,-235.799423,135.619281,-0.024626,25.039222,0.673360,463929.680264,0.980437,19.788251,1.029026,2.534727,11.419037,12.129698,163.476341,165.825773,178.495521,164.347649,40.280354,148.511560,32.000000,143.832772,68.995407,63.719084,90.257781,3.000000,48.963569,87.284395,69.013126,35.290000,36.627918,59.542897,37.431192
54.996288,65.018331,139.355567,142.369663,114.449987,108.901731,29.328845,14.209579,135.234641,3.708944,63.709081,56.020370,141.639647,140.978166,139.161707,135.571406,96.185138,133.143400,-0.000843,-1.912492,32.000000,-235.799302,135.636271,-0.024649,25.042186,0.674016,463986.005668,0.980586,19.790979,1.037989,2.536933,9.373311,14.639048,163.475034,165.828546,178.499278,164.349289,40.280354,148.507753,32.000000,143.831054,68.998942,63.721035,90.259318,3.000000,48.987152,87.284395,68.991905,35.290000,36.628223,59.556489,37.461346
54.999892,65.016838,139.515113,142.370759,114.448930,108.922002,29.363837,14.209509,135.253982,3.709406,63.700164,56.026854,141.640413,140.996968,139.162187,135.586042,96.185367,133.158989,-0.000844,-1.912481,32.000000,-235.799399,135.654134,-0.024624,25.044798,0.673735,464031.649164,0.979209,19.781994,1.046079,2.536014,6.127298,10.702733,163.472502,165.828546,178.502091,164.346819,40.280354,148.505377,32.000000,143.827489,69.002801,63.722988,90.260485,3.000000,48.999254,87.284395,68.970605,35.290000,36.627532,59.555023,37.560832
55.015339,65.013139,139.601047,142.371554,114.518830,108.934243,29.368238,14.209605,135.271247,3.709657,63.689071,56.034411,141.641707,141.019384,139.164288,135.602010,96.185999,133.177138,-0.000844,-1.912481,32.000000,-235.799204,135.674727,-0.024626,25.048078,0.673123,464083.346736,0.980347,19.780933,1.053765,2.533909,8.664358,10.515287,163.468494,165.832485,178.503424,164.347316,40.280354,148.511000,32.000000,143.817488,69.007365,63.725331,90.262629,3.000000,49.098087,87.284395,68.944314,35.290000,36.625413,59.561986,37.443077
55.020388,65.007672,139.781468,142.371972,114.600236,108.946533,29.307874,14.209642,135.290501,3.709986,63.675408,56.043127,141.642563,141.038497,139.166066,135.620900,96.186655,133.192872,-0.000844,-1.912483,32.000000,-235.799221,135.692262,-0.024727,25.050811,0.673962,464164.405099,0.979286,19.775980,1.061197,2.536643,6.118188,7.577874,163.467902,165.836777,178.504326,164.347219,40.280354,148.509101,32.000000,143.820873,69.010831,63.726265,90.264132,3.000000,49.241232,87.284395,68.903357,35.290000,36.621433,59.551099,37.428918
55.020223,65.000874,139.823937,142.371939,114.727888,108.967017,29.323344,14.209792,135.310463,3.709774,63.660903,56.050637,141.642382,141.057948,139.167371,135.640754,96.187367,133.213110,-0.000844,-1.912471,32.000000,-235.799115,135.711693,-0.024831,25.053591,0.674159,464200.181055,0.978935,19.757464,1.069482,2.537493,9.585220,8.141546,163.465228,165.838838,178.506457,164.345648,40.280354,148.508757,32.000000,143.821243,69.013634,63.727472,90.265405,3.000000,49.241876,87.284395,68.895619,35.290000,36.615760,59.568202,37.356211
55.026474,64.992368,139.719437,142.371228,114.732026,108.991385,29.318617,14.209923,135.327445,3.710116,63.648829,56.053690,141.642003,141.075458,139.168544,135.657388,96.188974,133.233493,-0.000845,-1.912491,32.000000,-235.799049,135.728177,-0.024773,25.056509,0.675020,464240.580082,0.980948,19.747153,1.076557,2.540539,9.517068,8.253301,163.460759,165.839336,178.506151,164.347192,40.280354,148.503959,32.000000,143.816613,69.016023,63.728417,90.267286,3.000000,49.212031,87.284395,68.863560,35.290000,36.609108,59.561150,37.417912
55.026473,64.984577,139.742409,142.370316,114.758223,109.015838,29.365211,14.209953,135.346505,3.711128,63.637219,56.055905,141.641567,141.093192,139.170440,135.672344,96.189383,133.248633,-0.000846,-1.912513,32.000000,-235.799049,135.744542,-0.024850,25.058933,0.675278,464316.681965,0.980600,19.740513,1.085788,2.541319,10.038544,5.327594,163.458058,165.841786,178.509984,164.346856,41.621345,148.500378,32.000000,143.815451,69.017778,63.729109,90.269238,3.000000,49.234726,87.284395,68.846130,35.290000,36.602250,59.562399,37.468609
55.030130,64.977223,139.731570,142.369312,114.871436,109.028173,29.308388,14.209955,135.363127,3.711566,63.623203,56.061377,141.641505,141.111289,139.171077,135.688291,96.190405,133.264560,-0.000846,-1.912508,32.000000,-235.799034,135.759011,-0.024905,25.061036,0.674692,464401.023669,0.980832,19.726012,1.094193,2.539131,11.234702,5.483378,163.456318,165.843338,178.511633,164.344836,45.671189,148.500906,32.000000,143.810854,69.019463,63.729985,90.271828,3.000000,49.222661,87.284395,68.821177,35.290000,36.595964,59.569874,37.300818
55.043119,64.970029,139.752397,142.368325,114.957786,109.040398,29.359978,14.210059,135.379622,3.711907,63.604940,56.068083,141.641221,141.125952,139.170950,135.705114,96.191899,133.280943,-0.000845,-1.912612,32.000000,-235.798947,135.776255,-0.024958,25.062821,0.674889,464494.065380,0.979475,19.718222,1.101219,2.539549,17.228330,5.739681,163.452989,165.843035,178.510519,164.344546,49.792000,148.497133,32.000000,143.799427,69.021037,63.730466,90.274381,3.000000,49.278569,87.284395,68.793558,35.290000,36.589853,59.552043,37.392674
55.045395,64.960979,140.036592,142.367271,115.081917,109.064879,29.361548,14.210200,135.397074,3.712073,63.585758,56.072043,141.640441,141.142680,139.171101,135.721162,96.193130,133.297723,-0.000846,-1.912612,32.000000,-235.798915,135.792991,-0.024941,25.064767,0.674781,464531.292334,0.981393,19.707361,1.108020,2.539183,8.006650,12.193275,163.453593,165.845531,178.512587,164.346459,53.938430,148.490409,32.000000,143.804562,69.022190,63.731542,90.276623,3.000000,49.441004,87.284395,68.771064,35.290000,36.582679,59.559016,37.403239
55.049723,64.950481,140.012558,142.365944,115.149323,109.089339,29.288943,14.210224,135.412906,3.712396,63.566317,56.075990,141.639469,141.157405,139.170435,135.737921,96.194670,133.313919,-0.000847,-1.912639,32.000000,-235.798788,135.806441,-0.024993,25.065437,0.674711,464562.040312,0.979503,19.687712,1.114571,2.538962,5.073068,8.241880,163.453677,165.846228,178.513220,164.348179,56.690947,148.485630,32.000000,143.806192,69.023455,63.731552,90.278934,3.000000,49.478343,87.284395,68.734635,35.290000,36.574349,59.569766,37.383870
55.053041,64.939305,140.157976,142.364441,115.233090,109.105781,29.325523,14.210384,135.427893,3.712921,63.548750,56.081213,141.638260,141.172144,139.169563,135.751586,96.196190,133.329837,-0.000848,-1.912637,32.000000,-235.798677,135.822286,-0.024991,25.066373,0.676245,464649.496526,0.979602,19.676478,1.121580,2.544020,7.472255,10.390360,163.450152,165.845506,178.512617,164.351903,56.690947,148.480734,32.000000,143.804321,69.025284,63.731763,90.281580,3.000000,49.530426,87.284395,68.705662,35.290000,36.564769,59.549486,37.557677
55.071428,64.928217,140.058642,142.362860,115.341957,109.122040,29.365232,14.210326,135.442923,3.713241,63.532233,56.083226,141.637184,141.186044,139.168738,135.766735,96.198980,133.344387,-0.000849,-1.912627,32.000000,-235.798709,135.836773,-0.024963,25.067011,0.676163,464732.626799,0.982138,19.661832,1.127991,2.543384,7.010425,12.779960,163.449282,165.848390,178.514309,164.353405,58.038162,148.477920,32.000000,143.806007,69.028047,63.732951,90.284510,3.000000,49.576258,87.284395,68.680476,35.290000,36.555262,59.568074,37.440069
55.068524,64.916889,140.142323,142.361161,115.338143,109.122132,29.319647,14.210491,135.456984,3.713558,63.516298,56.083367,141.636185,141.196462,139.167840,135.782492,96.201664,133.357680,-0.000848,-1.912594,32.000000,-235.798573,135.847979,-0.024969,25.065511,0.676925,464781.294025,0.980965,19.647473,1.134286,2.545872,11.802985,10.442161,163.450703,165.850998,178.514383,164.355199,62.105922,148.474175,32.000000,143.806936,69.031979,63.733253,90.286930,3.000000,49.612901,87.284395,68.641310,35.290000,36.545582,59.568989,37.449020
55.070123,64.906101,140.210717,142.359508,115.304325,109.125271,29.339216,14.210491,135.468840,3.713826,63.506941,56.082943,141.634950,141.208006,139.167016,135.796195,96.204207,133.371758,-0.000849,-1.912580,32.000000,-235.798560,135.858407,-0.024923,25.063619,0.676196,464816.853240,0.979393,19.618759,1.138639,2.543218,5.853178,7.011711,163.451189,165.852232,178.511205,164.358265,64.852581,148.468786,32.000000,143.804030,69.035787,63.733976,90.289644,3.000000,49.629000,87.284395,68.626046,35.290000,36.536022,59.572303,37.499644
55.070350,64.896412,140.268992,142.357960,115.342880,109.125200,29.323449,14.210638,135.479048,3.714324,63.497734,56.080941,141.632986,141.216793,139.165254,135.806961,96.207056,133.382086,-0.000850,-1.914328,32.000000,-235.798343,135.867547,-0.024962,25.061617,0.676699,464797.437413,0.980944,19.610216,1.142480,2.544872,8.229529,12.378190,163.452801,165.853058,178.508961,164.361898,64.852581,148.464963,32.000000,143.799217,69.039619,63.733802,90.292517,3.000000,49.667704,87.284395,68.597630,35.290000,36.526877,59.566510,37.433833
55.076043,64.888385,140.084901,142.356580,115.355978,109.133318,29.313818,14.210675,135.488911,3.714997,63.489271,56.081331,141.632000,141.224846,139.163004,135.815721,96.209793,133.391143,-0.000851,-1.915069,32.000000,-235.798242,135.875272,-0.024965,25.059678,0.677080,464789.553815,0.980258,19.597894,1.146847,2.546040,5.685720,7.625442,163.455599,165.853668,178.508264,164.365706,64.852581,148.455791,32.000000,143.802339,69.043660,63.733876,90.295549,3.000000,49.701513,87.284395,68.571399,35.290000,36.519786,59.552919,37.536988
55.069288,64.880341,140.148674,142.355434,115.436026,109.137297,29.305893,14.210639,135.496150,3.715058,63.481499,56.078793,141.631002,141.233539,139.160646,135.823825,96.213731,133.399200,-0.000851,-1.915074,32.000000,-235.798210,135.882802,-0.024990,25.057966,0.677408,464769.700750,0.980755,19.587988,1.149067,2.547087,8.975541,8.015730,163.455826,165.854875,178.504396,164.370079,64.852581,148.452546,32.000000,143.805237,69.047135,63.733815,90.298680,3.000000,49.728590,87.284395,68.547783,35.290000,36.512659,59.552565,37.291647
55.059931,64.872578,140.212402,142.354333,115.544117,109.149553,29.321301,14.210674,135.503779,3.715062,63.472951,56.079091,141.629820,141.237712,139.158339,135.831043,96.217191,133.408236,-0.000852,-1.915065,32.000000,-235.798151,135.889818,-0.025016,25.057114,0.676459,464783.440981,0.981016,19.574505,1.150774,2.543482,8.339408,12.078949,163.458123,165.855790,178.502439,164.372244,66.203901,148.452236,32.000000,143.800474,69.049680,63.733726,90.301900,3.000000,49.696236,87.284395,68.534310,35.290000,36.505617,59.565733,37.404266
55.065940,64.864718,140.198281,142.353181,115.603599,109.153676,29.321907,14.210567,135.509415,3.715245,63.461232,56.079019,141.628573,141.245250,139.155889,135.837009,96.221001,133.414237,-0.000852,-1.915080,32.000000,-235.798239,135.897019,-0.024836,25.057686,0.676940,464784.703196,0.981430,19.572934,1.150790,2.544952,16.470457,12.653547,163.461216,165.859332,178.500066,164.374764,70.282263,148.450382,32.000000,143.802806,69.051531,63.733056,90.304979,3.000000,49.761645,87.284395,68.511494,35.290000,36.498783,59.559242,37.564721
55.065780,64.856385,140.380922,142.351884,115.597406,109.157668,29.318688,14.210761,135.515585,3.715361,63.444630,56.077940,141.626703,141.252673,139.153444,135.843301,96.223165,133.420171,-0.000851,-1.915078,32.000000,-235.798090,135.902879,-0.024651,25.059090,0.677506,464824.936847,0.981188,19.574142,1.151764,2.546542,15.500251,8.301333,163.462110,165.863973,178.493247,164.377832,73.033710,148.448147,32.000000,143.802893,69.052362,63.732211,90.307758,3.000000,49.821018,87.284395,68.482969,35.290000,36.491327,59.566668,37.383430
55.068849,64.845429,140.363782,142.349960,115.629491,109.157749,29.335989,14.210617,135.523702,3.715530,63.423864,56.079274,141.625644,141.259864,139.151809,135.850269,96.226430,133.427608,-0.000851,-1.915073,32.000000,-235.798272,135.911086,-0.024647,25.060148,0.677328,464819.320518,0.981066,19.560520,1.150898,2.546007,11.034501,5.308199,163.464646,165.864651,178.487650,164.380367,73.033710,148.445341,32.000000,143.794416,69.054164,63.732047,90.311597,3.000000,49.878161,87.284395,68.455495,35.290000,36.482375,59.567494,37.383650
55.069505,64.827892,140.390048,142.346734,115.717478,109.165888,29.319806,14.210678,135.533408,3.715625,63.395831,56.080086,141.622896,141.267038,139.148676,135.860061,96.231354,133.435248,-0.000852,-1.915051,32.000000,-235.798186,135.919465,-0.024636,25.061706,0.678256,464820.543763,0.981190,19.552342,1.151645,2.549331,16.297876,9.227005,163.468649,165.864077,178.483292,164.383566,75.714176,148.444019,32.000000,143.798876,69.056083,63.731791,90.315493,3.000000,49.940780,87.284395,68.425619,35.290000,36.467764,59.551089,37.533980
55.068878,64.813727,140.423626,142.343987,115.828826,109.165919,29.321492,14.210752,135.537993,3.715706,63.377251,56.077662,141.619972,141.270526,139.146966,135.866654,96.235152,133.443130,-0.000852,-1.915015,32.000000,-235.798102,135.926643,-0.024623,25.060972,0.678071,464796.031902,0.980523,19.538445,1.152029,2.548878,12.569506,8.833515,163.469416,165.863358,178.477920,164.385677,79.710120,148.439480,32.000000,143.792284,69.056647,63.731553,90.318819,3.000000,49.973566,87.284395,68.402104,35.290000,36.455407,59.562783,37.399204
55.061828,64.800227,140.155176,142.341154,115.800662,109.170053,29.317190,14.210688,135.539720,3.716278,63.366333,56.072188,141.617214,141.271540,139.145476,135.868912,96.239192,133.447615,-0.000851,-1.914997,32.000000,-235.798216,135.927248,-0.024650,25.058389,0.678171,464794.854972,0.981078,19.520278,1.150854,2.549325,10.486327,12.210015,163.471047,165.864300,178.474855,164.385249,81.037975,148.438265,32.000000,143.786006,69.057563,63.731475,90.322769,3.000000,49.864147,87.284395,68.377934,35.290000,36.442766,59.554748,37.397957
55.044507,64.788338,140.015332,142.338310,115.761724,109.174144,29.326873,14.210707,135.539778,3.716824,63.362505,56.065934,141.614209,141.269851,139.143815,135.867880,96.243169,133.445370,-0.000850,-1.915001,32.000000,-235.798204,135.926921,-0.024593,25.055182,0.678354,464767.219559,0.980997,19.506714,1.150923,2.549963,6.352395,7.175836,163.475203,165.866321,178.472687,164.385341,81.037975,148.439500,32.000000,143.787205,69.058086,63.731479,90.326535,3.000000,49.811503,87.284395,68.377043,35.290000,36.432105,59.564278,37.293408
55.032421,64.782126,139.909623,142.335633,115.703470,109.173953,29.341573,14.210949,135.535283,3.716778,63.363331,56.058236,141.610916,141.265957,139.141403,135.865901,96.246859,133.445459,-0.000850,-1.914969,32.000000,-235.797979,135.922205,-0.024600,25.049814,0.677133,464762.300875,0.981282,19.499971,1.149084,2.545415,8.797236,6.995767,163.478637,165.865792,178.468029,164.386235,83.804091,148.436321,32.000000,143.779387,69.057797,63.730821,90.329906,3.000000,49.751675,87.284395,68.366497,35.290000,36.424577,59.546192,37.426863
55.024556,64.777927,139.754182,142.333118,115.648567,109.173992,29.336146,14.210913,135.527312,3.717660,63.365335,56.051752,141.608779,141.257207,139.138134,135.862907,96.250677,133.443533,-0.000850,-1.916131,32.000000,-235.798066,135.915374,-0.024612,25.045310,0.676751,464765.601674,0.981305,19.504689,1.144005,2.543675,10.122226,6.103044,163.481636,165.864815,178.464062,164.386390,87.902518,148.434096,32.000000,143.775457,69.057293,63.731082,90.333268,3.000000,49.691350,87.284395,68.361320,35.290000,36.419456,59.558190,37.417546
55.014103,64.774624,139.749661,142.330818,115.561188,109.161715,29.309698,14.211026,135.524089,3.717647,63.367048,56.046397,141.606684,141.250772,139.134065,135.858779,96.254779,133.440621,-0.000851,-1.917872,32.000000,-235.798007,135.908392,-0.024629,25.043594,0.676511,464756.088489,0.981034,19.510066,1.140359,2.542313,8.358307,10.828724,163.484592,165.865033,178.461942,164.386516,89.260202,148.433322,32.000000,143.779765,69.056177,63.731242,90.336860,3.000000,49.656602,87.284395,68.347261,35.290000,36.416008,59.560118,37.374259
55.016421,64.771101,139.790375,142.328785,115.549325,109.149752,29.322122,14.211152,135.518369,3.717619,63.367470,56.039690,141.604599,141.242976,139.130332,135.852601,96.258834,133.435211,-0.000854,-1.918614,32.000000,-235.797926,135.902605,-0.024632,25.042034,0.675923,464747.616956,0.981360,19.513410,1.135596,2.539851,9.837631,9.241708,163.487043,165.862944,178.459095,164.385896,87.882812,148.429038,32.000000,143.775143,69.054954,63.731183,90.340262,3.000000,49.694367,87.284395,68.336299,35.290000,36.412272,59.561180,37.405587
55.010415,64.766927,139.667940,142.327321,115.638616,109.137585,29.338779,14.211324,135.509479,3.717583,63.367672,56.031093,141.603153,141.230697,139.127252,135.846060,96.263871,133.431822,-0.000855,-1.918617,32.000000,-235.797681,135.895785,-0.024633,25.040748,0.676030,464688.943602,0.982333,19.520133,1.130064,2.540252,15.505769,8.506161,163.489258,165.861522,178.456435,164.384886,83.745304,148.425374,32.000000,143.771140,69.053977,63.731654,90.343929,3.000000,49.622132,87.284395,68.321897,35.290000,36.408159,59.562675,37.334274
55.005816,64.762703,139.595000,142.326108,115.683869,109.117356,29.369139,14.211310,135.502281,3.717660,63.368577,56.021328,141.601672,141.220473,139.124379,135.841836,96.268918,133.425115,-0.000855,-1.918624,32.000000,-235.797705,135.886849,-0.024621,25.039549,0.676165,464622.738043,0.981754,19.514388,1.123356,2.540885,7.053970,8.415911,163.492059,165.862323,178.453587,164.384764,80.979849,148.421874,32.000000,143.773096,69.053199,63.731887,90.346725,3.000000,49.641506,87.284395,68.302092,35.290000,36.403828,59.555131,37.420994
54.992926,64.758858,139.636684,142.325193,115.635657,109.092940,29.328030,14.211534,135.493307,3.717638,63.371040,56.010322,141.600014,141.210343,139.121328,135.834418,96.274066,133.417874,-0.000855,-1.919206,32.000000,-235.797420,135.876653,-0.024900,25.036854,0.675564,464558.734089,0.981195,19.515975,1.116656,2.538936,8.100676,14.575113,163.493646,165.859868,178.449271,164.385414,83.742202,148.416723,32.000000,143.770726,69.051804,63.731085,90.349299,3.000000,49.660552,87.284395,68.295087,35.290000,36.399442,59.558534,37.418793
54.995448,64.755822,139.660994,142.324624,115.605747,109.076797,29.329446,14.211397,135.480442,3.718004,63.376188,55.995698,141.598827,141.195285,139.118261,135.825257,96.278793,133.407366,-0.000856,-1.920949,32.000000,-235.797572,135.867422,-0.024950,25.034482,0.675146,464459.399465,0.980079,19.516163,1.108318,2.537823,14.426293,10.981210,163.493435,165.858053,178.443831,164.385801,87.827069,148.413457,32.000000,143.767774,69.049815,63.730212,90.352146,3.000000,49.657798,87.284395,68.286116,35.290000,36.396059,59.570818,37.419086
54.976187,64.754535,139.615842,142.324583,115.601380,109.052507,29.306212,14.211546,135.465130,3.717995,63.385469,55.985460,141.597825,141.180171,139.115489,135.816533,96.283549,133.396943,-0.000856,-1.922705,32.000000,-235.797412,135.854524,-0.024941,25.030240,0.675475,464347.558681,0.981478,19.524686,1.099618,2.539175,9.342097,11.316525,163.492751,165.856522,178.441065,164.387339,89.178914,148.409091,32.000000,143.770320,69.048480,63.729981,90.355387,3.000000,49.675210,87.284395,68.295695,35.290000,36.393644,59.558898,37.427303
54.955171,64.754959,139.613507,142.324736,115.502923,109.028081,29.336624,14.211464,135.450815,3.717906,63.394365,55.977250,141.596684,141.161963,139.112173,135.804975,96.288438,133.385141,-0.000856,-1.923283,32.000000,-235.797580,135.840522,-0.024947,25.024244,0.675524,464262.558679,0.981227,19.519229,1.089735,2.539501,10.294134,7.965568,163.494081,165.854938,178.438233,164.388458,89.178914,148.400240,32.000000,143.771037,69.047251,63.729049,90.358040,3.000000,49.657863,87.284395,68.276401,35.290000,36.392429,59.564858,37.329285
54.952102,64.756122,139.457850,142.325082,115.421037,109.015688,29.333713,14.211434,135.436154,3.717698,63.400935,55.965458,141.596243,141.145038,139.109151,135.791939,96.293101,133.372132,-0.000858,-1.925041,32.000000,-235.797561,135.826268,-0.024935,25.017486,0.675545,464159.981435,0.982164,19.536426,1.079863,2.539569,5.447880,12.301134,163.493459,165.853389,178.433789,164.388989,89.178914,148.396924,32.000000,143.769992,69.046437,63.728556,90.361290,3.000000,49.514825,87.284395,68.282684,35.290000,36.392650,59.554876,37.391794
54.947645,64.757054,139.417590,142.325617,115.307137,108.995343,29.342122,14.211346,135.419827,3.717979,63.403717,55.955557,141.596342,141.128502,139.107140,135.779523,96.297471,133.357118,-0.000858,-1.926783,32.000000,-235.797614,135.810268,-0.024959,25.011493,0.675852,464060.451367,0.981343,19.557022,1.069183,2.540498,12.260325,5.628668,163.494478,165.851859,178.429459,164.390940,89.178914,148.396455,32.000000,143.771317,69.046299,63.728459,90.364304,3.000000,49.612625,87.284395,68.270199,35.290000,36.392585,59.564445,37.396122
54.937026,64.756930,139.582447,142.326203,115.341157,108.970781,29.313456,14.211310,135.408511,3.717690,63.401030,55.947432,141.596004,141.114982,139.105783,135.766799,96.301958,133.343182,-0.000858,-1.928537,32.000000,-235.797600,135.799414,-0.025001,25.007685,0.675192,464001.176382,0.981393,19.561132,1.058134,2.537807,8.006775,11.190347,163.497122,165.850770,178.424318,164.395001,91.931479,148.393726,32.000000,143.776561,69.047025,63.727718,90.367092,3.000000,49.701815,87.284395,68.272142,35.290000,36.391932,59.545493,37.463620
54.924768,64.754524,139.668733,142.326520,115.357274,108.954417,29.311864,14.211451,135.396015,3.717682,63.394250,55.940978,141.595527,141.100533,139.104205,135.756746,96.306689,133.331056,-0.000857,-1.929119,32.000000,-235.797518,135.788543,-0.024938,25.005839,0.675084,463909.443960,0.981019,19.566343,1.046397,2.537281,7.540300,8.516913,163.496779,165.849269,178.417710,164.397298,94.656779,148.392775,32.000000,143.779215,69.048003,63.727022,90.369838,3.000000,49.699331,87.284395,68.265139,35.290000,36.390028,59.559301,37.372058
54.921709,64.750352,139.680949,142.326532,115.344800,108.954349,29.341931,14.211509,135.385360,3.717809,63.388975,55.931185,141.593847,141.083826,139.102866,135.745279,96.310697,133.317091,-0.000858,-1.929115,32.000000,-235.797448,135.778907,-0.024921,25.003826,0.676059,463802.378173,0.981967,19.576416,1.035068,2.540772,24.700369,10.800740,163.495032,165.847331,178.413310,164.400261,91.951939,148.393966,32.000000,143.781884,69.048816,63.726422,90.372464,3.000000,49.776716,87.284395,68.258758,35.290000,36.386201,59.558387,37.409402
54.905456,64.744932,139.687006,142.326197,115.332504,108.954192,29.317129,14.211576,135.372189,3.717849,63.387445,55.919309,141.592402,141.067164,139.101908,135.730690,96.315340,133.306570,-0.000858,-1.929010,32.000000,-235.797358,135.764272,-0.024926,25.001450,0.676638,463727.257777,0.982109,19.585782,1.024385,2.542910,9.267865,5.051110,163.495803,165.846585,178.409776,164.403632,87.831128,148.396625,32.000000,143.786403,69.050178,63.726017,90.375161,3.000000,49.762353,87.284395,68.264137,35.290000,36.380789,59.566953,37.357825
54.895956,64.741393,139.476865,142.325637,115.281966,108.929540,29.300087,14.211557,135.355696,3.718262,63.388734,55.908563,141.590857,141.049336,139.100466,135.715864,96.320057,133.291898,-0.000859,-1.928994,32.000000,-235.797197,135.749272,-0.024949,24.997469,0.676799,463714.388942,0.981151,19.584549,1.013520,2.543274,7.048331,7.494761,163.495121,165.846324,178.403377,164.405741,86.420746,148.399727,32.000000,143.787179,69.051498,63.725652,90.378012,3.000000,49.649696,87.284395,68.270828,35.290000,36.376411,59.574496,37.332439
54.876760,64.739498,139.496462,142.325043,115.296819,108.904899,29.319935,14.211531,135.337414,3.718645,63.391248,55.898967,141.589103,141.031206,139.099095,135.699780,96.324384,133.276144,-0.000857,-1.928973,32.000000,-235.797212,135.735309,-0.024906,24.993204,0.677123,463707.400402,0.982288,19.594740,1.003714,2.544137,7.824146,11.017981,163.494635,165.847275,178.397022,164.406329,87.807610,148.403655,32.000000,143.782214,69.052613,63.725516,90.380679,3.000000,49.676850,87.284395,68.272606,35.290000,36.373235,59.562095,37.346159
54.870889,64.738574,139.423109,142.324390,115.155400,108.888341,29.339800,14.211513,135.320452,3.718407,63.395197,55.887014,141.587603,141.012361,139.097583,135.683594,96.328983,133.258645,-0.000857,-1.928979,32.000000,-235.797193,135.718269,-0.024924,24.987252,0.676114,463593.549296,0.982816,19.600329,0.991791,2.540749,15.098886,8.313242,163.497169,165.846298,178.393239,164.408357,89.193288,148.405552,32.000000,143.785959,69.053721,63.725117,90.382956,3.000000,49.667617,87.284395,68.275423,35.290000,36.371431,59.556725,37.396269
54.844542,64.737947,139.338729,142.323654,115.042376,108.863952,29.363829,14.211499,135.301036,3.718186,63.401689,55.874312,141.586313,140.990695,139.095982,135.665203,96.333645,133.241295,-0.000855,-1.929012,32.000000,-235.797195,135.700941,-0.024976,24.981147,0.676473,463489.375148,0.982304,19.616881,0.979729,2.541995,8.742673,6.872528,163.497538,165.844646,178.390394,164.409981,87.846073,148.406498,32.000000,143.786185,69.055051,63.724671,90.385085,3.000000,49.613880,87.284395,68.292650,35.290000,36.369998,59.555476,37.407274
54.835197,64.739251,139.230662,142.323077,115.060327,108.839413,29.331614,14.211469,135.281404,3.718166,63.408988,55.863046,141.584848,140.970322,139.094431,135.645102,96.338199,133.221483,-0.000855,-1.930794,32.000000,-235.797301,135.682471,-0.025008,24.977632,0.676227,463412.072923,0.981603,19.621600,0.966537,2.540930,6.472131,8.985948,163.495268,165.843485,178.387819,164.410169,86.429999,148.408470,32.000000,143.780576,69.056637,63.723976,90.388042,3.000000,49.552183,87.284395,68.317453,35.290000,36.369642,59.566078,37.301919
54.814547,64.741192,139.106419,142.322734,115.043934,108.820114,29.331620,14.211560,135.260055,3.718139,63.417097,55.850199,141.583760,140.949753,139.093229,135.625683,96.342604,133.202211,-0.000854,-1.931377,32.000000,-235.797321,135.662957,-0.025078,24.975784,0.676193,463314.785546,0.981100,19.646300,0.953354,2.540612,7.811919,8.067535,163.494566,165.843043,178.388425,164.409150,87.704953,148.412623,32.000000,143.782133,69.058091,63.722869,90.390958,3.000000,49.503831,87.284395,68.312777,35.290000,36.370097,59.566078,37.232293
54.807562,64.743857,139.109166,142.322675,114.931542,108.795801,29.305243,14.211529,135.237121,3.717979,63.427037,55.841549,141.582969,140.926130,139.092531,135.606311,96.347205,133.183399,-0.000854,-1.931360,32.000000,-235.797436,135.641903,-0.024793,24.975498,0.675710,463208.240841,0.982145,19.656591,0.939069,2.539075,5.427910,18.748416,163.493371,165.842236,178.387291,164.408405,91.797951,148.415318,32.000000,143.785610,69.059577,63.722278,90.393561,3.000000,49.526211,87.284395,68.323612,35.290000,36.371093,59.550667,37.418499
54.795901,64.747330,139.144386,142.322951,114.833256,108.763163,29.326341,14.211620,135.215889,3.717686,63.436182,55.832222,141.582403,140.903703,139.091602,135.587059,96.351576,133.163299,-0.000853,-1.931340,32.000000,-235.797349,135.623849,-0.024787,24.974091,0.675305,463133.263831,0.982386,19.678394,0.925196,2.537765,14.465586,10.028954,163.490204,165.840606,178.384642,164.407193,95.949637,148.418849,32.000000,143.777638,69.060546,63.722149,90.395519,3.000000,49.466044,87.284395,68.343048,35.290000,36.373116,59.567209,37.165822
54.786657,64.752107,139.059410,142.323487,114.763363,108.726675,29.335684,14.211688,135.195696,3.717927,63.444272,55.821537,141.582069,140.882797,139.090891,135.567364,96.355708,133.142561,-0.000853,-1.931312,32.000000,-235.797287,135.607566,-0.024830,24.973912,0.675287,463028.828554,0.983196,19.687778,0.911352,2.538138,5.732907,8.434707,163.488119,165.837744,178.384237,164.406452,97.339201,148.419239,32.000000,143.775174,69.061559,63.722203,90.398064,3.000000,49.411746,87.284395,68.358821,35.290000,36.375879,59.558721,37.424662
54.779992,64.756515,138.866569,142.324022,114.746037,108.690134,29.375734,14.211715,135.177090,3.718079,63.451841,55.813663,141.581001,140.861628,139.089581,135.547854,96.359079,133.121158,-0.000853,-1.931302,32.000000,-235.797359,135.590765,-0.024842,24.972583,0.675487,462893.244955,0.982435,19.702471,0.897107,2.539321,17.297353,8.430351,163.483520,165.835094,178.383690,164.404377,95.987882,148.418306,32.000000,143.774871,69.062270,63.721665,90.400222,3.000000,49.417620,87.284395,68.356141,35.290000,36.378869,59.552840,37.433026
54.767556,64.760552,139.054515,142.324636,114.745827,108.661543,29.312002,14.211798,135.158127,3.717621,63.462137,55.803610,141.580499,140.840160,139.089512,135.529184,96.363049,133.102691,-0.000853,-1.931294,32.000000,-235.797268,135.572313,-0.024889,24.969479,0.674968,462741.516452,0.981988,19.716141,0.882783,2.538198,8.904594,7.602907,163.477504,165.831594,178.382377,164.402001,91.909519,148.418062,32.000000,143.767597,69.063052,63.721394,90.402169,3.000000,49.427204,87.284395,68.366651,35.290000,36.381565,59.556754,37.189887
54.754606,64.764215,138.880244,142.325405,114.719736,108.633052,29.320742,14.211837,135.137885,3.717493,63.477126,55.790507,141.580505,140.817959,139.089534,135.506901,96.367578,133.085399,-0.000852,-1.931298,32.000000,-235.797169,135.556267,-0.024899,24.964221,0.673878,462589.671562,0.980463,19.726963,0.868893,2.534987,5.451518,5.023540,163.473284,165.829348,178.382474,164.398521,89.158072,148.419444,32.000000,143.763939,69.064317,63.721614,90.404044,3.000000,49.415579,87.284395,68.390130,35.290000,36.383804,59.553725,37.257531
54.739653,64.770172,139.018817,142.326903,114.605046,108.608568,29.327417,14.211920,135.115560,3.717622,63.498732,55.775207,141.581426,140.793537,139.090257,135.485542,96.372066,133.065021,-0.000853,-1.931291,32.000000,-235.797084,135.534971,-0.024909,24.959152,0.674970,462473.414762,0.982594,19.742970,0.855847,2.538994,7.050522,12.036134,163.470623,165.829566,178.381387,164.395168,91.904696,148.421656,32.000000,143.766130,69.066121,63.721682,90.405998,3.000000,49.467386,87.284395,68.402959,35.290000,36.387340,59.560668,37.190620
54.724676,64.778812,139.043008,142.329136,114.452363,108.584231,29.340554,14.211971,135.092443,3.717820,63.522094,55.761250,141.583003,140.769612,139.090813,135.465274,96.376227,133.046280,-0.000854,-1.931305,32.000000,-235.797015,135.513543,-0.024940,24.953452,0.674220,462355.820857,0.982311,19.759098,0.842816,2.536412,9.890946,10.037710,163.466345,165.828313,178.378351,164.392732,94.713181,148.420277,32.000000,143.761601,69.067748,63.721517,90.408073,3.000000,49.427361,87.284395,68.428773,35.290000,36.392661,59.555810,37.269710
54.709348,64.789449,138.968172,142.332078,114.393584,108.559773,29.335245,14.211928,135.071609,3.717817,63.545177,55.749083,141.584829,140.746167,139.091303,135.441848,96.379338,133.026518,-0.000854,-1.931313,32.000000,-235.797061,135.489699,-0.024985,24.947722,0.675172,462260.673841,0.982178,19.779453,0.828312,2.539636,7.570013,11.905539,163.463502,165.825758,178.375659,164.391060,94.812158,148.420116,32.000000,143.764032,69.069058,63.720942,90.409649,3.000000,49.391196,87.284395,68.450055,35.290000,36.400262,59.569303,37.176607
54.696427,64.801395,139.097590,142.335700,114.293417,108.535494,29.336817,14.211940,135.050329,3.717405,63.565439,55.740576,141.587068,140.725510,139.091120,135.419507,96.382680,133.005419,-0.000855,-1.932470,32.000000,-235.797082,135.471074,-0.024995,24.943848,0.675537,462170.771523,0.981839,19.802517,0.814936,2.540774,7.192880,5.933050,163.460423,165.823258,178.374723,164.389507,96.192263,148.422014,32.000000,143.773301,69.070729,63.720153,90.410779,3.000000,49.455941,87.284395,68.471279,35.290000,36.409547,59.546782,37.234127
54.689891,64.812426,139.076068,142.340000,114.275768,108.498998,29.355898,14.211911,135.031045,3.717567,63.581662,55.728683,141.589900,140.704597,139.091169,135.399025,96.387059,132.986237,-0.000856,-1.932487,32.000000,-235.797158,135.450925,-0.024996,24.940043,0.675401,462084.994514,0.982128,19.827919,0.802108,2.540118,5.904434,7.739582,163.456535,165.820314,178.371929,164.389096,97.530272,148.421977,32.000000,143.771684,69.072407,63.719814,90.412035,3.000000,49.503664,87.284395,68.482959,35.290000,36.418361,59.556282,37.369710
54.683267,64.821850,139.056034,142.344595,114.295609,108.470706,29.308381,14.211935,135.012483,3.718321,63.594172,55.719533,141.593406,140.683547,139.092407,135.380189,96.391566,132.968342,-0.000857,-1.932507,32.000000,-235.797100,135.430296,-0.025007,24.938186,0.676258,462000.225800,0.982144,19.852312,0.788388,2.543084,14.542290,5.390818,163.453802,165.820292,178.369315,164.387289,96.147213,148.423121,32.000000,143.770639,69.075098,63.719931,90.413296,3.000000,49.460155,87.284395,68.506950,35.290000,36.426284,59.565301,37.318206
54.674094,64.829949,138.888638,142.349419,114.237160,108.446345,29.346835,14.211995,134.996202,3.718443,63.603468,55.712649,141.597240,140.665087,139.094134,135.360437,96.395404,132.949795,-0.000857,-1.933664,32.000000,-235.797099,135.411549,-0.025118,24.935800,0.676133,461855.523020,0.981334,19.869641,0.774576,2.542994,10.579055,5.255833,163.452020,165.820688,178.367697,164.384402,92.023413,148.427500,32.000000,143.777023,69.077738,63.719648,90.413514,3.000000,49.364432,87.284395,68.517124,35.290000,36.432894,59.561504,37.181156
54.674874,64.837003,138.804626,142.354405,114.231393,108.422132,29.339614,14.212051,134.977682,3.718205,63.610755,55.706514,141.600422,140.647210,139.096276,135.341738,96.398985,132.932173,-0.000856,-1.932567,32.000000,-235.797010,135.395806,-0.025241,24.932949,0.676029,461742.728481,0.982826,19.885448,0.761266,2.542936,10.689206,10.995347,163.449657,165.817137,178.364549,164.383545,89.308044,148.429571,32.000000,143.775411,69.080136,63.718625,90.413287,3.000000,49.343882,87.284395,68.539698,35.290000,36.438218,59.558633,37.214098
54.664330,64.843487,138.765603,142.359015,114.253070,108.401750,29.299499,14.211928,134.959377,3.717691,63.615233,55.700199,141.603775,140.630872,139.098356,135.324557,96.401932,132.915502,-0.000855,-1.931895,32.000000,-235.796992,135.381849,-0.025241,24.929566,0.675209,461648.832618,0.981521,19.902389,0.748304,2.540301,9.567077,15.629216,163.447671,165.813787,178.361585,164.383822,89.308044,148.430241,32.000000,143.776627,69.082574,63.717684,90.412616,3.000000,49.297469,87.284395,68.553687,35.290000,36.443247,59.549181,37.218793
54.664252,64.848734,138.757852,142.362927,114.218761,108.381431,29.363688,14.211911,134.943573,3.717820,63.616965,55.695439,141.606714,140.617182,139.100781,135.308647,96.404633,132.898657,-0.000854,-1.933584,32.000000,-235.796973,135.365335,-0.025225,24.925588,0.674697,461547.428026,0.981546,19.908690,0.736053,2.538728,7.922238,5.917309,163.446413,165.812404,178.361914,164.384857,89.308044,148.435525,32.000000,143.787141,69.085145,63.716777,90.411653,3.000000,49.284465,87.284395,68.568462,35.290000,36.447622,59.551935,37.233540
54.660211,64.852788,138.786892,142.366136,114.180999,108.373191,29.323040,14.211982,134.928992,3.717464,63.615836,55.691612,141.609150,140.602375,139.103290,135.291607,96.407180,132.883589,-0.000854,-1.935324,32.000000,-235.796925,135.351048,-0.025272,24.921973,0.674623,461470.647414,0.982932,19.925337,0.724903,2.538504,8.299958,10.392286,163.444320,165.809530,178.362163,164.385753,91.970598,148.442076,32.000000,143.788577,69.087454,63.716136,90.410405,3.000000,49.295672,87.284395,68.579439,35.290000,36.450977,59.546772,37.406174
54.655335,64.855692,138.755777,142.368638,114.213500,108.365438,29.319869,14.211867,134.916441,3.717696,63.613044,55.690170,141.611759,140.589367,139.106714,135.277356,96.409859,132.869961,-0.000854,-1.935896,32.000000,-235.797053,135.339071,-0.025299,24.919505,0.674582,461385.395491,0.980615,19.930660,0.713913,2.538366,13.725830,13.165875,163.442961,165.808118,178.361603,164.386692,94.649448,148.445413,32.000000,143.790261,69.089987,63.716578,90.409685,3.000000,49.291542,87.284395,68.597546,35.290000,36.452901,59.571860,37.172719
54.650940,64.856946,138.728552,142.370152,114.268259,108.353213,29.317302,14.211843,134.906463,3.717193,63.608964,55.691236,141.614484,140.575394,139.110720,135.262183,96.412621,132.860716,-0.000854,-1.934139,32.000000,-235.797015,135.325554,-0.025286,24.916978,0.674852,461353.286055,0.981991,19.938609,0.703951,2.539084,9.510921,6.551271,163.443645,165.809890,178.362284,164.386220,94.658030,148.451561,32.000000,143.798285,69.092817,63.717373,90.408829,3.000000,49.289488,87.284395,68.610232,35.290000,36.453911,59.558249,37.157605
54.654332,64.857106,138.727517,142.371259,114.267997,108.346695,29.332321,14.211954,134.898693,3.716999,63.605949,55.689673,141.616025,140.564561,139.113323,135.248329,96.414967,132.848242,-0.000854,-1.932371,32.000000,-235.796812,135.313089,-0.025285,24.915112,0.674782,461322.180375,0.982131,19.946213,0.694565,2.538742,17.542028,13.780101,163.443788,165.807776,178.362778,164.386728,96.092012,148.455583,32.000000,143.797125,69.094998,63.717211,90.407508,3.000000,49.244041,87.284395,68.627226,35.290000,36.454007,59.553499,37.339116
54.643040,64.857007,138.684089,142.372145,114.278973,108.342543,29.383646,14.212104,134.886752,3.717367,63.606997,55.682389,141.617349,140.551538,139.115988,135.236213,96.417277,132.838129,-0.000854,-1.931204,32.000000,-235.796661,135.302100,-0.025280,24.914068,0.674704,461268.588018,0.982197,19.951706,0.687252,2.538448,9.166379,6.316047,163.443290,165.806262,178.362248,164.388042,97.471247,148.458691,32.000000,143.799658,69.096745,63.717322,90.406135,3.000000,49.211724,87.284395,68.647360,35.290000,36.453186,59.554276,37.394362
54.631019,64.857485,138.710420,142.372999,114.263769,108.330554,29.327477,14.212256,134.873545,3.717726,63.614686,55.674836,141.618847,140.538075,139.119070,135.222930,96.419800,132.826464,-0.000854,-1.930020,32.000000,-235.796585,135.289991,-0.025282,24.913136,0.674649,461234.108715,0.981568,19.948595,0.678766,2.538271,11.453070,10.701501,163.441917,165.805603,178.365035,164.387555,97.471247,148.463735,32.000000,143.808408,69.098435,63.718027,90.404517,3.000000,49.241589,87.284395,68.666184,35.290000,36.453090,59.572696,37.136329
54.619426,64.861734,138.562795,142.374387,114.169227,108.318476,29.328665,14.212398,134.859142,3.717673,63.629092,55.669792,141.619974,140.522657,139.121162,135.206540,96.421803,132.813093,-0.000854,-1.928286,32.000000,-235.796467,135.277915,-0.025334,24.910505,0.674599,461218.346987,0.980040,19.959382,0.671477,2.538001,18.165530,9.734410,163.440885,165.803009,178.367989,164.386394,97.471247,148.463903,32.000000,143.808687,69.099017,63.717882,90.402393,3.000000,49.114331,87.284395,68.694408,35.290000,36.455106,59.573424,37.362887
54.613747,64.869002,138.359809,142.376406,114.164999,108.306446,29.322035,14.212349,134.841971,3.717342,63.649782,55.662372,141.621862,140.506260,139.122483,135.192412,96.423377,132.796612,-0.000854,-1.926523,32.000000,-235.796538,135.261315,-0.025341,24.907469,0.674874,461170.526959,0.982049,19.971452,0.663213,2.539041,9.671393,8.038640,163.438895,165.802206,178.369871,164.385054,96.094965,148.464623,32.000000,143.805702,69.099303,63.718579,90.400790,3.000000,49.098215,87.284395,68.719022,35.290000,36.459454,59.561298,37.430385
54.604264,64.879084,138.325242,142.379144,114.109496,108.278025,29.352841,14.212124,134.825467,3.717142,63.673475,55.656933,141.624416,140.488417,139.123003,135.174146,96.424964,132.784728,-0.000853,-1.925347,32.000000,-235.796808,135.244113,-0.025320,24.903464,0.674269,461128.963079,0.982141,19.986883,0.654627,2.536878,9.330620,11.941342,163.438109,165.803824,178.373269,164.382402,94.767629,148.468967,32.000000,143.807523,69.098901,63.719638,90.399171,3.000000,49.047825,87.284395,68.751304,35.290000,36.466359,59.564150,37.399057
54.586649,64.891773,138.164175,142.382691,114.021013,108.249599,29.325516,14.212175,134.808305,3.716830,63.694750,55.649837,141.626834,140.473836,139.123645,135.158902,96.426308,132.773170,-0.000853,-1.925352,32.000000,-235.796663,135.226937,-0.025365,24.899210,0.673309,461087.941361,0.982386,19.999629,0.644938,2.533425,7.074030,11.367676,163.437877,165.802095,178.376901,164.381190,96.212402,148.466852,32.000000,143.805345,69.098423,63.719822,90.397290,3.000000,48.905175,87.284395,68.767744,35.290000,36.476577,59.558711,37.283944
54.602104,64.905476,138.148414,142.386899,113.934015,108.225433,29.325665,14.212009,134.793580,3.716883,63.712027,55.645071,141.630197,140.460738,139.125139,135.145794,96.427616,132.757038,-0.000854,-1.925332,32.000000,-235.796776,135.212655,-0.025376,24.897282,0.673213,460984.449577,0.981313,20.018858,0.637499,2.533232,6.578008,13.711918,163.436410,165.800846,178.379355,164.381779,100.278778,148.464089,32.000000,143.803242,69.098160,63.720384,90.395467,3.000000,48.846705,87.284395,68.778492,35.290000,36.487408,59.559262,37.189887
