OSU 80 Ton Compressor Load Stand
54.607646,64.917420,138.146878,142.390839,113.891489,108.201167,29.356324,14.211989,134.781283,3.716833,63.724938,55.642881,141.633363,140.449984,139.127184,135.135916,96.428418,132.744456,-0.000853,-1.925335,32.000000,-235.796796,135.200943,-0.025365,24.896591,0.672592,460890.047383,0.982354,20.048544,0.630464,2.531098,13.499273,7.235804,163.434822,165.801120,178.383065,164.381152,102.913994,148.465046,32.000000,143.810643,69.097616,63.721054,90.393657,3.000000,48.859986,87.284395,68.793900,35.290000,36.497831,59.566441,37.153276
54.599724,64.927419,138.150075,142.394520,113.920382,108.189133,29.318799,14.211888,134.771202,3.716802,63.733185,55.639874,141.636183,140.440854,139.130074,135.127416,96.429521,132.735571,-0.000853,-1.925324,32.000000,-235.797025,135.191215,-0.025372,24.897341,0.672210,460793.169286,0.981858,20.047335,0.621211,2.530093,12.261639,10.589918,163.433067,165.799676,178.388349,164.380146,100.121002,148.468870,32.000000,143.818978,69.097031,63.721459,90.391469,3.000000,48.845466,87.284395,68.824616,35.290000,36.506820,59.552102,37.197223
54.597747,64.935290,138.241597,142.397950,113.965552,108.177252,29.342530,14.211915,134.762851,3.716633,63.739447,55.638174,141.638959,140.431806,139.133550,135.120528,96.430499,132.727128,-0.000854,-1.925303,32.000000,-235.797031,135.182393,-0.025324,24.899131,0.672006,460701.536841,0.980534,20.053932,0.614211,2.529808,8.259556,5.438879,163.430653,165.797346,178.389512,164.382658,97.349645,148.470985,32.000000,143.821501,69.096043,63.722292,90.389034,3.000000,48.855336,87.284395,68.826748,35.290000,36.513167,59.546949,37.438969
54.610676,64.941675,138.356257,142.401112,113.986057,108.165046,29.337778,14.212008,134.756802,3.716542,63.744634,55.639535,141.641739,140.427687,139.137550,135.112710,96.430665,132.720258,-0.000854,-1.925279,32.000000,-235.796920,135.173658,-0.025300,24.901768,0.672060,460667.411855,0.981863,20.071574,0.608732,2.530234,8.134818,7.465323,163.428377,165.796875,178.389216,164.383984,97.349645,148.474900,32.000000,143.823314,69.094554,63.723231,90.386932,3.000000,48.926167,87.284395,68.833485,35.290000,36.518710,59.555210,37.405000
54.614241,64.947362,138.447651,142.404190,113.904839,108.161237,29.320228,14.211937,134.749958,3.716515,63.750192,55.637851,141.645051,140.422500,139.141702,135.107518,96.431002,132.715487,-0.000855,-1.924081,32.000000,-235.796938,135.166917,-0.025264,24.903089,0.672472,460626.957233,0.981021,20.081353,0.603594,2.532002,11.914159,5.472350,163.426955,165.793998,178.390328,164.384781,96.023803,148.479368,32.000000,143.831446,69.093209,63.724766,90.384657,3.000000,48.972578,87.284395,68.848803,35.290000,36.523569,59.556754,37.193628
54.603831,64.952772,138.480405,142.407166,113.835771,108.157219,29.322644,14.211931,134.744498,3.716478,63.757667,55.636231,141.648438,140.417599,139.144895,135.100496,96.431572,132.708429,-0.000857,-1.922947,32.000000,-235.796819,135.160578,-0.025255,24.901991,0.672742,460574.643770,0.980829,20.075264,0.600047,2.533502,9.129550,6.080932,163.423703,165.792706,178.388640,164.389431,92.024232,148.483011,32.000000,143.833125,69.091883,63.727202,90.381556,3.000000,48.991278,87.284395,68.878843,35.290000,36.527861,59.570838,37.217546
54.600068,64.958324,138.439461,142.410018,113.781400,108.153033,29.320858,14.211987,134.739760,3.716140,63.767323,55.634288,141.650907,140.411363,139.147318,135.094934,96.431838,132.702716,-0.000857,-1.922970,32.000000,-235.796609,135.156434,-0.025240,24.899092,0.673121,460563.334486,0.981326,20.077512,0.597359,2.535010,5.432831,6.343863,163.420557,165.793095,178.387074,164.391707,87.955905,148.486275,32.000000,143.836725,69.090796,63.729399,90.378343,3.000000,48.991301,87.284395,68.887615,35.290000,36.532353,59.562704,37.274553
54.600912,64.965370,138.391899,142.412913,113.796568,108.153178,29.329592,14.211971,134.735404,3.715986,63.779106,55.629057,141.653249,140.406280,139.149801,135.087960,96.431880,132.697712,-0.000858,-1.923000,32.000000,-235.796603,135.149591,-0.025220,24.894473,0.673473,460560.043999,0.981430,20.092965,0.593311,2.536093,8.817367,7.463297,163.418632,165.792371,178.388966,164.391515,83.821228,148.493699,32.000000,143.842155,69.090601,63.731497,90.375562,3.000000,48.958560,87.284395,68.898826,35.290000,36.537699,59.553715,37.275140
54.608216,64.973081,138.346893,142.416019,113.763466,108.145249,29.330198,14.212069,134.730459,3.715531,63.793612,55.628322,141.655833,140.400235,139.152805,135.082744,96.431674,132.691669,-0.000857,-1.923027,32.000000,-235.796438,135.142485,-0.025214,24.890227,0.673378,460551.817110,0.981541,20.102148,0.590231,2.535518,10.035837,8.453852,163.417277,165.792370,178.386760,164.395992,81.042099,148.496810,32.000000,143.845001,69.091134,63.733543,90.373295,3.000000,48.904203,87.284395,68.924103,35.290000,36.543765,59.549447,37.255037
54.604938,64.981747,138.304271,142.419388,113.738418,108.145141,29.358276,14.211972,134.720441,3.715019,63.810928,55.621760,141.659316,140.395889,139.155529,135.074125,96.431102,132.688529,-0.000857,-1.923017,32.000000,-235.796545,135.134468,-0.025218,24.886891,0.673247,460561.073256,0.981252,20.108378,0.587723,2.534608,10.240326,4.181500,163.417385,165.794648,178.384185,164.399586,83.813021,148.500526,32.000000,143.855679,69.092014,63.735896,90.371070,3.000000,48.869107,87.284395,68.940100,35.290000,36.550415,59.545139,37.406467
54.588636,64.991655,138.228190,142.423068,113.613678,108.145254,29.359043,14.211937,134.710413,3.714828,63.830485,55.615643,141.663423,140.388742,139.157819,135.065046,96.430801,132.681239,-0.000856,-1.922999,32.000000,-235.796433,135.127067,-0.025235,24.884621,0.672984,460534.163998,0.981035,20.109043,0.584952,2.533445,9.171473,8.756986,163.418938,165.794701,178.384488,164.402931,87.925204,148.506752,32.000000,143.865205,69.093334,63.738850,90.369458,3.000000,48.833523,87.284395,68.957182,35.290000,36.558660,59.568940,37.227964
54.597608,65.004080,138.113399,142.427117,113.568936,108.133139,29.326975,14.211872,134.701289,3.714788,63.849257,55.614839,141.667076,140.379395,139.159399,135.057405,96.429870,132.673759,-0.000857,-1.922995,32.000000,-235.796551,135.117974,-0.025264,24.884760,0.672910,460548.953644,0.980183,20.120871,0.583978,2.532816,8.983867,11.839240,163.418292,165.795103,178.383573,164.409677,89.288564,148.508144,32.000000,143.867170,69.093883,63.741430,90.367957,3.000000,48.725854,87.284395,68.962176,35.290000,36.568346,59.549713,37.157605
54.591645,65.016775,137.858624,142.431406,113.552897,108.121072,29.318285,14.212092,134.693777,3.714315,63.865800,55.614528,141.670653,140.372288,139.161631,135.049210,96.429346,132.664627,-0.000857,-1.924159,32.000000,-235.796330,135.110799,-0.025285,24.883147,0.672842,460575.109542,0.980509,20.146508,0.580687,2.532179,8.092642,10.091545,163.418062,165.798429,178.383483,164.414673,87.915252,148.511659,32.000000,143.879560,69.093100,63.744517,90.366445,3.000000,48.644512,87.284395,69.001596,35.290000,36.578891,59.556085,37.250268
54.587892,65.028906,137.962866,142.435806,113.525982,108.109036,29.304874,14.211917,134.687657,3.713896,63.880003,55.614911,141.674518,140.367116,139.163689,135.039947,96.428646,132.656168,-0.000857,-1.924765,32.000000,-235.796613,135.101810,-0.025291,24.881397,0.672038,460536.720524,0.981325,20.150277,0.577931,2.529660,10.030755,10.871867,163.418895,165.799483,178.385551,164.416559,83.780925,148.519048,32.000000,143.885603,69.091815,63.747597,90.364188,3.000000,48.619407,87.284395,69.019261,35.290000,36.589705,59.549093,37.247407
54.582394,65.039640,137.972250,142.440190,113.435365,108.096932,29.361471,14.211942,134.679215,3.713483,63.894222,55.613943,141.678824,140.360893,139.166188,135.031129,96.427784,132.648238,-0.000855,-1.924789,32.000000,-235.796591,135.095476,-0.025563,24.880575,0.670776,460508.063507,0.981658,20.168726,0.573957,2.525270,9.791867,10.210496,163.421084,165.800986,178.386494,164.421692,79.645721,148.526280,32.000000,143.890628,69.090822,63.751037,90.361974,3.000000,48.597298,87.284395,69.039591,35.290000,36.598805,59.565910,37.244986
54.590938,65.049689,137.903266,142.444523,113.481290,108.096853,29.324171,14.211997,134.673331,3.713215,63.908282,55.612226,141.683289,140.355510,139.168810,135.024411,96.427411,132.640796,-0.000855,-1.924215,32.000000,-235.796474,135.089524,-0.025537,24.879155,0.671377,460478.050235,0.982105,20.184477,0.570488,2.527353,7.422044,7.739013,163.422803,165.803992,178.386644,164.425643,75.588118,148.533639,32.000000,143.897957,69.089610,63.754529,90.360124,3.000000,48.571975,87.284395,69.047864,35.290000,36.607560,59.565271,37.181743
54.590189,65.059887,138.002081,142.448985,113.490485,108.088549,29.371343,14.212042,134.669701,3.712856,63.924316,55.612668,141.687653,140.348908,139.172184,135.019090,96.426049,132.637802,-0.000854,-1.923615,32.000000,-235.796422,135.085558,-0.025516,24.878007,0.671475,460446.919816,0.980239,20.200517,0.567442,2.527779,13.224863,7.116963,163.425388,165.805573,178.388128,164.428817,72.912100,148.540875,32.000000,143.905797,69.087989,63.758009,90.357857,3.000000,48.549188,87.284395,69.069301,35.290000,36.616220,59.552663,37.193408
54.592058,65.070766,138.046641,142.453497,113.445649,108.084500,29.322399,14.212084,134.665044,3.712323,63.943302,55.608886,141.692452,140.342186,139.175222,135.015874,96.424377,132.631748,-0.000853,-1.924759,32.000000,-235.796273,135.081703,-0.025452,24.877004,0.671046,460455.921369,0.981342,20.202320,0.564147,2.526120,11.509882,9.678788,163.427205,165.805646,178.390546,164.435408,75.586230,148.547411,32.000000,143.917149,69.086276,63.761624,90.355610,3.000000,48.597324,87.284395,69.083470,35.290000,36.625040,59.555072,37.391207
54.586842,65.082862,138.066767,142.457981,113.382416,108.072257,29.336146,14.212028,134.659940,3.711553,63.962371,55.606628,141.697016,140.335775,139.178358,135.011602,96.423220,132.627471,-0.000852,-1.923604,32.000000,-235.796266,135.080322,-0.025489,24.877174,0.671577,460438.620366,0.979732,20.213242,0.564034,2.527965,14.773975,9.155343,163.428887,165.808345,178.391934,164.441187,79.584113,148.554844,32.000000,143.926640,69.084589,63.765825,90.354206,3.000000,48.600544,87.284395,69.102906,35.290000,36.635427,59.554728,37.281009
54.592928,65.095436,138.203021,142.462423,113.329970,108.060032,29.390532,14.211982,134.655607,3.711772,63.980214,55.604496,141.701346,140.330107,139.181557,135.009411,96.421794,132.623837,-0.000852,-1.922427,32.000000,-235.796194,135.073982,-0.025520,24.878048,0.671803,460438.662057,0.981322,20.222318,0.562722,2.528695,8.893900,9.827128,163.431525,165.811957,178.394845,164.444129,83.634461,148.560521,32.000000,143.935043,69.082737,63.770114,90.353369,3.000000,48.668298,87.284395,69.109955,35.290000,36.646124,59.564504,37.223709
54.586121,65.107834,138.114160,142.466982,113.239877,108.047828,29.315470,14.212091,134.652919,3.711640,63.997228,55.604371,141.706504,140.324661,139.185808,135.006632,96.420520,132.621478,-0.000851,-1.922381,32.000000,-235.796177,135.066389,-0.025551,24.879145,0.671930,460409.451275,0.980887,20.239448,0.561771,2.529305,14.486716,9.656430,163.433555,165.816014,178.398411,164.449377,87.751889,148.568969,32.000000,143.939368,69.081495,63.775010,90.353059,3.000000,48.637713,87.284395,69.139793,35.290000,36.656923,59.548729,37.402872
54.589391,65.119791,138.163161,142.471681,113.268967,108.051765,29.323568,14.212156,134.651148,3.711725,64.012783,55.604498,141.711354,140.321198,139.189731,135.003528,96.418951,132.621484,-0.000850,-1.920617,32.000000,-235.796110,135.063542,-0.025508,24.880580,0.672490,460374.258277,0.978873,20.246148,0.561406,2.531519,5.311640,10.232353,163.435013,165.819452,178.400336,164.454134,89.130619,148.574125,32.000000,143.941827,69.079596,63.779160,90.352860,3.000000,48.645953,87.284395,69.153113,35.290000,36.667619,59.567986,37.206028
54.586003,65.131045,138.155240,142.476541,113.255467,108.047628,29.348170,14.212293,134.648363,3.711901,64.030245,55.605113,141.716289,140.320795,139.193010,135.003422,96.417178,132.622872,-0.000850,-1.918869,32.000000,-235.795922,135.063120,-0.025417,24.880763,0.672034,460346.689802,0.981436,20.265114,0.561517,2.530207,8.337956,7.310517,163.435927,165.821672,178.404445,164.454975,87.799342,148.577217,32.000000,143.952110,69.076501,63.782471,90.352205,3.000000,48.602594,87.284395,69.173407,35.290000,36.677470,59.560019,37.267876
54.587124,65.142365,138.167091,142.481761,113.228437,108.039233,29.315281,14.212331,134.645190,3.711944,64.052691,55.601394,141.721432,140.317173,139.197069,135.001982,96.415618,132.620775,-0.000850,-1.917702,32.000000,-235.795750,135.057962,-0.025396,24.880457,0.672257,460381.345945,0.981168,20.273917,0.563091,2.530953,10.698226,7.691744,163.436299,165.824494,178.410698,164.458949,83.772414,148.583725,32.000000,143.959487,69.073532,63.785845,90.351631,3.000000,48.594490,87.284395,69.187344,35.290000,36.687397,59.559115,37.126277
54.584230,65.155598,138.188543,142.487311,113.120215,108.038999,29.332519,14.212359,134.640802,3.712262,64.080874,55.592622,141.726263,140.312913,139.200892,134.997959,96.413685,132.617227,-0.000850,-1.917719,32.000000,-235.795755,135.054652,-0.025418,24.878797,0.672256,460385.816106,0.980404,20.288439,0.565547,2.530965,5.869707,9.076720,163.437403,165.828181,178.416923,164.463251,79.664461,148.590001,32.000000,143.962443,69.070195,63.789268,90.351021,3.000000,48.606005,87.284395,69.211544,35.290000,36.698185,59.562753,37.269490
54.571110,65.171302,138.220972,142.493398,113.055891,108.030276,29.334886,14.212453,134.633457,3.712629,64.111715,55.592235,141.731641,140.304259,139.204853,134.994073,96.412083,132.613280,-0.000851,-1.917705,32.000000,-235.795726,135.047979,-0.025372,24.878143,0.672273,460368.450296,0.981435,20.298677,0.566072,2.531130,9.965110,8.210778,163.439398,165.831970,178.425581,164.463864,75.526820,148.597828,32.000000,143.972694,69.067232,63.793146,90.350312,3.000000,48.624610,87.284395,69.244085,35.290000,36.710623,59.542277,37.368976
54.569308,65.190030,138.230291,142.500233,112.978207,108.007248,29.352857,14.212343,134.628270,3.712751,64.139492,55.590595,141.737676,140.297919,139.209566,134.987695,96.410229,132.607995,-0.000851,-1.917709,32.000000,-235.795872,135.041055,-0.025349,24.877651,0.672503,460392.022742,0.980949,20.314704,0.566257,2.531657,8.777622,6.287405,163.441727,165.836917,178.432602,164.466313,72.768350,148.606333,32.000000,143.977465,69.063847,63.797029,90.349883,3.000000,48.603520,87.284395,69.262624,35.290000,36.726921,59.566245,37.143812
54.576219,65.209295,138.262621,142.507829,112.950948,107.995078,29.323138,14.212301,134.624665,3.712750,64.160446,55.589763,141.743913,140.292328,139.213796,134.982377,96.407295,132.605894,-0.000849,-1.917705,32.000000,-235.795885,135.033739,-0.025337,24.878145,0.672871,460388.917972,0.981092,20.343071,0.565914,2.532860,6.108184,5.413387,163.444554,165.839868,178.438468,164.470329,75.527759,148.610306,32.000000,143.979690,69.059712,63.800063,90.350028,3.000000,48.559924,87.284395,69.275671,35.290000,36.743583,59.563521,37.259586
54.582619,65.226113,138.405052,142.515514,112.973365,107.990987,29.332426,14.212256,134.621764,3.712516,64.173462,55.591074,141.750398,140.290295,139.217802,134.980678,96.404855,132.603481,-0.000849,-1.917689,32.000000,-235.795861,135.027632,-0.025349,24.879802,0.672852,460322.388636,0.980368,20.363538,0.565163,2.533114,7.575989,11.018465,163.447312,165.843192,178.446684,164.471701,79.601820,148.618230,32.000000,143.987847,69.056449,63.803409,90.350533,3.000000,48.682868,87.284395,69.289347,35.290000,36.759436,59.560098,37.376020
54.588727,65.239935,138.487052,142.522959,112.970312,107.990987,29.320482,14.212248,134.623929,3.712245,64.179818,55.594616,141.756757,140.287465,139.222544,134.978527,96.402777,132.602718,-0.000849,-1.917713,32.000000,-235.795802,135.024906,-0.025329,24.881751,0.672862,460299.443476,0.981164,20.376132,0.567060,2.533386,6.032635,6.803550,163.449193,165.846719,178.454693,164.475338,83.611891,148.628163,32.000000,143.994733,69.053523,63.806740,90.351569,3.000000,48.708969,87.284395,69.298734,35.290000,36.773296,59.558721,37.234494
54.596973,65.250216,138.490678,142.529836,112.991824,107.999123,29.326587,14.212263,134.626684,3.711896,64.182186,55.596327,141.762576,140.287963,139.228188,134.977208,96.400635,132.603348,-0.000849,-1.917692,32.000000,-235.795768,135.026666,-0.025350,24.881883,0.673798,460326.434850,0.981047,20.394701,0.570014,2.536917,8.662509,13.346509,163.451794,165.849216,178.462483,164.479035,86.245014,148.634747,32.000000,143.999910,69.050867,63.809589,90.352354,3.000000,48.747431,87.284395,69.308796,35.290000,36.782748,59.574575,37.204707
54.603962,65.256296,138.609105,142.535482,112.961206,108.007122,29.329279,14.212289,134.626315,3.711603,64.184719,55.600677,141.769060,140.287633,139.235019,134.977452,96.398387,132.603812,-0.000847,-1.917681,32.000000,-235.795739,135.028984,-0.025339,24.881921,0.673798,460326.434850,0.981047,20.394701,0.570014,2.536917,6.880302,8.765417,163.455200,165.853684,178.471270,164.480315,86.180012,148.645649,32.000000,144.008033,69.048530,63.812976,90.353048,3.000000,48.802689,87.284395,69.321852,35.290000,36.789887,59.571880,37.232587
54.600557,65.261629,138.701694,142.540583,112.934249,108.006902,29.325937,14.212316,134.627194,3.711576,64.188280,55.602790,141.775102,140.289383,139.241340,134.978196,96.396516,132.606293,-0.000846,-1.917679,32.000000,-235.795784,135.028765,-0.025329,24.880889,0.673757,460374.095783,0.980780,20.397024,0.572466,2.536600,8.237757,5.714609,163.459201,165.857579,178.479293,164.482977,86.223399,148.656632,32.000000,144.013413,69.045512,63.816156,90.353721,3.000000,48.821810,87.284395,69.327827,35.290000,36.795562,59.565989,37.342124
54.597013,65.266920,138.647011,142.545351,112.880977,108.015022,29.335838,14.212276,134.629571,3.711097,64.193207,55.607373,141.780676,140.291009,139.247354,134.977335,96.394167,132.608574,-0.000845,-1.917659,32.000000,-235.795970,135.029399,-0.025314,24.878567,0.674334,460416.848260,0.980640,20.396362,0.574942,2.538444,12.164471,13.273741,163.463402,165.860943,178.486270,164.486146,86.340969,148.659315,32.000000,144.019564,69.042375,63.819027,90.354410,3.000000,48.777410,87.284395,69.350895,35.290000,36.800628,59.553814,37.311970
54.605361,65.272877,138.686672,142.550002,112.868605,108.031399,29.340962,14.212453,134.630907,3.710524,64.200278,55.609775,141.786565,140.290460,139.253103,134.976113,96.391947,132.609427,-0.000845,-1.917662,32.000000,-235.795693,135.028044,-0.025309,24.876564,0.674912,460429.619941,0.980831,20.404979,0.578037,2.540298,9.179975,7.357186,163.466414,165.865138,178.494737,164.487851,87.752328,148.667082,32.000000,144.027715,69.039135,63.822380,90.355263,3.000000,48.841241,87.284395,69.366476,35.290000,36.806549,59.561829,37.339923
54.592392,65.279791,138.688186,142.554578,112.888122,108.031291,29.357947,14.212586,134.632715,3.709985,64.205586,55.615054,141.791910,140.291243,139.257619,134.974557,96.388803,132.609402,-0.000844,-1.917677,32.000000,-235.795467,135.030529,-0.025084,24.874553,0.674802,460479.543117,0.980658,20.413691,0.581510,2.539461,7.943586,10.539009,163.468906,165.868402,178.502543,164.489256,91.757663,148.673967,32.000000,144.031673,69.034681,63.824691,90.355938,3.000000,48.863473,87.284395,69.401279,35.290000,36.813027,59.557462,37.172792
54.591509,65.286193,138.617951,142.559216,112.855963,108.039361,29.313205,14.212692,134.631914,3.710087,64.210354,55.616911,141.796983,140.292988,139.262023,134.976202,96.386218,132.612362,-0.000843,-1.917704,32.000000,-235.795425,135.030782,-0.025078,24.872535,0.675048,460556.155928,0.980485,20.411595,0.584150,2.539800,15.183193,11.175473,163.472711,165.873163,178.511007,164.490725,95.784146,148.680383,32.000000,144.039250,69.029608,63.826354,90.356484,3.000000,48.792261,87.284395,69.403364,35.290000,36.819581,59.558918,37.159513
54.594862,65.292365,138.608373,142.563845,112.886784,108.047392,29.320869,14.212706,134.631916,3.709686,64.213770,55.619894,141.802045,140.293828,139.266420,134.978395,96.383722,132.613496,-0.000843,-1.917715,32.000000,-235.795414,135.033242,-0.025113,24.870447,0.675321,460581.114926,0.980193,20.431020,0.587282,2.540431,10.367316,14.223582,163.476962,165.879443,178.518194,164.491671,99.877435,148.687121,32.000000,144.048601,69.024000,63.828466,90.357172,3.000000,48.761724,87.284395,69.421806,35.290000,36.825728,59.558682,37.416812
54.607073,65.298585,138.644690,142.568396,112.925829,108.047272,29.369728,14.212726,134.634461,3.709315,64.214048,55.623686,141.806374,140.295972,139.270539,134.979587,96.379972,132.615416,-0.000841,-1.917698,32.000000,-235.795414,135.034784,-0.025126,24.869635,0.675083,460630.637731,0.981796,20.438274,0.591327,2.539185,12.739932,8.626727,163.480630,165.882583,178.524239,164.493621,104.026624,148.692575,32.000000,144.053512,69.017053,63.829251,90.357589,3.000000,48.790068,87.284395,69.431748,35.290000,36.831959,59.566451,37.228184
54.607757,65.303478,138.802779,142.572570,113.000123,108.047238,29.298542,14.212687,134.637757,3.708939,64.208845,55.630048,141.810717,140.296658,139.274883,134.980539,96.376328,132.619913,-0.000840,-1.917683,32.000000,-235.795533,135.036563,-0.025166,24.869542,0.675096,460676.079382,0.981562,20.441211,0.594381,2.538854,10.387562,10.319064,163.485502,165.884384,178.529544,164.496867,105.415015,148.695359,32.000000,144.061007,69.009535,63.829933,90.358418,3.000000,48.872056,87.284395,69.453348,35.290000,36.837469,59.569825,37.414611
54.606969,65.305950,139.052759,142.576265,112.993288,108.047204,29.355756,14.212636,134.642919,3.708501,64.199618,55.637585,141.815461,140.301970,139.279522,134.984243,96.373359,132.623129,-0.000839,-1.917670,32.000000,-235.795655,135.039912,-0.025149,24.870771,0.675142,460684.078629,0.979702,20.435650,0.599077,2.538951,13.884217,12.712374,163.489496,165.890209,178.535231,164.501076,105.415015,148.700792,32.000000,144.072682,69.002319,63.831439,90.359691,3.000000,48.967257,87.284395,69.449440,35.290000,36.841610,59.555643,37.406834
54.623096,65.306058,139.145104,142.579455,113.076194,108.051151,29.322893,14.212490,134.649380,3.709163,64.185192,55.645651,141.819160,140.308630,139.284170,134.990346,96.370405,132.628766,-0.000838,-1.917681,32.000000,-235.795849,135.046309,-0.025145,24.872100,0.675974,460698.214568,0.982081,20.439882,0.604937,2.541814,5.974177,5.398484,163.493152,165.893983,178.540567,164.504873,105.415015,148.704276,32.000000,144.079146,68.994809,63.832393,90.360643,3.000000,49.030623,87.284395,69.447050,35.290000,36.843731,59.553047,37.414538
54.627023,65.303071,139.237153,142.581892,113.148827,108.063567,29.321729,14.212523,134.659649,3.709778,64.164424,55.658822,141.822026,140.318662,139.288674,134.996837,96.368039,132.636025,-0.000838,-1.917367,32.000000,-235.795917,135.054779,-0.025016,24.874123,0.677275,460708.334575,0.980189,20.443114,0.609492,2.546429,8.266802,7.940595,163.496834,165.899119,178.547108,164.508180,104.029554,148.709055,32.000000,144.088260,68.986534,63.832849,90.360711,3.000000,49.161041,87.284395,69.465062,35.290000,36.842947,59.570071,37.292161
54.645539,65.297048,139.288772,142.583507,113.347425,108.071771,29.326609,14.212697,134.672481,3.710142,64.133887,55.671583,141.824977,140.331164,139.294328,135.008800,96.365186,132.645223,-0.000837,-1.915866,32.000000,-235.795772,135.068645,-0.025034,24.875577,0.677501,460720.868335,0.981003,20.427668,0.615223,2.547368,10.329553,11.858566,163.501154,165.903619,178.551572,164.512210,99.895271,148.711658,32.000000,144.092354,68.978458,63.834166,90.360882,3.000000,49.214731,87.284395,69.469824,35.290000,36.839360,59.565979,37.358485
54.644568,65.286287,139.302779,142.583791,113.559785,108.092268,29.368758,14.212704,134.689138,3.710399,64.100192,55.681949,141.827159,140.347771,139.300038,135.021788,96.362329,132.656796,-0.000837,-1.914125,32.000000,-235.795871,135.082474,-0.025156,24.877006,0.677950,460771.654495,0.981069,20.420892,0.621168,2.548869,14.137796,14.413732,163.504742,165.906743,178.555509,164.518086,97.168549,148.716301,32.000000,144.101769,68.970268,63.835991,90.361291,3.000000,49.175093,87.284395,69.475576,35.290000,36.832917,59.558229,37.301992
54.662960,65.273040,139.357738,142.582826,113.709890,108.116684,29.324050,14.212512,134.707106,3.710493,64.064179,55.694534,141.828479,140.367499,139.305678,135.038933,96.360737,132.671160,-0.000837,-1.912971,32.000000,-235.796017,135.097673,-0.025094,24.878796,0.677939,460792.067208,0.980597,20.397015,0.628553,2.548950,8.167309,6.253398,163.510406,165.910930,178.561436,164.524629,97.168549,148.720787,32.000000,144.108994,68.962996,63.838217,90.362188,3.000000,49.227791,87.284395,69.460825,35.290000,36.823849,59.566638,37.403899
54.681134,65.257369,139.390893,142.580612,113.879165,108.140968,29.313743,14.212562,134.727012,3.710795,64.026026,55.708046,141.828237,140.385890,139.310185,135.056409,96.357632,132.688125,-0.000837,-1.911815,32.000000,-235.795801,135.116841,-0.025065,24.883354,0.678187,460948.130575,0.980681,20.356211,0.645784,2.549400,5.828451,7.154308,163.512600,165.914451,178.564982,164.531107,97.168549,148.724042,32.000000,144.110462,68.956065,63.839654,90.363218,3.000000,49.271871,87.284395,69.456575,35.290000,36.811965,59.566815,37.340070
54.701984,65.234752,139.582348,142.575894,114.103057,108.185698,29.316325,14.212420,134.753382,3.710801,63.973197,55.723460,141.825496,140.411984,139.315341,135.083472,96.353056,132.708770,-0.000837,-1.910634,32.000000,-235.795895,135.144779,-0.024932,24.889664,0.678187,460948.130575,0.980681,20.356211,0.645784,2.549400,11.789054,6.131251,163.514433,165.920769,178.570029,164.537750,97.168549,148.723267,32.000000,144.112816,68.945710,63.839602,90.364133,3.000000,49.366797,87.284395,69.448561,35.290000,36.794726,59.547785,37.398837
54.704594,65.216428,139.658078,142.571443,114.174470,108.210250,29.322095,14.212376,134.772287,3.711036,63.932000,55.733984,141.823051,140.432747,139.318280,135.103829,96.349611,132.725063,-0.000837,-1.910636,32.000000,-235.795957,135.162870,-0.024979,24.895186,0.678084,461023.635704,0.980844,20.323023,0.657249,2.549159,9.240711,12.413355,163.516746,165.926181,178.573310,164.544533,98.546351,148.723220,32.000000,144.107230,68.937952,63.839894,90.365567,3.000000,49.432369,87.284395,69.454580,35.290000,36.780171,59.545405,37.381009
54.716476,65.196457,139.733890,142.566140,114.203245,108.242901,29.313973,14.212293,134.789958,3.711146,63.889249,55.746593,141.820104,140.456198,139.320402,135.122448,96.346344,132.741758,-0.000837,-1.910654,32.000000,-235.796069,135.179896,-0.025090,24.902638,0.678829,461178.560654,0.980690,20.280316,0.671997,2.551687,5.941045,8.963877,163.519446,165.931494,178.576086,164.551028,102.689441,148.722326,32.000000,144.105146,68.930420,63.839898,90.367886,3.000000,49.558585,87.284395,69.449699,35.290000,36.764659,59.559596,37.364721
54.724204,65.175553,139.881880,142.560108,114.299816,108.271418,29.319778,14.212378,134.807486,3.710374,63.844926,55.761848,141.815744,140.481719,139.321763,135.141969,96.343083,132.758496,-0.000838,-1.909482,32.000000,-235.796203,135.198964,-0.025094,24.909876,0.679154,461262.528960,0.980620,20.259477,0.683468,2.552950,12.059515,9.964357,163.520978,165.935562,178.577759,164.556225,104.148888,148.720175,32.000000,144.100296,68.922672,63.839376,90.370048,3.000000,49.553229,87.284395,69.443737,35.290000,36.748387,59.564022,37.420113
54.737583,65.153255,140.028119,142.553385,114.411033,108.307943,29.330547,14.212483,134.825722,3.710164,63.801429,55.774775,141.810408,140.506593,139.321426,135.162489,96.338949,132.775558,-0.000838,-1.909488,32.000000,-235.796171,135.217240,-0.025097,24.915528,0.679340,461372.511951,0.980900,20.228060,0.694957,2.553781,5.122577,5.658301,163.522815,165.938150,178.579034,164.562391,104.206834,148.716244,32.000000,144.094183,68.914135,63.838228,90.371032,3.000000,49.643841,87.284395,69.437006,35.290000,36.730472,59.561554,37.315125
54.743187,65.130344,140.089181,142.545914,114.561041,108.352848,29.323860,14.212565,134.844719,3.709818,63.760148,55.788976,141.804980,140.528010,139.321493,135.178867,96.335571,132.790031,-0.000837,-1.908332,32.000000,-235.796187,135.236814,-0.024970,24.921628,0.679941,461466.294240,0.980756,20.199711,0.706462,2.556125,17.991926,9.884767,163.525644,165.941814,178.581204,164.568212,102.833732,148.715852,32.000000,144.090826,68.906438,63.837712,90.371784,3.000000,49.751961,87.284395,69.428091,35.290000,36.711853,59.560767,37.580274
54.771716,65.107021,140.290116,142.537897,114.706604,108.397588,29.348102,14.212463,134.861851,3.710210,63.719220,55.801065,141.798700,140.551833,139.320786,135.197689,96.332361,132.805003,-0.000837,-1.908344,32.000000,-235.796178,135.256372,-0.025078,24.925809,0.680528,461590.796429,0.980402,20.164529,0.718998,2.558171,9.707996,7.272590,163.529181,165.946641,178.581430,164.571512,98.716303,148.712272,32.000000,144.084249,68.898286,63.836734,90.371992,3.000000,49.882074,87.284395,69.406370,35.290000,36.692731,59.569362,37.325910
54.778329,65.083898,140.259357,142.529543,114.783373,108.422001,29.330122,14.212398,134.878685,3.709911,63.679547,55.812385,141.792121,140.571602,139.319053,135.216920,96.329466,132.820765,-0.000838,-1.908365,32.000000,-235.796275,135.276295,-0.025062,24.929412,0.680841,461752.940822,0.980861,20.136223,0.729503,2.559025,5.997454,8.374876,163.532869,165.952624,178.581187,164.574382,97.337574,148.710522,32.000000,144.078239,68.890143,63.835576,90.372217,3.000000,49.917266,87.284395,69.408522,35.290000,36.673622,59.562635,37.325543
54.783174,65.061372,140.268311,142.521013,114.812079,108.450492,29.337659,14.212316,134.896827,3.709477,63.638382,55.823897,141.785283,140.592764,139.316821,135.233999,96.326952,132.835155,-0.000838,-1.908349,32.000000,-235.796425,135.295827,-0.025096,24.934069,0.681580,461898.514895,0.979829,20.085435,0.740085,2.561361,8.115407,5.422179,163.537725,165.958244,178.580970,164.578658,97.337574,148.708994,32.000000,144.069412,68.883363,63.834650,90.372878,3.000000,49.961291,87.284395,69.393444,35.290000,36.655043,59.547037,37.388639
54.796860,65.038436,140.297873,142.512330,114.871362,108.482949,29.302332,14.212198,134.914124,3.708865,63.593341,55.837248,141.778382,140.614099,139.313420,135.250584,96.323818,132.851919,-0.000838,-1.908333,32.000000,-235.796604,135.315114,-0.025114,24.937798,0.681330,461971.533011,0.980459,20.055948,0.750740,2.560490,15.579548,7.515158,163.542237,165.962113,178.578372,164.582029,98.693039,148.701032,32.000000,144.056475,68.876807,63.833529,90.373471,3.000000,49.974337,87.284395,69.381156,35.290000,36.636130,59.551414,37.331559
54.810572,65.012987,140.251926,142.503136,115.041991,108.519511,29.351947,14.212201,134.931595,3.708828,63.544539,55.852573,141.770993,140.635243,139.309333,135.268224,96.321054,132.867149,-0.000835,-1.908336,32.000000,-235.796569,135.333913,-0.024992,24.942095,0.681307,462063.152037,0.980309,20.028758,0.760339,2.560427,9.083145,12.726818,163.544491,165.963677,178.576922,164.582968,102.738004,148.694378,32.000000,144.047725,68.869667,63.832215,90.373484,3.000000,49.945022,87.284395,69.359492,35.290000,36.615806,59.566274,37.342858
54.838189,64.985536,140.243782,142.493318,115.209448,108.549739,29.335875,14.212125,134.952495,3.708429,63.494586,55.864001,141.762553,140.661046,139.305346,135.286714,96.318236,132.885663,-0.000834,-1.908364,32.000000,-235.796554,135.354505,-0.025121,24.946032,0.681313,462165.962927,0.981453,19.992654,0.771726,2.560327,7.211470,8.928505,163.546597,165.965621,178.575162,164.585301,105.406072,148.690820,32.000000,144.037236,68.862602,63.830579,90.374090,3.000000,50.008071,87.284395,69.339873,35.290000,36.593700,59.555741,37.435667
54.835270,64.956143,140.426124,142.482735,115.365281,108.586214,29.319057,14.212044,134.972610,3.708259,63.446779,55.876556,141.753515,140.687391,139.300559,135.306058,96.315441,132.905091,-0.000833,-1.908370,32.000000,-235.796660,135.373577,-0.025092,24.949162,0.680925,462282.641104,0.979786,19.954012,0.781985,2.558848,5.176948,9.269512,163.549474,165.967115,178.572736,164.587079,105.406072,148.683074,32.000000,144.023263,68.856022,63.828796,90.374671,3.000000,50.133187,87.284395,69.330962,35.290000,36.569184,59.546300,37.437428
54.839998,64.925468,140.557528,142.471450,115.483855,108.622707,29.322620,14.212017,134.991183,3.708545,63.405086,55.886244,141.744532,140.713563,139.295284,135.325824,96.313143,132.919935,-0.000831,-1.908332,32.000000,-235.796604,135.392463,-0.025135,24.950970,0.680500,462360.192216,0.979977,19.899998,0.793917,2.557411,10.146984,9.664427,163.551941,165.969684,178.571251,164.587877,102.646663,148.679318,32.000000,144.008412,68.850569,63.827678,90.374634,3.000000,50.202590,87.284395,69.320762,35.290000,36.543553,59.553951,37.429651
54.849951,64.896350,140.537383,142.460168,115.585905,108.651220,29.332289,14.212008,135.008046,3.708707,63.371333,55.893745,141.735325,140.732951,139.289847,135.341660,96.310144,132.934708,-0.000829,-1.908334,32.000000,-235.796655,135.411280,-0.025003,24.952856,0.681578,462481.919059,0.980849,19.873414,0.806271,2.560872,10.092524,5.622152,163.556447,165.972635,178.569384,164.590030,98.572603,148.674552,32.000000,143.993095,68.844379,63.826346,90.374707,3.000000,50.201448,87.284395,69.301812,35.290000,36.518348,59.575903,37.303533
54.853970,64.870236,140.456683,142.449315,115.684795,108.675759,29.324493,14.212007,135.020827,3.708839,63.344104,55.897940,141.725661,140.751001,139.283171,135.356940,96.306994,132.948740,-0.000829,-1.908312,32.000000,-235.796659,135.426915,-0.025011,24.953696,0.682307,462595.201300,0.980885,19.838192,0.815874,2.563048,7.494991,6.305275,163.560569,165.973624,178.568195,164.591002,94.562531,148.663059,32.000000,143.974521,68.837465,63.824557,90.373796,3.000000,50.234685,87.284395,69.296209,35.290000,36.494693,59.554178,37.382990
54.857670,64.847382,140.427683,142.439039,115.711275,108.691897,29.329465,14.212181,135.030852,3.708911,63.324076,55.901795,141.716309,140.764786,139.275494,135.368879,96.304412,132.959391,-0.000829,-1.910002,32.000000,-235.796439,135.436747,-0.024872,24.954194,0.682131,462675.552490,0.980546,19.799504,0.826141,2.562215,6.012189,18.035839,163.562040,165.974942,178.566985,164.591209,90.544292,148.654391,32.000000,143.961173,68.830853,63.822899,90.373514,3.000000,50.229367,87.284395,69.287139,35.290000,36.474321,59.542927,37.411016
54.851445,64.828423,140.366258,142.429628,115.790365,108.708045,29.354542,14.212112,135.039735,3.708710,63.308602,55.903568,141.707432,140.779242,139.267884,135.375257,96.302723,132.967914,-0.000830,-1.911779,32.000000,-235.796618,135.443976,-0.024877,24.955055,0.681723,462746.419625,0.980880,19.769526,0.836196,2.560556,8.642147,9.102251,163.564891,165.975291,178.566554,164.593631,87.808220,148.646219,32.000000,143.948429,68.825149,63.821993,90.373491,3.000000,50.205183,87.284395,69.285636,35.290000,36.457315,59.564209,37.328404
54.855484,64.812404,140.398022,142.421120,115.827166,108.720357,29.344173,14.212075,135.047798,3.708556,63.296214,55.909553,141.699029,140.786836,139.259871,135.382384,96.300516,132.973198,-0.000830,-1.913537,32.000000,-235.796589,135.452980,-0.024890,24.955337,0.681559,462785.582257,0.980726,19.743116,0.844018,2.559855,8.971250,7.386932,163.568425,165.977085,178.565836,164.595356,87.728559,148.637578,32.000000,143.936074,68.819694,63.821261,90.373258,3.000000,50.257555,87.284395,69.272995,35.290000,36.442408,59.561760,37.428991
54.867227,64.798144,140.456897,142.413215,115.875381,108.728624,29.295182,14.212047,135.053418,3.708839,63.286571,55.908450,141.691581,140.792964,139.251570,135.387727,96.298931,132.977251,-0.000828,-1.915296,32.000000,-235.796498,135.459359,-0.024787,24.955939,0.681377,462835.389154,0.980107,19.730142,0.849899,2.559026,13.861935,12.297458,163.570311,165.978588,178.564657,164.596185,86.333070,148.632840,32.000000,143.921545,68.814929,63.820171,90.373027,3.000000,50.314546,87.284395,69.269275,35.290000,36.429063,59.560354,37.381889
54.861757,64.785378,140.318541,142.405834,115.865039,108.728708,29.332159,14.211924,135.056194,3.709435,63.279102,55.912075,141.684365,140.800477,139.243495,135.392012,96.297388,132.979764,-0.000829,-1.916489,32.000000,-235.796685,135.464860,-0.024859,24.958881,0.681527,462866.976503,0.980442,19.710238,0.854705,2.559416,14.371434,5.779474,163.573943,165.977622,178.563752,164.598548,82.264243,148.624556,32.000000,143.902912,68.810740,63.818808,90.373099,3.000000,50.266356,87.284395,69.254628,35.290000,36.417322,59.555289,37.237649
54.868846,64.774578,140.254057,142.399024,115.799844,108.740888,29.337348,14.211860,135.057988,3.709686,63.274577,55.909095,141.678227,140.804757,139.235466,135.392391,96.296249,132.983288,-0.000828,-1.917651,32.000000,-235.796800,135.465809,-0.024995,24.961741,0.681656,462877.132071,0.981886,19.684691,0.858285,2.559942,6.230519,9.761063,163.577242,165.978105,178.563682,164.600889,79.604758,148.612647,32.000000,143.889840,68.807953,63.818060,90.373601,3.000000,50.259495,87.284395,69.240415,35.290000,36.407197,59.555063,37.411016
54.868620,64.764755,140.206706,142.392510,115.813084,108.745008,29.326029,14.211701,135.059942,3.709557,63.271176,55.906559,141.671890,140.805406,139.227288,135.394610,96.294586,132.982075,-0.000828,-1.918235,32.000000,-235.796907,135.466442,-0.024996,24.965934,0.680912,462866.077458,0.980723,19.677182,0.861062,2.557675,10.217598,12.912140,163.577335,165.979895,178.563091,164.600309,79.598324,148.601752,32.000000,143.872706,68.806396,63.817016,90.374503,3.000000,50.261277,87.284395,69.235047,35.290000,36.397719,59.567277,37.385924
54.867829,64.755806,140.219411,142.386133,115.837085,108.749365,29.322691,14.211598,135.059958,3.709621,63.267856,55.905041,141.665011,140.805154,139.219424,135.392205,96.293130,132.980299,-0.000827,-1.920016,32.000000,-235.796904,135.464120,-0.025005,24.970442,0.680450,462900.145613,0.980491,19.659568,0.863934,2.556169,7.280891,5.852749,163.578861,165.979061,178.566071,164.600030,78.161730,148.589929,32.000000,143.858798,68.805207,63.815527,90.375254,3.000000,50.256224,87.284395,69.233649,35.290000,36.389409,59.543261,37.253716
54.859859,64.747014,140.093767,142.379995,115.841911,108.761629,29.351567,14.211519,135.058479,3.710289,63.265223,55.904966,141.658533,140.804108,139.212307,135.391445,96.292055,132.978941,-0.000827,-1.920040,32.000000,-235.796913,135.462955,-0.024914,24.972917,0.680096,462907.752151,0.980885,19.649962,0.865002,2.555317,11.740202,6.218586,163.582149,165.979716,178.570366,164.600289,74.012541,148.577937,32.000000,143.850133,68.805187,63.814717,90.376404,3.000000,50.211970,87.284395,69.227068,35.290000,36.380855,59.555250,37.244105
54.861647,64.738970,139.868312,142.374399,115.786982,108.773959,29.317977,14.211519,135.055405,3.710910,63.265752,55.899326,141.653136,140.804708,139.205371,135.388735,96.290406,132.972328,-0.000828,-1.921213,32.000000,-235.796857,135.458447,-0.024893,24.975895,0.680063,462917.200859,0.981028,19.641773,0.865585,2.555585,16.079960,10.426958,163.582563,165.981105,178.573226,164.598700,72.624150,148.567710,32.000000,143.838333,68.805571,63.813457,90.377265,3.000000,50.097268,87.284395,69.218820,35.290000,36.373245,59.574978,37.382476
54.858635,64.732551,139.674185,142.369396,115.795760,108.774313,29.306728,14.211566,135.048686,3.711410,63.268844,55.894074,141.647570,140.800693,139.198301,135.383149,96.288715,132.965147,-0.000828,-1.922978,32.000000,-235.796858,135.452603,-0.025008,24.979140,0.679522,462963.763014,0.980308,19.640643,0.865991,2.553666,12.325287,5.696870,163.584024,165.978683,178.577846,164.596578,72.624150,148.558114,32.000000,143.824969,68.805494,63.811720,90.378057,3.000000,50.040406,87.284395,69.229523,35.290000,36.366349,59.559616,37.415418
54.841156,64.727483,139.698522,142.364912,115.747409,108.782808,29.327921,14.211647,135.040061,3.711073,63.275885,55.886344,141.642786,140.791167,139.190927,135.376439,96.287141,132.958096,-0.000827,-1.924712,32.000000,-235.796785,135.442679,-0.024997,24.980566,0.678292,463007.504914,0.981486,19.630880,0.864386,2.549473,11.518690,5.446477,163.585643,165.978309,178.582909,164.595300,72.624150,148.548778,32.000000,143.817229,68.805650,63.809891,90.378730,3.000000,50.018019,87.284395,69.230517,35.290000,36.360511,59.564524,37.414684
54.842548,64.724848,139.674777,142.361156,115.645621,108.786679,29.331996,14.211735,135.029189,3.710418,63.286644,55.876392,141.638226,140.779835,139.184328,135.368459,96.285505,132.947520,-0.000826,-1.926786,32.000000,-235.796690,135.430684,-0.025128,24.980336,0.677229,463005.011187,0.981909,19.627356,0.862546,2.546075,11.760253,7.614626,163.584370,165.975969,178.586628,164.592504,72.624150,148.536410,32.000000,143.799417,68.806410,63.808599,90.379647,3.000000,49.949607,87.284395,69.226565,35.290000,36.356625,59.567936,37.262740
54.827116,64.723957,139.722120,142.358120,115.485418,108.790503,29.316330,14.211728,135.015306,3.710308,63.303560,55.867778,141.633271,140.764965,139.177087,135.354313,96.284417,132.935527,-0.000826,-1.930046,32.000000,-235.796677,135.415085,-0.025256,24.980382,0.677619,463048.773126,0.981609,19.639092,0.860652,2.547330,9.592039,9.459553,163.582914,165.973974,178.594006,164.587887,73.978459,148.527674,32.000000,143.790304,68.806663,63.806162,90.380460,3.000000,50.058164,87.284395,69.236552,35.290000,36.354922,59.556685,37.144986
54.825287,64.726250,139.900691,142.356195,115.341931,108.786493,29.326002,14.211748,134.997753,3.710144,63.321771,55.860470,141.629422,140.745447,139.169810,135.336955,96.283618,132.920310,-0.000825,-1.931813,32.000000,-235.796541,135.397740,-0.025277,24.977939,0.677502,463063.706575,0.981473,19.635120,0.857084,2.546832,6.305795,13.629329,163.583843,165.974784,178.601537,164.582228,78.062489,148.519510,32.000000,143.779382,68.807018,63.802950,90.380953,3.000000,50.179802,87.284395,69.232992,35.290000,36.354998,59.564602,37.396049
54.820154,64.730156,139.961848,142.355024,115.241614,108.775826,29.336822,14.211828,134.977933,3.709842,63.341222,55.851991,141.626794,140.723432,139.162447,135.316873,96.281615,132.901956,-0.000824,-1.932397,32.000000,-235.796407,135.379803,-0.025243,24.975184,0.678005,463091.394021,0.982336,19.649068,0.852272,2.548413,11.213584,10.280729,163.581969,165.971901,178.606124,164.576895,80.813314,148.509783,32.000000,143.764693,68.806799,63.799004,90.380958,3.000000,50.194583,87.284395,69.245654,35.290000,36.356646,59.563599,37.216519
54.804840,64.735117,140.040426,142.354455,115.147115,108.763698,29.312120,14.211687,134.954678,3.709576,63.361587,55.843657,141.625387,140.702750,139.156047,135.299064,96.281454,132.879789,-0.000823,-1.932391,32.000000,-235.796592,135.356204,-0.025174,24.970866,0.679018,463080.391388,0.982018,19.653122,0.845584,2.551755,8.061576,7.771977,163.582137,165.968542,178.614602,164.572101,80.813314,148.500863,32.000000,143.761362,68.806997,63.795772,90.381534,3.000000,50.282883,87.284395,69.261928,35.290000,36.359658,59.565802,37.237282
54.796017,64.740578,139.968533,142.354338,115.063558,108.743340,29.341976,14.211670,134.932362,3.709274,63.384112,55.834881,141.624219,140.683134,139.149891,135.277596,96.282392,132.860534,-0.000823,-1.933548,32.000000,-235.796775,135.333859,-0.025154,24.966339,0.679424,463047.136165,0.981671,19.661963,0.838554,2.553109,5.723161,10.367237,163.582707,165.965789,178.622648,164.568326,82.152296,148.497983,32.000000,143.758866,68.807356,63.793211,90.382287,3.000000,50.280218,87.284395,69.260600,35.290000,36.363317,59.563609,37.394802
54.788612,64.747896,139.983853,142.354556,114.956598,108.718744,29.322077,14.211725,134.908340,3.709257,63.411382,55.825291,141.623130,140.658613,139.144667,135.255404,96.281880,132.835965,-0.000823,-1.935312,32.000000,-235.796759,135.311754,-0.025183,24.960433,0.680119,463012.826248,0.982706,19.681655,0.827807,2.555257,5.847766,12.001907,163.580216,165.962152,178.628287,164.563124,86.159942,148.489375,32.000000,143.752454,68.807667,63.789996,90.382817,3.000000,50.270192,87.284395,69.264314,35.290000,36.368034,59.562331,37.255917
54.791049,64.757287,139.829038,142.355119,114.898175,108.694399,29.340260,14.211787,134.883964,3.709023,63.441301,55.814901,141.622408,140.631348,139.140441,135.232213,96.282524,132.810696,-0.000822,-1.937068,32.000000,-235.796592,135.288154,-0.025206,24.954788,0.679879,462937.495624,0.981712,19.695606,0.817393,2.554356,9.971191,5.772983,163.577656,165.960113,178.634910,164.555831,86.044247,148.482829,32.000000,143.751651,68.808596,63.787176,90.382226,3.000000,50.260983,87.284395,69.278381,35.290000,36.374163,59.562862,37.211017
54.767256,64.768739,139.785779,142.356187,114.770366,108.673902,29.360068,14.211905,134.858233,3.709209,63.475894,55.799689,141.622749,140.601050,139.136755,135.205182,96.282645,132.787749,-0.000821,-1.938828,32.000000,-235.796484,135.261255,-0.025162,24.946419,0.680093,462848.956168,0.982322,19.710050,0.805811,2.554981,8.647014,5.416583,163.577525,165.957578,178.641760,164.548788,85.976774,148.477454,32.000000,143.751187,68.809468,63.784254,90.381639,3.000000,50.237677,87.284395,69.296044,35.290000,36.382063,59.561003,37.153497
54.754366,64.782236,139.667020,142.357919,114.632612,108.653630,29.321815,14.211738,134.830423,3.709446,63.515683,55.785737,141.624425,140.567184,139.134604,135.177169,96.284022,132.760846,-0.000821,-1.940603,32.000000,-235.796588,135.232860,-0.025128,24.937473,0.679269,462755.502652,0.981470,19.717096,0.792725,2.552042,10.042155,12.143133,163.575696,165.955065,178.647818,164.544088,84.657543,148.471303,32.000000,143.749948,68.811469,63.781877,90.382738,3.000000,50.152750,87.284395,69.308666,35.290000,36.392577,59.566776,37.234127
54.735353,64.799396,139.486820,142.360939,114.473888,108.612838,29.372783,14.211707,134.798248,3.709373,63.556914,55.767212,141.626124,140.534111,139.131415,135.146359,96.284602,132.735865,-0.000820,-1.942912,32.000000,-235.796599,135.201905,-0.025130,24.927576,0.679520,462699.672361,0.981125,19.751445,0.781305,2.552360,12.470589,5.081652,163.572603,165.953041,178.652624,164.538494,80.641674,148.464577,32.000000,143.749182,68.812812,63.778935,90.383232,3.000000,50.069068,87.284395,69.334786,35.290000,36.405186,59.567995,37.225323
54.713313,64.818740,139.405528,142.364823,114.338476,108.563862,29.306753,14.211810,134.765377,3.709024,63.601348,55.750316,141.627553,140.496246,139.126492,135.113887,96.284090,132.707541,-0.000821,-1.945223,32.000000,-235.796625,135.171013,-0.025129,24.918453,0.679245,462638.066408,0.982513,19.777351,0.766680,2.550792,6.049716,8.118103,163.568875,165.948652,178.658800,164.532318,80.641674,148.461244,32.000000,143.754158,68.813846,63.775060,90.383507,3.000000,50.010231,87.284395,69.356896,35.290000,36.419792,59.578332,37.152763
54.697600,64.839839,139.297348,142.369536,114.136689,108.527377,29.371199,14.211914,134.732923,3.708733,63.645939,55.734699,141.629669,140.456822,139.123122,135.080475,96.284926,132.674830,-0.000820,-1.946959,32.000000,-235.796528,135.135303,-0.025128,24.910118,0.678632,462499.950046,0.980862,19.812819,0.753796,2.548386,10.583472,15.233757,163.564311,165.942498,178.664275,164.528993,80.641674,148.455943,32.000000,143.754947,68.815950,63.772436,90.384276,3.000000,49.932800,87.284395,69.386424,35.290000,36.436297,59.564101,37.198471
54.678197,64.862263,139.212135,142.375040,113.938086,108.490686,29.335437,14.211868,134.698204,3.709003,63.689965,55.721516,141.633312,140.417916,139.121176,135.044615,96.285411,132.639998,-0.000820,-1.948748,32.000000,-235.796531,135.098906,-0.025090,24.902497,0.678520,462334.438400,0.983118,19.853389,0.740356,2.547927,5.717551,5.472050,163.560875,165.939063,178.666036,164.525597,82.005789,148.452924,32.000000,143.755339,68.817665,63.770252,90.385376,3.000000,49.927066,87.284395,69.411519,35.290000,36.454542,59.558200,37.239850
54.668996,64.884770,139.205338,142.381189,113.860506,108.462211,29.324290,14.211851,134.662615,3.708980,63.733917,55.705575,141.637282,140.380675,139.119511,135.009617,96.286705,132.607895,-0.000820,-1.950517,32.000000,-235.796628,135.061503,-0.025103,24.895811,0.678231,462217.217606,0.980999,19.889626,0.723404,2.546681,17.391549,5.088479,163.558634,165.936326,178.671402,164.518057,86.116094,148.455166,32.000000,143.767126,68.818845,63.768434,90.385921,3.000000,49.912978,87.284395,69.434486,35.290000,36.472910,59.559577,37.167803
54.646918,64.907678,139.212849,142.387850,113.696437,108.425505,29.359915,14.211898,134.625799,3.709030,63.777358,55.689689,141.641629,140.344608,139.118537,134.976588,96.287118,132.574516,-0.000821,-1.952253,32.000000,-235.796609,135.026725,-0.025110,24.889767,0.678096,462104.231178,0.982307,19.930748,0.705754,2.546026,9.896561,12.762206,163.556064,165.933560,178.673047,164.517245,84.813851,148.455908,32.000000,143.766774,68.821460,63.765986,90.387228,3.000000,49.897049,87.284395,69.464156,35.290000,36.491549,59.561701,37.225030
54.637013,64.930877,139.161996,142.395050,113.536686,108.389116,29.380967,14.211807,134.588476,3.708790,63.819482,55.673295,141.647113,140.305061,139.118395,134.939240,96.287177,132.540811,-0.000822,-1.953977,32.000000,-235.796754,134.991618,-0.025036,24.883949,0.678249,462017.952299,0.982665,19.962121,0.688637,2.546331,6.694055,7.028166,163.553330,165.929800,178.673162,164.516324,80.811749,148.448138,32.000000,143.769780,68.823925,63.763608,90.388228,3.000000,49.851518,87.284395,69.487421,35.290000,36.510603,59.569205,37.141171
54.629171,64.954258,138.990437,142.402813,113.436645,108.352565,29.298891,14.211948,134.549347,3.708588,63.859697,55.657953,141.653705,140.261466,139.119234,134.902796,96.288092,132.505976,-0.000823,-1.955688,32.000000,-235.796664,134.955896,-0.024924,24.878599,0.678600,461907.314093,0.981639,20.006314,0.671770,2.547497,8.180471,6.329271,163.549863,165.926779,178.677972,164.511520,82.142580,148.450427,32.000000,143.789652,68.826772,63.761723,90.388749,3.000000,49.847356,87.284395,69.518462,35.290000,36.529966,59.556154,37.217986
54.613361,64.977886,138.884343,142.410869,113.254248,108.319979,29.321046,14.211967,134.511891,3.707990,63.898707,55.643254,141.660218,140.218949,139.120889,134.867932,96.288626,132.468385,-0.000826,-1.957469,32.000000,-235.796744,134.919117,-0.024909,24.873743,0.678454,461791.079655,0.980865,20.039065,0.655091,2.547028,6.993654,15.735973,163.546146,165.922813,178.678976,164.510803,86.143119,148.452397,32.000000,143.797980,68.828728,63.759214,90.389574,3.000000,49.786859,87.284395,69.544294,35.290000,36.549549,59.557561,37.163988
54.599848,65.001289,138.729612,142.418724,113.147760,108.287378,29.367462,14.212039,134.475430,3.707160,63.932184,55.629133,141.666655,140.180386,139.123560,134.832891,96.290297,132.436066,-0.000827,-1.959232,32.000000,-235.796645,134.883894,-0.024938,24.868307,0.677633,461671.439593,0.983498,20.070007,0.636997,2.544253,7.395852,9.914083,163.542064,165.920180,178.676562,164.510783,88.820874,148.449222,32.000000,143.807707,68.831042,63.756964,90.389887,3.000000,49.637085,87.284395,69.574207,35.290000,36.569188,59.563757,37.237282
54.590390,65.023914,138.552154,142.426287,113.013633,108.250609,29.306354,14.211988,134.439535,3.706756,63.964512,55.614792,141.673220,140.142911,139.126935,134.796997,96.291928,132.402671,-0.000827,-1.960987,32.000000,-235.796732,134.847442,-0.024971,24.863380,0.677283,461574.332886,0.982837,20.108885,0.617921,2.543047,8.816231,8.612000,163.538110,165.918801,178.675094,164.506554,88.820874,148.457096,32.000000,143.828406,68.834230,63.754988,90.390760,3.000000,49.517874,87.284395,69.605854,35.290000,36.588720,59.559528,37.245866
54.572432,65.045208,138.587010,142.433464,112.909820,108.222170,29.346626,14.211890,134.402175,3.706713,63.994205,55.602438,141.680005,140.105436,139.132014,134.760917,96.293319,132.367793,-0.000828,-1.961650,32.000000,-235.796913,134.816212,-0.025026,24.858233,0.676664,461473.717629,0.981318,20.145324,0.600306,2.540842,10.757860,11.171983,163.536338,165.914677,178.672813,164.508253,88.820874,148.460331,32.000000,143.840172,68.837331,63.753777,90.390595,3.000000,49.516846,87.284395,69.632418,35.290000,36.606656,59.566078,37.048068
54.569165,65.065421,138.553982,142.440232,112.804268,108.189734,29.387988,14.211947,134.367977,3.706708,64.018869,55.592081,141.685683,140.067235,139.135757,134.727869,96.293390,132.336493,-0.000827,-1.961603,32.000000,-235.796796,134.783595,-0.024943,24.851795,0.675823,461351.511409,0.983278,20.177074,0.582196,2.538032,11.942177,6.207878,163.533600,165.911608,178.668878,164.510378,88.820874,148.459585,32.000000,143.850328,68.838934,63.751657,90.390290,3.000000,49.511547,87.284395,69.661575,35.290000,36.624062,59.561711,37.010283
54.556150,65.084611,138.432623,142.446810,112.703107,108.165245,29.321485,14.211972,134.334320,3.706688,64.042679,55.580549,141.692304,140.032353,139.139942,134.696212,96.294594,132.304525,-0.000827,-1.961601,32.000000,-235.796754,134.750696,-0.024920,24.846080,0.676277,461269.335505,0.982084,20.215699,0.563592,2.539506,9.829836,14.219243,163.529109,165.911041,178.667065,164.506809,84.788899,148.467815,32.000000,143.870882,68.841411,63.749641,90.390429,3.000000,49.458623,87.284395,69.691385,35.290000,36.640808,59.560875,36.995903
54.542805,65.102905,138.369331,142.453159,112.717546,108.136678,29.319408,14.212031,134.302108,3.706250,64.066561,55.570318,141.697623,139.997697,139.144229,134.662839,96.295133,132.272451,-0.000829,-1.961592,32.000000,-235.796704,134.718421,-0.024916,24.840023,0.676168,461161.140971,0.980526,20.239066,0.548070,2.539053,13.053696,20.806171,163.526184,165.905107,178.666474,164.506244,80.675359,148.473939,32.000000,143.875039,68.842745,63.747255,90.390550,3.000000,49.415086,87.284395,69.720914,35.290000,36.656762,59.567956,37.039997
54.526496,65.120429,138.383697,142.459241,112.630330,108.107937,29.369986,14.212051,134.270223,3.705490,64.090946,55.556883,141.702593,139.961563,139.148191,134.631888,96.295465,132.242618,-0.000830,-1.961577,32.000000,-235.796650,134.683752,-0.024926,24.832757,0.675759,461089.490008,0.982837,20.270820,0.531083,2.537434,5.900657,7.741266,163.523581,165.904283,178.661740,164.507365,82.046317,148.473323,32.000000,143.886775,68.843696,63.744520,90.390078,3.000000,49.358598,87.284395,69.766828,35.290000,36.671812,59.567848,37.066263
54.512113,65.138209,138.457999,142.464854,112.516975,108.083553,29.368145,14.212134,134.235744,3.704873,64.118542,55.543704,141.707270,139.921492,139.152898,134.598445,96.295073,132.210967,-0.000831,-1.962715,32.000000,-235.796513,134.649751,-0.024916,24.824783,0.675643,461000.944584,0.982962,20.301998,0.514705,2.536894,5.194833,11.437214,163.521254,165.904744,178.658054,164.502466,86.174097,148.482398,32.000000,143.903549,68.844866,63.741605,90.389561,3.000000,49.394984,87.284395,69.804572,35.290000,36.687066,59.556410,37.267656
54.497035,65.157243,138.477177,142.470680,112.418539,108.050891,29.322346,14.212152,134.204028,3.704642,64.145837,55.531533,141.712327,139.884577,139.158378,134.562433,96.295275,132.179104,-0.000832,-1.963892,32.000000,-235.796502,134.617173,-0.024879,24.816041,0.676021,460912.526911,0.981379,20.335272,0.499639,2.537917,8.035837,13.808081,163.521131,165.898184,178.656404,164.501588,86.276851,148.491847,32.000000,143.915326,68.845825,63.739568,90.388262,3.000000,49.427493,87.284395,69.842604,35.290000,36.702979,59.561622,36.982257
54.491108,65.176976,138.442758,142.476795,112.320573,108.014138,29.325610,14.212204,134.170887,3.704295,64.172774,55.518707,141.718519,139.850809,139.163178,134.530127,96.295325,132.148256,-0.000831,-1.963880,32.000000,-235.796517,134.587662,-0.024870,24.807887,0.676737,460844.086826,0.981552,20.366945,0.484396,2.539949,5.401105,9.471533,163.520326,165.893943,178.650759,164.506116,86.374169,148.498266,32.000000,143.924422,68.846714,63.737729,90.386590,3.000000,49.440454,87.284395,69.869673,35.290000,36.720009,59.565320,37.202433
54.488471,65.196852,138.508306,142.483278,112.240310,107.977422,29.370890,14.212158,134.139512,3.703537,64.199748,55.508938,141.725231,139.816174,139.167812,134.496615,96.295611,132.117085,-0.000831,-1.965038,32.000000,-235.796680,134.555916,-0.025110,24.801607,0.677137,460740.228604,0.983139,20.400546,0.468451,2.541004,7.697894,6.428873,163.516030,165.894680,178.645349,164.503377,90.393640,148.508784,32.000000,143.936857,68.847007,63.735854,90.384252,3.000000,49.384682,87.284395,69.912080,35.290000,36.737288,59.556951,37.049975
54.477901,65.216373,138.498520,142.489728,112.180138,107.940731,29.344176,14.212152,134.109208,3.702981,64.224504,55.500280,141.730639,139.784296,139.172841,134.466719,96.296463,132.090917,-0.000829,-1.964441,32.000000,-235.796825,134.525388,-0.025127,24.795160,0.677067,460615.376123,0.982865,20.426005,0.453157,2.540649,7.872454,11.166189,163.514165,165.890081,178.645112,164.501009,94.400497,148.520301,32.000000,143.942267,68.846997,63.734092,90.382200,3.000000,49.385466,87.284395,69.947143,35.290000,36.754438,59.555436,37.084384
54.474877,65.235316,138.500732,142.496077,112.157818,107.912098,29.340400,14.212111,134.082069,3.702440,64.249217,55.495044,141.737044,139.751059,139.178066,134.440047,96.297175,132.064798,-0.000829,-1.962675,32.000000,-235.796793,134.499034,-0.025132,24.788844,0.677436,460487.112796,0.981121,20.448429,0.437465,2.541975,5.878064,13.357057,163.513531,165.889849,178.637644,164.505917,98.470937,148.526220,32.000000,143.949911,68.847027,63.732333,90.379817,3.000000,49.423955,87.284395,69.973286,35.290000,36.771314,59.560167,37.098471
54.472528,65.253979,138.499165,142.502232,112.095052,107.895124,29.384899,14.212078,134.054889,3.701907,64.273325,55.488605,141.742875,139.721841,139.184261,134.412417,96.297600,132.038488,-0.000829,-1.962688,32.000000,-235.796875,134.470579,-0.025104,24.783091,0.677526,460362.926218,0.981942,20.478165,0.423677,2.542288,5.843591,12.800520,163.510751,165.890596,178.629977,164.504989,102.604285,148.534667,32.000000,143.962882,68.846254,63.730652,90.377226,3.000000,49.443347,87.284395,70.010303,35.290000,36.787772,59.561337,37.061200
54.457315,65.272659,138.477300,142.508096,112.004474,107.870632,29.315035,14.212009,134.026850,3.701654,64.298045,55.481233,141.748661,139.691266,139.189627,134.382017,96.297889,132.012407,-0.000830,-1.962713,32.000000,-235.797048,134.443051,-0.025119,24.778966,0.677614,460268.038213,0.981918,20.500030,0.410051,2.542470,5.472062,9.830462,163.510909,165.885493,178.628258,164.503127,105.379062,148.549030,32.000000,143.980199,68.845145,63.728446,90.374981,3.000000,49.370026,87.284395,70.037685,35.290000,36.804315,59.561386,37.194435
54.460779,65.291610,138.267820,142.513642,111.933782,107.846345,29.319137,14.212077,133.999123,3.701520,64.323374,55.476669,141.755443,139.664567,139.195092,134.355691,96.298512,131.986680,-0.000831,-1.962710,32.000000,-235.797009,134.417256,-0.025127,24.773837,0.677728,460222.021233,0.980372,20.520964,0.396618,2.542551,10.096093,7.691111,163.510345,165.883801,178.620732,164.509522,105.379062,148.558618,32.000000,143.983711,68.844529,63.726907,90.372479,3.000000,49.215550,87.284395,70.073031,35.290000,36.821076,59.565773,37.040364
54.449987,65.311096,138.200199,142.519055,111.902521,107.821974,29.364874,14.211991,133.972681,3.701296,64.347654,55.470806,141.761384,139.638039,139.200390,134.330240,96.297812,131.963566,-0.000832,-1.963869,32.000000,-235.797205,134.391690,-0.025118,24.769095,0.676699,460072.580749,0.982460,20.569952,0.370083,2.538851,6.143666,10.191139,163.507620,165.884479,178.612492,164.509942,101.316137,148.565172,32.000000,143.993936,68.843538,63.725228,90.369530,3.000000,49.235511,87.284395,70.106704,35.290000,36.838202,59.548759,37.228478
