OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, May 2, 2019
10:50:50 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.757330,64.620887,118.194785,130.308178,112.782127,109.633217,29.259848,14.324249,112.052531,4.999851,62.816209,55.802595,129.666105,119.042489,127.157449,112.326525,84.298967,109.182634,-0.000758,0.013352,32.000000,-235.684861,112.343175,-0.237920,21.854130,0.643603,491548.548156,0.994398,19.621232,0.263490,2.164063,4.966801,7.714149,148.113836,149.727888,161.553179,150.207931,145.722209,134.808157,32.000000,131.016988,69.079412,60.062134,81.002444,6.000000,52.568171,90.280000,93.724627,36.290000,37.348770,59.550047,34.148516
54.785987,64.621151,118.373961,130.307326,112.734289,109.633367,29.225430,14.324239,112.060796,5.000217,62.814866,55.804745,129.664890,119.050660,127.155903,112.335443,84.299023,109.191953,-0.000758,0.013343,32.000000,-235.684891,112.352440,-0.238031,21.856188,0.642629,491473.491393,0.994251,19.616715,0.267824,2.161987,8.328882,9.875232,148.115370,149.728226,161.553355,150.209549,145.549069,134.807933,32.000000,131.015713,69.081784,60.064309,81.002103,6.000000,52.611218,90.280000,93.696703,36.290000,37.346375,59.543005,33.993418
54.793475,64.621778,118.396352,130.306531,112.704502,109.633075,29.218025,14.324167,112.069267,5.000583,62.814422,55.811080,129.664229,119.060078,127.154305,112.343993,84.298796,109.197287,-0.000758,0.013347,32.000000,-235.684949,112.360062,-0.237958,21.858728,0.641069,491360.632301,0.992981,19.613149,0.272987,2.158520,13.630946,5.485828,148.116284,149.732275,161.552216,150.209891,145.446223,134.805922,32.000000,131.011613,69.083717,60.066205,81.002071,6.000000,52.642951,90.280000,93.684948,36.290000,37.344763,59.549762,34.148736
54.795786,64.622842,118.661829,130.305955,112.725540,109.637227,29.207791,14.324135,112.078247,5.001072,62.815320,55.817025,129.664046,119.069258,127.152546,112.351452,84.298641,109.205612,-0.000758,0.013347,32.000000,-235.684841,112.368048,-0.237849,21.862054,0.641803,491343.700108,0.993577,19.585830,0.278248,2.160661,9.307169,16.903488,148.119159,149.736845,161.552621,150.209122,145.495637,134.804631,32.000000,131.007609,69.085179,60.068182,81.001757,6.000000,52.721013,90.280000,93.684241,36.290000,37.343675,59.546634,33.969940
54.806115,64.624418,118.686187,130.305763,112.780076,109.649421,29.237459,14.324106,112.086017,5.001580,62.817640,55.822705,129.664019,119.078283,127.152619,112.361041,84.299132,109.215626,-0.000757,0.013336,32.000000,-235.684866,112.374926,-0.237648,21.865260,0.641762,491339.391479,0.993677,19.579251,0.281517,2.160775,5.600061,7.193902,148.123253,149.738727,161.557379,150.205667,149.198962,134.805506,32.000000,131.010975,69.087721,60.070664,81.002569,6.000000,52.822247,90.280000,93.672739,36.290000,37.343694,59.545021,34.163043
54.797008,64.626835,118.496606,130.305888,112.850553,109.641366,29.225483,14.324040,112.093944,5.002053,62.818058,55.825418,129.665006,119.088452,127.151909,112.369693,84.298656,109.225539,-0.000757,0.013329,32.000000,-235.684973,112.382203,-0.237796,21.868699,0.643531,491358.077973,0.994019,19.578093,0.286420,2.165528,9.566184,7.110269,148.126804,149.737729,161.565058,150.203616,152.888097,134.806862,32.000000,131.021274,69.089642,60.072395,81.002177,6.000000,52.707642,90.280000,93.669480,36.290000,37.344529,59.548788,34.119243
54.775049,64.628570,118.754614,130.306258,112.957565,109.641353,29.226006,14.324025,112.102227,5.002326,62.816994,55.828276,129.665203,119.099235,127.150970,112.377815,84.298774,109.236025,-0.000758,0.013356,32.000000,-235.685138,112.391481,-0.237800,21.872222,0.643508,491407.716492,0.992918,19.569731,0.291641,2.165565,13.498395,13.883007,148.128529,149.734582,161.571231,150.202127,151.732131,134.811722,32.000000,131.026859,69.091656,60.074267,81.001763,6.000000,52.726794,90.280000,93.693102,36.290000,37.345290,59.550116,34.103249
54.772992,64.629571,118.823338,130.306828,112.993285,109.637240,29.210510,14.323952,112.110366,5.002802,62.814123,55.830599,129.665526,119.109125,127.151722,112.384898,84.299583,109.244888,-0.000758,0.013367,32.000000,-235.685114,112.402379,-0.237788,21.875890,0.642178,491382.394554,0.993441,19.580910,0.297770,2.162465,12.412100,8.305989,148.129264,149.733860,161.577267,150.203026,148.078278,134.813327,32.000000,131.030129,69.094952,60.076238,81.002841,6.000000,52.901241,90.280000,93.704718,36.290000,37.345083,59.539091,34.140226
54.766240,64.629786,118.842148,130.307555,112.973811,109.618996,29.244789,14.323896,112.117681,5.002957,62.809874,55.828427,129.666164,119.118868,127.151155,112.391158,84.300091,109.252942,-0.000758,0.013351,32.000000,-235.685152,112.410716,-0.237632,21.878932,0.644280,491398.613869,0.993869,19.603777,0.303634,2.168042,12.316777,7.624948,148.131349,149.732414,161.580557,150.207147,144.374166,134.812677,32.000000,131.024756,69.097163,60.077293,81.003409,6.000000,52.836893,90.280000,93.709384,36.290000,37.343189,59.545336,34.051451
54.744276,64.628721,118.974349,130.308072,113.044110,109.604815,29.224317,14.323749,112.124783,5.003548,62.802720,55.833931,129.665544,119.128527,127.150339,112.398940,84.299703,109.257821,-0.000759,0.013328,32.000000,-235.685227,112.421639,-0.237607,21.882732,0.644662,491381.323674,0.994403,19.606757,0.307879,2.169378,11.544757,9.905314,148.132711,149.731687,161.581545,150.210001,140.665151,134.810234,32.000000,131.014526,69.098738,60.077743,81.002925,6.000000,52.904918,90.280000,93.733586,36.290000,37.340072,59.543910,34.016528
54.749649,64.626849,119.030918,130.308362,113.140988,109.592774,29.226847,14.323748,112.135047,5.003824,62.795035,55.841196,129.665727,119.139636,127.150627,112.410173,84.299690,109.265598,-0.000759,0.013314,32.000000,-235.685208,112.433619,-0.237772,21.886618,0.644722,491303.310593,0.993208,19.613471,0.311963,2.169989,8.889812,3.669150,148.133198,149.735260,161.580162,150.213408,138.252373,134.803158,32.000000,131.004713,69.100637,60.078197,81.002826,6.000000,52.973596,90.280000,93.743402,36.290000,37.335758,59.544353,34.047856
54.736934,64.624619,118.945754,130.308292,113.188342,109.617019,29.217413,14.323728,112.146253,5.004049,62.788227,55.845964,129.665907,119.149610,127.151435,112.418918,84.299914,109.274019,-0.000759,0.013285,32.000000,-235.685164,112.444670,-0.237721,21.890133,0.645831,491252.788446,0.994214,19.633551,0.315134,2.173275,9.442082,9.352788,148.135509,149.738061,161.579927,150.214619,138.379055,134.795482,32.000000,131.003545,69.102691,60.078120,81.002928,6.000000,52.957916,90.280000,93.749684,36.290000,37.330273,59.546418,34.039712
54.738847,64.622482,118.909273,130.307733,113.179548,109.641526,29.227859,14.323580,112.156468,5.004666,62.781404,55.850455,129.666163,119.158719,127.151010,112.428626,84.300087,109.283034,-0.000758,0.013278,32.000000,-235.685190,112.456416,-0.237678,21.894014,0.645944,491192.757124,0.993906,19.626505,0.319581,2.174095,6.233072,12.908657,148.138279,149.740628,161.583191,150.213383,138.558179,134.790259,32.000000,131.008914,69.105536,60.078325,81.003823,6.000000,52.887854,90.280000,93.761206,36.290000,37.324975,59.542317,34.041840
54.760915,64.620065,118.973185,130.306781,113.190031,109.638630,29.219322,14.323522,112.164168,5.005250,62.774067,55.855528,129.665758,119.168298,127.150678,112.439670,84.300403,109.294088,-0.000758,0.013252,32.000000,-235.685158,112.464082,-0.237657,21.897340,0.645601,491305.404233,0.994696,19.636517,0.324159,2.173044,9.005164,9.458159,148.140017,149.743101,161.588330,150.211673,138.647161,134.791262,32.000000,131.027602,69.108198,60.078463,81.004501,6.000000,52.938593,90.280000,93.743118,36.290000,37.319396,59.551542,34.161356
54.767048,64.616911,119.046905,130.305785,113.151531,109.635740,29.218506,14.323719,112.172533,5.006112,62.765895,55.861865,129.665403,119.176829,127.149586,112.447619,84.300027,109.304640,-0.000759,0.013256,32.000000,-235.684968,112.472768,-0.237620,21.900360,0.645329,491410.973727,0.994519,19.632539,0.329125,2.172301,11.738835,8.371599,148.139635,149.744564,161.594818,150.208315,138.581693,134.796617,32.000000,131.034307,69.111058,60.078494,81.005380,6.000000,52.948380,90.280000,93.733891,36.290000,37.313141,59.545051,34.080431
54.752280,64.613305,119.133445,130.304686,113.165713,109.648107,29.213644,14.323648,112.179712,5.006799,62.759783,55.869183,129.664378,119.183826,127.147993,112.455402,84.299758,109.310417,-0.000760,0.013272,32.000000,-235.684921,112.480396,-0.237702,21.901726,0.645292,491380.669748,0.994333,19.608876,0.335110,2.172593,11.828540,8.149831,148.139522,149.743173,161.600306,150.205484,138.418002,134.797971,32.000000,131.033259,69.112917,60.078879,81.005840,6.000000,53.076093,90.280000,93.749278,36.290000,37.305809,59.551286,33.961796
54.757123,64.609535,118.908800,130.303425,113.153766,109.668599,29.227084,14.323685,112.188696,5.006805,62.754004,55.879530,129.662581,119.194165,127.146619,112.465369,84.299181,109.316444,-0.000761,0.013283,32.000000,-235.684707,112.486886,-0.237731,21.903797,0.645599,491360.125461,0.994203,19.599818,0.341500,2.173696,8.651127,8.074836,148.140955,149.740890,161.603686,150.203815,138.261419,134.794565,32.000000,131.029087,69.114811,60.080017,81.005731,6.000000,52.933555,90.280000,93.753357,36.290000,37.298100,59.548090,34.132962
54.776354,64.606953,118.905771,130.302164,113.203819,109.672874,29.218604,14.323801,112.197304,5.007381,62.752300,55.883707,129.661324,119.203151,127.145553,112.473657,84.298590,109.325004,-0.000760,0.013275,32.000000,-235.684582,112.496336,-0.237790,21.906126,0.646487,491420.424149,0.994768,19.610429,0.345063,2.175863,7.440467,5.825828,148.141256,149.739119,161.607190,150.204900,138.234035,134.793591,32.000000,131.022869,69.116785,60.081218,81.006821,6.000000,52.891472,90.280000,93.743177,36.290000,37.291506,59.549831,34.071187
54.793676,64.605625,118.950043,130.301082,113.181211,109.668803,29.246368,14.323755,112.206672,5.007790,62.751641,55.889775,129.660332,119.211562,127.144753,112.484374,84.297783,109.333775,-0.000760,0.013248,32.000000,-235.684562,112.503888,-0.237820,21.908339,0.644870,491504.595582,0.994389,19.601995,0.349075,2.171568,11.434140,5.708640,148.141676,149.738546,161.607933,150.207718,138.339732,134.790158,32.000000,131.019458,69.118444,60.081745,81.007944,6.000000,52.893612,90.280000,93.717029,36.290000,37.286364,59.545464,33.970674
54.781907,64.604959,118.606496,130.300191,113.178318,109.673181,29.223198,14.323764,112.211641,5.008492,62.753598,55.889823,129.660287,119.219521,127.144073,112.493977,84.296444,109.342699,-0.000761,0.013234,32.000000,-235.684519,112.511185,-0.237872,21.910378,0.644478,491509.553451,0.994323,19.580902,0.354544,2.170750,12.390231,8.792060,148.142722,149.740344,161.605633,150.209196,138.512254,134.788456,32.000000,131.018489,69.119454,60.082758,81.009296,6.000000,52.683370,90.280000,93.726126,36.290000,37.283013,59.542750,34.144848
54.795326,64.604365,118.884538,130.299507,113.195877,109.677610,29.267191,14.323811,112.214677,5.009030,62.758167,55.888167,129.660588,119.225020,127.143791,112.500027,84.295764,109.350886,-0.000762,0.013189,32.000000,-235.684411,112.519470,-0.237809,21.912191,0.644399,491480.113964,0.992991,19.562906,0.360349,2.170872,5.962012,9.871957,148.143873,149.742504,161.605354,150.211413,138.637355,134.789087,32.000000,131.020080,69.120080,60.084146,81.011369,6.000000,52.782023,90.280000,93.719679,36.290000,37.279813,59.536013,34.147709
54.817253,64.604902,118.667333,130.299031,113.199888,109.689552,29.240213,14.323756,112.219106,5.009278,62.760257,55.887848,129.660226,119.225899,127.142326,112.504810,84.295413,109.355472,-0.000763,0.013205,32.000000,-235.684423,112.523776,-0.237867,21.913488,0.642130,491509.328692,0.994052,19.573564,0.366775,2.165067,5.353418,11.432230,148.144753,149.746066,161.605946,150.210242,138.613823,134.789572,32.000000,131.024116,69.120007,60.085009,81.012811,6.000000,52.760567,90.280000,93.691284,36.290000,37.277691,59.550342,34.096205
54.815765,64.605182,118.570543,130.298769,113.156730,109.701680,29.227804,14.323784,112.221467,5.009459,62.762449,55.889797,129.660315,119.228570,127.140710,112.506591,84.294546,109.358089,-0.000764,0.013208,32.000000,-235.684401,112.527391,-0.237923,21.914457,0.643849,491521.492222,0.992327,19.560059,0.372121,2.169611,6.360757,8.485824,148.144362,149.747341,161.608238,150.206496,138.530351,134.788901,32.000000,131.028519,69.119770,60.085718,81.013390,6.000000,52.681024,90.280000,93.682551,36.290000,37.276638,59.542494,33.997013
54.809654,64.605237,118.377227,130.298316,113.094530,109.714870,29.235614,14.323834,112.224706,5.010149,62.764793,55.890217,129.660281,119.233867,127.139420,112.510373,84.294442,109.365845,-0.000765,0.013206,32.000000,-235.684315,112.534761,-0.237982,21.915634,0.641974,491562.805913,0.992912,19.539499,0.375085,2.164781,5.695086,5.771339,148.146078,149.747864,161.612883,150.199716,138.370979,134.788282,32.000000,131.035780,69.119581,60.087639,81.014917,6.000000,52.568037,90.280000,93.688608,36.290000,37.274729,59.547264,34.172801
54.809263,64.605765,118.184283,130.298040,113.081526,109.715801,29.208143,14.323825,112.229144,5.009976,62.766658,55.893568,129.659824,119.238194,127.138047,112.517613,84.294278,109.372234,-0.000766,0.013218,32.000000,-235.684367,112.539825,-0.238252,21.916295,0.641353,491620.079170,0.993474,19.541212,0.377443,2.163074,12.484812,8.369399,148.148072,149.748490,161.617601,150.194130,138.282161,134.792203,32.000000,131.042546,69.120238,60.089663,81.015862,6.000000,52.478586,90.280000,93.692908,36.290000,37.272676,59.544874,34.126066
54.796081,64.605418,118.052682,130.297712,113.117689,109.715956,29.224368,14.323969,112.234031,5.010528,62.769446,55.896284,129.659930,119.242463,127.137114,112.523082,84.293963,109.378238,-0.000766,0.013208,32.000000,-235.684176,112.545316,-0.238407,21.916376,0.640132,491683.897850,0.993451,19.547146,0.381965,2.159788,8.249987,5.327258,148.149860,149.748432,161.621465,150.191548,138.329510,134.797678,32.000000,131.045024,69.120709,60.091827,81.016848,6.000000,52.351138,90.280000,93.698157,36.290000,37.270114,59.543054,34.129294
54.779137,64.605319,117.845156,130.297550,113.114959,109.736327,29.221094,14.323949,112.238815,5.011097,62.773597,55.895786,129.659863,119.246197,127.136342,112.528444,84.293264,109.381160,-0.000767,0.013215,32.000000,-235.684060,112.554596,-0.238410,21.916315,0.638759,491689.077269,0.994403,19.548050,0.385769,2.156283,9.827419,10.244178,148.151370,149.747792,161.623216,150.190747,138.472641,134.799667,32.000000,131.043362,69.121343,60.093942,81.018333,6.000000,52.183875,90.280000,93.722607,36.290000,37.267666,59.542474,34.091877
54.781068,64.605589,117.866530,130.297575,113.092484,109.748662,29.232464,14.323882,112.240905,5.010997,62.778623,55.897837,129.659655,119.249980,127.134981,112.534860,84.292362,109.384523,-0.000768,0.013244,32.000000,-235.684046,112.557926,-0.238349,21.916586,0.638038,491698.342361,0.994116,19.560385,0.389507,2.154400,7.862014,9.224202,148.152227,149.745659,161.622435,150.191990,138.614378,134.796703,32.000000,131.032907,69.122154,60.096198,81.019799,6.000000,52.165262,90.280000,93.722084,36.290000,37.265119,59.551119,34.091950
54.793321,64.606950,117.954862,130.297609,113.076262,109.752667,29.222079,14.324029,112.243458,5.011450,62.784964,55.899345,129.659963,119.253021,127.134543,112.537924,84.292307,109.387419,-0.000768,0.013235,32.000000,-235.683837,112.560646,-0.238356,21.916712,0.636964,491801.723414,0.994753,19.576592,0.391871,2.151278,5.804426,6.953741,148.154034,149.746483,161.621591,150.194012,138.643404,134.791601,32.000000,131.026506,69.123888,60.099281,81.021756,6.000000,52.139201,90.280000,93.714543,36.290000,37.264598,59.549575,34.058788
54.777568,64.609631,118.126020,130.297726,113.028150,109.756698,29.211686,14.324153,112.246022,5.011904,62.791844,55.900462,129.659452,119.255637,127.133571,112.541660,84.291521,109.391309,-0.000768,0.013259,32.000000,-235.683724,112.561917,-0.238535,21.916601,0.637151,491858.557786,0.994440,19.575002,0.394688,2.151592,13.329187,5.295836,148.157074,149.748495,161.622456,150.192877,138.547827,134.786360,32.000000,131.030553,69.125842,60.102566,81.023498,6.000000,52.255172,90.280000,93.717568,36.290000,37.265443,59.542691,34.138465
54.753907,64.612513,118.443185,130.297648,112.969363,109.768952,29.232296,14.324269,112.249585,5.012146,62.795992,55.905922,129.659308,119.259493,127.133025,112.544954,84.291480,109.392213,-0.000769,0.013266,32.000000,-235.683673,112.566282,-0.238712,21.916544,0.637595,491870.769881,0.994587,19.564573,0.396391,2.152723,7.316061,13.018648,148.159323,149.750072,161.625878,150.187641,138.391493,134.784596,32.000000,131.037857,69.128122,60.106399,81.025771,6.000000,52.420865,90.280000,93.748642,36.290000,37.267215,59.540802,34.191363
54.753015,64.615065,118.412459,130.297470,112.938901,109.785294,29.224646,14.324193,112.254896,5.012312,62.796703,55.909308,129.658892,119.262202,127.133032,112.552740,84.291721,109.399599,-0.000770,0.013274,32.000000,-235.683771,112.570541,-0.238660,21.917754,0.639114,491904.175373,0.995301,19.582412,0.399395,2.156467,8.256055,13.808239,148.161120,149.752969,161.629927,150.180090,138.280630,134.788486,32.000000,131.046258,69.130638,60.111134,81.028151,6.000000,52.504307,90.280000,93.756390,36.290000,37.268996,59.547480,33.993418
54.743225,64.615544,118.378572,130.297077,112.894907,109.789341,29.219441,14.324066,112.257703,5.012432,62.796490,55.910282,129.658876,119.267614,127.132818,112.558733,84.291552,109.405921,-0.000770,0.013251,32.000000,-235.683843,112.574436,-0.238575,21.918331,0.641843,491978.109612,0.995194,19.608071,0.399951,2.163191,13.372382,14.105258,148.164036,149.755944,161.633108,150.173614,138.294018,134.799078,32.000000,131.051428,69.133176,60.115744,81.030124,6.000000,52.410527,90.280000,93.762179,36.290000,37.268104,59.540851,34.092170
54.746601,64.614625,118.450513,130.296370,112.938852,109.797338,29.275683,14.324069,112.261929,5.012583,62.794159,55.911924,129.658888,119.272748,127.132332,112.565338,84.291459,109.413179,-0.000770,0.013252,32.000000,-235.683889,112.577492,-0.238694,21.918493,0.641703,492055.592469,0.995628,19.611482,0.403917,2.162666,5.843221,6.258373,148.168172,149.756496,161.634770,150.168733,138.412984,134.806074,32.000000,131.054619,69.135810,60.119720,81.031452,6.000000,52.435952,90.280000,93.777143,36.290000,37.265329,59.544117,34.039052
54.749849,64.613146,118.316249,130.295689,112.925029,109.805532,29.235160,14.323943,112.267157,5.012932,62.788680,55.917281,129.658207,119.280146,127.131968,112.572077,84.290785,109.416160,-0.000771,0.013253,32.000000,-235.684011,112.583046,-0.238775,21.919098,0.641642,492080.573539,0.996040,19.621385,0.407687,2.162433,9.990257,10.220035,148.170474,149.753139,161.634903,150.165159,138.569599,134.806499,32.000000,131.053132,69.137855,60.123014,81.032487,6.000000,52.360442,90.280000,93.772377,36.290000,37.261436,59.542582,34.173168
54.751621,64.610671,118.205844,130.294884,112.961738,109.805569,29.228497,14.323993,112.272557,5.013195,62.782939,55.919751,129.657830,119.287393,127.131850,112.579699,84.290734,109.424762,-0.000772,0.013254,32.000000,-235.683968,112.591307,-0.238714,21.919763,0.642136,492113.761360,0.994129,19.617216,0.411914,2.163614,5.988705,7.484713,148.172148,149.749028,161.632954,150.164005,138.640125,134.803798,32.000000,131.050299,69.140455,60.127409,81.033964,6.000000,52.240338,90.280000,93.771868,36.290000,37.255775,59.530466,34.006110
54.749937,64.608006,118.245003,130.293866,112.980588,109.805875,29.223847,14.324075,112.278826,5.013816,62.776245,55.921614,129.656949,119.294409,127.132402,112.587211,84.291475,109.432279,-0.000771,0.013260,32.000000,-235.683942,112.597096,-0.238740,21.920193,0.641153,492147.111551,0.995512,19.612610,0.414286,2.161033,9.269847,5.989072,148.174415,149.747429,161.629938,150.164108,138.573833,134.800625,32.000000,131.048428,69.143698,60.132069,81.036014,6.000000,52.278939,90.280000,93.775500,36.290000,37.249601,59.536465,34.157687
54.747284,64.604863,118.091261,130.292291,113.006667,109.809875,29.231832,14.324089,112.285394,5.014139,62.767702,55.925969,129.655580,119.303723,127.132396,112.595502,84.291836,109.439252,-0.000770,0.013248,32.000000,-235.684053,112.603023,-0.238934,21.920856,0.640311,492143.390138,0.995696,19.608428,0.419236,2.158947,7.987869,8.104771,148.176028,149.746272,161.626562,150.163536,138.424991,134.797551,32.000000,131.051980,69.146781,60.135731,81.037553,6.000000,52.224390,90.280000,93.776529,36.290000,37.242926,59.547018,34.040960
54.753902,64.601305,118.080258,130.290354,113.028528,109.817893,29.266073,14.323979,112.292980,5.014445,62.756823,55.929210,129.654093,119.312026,127.131882,112.602681,84.292084,109.444519,-0.000772,0.013265,32.000000,-235.684136,112.611905,-0.238877,21.922191,0.640607,492140.398351,0.995885,19.607386,0.422776,2.159729,10.355383,10.040998,148.177706,149.747096,161.621914,150.160301,138.293156,134.797889,32.000000,131.054327,69.149908,60.139350,81.038690,6.000000,52.149201,90.280000,93.787424,36.290000,37.236027,59.543753,34.122177
54.779681,64.597125,118.081300,130.288133,113.047745,109.834225,29.191936,14.324023,112.302434,5.014723,62.745866,55.933539,129.652353,119.321420,127.130945,112.610022,84.292405,109.450233,-0.000772,0.013258,32.000000,-235.684033,112.620437,-0.238898,21.922839,0.639550,492154.670877,0.995694,19.606797,0.426385,2.157025,9.493774,10.158695,148.179037,149.748916,161.615901,150.154572,138.274416,134.799272,32.000000,131.056505,69.153428,60.142794,81.040253,6.000000,52.144108,90.280000,93.767676,36.290000,37.227667,59.541697,34.128267
54.791359,64.592109,117.943649,130.285387,113.029957,109.854817,29.229138,14.323952,112.310457,5.015358,62.737776,55.935065,129.650842,119.330499,127.130177,112.618750,84.292901,109.458461,-0.000773,0.013245,32.000000,-235.684080,112.627551,-0.238888,21.922885,0.639371,492181.324483,0.994459,19.596866,0.429138,2.156563,8.229321,5.993289,148.181922,149.750743,161.611361,150.148295,140.753008,134.801705,32.000000,131.059769,69.157119,60.146298,81.042468,6.000000,52.046415,90.280000,93.743100,36.290000,37.218469,59.557659,34.020930
54.784010,64.587552,117.825916,130.282225,113.088422,109.866916,29.237267,14.324250,112.318721,5.016040,62.731940,55.942382,129.649161,119.337219,127.129078,112.631698,84.293484,109.466617,-0.000773,0.013234,32.000000,-235.683757,112.635305,-0.238715,21.922464,0.639006,492231.497003,0.996602,19.567873,0.432070,2.155568,10.757905,6.014785,148.185314,149.748823,161.609037,150.141290,144.449451,134.806269,32.000000,131.065138,69.160479,60.149971,81.044630,6.000000,51.905601,90.280000,93.749499,36.290000,37.209190,59.549299,34.093564
54.804607,64.583920,117.848685,130.279111,113.130664,109.891323,29.236806,14.324292,112.325753,5.016505,62.728982,55.951924,129.647750,119.344721,127.127534,112.642509,84.293943,109.476316,-0.000773,0.013202,32.000000,-235.683719,112.642325,-0.238798,21.922882,0.637938,492308.415751,0.995272,19.551618,0.436259,2.152596,6.448543,7.776205,148.186492,149.745163,161.606892,150.135542,148.087830,134.810655,32.000000,131.068224,69.163363,60.153533,81.047086,6.000000,51.926747,90.280000,93.737917,36.290000,37.206559,59.537822,34.160915
54.822493,64.581214,117.709265,130.276061,113.150855,109.903375,29.239962,14.324266,112.334870,5.016871,62.728176,55.952860,129.645830,119.355401,127.126126,112.651724,84.294979,109.487221,-0.000772,0.013215,32.000000,-235.683766,112.648994,-0.238599,21.922582,0.637296,492359.102340,0.995240,19.554134,0.440320,2.150736,7.680347,8.076047,148.185764,149.742304,161.603308,150.131750,151.658924,134.815236,32.000000,131.069894,69.166566,60.157569,81.049543,6.000000,51.826725,90.280000,93.710252,36.290000,37.200131,59.546054,34.099947
54.803482,64.580620,117.738776,130.273131,113.117474,109.927707,29.251889,14.324167,112.343287,5.017604,62.727658,55.953062,129.643759,119.364444,127.123964,112.660340,84.295805,109.493667,-0.000772,0.013220,32.000000,-235.683827,112.656342,-0.238620,21.922362,0.637229,492449.499979,0.995053,19.530683,0.445384,2.150343,6.279440,7.012249,148.186409,149.738919,161.597758,150.130309,152.738614,134.818397,32.000000,131.066653,69.170227,60.161988,81.052575,6.000000,51.824620,90.280000,93.719361,36.290000,37.195828,59.541914,34.161796
54.808806,64.579382,117.710697,130.270476,113.088605,109.927623,29.235615,14.324233,112.349393,5.018364,62.727542,55.956469,129.641159,119.373332,127.121375,112.669091,84.295854,109.505024,-0.000773,0.013230,32.000000,-235.683851,112.663404,-0.238543,21.922011,0.636015,492486.764791,0.994688,19.510773,0.450556,2.147098,5.741138,5.086584,148.187994,149.736810,161.590956,150.129954,152.589651,134.821642,32.000000,131.058714,69.172777,60.165711,81.054944,6.000000,51.802916,90.280000,93.722900,36.290000,37.191808,59.548464,34.129954
54.808015,64.579091,117.739010,130.268219,113.090987,109.919563,29.249498,14.324347,112.356826,5.018681,62.728617,55.963427,129.639170,119.385649,127.119014,112.678128,84.296191,109.509942,-0.000774,0.013235,32.000000,-235.683811,112.666501,-0.238578,21.922092,0.636691,492605.314594,0.994883,19.528465,0.453401,2.148381,13.992823,9.852273,148.188057,149.736482,161.582674,150.128515,152.528522,134.823450,32.000000,131.050279,69.175242,60.169496,81.057043,6.000000,51.779167,90.280000,93.715656,36.290000,37.188364,59.552614,34.061282
54.804415,64.579289,117.627736,130.266299,113.117939,109.923600,29.216917,14.324414,112.367163,5.019145,62.730097,55.966725,129.637554,119.396998,127.117233,112.685961,84.296734,109.516800,-0.000775,0.013236,32.000000,-235.683771,112.674789,-0.238641,21.922147,0.636399,492599.804306,0.995325,19.522107,0.459815,2.147660,10.875566,6.235720,148.189477,149.736318,161.574142,150.125517,152.596599,134.822369,32.000000,131.045452,69.177449,60.172967,81.059734,6.000000,51.747047,90.280000,93.716341,36.290000,37.185839,59.552466,34.139786
54.790491,64.580089,117.564511,130.264579,113.136573,109.935772,29.234675,14.324394,112.379940,5.019708,62.731523,55.967389,129.636429,119.407684,127.115870,112.697536,84.297041,109.525376,-0.000774,0.013248,32.000000,-235.683772,112.684446,-0.238673,21.923237,0.636566,492562.967474,0.994795,19.522576,0.462278,2.148208,5.029976,10.613487,148.192791,149.735905,161.568570,150.120158,152.751848,134.822824,32.000000,131.048729,69.180091,60.176565,81.062471,6.000000,51.606672,90.280000,93.731664,36.290000,37.184404,59.548975,34.046756
54.791705,64.581222,117.881848,130.262865,113.129177,109.947902,29.234977,14.324379,112.390524,5.019973,62.732504,55.971647,129.635464,119.420781,127.114615,112.708039,84.297820,109.538309,-0.000774,0.013232,32.000000,-235.683851,112.693628,-0.238707,21.925223,0.635863,492582.812092,0.996014,19.526238,0.465638,2.146319,5.744039,7.107370,148.195242,149.734635,161.566048,150.114555,152.876812,134.827655,32.000000,131.059626,69.183020,60.180160,81.066079,6.000000,51.736825,90.280000,93.738676,36.290000,37.183467,59.544156,34.192463
54.797875,64.582121,118.077541,130.261248,113.145604,109.947682,29.256731,14.324486,112.401370,5.020515,62.731078,55.972649,129.634473,119.433184,127.113508,112.720708,84.299059,109.549268,-0.000773,0.013228,32.000000,-235.683738,112.708179,-0.238558,21.926573,0.635687,492646.479723,0.995802,19.540433,0.470213,2.145710,7.401937,9.900563,148.195695,149.732654,161.563907,150.109282,152.873449,134.831458,32.000000,131.066076,69.185677,60.183518,81.069974,6.000000,51.886165,90.280000,93.726321,36.290000,37.182600,59.550165,34.284246
54.789341,64.582382,118.087071,130.259679,113.114511,109.963907,29.232699,14.324618,112.414918,5.021002,62.729034,55.976254,129.633220,119.446732,127.112477,112.734678,84.300464,109.561598,-0.000773,0.013254,32.000000,-235.683605,112.721538,-0.238346,21.927777,0.637940,492700.118979,0.995880,19.540398,0.476794,2.151454,7.813132,10.277300,148.194904,149.730552,161.560361,150.105501,152.758204,134.835519,32.000000,131.065324,69.188265,60.186608,81.073440,6.000000,51.906388,90.280000,93.729579,36.290000,37.180471,59.548601,34.151158
54.777211,64.581739,118.169145,130.257734,113.177728,109.980168,29.230894,14.324648,112.427261,5.021722,62.727179,55.980045,129.631238,119.460039,127.110718,112.745467,84.301605,109.576139,-0.000772,0.013287,32.000000,-235.683441,112.731470,-0.238211,21.928723,0.639194,492694.160949,0.995016,19.535361,0.481792,2.154783,10.128762,8.243765,148.196048,149.728430,161.555449,150.104030,152.597557,134.835869,32.000000,131.056407,69.191372,60.189098,81.076441,6.000000,51.846436,90.280000,93.745114,36.290000,37.177511,59.542651,34.142060
54.777510,64.581093,118.420728,130.256120,113.274388,109.988123,29.212134,14.324606,112.442794,5.022653,62.724452,55.991693,129.629274,119.474379,127.108923,112.758303,84.302983,109.588719,-0.000773,0.013308,32.000000,-235.683505,112.744261,-0.238177,21.929767,0.639470,492770.230514,0.996153,19.543834,0.487404,2.155293,8.685174,5.657639,148.197556,149.725947,161.550958,150.104673,152.503958,134.833095,32.000000,131.048127,69.194873,60.191684,81.079156,6.000000,52.026800,90.280000,93.752672,36.290000,37.173975,59.546841,34.157614
54.772179,64.580320,118.489026,130.254750,113.266840,110.000182,29.211842,14.324644,112.460520,5.023417,62.721637,55.998960,129.627530,119.493504,127.107115,112.772268,84.304353,109.599581,-0.000774,0.013335,32.000000,-235.683443,112.759351,-0.237996,21.930668,0.640325,492847.423777,0.996605,19.554863,0.494535,2.157268,7.800679,7.953348,148.197974,149.723312,161.544781,150.105224,152.537144,134.831724,32.000000,131.039825,69.198642,60.194113,81.081842,6.000000,52.058579,90.280000,93.756192,36.290000,37.170589,59.544392,34.158494
54.764388,64.579234,118.678986,130.253590,113.255268,110.012916,29.233417,14.324650,112.478865,5.024436,62.719546,56.007810,129.626198,119.514130,127.106095,112.785731,84.306433,109.615553,-0.000773,0.013315,32.000000,-235.683436,112.773292,-0.237952,21.931854,0.642120,492878.771038,0.997309,19.553929,0.500314,2.161849,9.063936,7.224240,148.198879,149.722977,161.538184,150.105369,152.668881,134.831867,32.000000,131.033261,69.203085,60.196589,81.084654,6.000000,52.156287,90.280000,93.763337,36.290000,37.166899,59.549132,34.295104
54.767510,64.578087,119.006113,130.252688,113.292931,110.012940,29.221425,14.324693,112.494903,5.025364,62.717827,56.015767,129.624818,119.532665,127.104585,112.801373,84.307875,109.628980,-0.000772,0.013305,32.000000,-235.683310,112.785452,-0.237983,21.932977,0.642741,492932.670763,0.997534,19.558288,0.505123,2.163307,9.863768,5.568336,148.199703,149.722279,161.532674,150.105810,152.818473,134.830965,32.000000,131.031196,69.207231,60.198878,81.086598,6.000000,52.299039,90.280000,93.766394,36.290000,37.162539,59.537724,34.189162
54.788263,64.577130,119.244957,130.252237,113.335182,110.019324,29.219740,14.324700,112.508624,5.026809,62.717229,56.022153,129.624588,119.549649,127.103436,112.813694,84.309553,109.642056,-0.000772,0.013299,32.000000,-235.683322,112.799747,-0.237927,21.934197,0.644259,492989.100477,0.997067,19.564701,0.512128,2.167083,5.871521,18.064910,148.199658,149.719212,161.528162,150.105970,152.849098,134.830741,32.000000,131.034354,69.211242,60.201039,81.089155,6.000000,52.494829,90.280000,93.749236,36.290000,37.158568,59.547077,34.123131
54.807872,64.577031,119.370367,130.251976,113.330757,110.027381,29.234719,14.324527,112.523807,5.027583,62.717394,56.029191,129.624103,119.566192,127.102230,112.826749,84.311118,109.654355,-0.000772,0.013295,32.000000,-235.683498,112.813921,-0.237764,21.935318,0.646487,492982.403568,0.997410,19.560548,0.518323,2.172933,8.485343,5.629219,148.198743,149.716398,161.524298,150.103042,152.742809,134.831541,32.000000,131.035390,69.215383,60.202836,81.091238,6.000000,52.592935,90.280000,93.730839,36.290000,37.155296,59.547559,34.306770
54.810243,64.577661,119.421685,130.251778,113.357622,110.023344,29.219497,14.324564,112.535969,5.028156,62.717358,56.036391,129.623114,119.581372,127.100451,112.841208,84.312575,109.669392,-0.000770,0.013292,32.000000,-235.683458,112.828724,-0.237620,21.936164,0.647825,492993.377562,0.997105,19.539618,0.524081,2.176469,15.599634,9.898575,148.197609,149.712395,161.520579,150.100322,152.567852,134.830427,32.000000,131.031926,69.218793,60.203794,81.092775,6.000000,52.656545,90.280000,93.714101,36.290000,37.153256,59.541323,34.168252
54.802348,64.578890,119.402028,130.251519,113.416858,110.019313,29.198992,14.324636,112.549843,5.029258,62.716333,56.045705,129.622578,119.593849,127.099762,112.854404,84.314327,109.685146,-0.000770,0.013270,32.000000,-235.683475,112.843486,-0.237613,21.937320,0.648387,493013.807120,0.996272,19.520654,0.529511,2.177979,10.282107,12.653771,148.198026,149.711762,161.516831,150.098903,152.448795,134.832586,32.000000,131.033444,69.222153,60.204990,81.094612,6.000000,52.641298,90.280000,93.723656,36.290000,37.152509,59.548365,34.156733
54.814254,64.580259,119.342290,130.250726,113.449334,110.035525,29.210323,14.324631,112.565156,5.030031,62.713976,56.053423,129.620958,119.609146,127.098643,112.867973,84.315735,109.701169,-0.000772,0.013261,32.000000,-235.683528,112.857050,-0.237671,21.938677,0.648666,492992.751162,0.996708,19.519003,0.536604,2.178821,7.761087,8.770337,148.198772,149.708485,161.511148,150.099162,152.476736,134.833745,32.000000,131.031065,69.225246,60.205706,81.096057,6.000000,52.643017,90.280000,93.718186,36.290000,37.151905,59.540940,34.173021
54.835150,64.580540,119.270125,130.249505,113.495059,110.060108,29.220304,14.324601,112.580868,5.030543,62.710823,56.059004,129.620398,119.624903,127.098377,112.881900,84.318539,109.712755,-0.000771,0.013261,32.000000,-235.683607,112.874341,-0.237672,21.940072,0.648603,492977.455748,0.997534,19.527826,0.543809,2.178776,7.650966,11.867438,148.197971,149.706936,161.503982,150.102307,152.617156,134.835825,32.000000,131.023216,69.228920,60.206355,81.098243,6.000000,52.573272,90.280000,93.694581,36.290000,37.150594,59.542041,34.058128
54.856016,64.579935,119.278821,130.248044,113.569980,110.084332,29.223574,14.324610,112.595271,5.031274,62.707166,56.064586,129.619526,119.641417,127.097884,112.896570,84.321020,109.728521,-0.000771,0.013263,32.000000,-235.683576,112.889932,-0.237507,21.941209,0.648042,493042.189221,0.997058,19.517742,0.551509,2.177213,9.911083,11.603107,148.196886,149.706051,161.495450,150.107012,152.789978,134.834436,32.000000,131.015184,69.232592,60.206890,81.100442,6.000000,52.609483,90.280000,93.666684,36.290000,37.147721,59.548237,34.042941
54.879291,64.578648,119.145993,130.246533,113.616400,110.100667,29.206198,14.324519,112.609697,5.032097,62.703065,56.068810,129.618525,119.655404,127.097261,112.906326,84.322543,109.742522,-0.000771,0.013259,32.000000,-235.683608,112.905331,-0.237269,21.942171,0.647275,493134.015525,0.996520,19.497926,0.555291,2.175067,11.333186,9.115062,148.195882,149.703843,161.487187,150.111445,152.854622,134.832311,32.000000,131.009087,69.235271,60.206189,81.102123,6.000000,52.522841,90.280000,93.638090,36.290000,37.143378,59.546969,34.329734
54.900646,64.577163,119.473987,130.245297,113.623629,110.108743,29.220369,14.324509,112.622941,5.033055,62.697836,56.077554,129.616898,119.672972,127.096330,112.917651,84.324603,109.755516,-0.000771,0.013275,32.000000,-235.683646,112.916508,-0.237298,21.942847,0.647089,493222.963886,0.996206,19.477258,0.561772,2.174398,7.897060,11.012214,148.194325,149.702752,161.481245,150.114243,152.772469,134.829375,32.000000,131.013490,69.238011,60.205722,81.103860,6.000000,52.652918,90.280000,93.605383,36.290000,37.138837,59.542779,34.162970
54.914841,64.575684,119.677432,130.244228,113.587649,110.133169,29.226922,14.324464,112.636470,5.033960,62.691601,56.084760,129.614797,119.688255,127.095390,112.930500,84.326492,109.767725,-0.000773,0.013281,32.000000,-235.683689,112.929564,-0.237287,21.944012,0.645830,493277.238549,0.996475,19.453599,0.568207,2.171056,8.360110,9.451187,148.192040,149.699932,161.476717,150.113125,151.428262,134.828421,32.000000,131.013869,69.240656,60.204683,81.105780,6.000000,52.790218,90.280000,93.576759,36.290000,37.134197,59.550322,34.035604
54.918680,64.573924,119.653108,130.243135,113.627109,110.157592,29.270975,14.324650,112.649199,5.034814,62.685733,56.091811,129.614314,119.703811,127.094517,112.942691,84.329330,109.781293,-0.000773,0.013288,32.000000,-235.683582,112.944499,-0.237178,21.945487,0.647799,493293.044322,0.995632,19.431594,0.573530,2.176185,9.691499,6.843409,148.190234,149.699512,161.473697,150.112434,147.714254,134.831336,32.000000,131.013482,69.243794,60.204610,81.107773,6.000000,52.806609,90.280000,93.555182,36.290000,37.129555,59.545985,34.025773
54.906138,64.571597,120.019371,130.241824,113.671033,110.181979,29.190377,14.324503,112.663865,5.035559,62.678784,56.099746,129.613181,119.718896,127.092668,112.955706,84.331702,109.792099,-0.000772,0.013315,32.000000,-235.683808,112.958074,-0.237098,21.946978,0.649105,493388.209789,0.995340,19.416478,0.578579,2.179328,8.710137,7.426402,148.188732,149.700354,161.469140,150.112594,145.289451,134.835922,32.000000,131.010649,69.245218,60.202989,81.108787,6.000000,52.949942,90.280000,93.555447,36.290000,37.123684,59.542327,34.174562
54.916194,64.569007,119.879159,130.240488,113.738864,110.218425,29.263314,14.324546,112.677458,5.036174,62.671924,56.103096,129.611735,119.735131,127.091202,112.967565,84.332913,109.804539,-0.000773,0.013310,32.000000,-235.683757,112.971249,-0.237062,21.948435,0.648958,493486.290241,0.993981,19.411029,0.583449,2.178732,12.013532,7.295042,148.186519,149.697027,161.464104,150.114264,145.400013,134.835627,32.000000,131.006496,69.245652,60.200732,81.109249,6.000000,53.022755,90.280000,93.540673,36.290000,37.117547,59.540124,34.166931
54.913955,64.565932,119.865277,130.239097,113.736425,110.255024,29.230525,14.324529,112.690969,5.036594,62.665263,56.108380,129.610628,119.745851,127.089480,112.979582,84.334067,109.817320,-0.000774,0.013328,32.000000,-235.683651,112.987168,-0.236894,21.949986,0.651841,493595.302704,0.997192,19.420750,0.587216,2.185901,8.589008,8.346026,148.183724,149.694742,161.458308,150.117872,145.573936,134.833086,32.000000,130.995069,69.246074,60.199459,81.108904,6.000000,52.968656,90.280000,93.529591,36.290000,37.110921,59.549201,34.210292
54.935546,64.562363,119.828339,130.237731,113.794344,110.271374,29.217287,14.324757,112.703038,5.037486,62.659145,56.116365,129.609459,119.761573,127.087046,112.992761,84.336134,109.827597,-0.000775,0.013336,32.000000,-235.683547,112.997747,-0.236836,21.951448,0.650863,493746.095456,0.994827,19.408501,0.593072,2.182947,5.770071,5.669325,148.182325,149.691699,161.452421,150.122227,145.674458,134.826917,32.000000,130.987152,69.245828,60.198895,81.108755,6.000000,53.025066,90.280000,93.499517,36.290000,37.103582,59.543300,34.149250
54.930945,64.558288,119.758790,130.236470,113.826376,110.287488,29.219899,14.324694,112.713430,5.038260,62.655821,56.120823,129.607978,119.773546,127.085420,113.006176,84.338139,109.839980,-0.000775,0.013352,32.000000,-235.683639,113.011024,-0.236906,21.952930,0.650957,493905.416342,0.996310,19.407578,0.599178,2.182784,9.412350,12.304389,148.180306,149.690109,161.449141,150.126725,145.625247,134.821582,32.000000,130.983664,69.244837,60.198162,81.108389,6.000000,52.939686,90.280000,93.485677,36.290000,37.095132,59.545621,34.157540
54.905774,64.554740,119.886141,130.235285,113.840762,110.287195,29.224699,14.324691,112.723436,5.038705,62.653777,56.127539,129.606560,119.786128,127.083207,113.019073,84.339879,109.850574,-0.000774,0.013341,32.000000,-235.683645,113.023322,-0.236671,21.954572,0.650382,493955.089882,0.996466,19.383271,0.602948,2.181253,17.201222,8.043017,148.178213,149.688434,161.447485,150.129869,145.482783,134.820363,32.000000,130.986599,69.244037,60.197740,81.107756,6.000000,53.003349,90.280000,93.502262,36.290000,37.087164,59.547195,34.063263
54.913963,64.551974,120.005668,130.234333,113.869982,110.303477,29.218475,14.324681,112.735374,5.039110,62.650413,56.132207,129.605207,119.801062,127.080628,113.027882,84.342386,109.860767,-0.000775,0.013338,32.000000,-235.683685,113.033035,-0.236626,21.956559,0.650019,494020.294853,0.996604,19.383614,0.607975,2.180170,9.508396,11.447047,148.175992,149.687843,161.445325,150.130546,145.323386,134.819696,32.000000,130.984495,69.243419,60.197028,81.106853,6.000000,53.094060,90.280000,93.492521,36.290000,37.079987,59.546782,34.185567
54.917511,64.549634,119.889721,130.233531,113.879118,110.311697,29.208703,14.324688,112.745967,5.039859,62.648826,56.135027,129.603486,119.813839,127.078839,113.037853,84.344705,109.869760,-0.000776,0.013354,32.000000,-235.683691,113.041196,-0.236655,21.959042,0.651275,494026.543456,0.996934,19.404245,0.612253,2.183489,7.172492,8.320466,148.174676,149.689567,161.442673,150.132047,145.281681,134.817334,32.000000,130.984325,69.242985,60.196606,81.105872,6.000000,53.046198,90.280000,93.467412,36.290000,37.073915,59.552673,34.266858
54.908518,64.547365,119.989268,130.232797,113.861972,110.319639,29.213532,14.324761,112.754481,5.040440,62.650423,56.139938,129.601940,119.825728,127.076292,113.047059,84.346215,109.880021,-0.000778,0.013353,32.000000,-235.683615,113.050377,-0.236703,21.961219,0.652013,494084.723473,0.997122,19.393611,0.615534,2.185340,5.088972,5.919274,148.175739,149.687127,161.440152,150.134612,145.375729,134.813516,32.000000,130.985498,69.242224,60.195727,81.105058,6.000000,53.108608,90.280000,93.468624,36.290000,37.067982,59.545051,34.080798
54.903797,64.546755,119.847908,130.232312,113.823391,110.323759,29.223499,14.324793,112.761292,5.040833,62.656342,56.144410,129.600721,119.832735,127.074111,113.056252,84.347500,109.888965,-0.000778,0.013360,32.000000,-235.683541,113.057553,-0.236635,21.963474,0.651108,494111.130454,0.997452,19.387863,0.618323,2.183087,9.469720,9.224939,148.175598,149.683139,161.440230,150.135868,145.543345,134.809114,32.000000,130.982133,69.240504,60.194030,81.103870,6.000000,53.062170,90.280000,93.471450,36.290000,37.063624,59.546339,34.032816
54.918537,64.548361,119.844090,130.231967,113.842616,110.327900,29.210812,14.324801,112.770335,5.041218,62.665239,56.148411,129.601156,119.842166,127.072104,113.063753,84.349942,109.893875,-0.000778,0.013352,32.000000,-235.683536,113.064223,-0.236475,21.965635,0.651935,494146.706500,0.997534,19.394233,0.622637,2.185258,12.887412,14.411954,148.173499,149.680328,161.440294,150.138327,145.675604,134.804621,32.000000,130.985800,69.238798,60.193632,81.102939,6.000000,53.069106,90.280000,93.445907,36.290000,37.061644,59.542828,34.087915
54.914848,64.551190,119.860970,130.231773,113.817256,110.331958,29.216987,14.324723,112.777041,5.041602,62.674347,56.147439,129.600468,119.847369,127.070721,113.070304,84.352813,109.900185,-0.000777,0.013362,32.000000,-235.683632,113.071968,-0.236421,21.967694,0.650979,494164.067938,0.997324,19.398158,0.626430,2.182871,12.487972,7.532008,148.172017,149.678779,161.439885,150.141273,145.669116,134.799538,32.000000,130.983608,69.236932,60.192359,81.102527,6.000000,53.160959,90.280000,93.425757,36.290000,37.062854,59.546910,34.033330
54.886319,64.554251,119.685716,130.231739,113.771560,110.344088,29.256189,14.324764,112.782069,5.041868,62.682836,56.147153,129.599478,119.851339,127.069373,113.075574,84.354978,109.904680,-0.000777,0.013373,32.000000,-235.683478,113.078929,-0.236472,21.969685,0.650670,494170.850674,0.997502,19.385603,0.626776,2.182216,10.217461,13.104985,148.169084,149.678809,161.440593,150.145800,145.543674,134.794559,32.000000,130.980051,69.234277,60.191073,81.101126,6.000000,53.015178,90.280000,93.442684,36.290000,37.064579,59.542543,34.200974
54.898446,64.557205,119.785760,130.231940,113.747545,110.331882,29.201145,14.324666,112.783237,5.042007,62.688282,56.148336,129.599075,119.854914,127.067960,113.078311,84.357953,109.909376,-0.000779,0.013355,32.000000,-235.683691,113.083280,-0.236332,21.971028,0.650819,494189.069991,0.997410,19.391977,0.627487,2.182670,7.899149,13.624130,148.165685,149.679206,161.439985,150.148954,145.370444,134.793325,32.000000,130.974650,69.230609,60.190020,81.100132,6.000000,53.083653,90.280000,93.445509,36.290000,37.066219,59.542582,34.126579
54.924210,64.559113,119.556100,130.232251,113.751915,110.327817,29.223467,14.324774,112.784435,5.042619,62.691961,56.144700,129.598971,119.858001,127.066034,113.080711,84.361068,109.911089,-0.000781,0.013365,32.000000,-235.683648,113.085749,-0.236317,21.971742,0.650092,494261.864986,0.996765,19.422447,0.627873,2.180611,8.258215,12.143511,148.162691,149.681066,161.438335,150.150534,145.285689,134.789205,32.000000,130.969107,69.226985,60.188623,81.098880,6.000000,52.999989,90.280000,93.402751,36.290000,37.067075,59.551434,34.035164
54.921546,64.560251,119.539733,130.232680,113.767093,110.327882,29.234924,14.324678,112.787669,5.042982,62.695587,56.146659,129.599357,119.858999,127.064269,113.081083,84.364219,109.911800,-0.000782,0.013385,32.000000,-235.683794,113.086597,-0.236267,21.972004,0.650483,494197.425816,0.998297,19.413749,0.627563,2.181952,5.932248,7.954017,148.161013,149.682745,161.436458,150.153584,145.347076,134.788007,32.000000,130.971702,69.223178,60.187008,81.097355,6.000000,52.948217,90.280000,93.387835,36.290000,37.066444,59.547539,34.148443
54.932853,64.560895,119.462074,130.233231,113.791404,110.319665,29.235790,14.324658,112.788573,5.043096,62.697324,56.148580,129.598957,119.860160,127.061890,113.080781,84.366789,109.913497,-0.000783,0.013355,32.000000,-235.683868,113.086632,-0.236365,21.972599,0.648386,494159.330085,0.996984,19.390907,0.625422,2.176747,8.527045,13.406651,148.160671,149.681505,161.435203,150.152880,145.502117,134.786041,32.000000,130.972554,69.219186,60.184808,81.095561,6.000000,52.913706,90.280000,93.368999,36.290000,37.064753,59.548227,34.110659
54.950596,64.561299,119.613344,130.233824,113.810838,110.331696,29.220896,14.324657,112.790648,5.043608,62.698316,56.153137,129.599457,119.863465,127.061052,113.081855,84.370524,109.911814,-0.000784,0.013352,32.000000,-235.683855,113.088484,-0.236316,21.973758,0.648310,494155.773331,0.996651,19.394605,0.622674,2.176554,8.568774,16.089006,148.159146,149.679455,161.437428,150.153014,145.663567,134.782950,32.000000,130.982470,69.215734,60.183930,81.094593,6.000000,52.987539,90.280000,93.338025,36.290000,37.062838,59.549486,34.041620
54.959606,64.561549,119.606584,130.234121,113.850191,110.343863,29.215441,14.324744,112.790770,5.043322,62.695865,56.153988,129.600017,119.864780,127.059695,113.081688,84.372748,109.912992,-0.000782,0.013353,32.000000,-235.683796,113.092115,-0.236199,21.974755,0.647512,494107.978369,0.996322,19.384389,0.621068,2.174693,6.726162,9.984691,148.156409,149.676403,161.436167,150.153426,145.698707,134.783237,32.000000,130.985220,69.211229,60.182479,81.093221,6.000000,53.003192,90.280000,93.309891,36.290000,37.060700,59.549585,34.156807
54.956717,64.561305,119.503435,130.233985,113.876951,110.348091,29.231228,14.324817,112.792918,5.043190,62.692354,56.155995,129.600450,119.864231,127.059320,113.083316,84.375732,109.915378,-0.000782,0.013304,32.000000,-235.683746,113.089850,-0.236330,21.975112,0.648315,494143.269503,0.996583,19.367756,0.616376,2.176743,7.871937,5.390662,148.153910,149.676849,161.435778,150.155510,145.595584,134.781648,32.000000,130.986082,69.207598,60.181915,81.093190,6.000000,52.924465,90.280000,93.296256,36.290000,37.058342,59.541078,34.093197
