OSU 80 Ton Compressor Load Stand
54.972699,64.560224,119.710418,130.233275,113.980601,110.351632,29.205153,14.324758,112.790513,5.043408,62.688183,56.155519,129.599330,119.862628,127.058422,113.085744,84.378395,109.913130,-0.000781,0.013298,32.000000,-235.683749,113.088132,-0.236409,21.974908,0.648154,494187.648687,0.996698,19.359356,0.614822,2.176263,6.426147,10.744118,148.151099,149.675191,161.435081,150.159281,144.243520,134.774907,32.000000,130.985925,69.203276,60.181647,81.092444,6.000000,53.021197,90.280000,93.274490,36.290000,37.054184,59.544657,34.252478
54.997265,64.558368,119.447385,130.231739,114.031415,110.355718,29.200337,14.324790,112.791721,5.043271,62.684487,56.158448,129.597797,119.857616,127.057878,113.085176,84.381356,109.915523,-0.000782,0.013310,32.000000,-235.683690,113.088069,-0.236329,21.974407,0.647490,494201.669108,0.996255,19.361885,0.613192,2.174501,7.428925,10.549739,148.148231,149.675179,161.433325,150.160595,140.540752,134.773292,32.000000,130.986579,69.198986,60.181454,81.092726,6.000000,53.019837,90.280000,93.223648,36.290000,37.049276,59.547096,34.035531
54.988847,64.557227,119.274551,130.229891,114.034531,110.367804,29.222461,14.324778,112.794011,5.043046,62.683088,56.161588,129.596077,119.855621,127.057226,113.084963,84.384564,109.912866,-0.000783,0.013301,32.000000,-235.683758,113.086808,-0.236240,21.973770,0.648705,494200.287002,0.996853,19.345463,0.609253,2.177634,12.458944,9.509135,148.145709,149.678879,161.430747,150.161157,138.134446,134.766220,32.000000,130.983824,69.195262,60.181070,81.092359,6.000000,52.829150,90.280000,93.209336,36.290000,37.044501,59.548818,34.152551
55.005419,64.556638,119.434021,130.227036,114.070841,110.391886,29.228009,14.324895,112.793807,5.043261,62.680369,56.162699,129.593951,119.854221,127.054876,113.088593,84.387036,109.910433,-0.000783,0.013300,32.000000,-235.683766,113.086043,-0.236281,21.973506,0.646473,494194.008130,0.996556,19.320032,0.607650,2.171879,7.675411,3.218329,148.145294,149.680852,161.429456,150.161625,138.329267,134.762507,32.000000,130.991133,69.191563,60.180753,81.092916,6.000000,52.927126,90.280000,93.179377,36.290000,37.039819,59.552663,34.072361
55.015133,64.556572,119.350650,130.225517,114.095202,110.399880,29.215622,14.324854,112.794083,5.043407,62.679390,56.163753,129.592759,119.854952,127.053442,113.088624,84.388380,109.907101,-0.000783,0.013299,32.000000,-235.683745,113.084253,-0.236282,21.973455,0.645483,494245.408333,0.996076,19.326967,0.602934,2.169068,9.914183,10.731430,148.144998,149.682093,161.429628,150.162023,138.439675,134.761553,32.000000,130.994573,69.189930,60.181167,81.093323,6.000000,52.904532,90.280000,93.155866,36.290000,37.037967,59.541176,34.351304
55.020616,64.556330,119.827029,130.222422,114.070049,110.408714,29.209010,14.324864,112.793920,5.043394,62.680765,56.158886,129.590508,119.855390,127.050779,113.089025,84.392475,109.905207,-0.000783,0.013298,32.000000,-235.683735,113.080683,-0.236298,21.972402,0.646471,494336.346334,0.995770,19.310480,0.599081,2.171314,12.087501,11.397428,148.141860,149.681389,161.430978,150.164293,138.499960,134.758999,32.000000,130.993672,69.187596,60.182750,81.095174,6.000000,53.110474,90.280000,93.115583,36.290000,37.036076,59.545906,34.083293
55.010589,64.556242,119.740180,130.221103,114.030293,110.400599,29.241757,14.324798,112.793025,5.043269,62.683840,56.156741,129.589308,119.853210,127.049700,113.086136,84.394527,109.902004,-0.000782,0.013299,32.000000,-235.683763,113.077952,-0.236310,21.972089,0.645762,494362.720142,0.996069,19.301095,0.595846,2.169415,5.738845,6.486810,148.139515,149.681256,161.431805,150.165236,138.446698,134.757135,32.000000,130.991905,69.186859,60.183139,81.096144,6.000000,53.159745,90.280000,93.112731,36.290000,37.036076,59.539160,34.176836
55.001075,64.557001,119.930350,130.219534,113.969051,110.384149,29.239265,14.324852,112.789669,5.043030,62.688207,56.159036,129.587627,119.850336,127.047582,113.083894,84.397369,109.902253,-0.000783,0.013306,32.000000,-235.683630,113.074464,-0.236279,21.971021,0.649117,494389.683394,0.996264,19.295593,0.590676,2.177857,13.152401,15.876132,148.136342,149.679852,161.432847,150.166232,138.282465,134.751160,32.000000,130.993998,69.185521,60.184427,81.097421,6.000000,53.209320,90.280000,93.108802,36.290000,37.036076,59.550057,34.028414
54.987917,64.558668,119.876413,130.218476,113.913466,110.371872,29.240566,14.324959,112.784954,5.042935,62.692056,56.158633,129.586366,119.847988,127.045028,113.079189,84.400163,109.900207,-0.000784,0.013310,32.000000,-235.683480,113.071544,-0.236360,21.970807,0.648639,494355.560182,0.995276,19.305123,0.586806,2.176675,6.749096,16.645720,148.133966,149.679039,161.434023,150.165472,138.151947,134.746520,32.000000,130.989324,69.184803,60.186329,81.097937,6.000000,53.311439,90.280000,93.097948,36.290000,37.036076,59.546025,34.098993
54.965891,64.561530,119.736956,130.217834,113.860294,110.363534,29.228623,14.324938,112.781180,5.042634,62.697343,56.157970,129.585769,119.844334,127.042024,113.077777,84.403431,109.897107,-0.000785,0.013301,32.000000,-235.683489,113.067416,-0.236256,21.970435,0.650067,494282.621786,0.995405,19.315010,0.584105,2.180509,11.571050,8.726431,148.129709,149.680764,161.433237,150.164153,138.146575,134.743913,32.000000,130.988421,69.184061,60.188601,81.098830,6.000000,53.165342,90.280000,93.104545,35.700000,37.036076,59.534705,34.110292
54.961931,64.564544,119.653864,130.217046,113.863384,110.367400,29.229631,14.325048,112.779484,5.042373,62.701642,56.157116,129.585755,119.838832,127.040021,113.074820,84.406418,109.890610,-0.000786,0.013309,32.000000,-235.683520,113.064938,-0.236290,21.969723,0.649848,494232.783885,0.995519,19.329301,0.580149,2.180050,5.970955,7.612364,148.128176,149.684187,161.431934,150.165704,138.266869,134.739548,32.000000,130.986820,69.184295,60.191273,81.100527,6.000000,53.108463,90.280000,93.098658,35.700000,37.036823,59.550598,34.030468
54.961689,64.567063,119.354689,130.216108,113.866271,110.375523,29.224488,14.325012,112.778444,5.042103,62.700499,56.157779,129.585252,119.833779,127.037352,113.073236,84.409580,109.886017,-0.000786,0.013305,32.000000,-235.683672,113.063744,-0.236363,21.968971,0.649209,494206.323073,0.996300,19.353303,0.575122,2.178387,7.091155,15.376401,148.125865,149.683454,161.432328,150.164605,138.441452,134.736028,32.000000,130.985422,69.184479,60.193432,81.101625,6.000000,53.034917,90.280000,93.086460,35.700000,37.038291,59.547205,34.079111
54.967945,64.568254,119.387541,130.214951,113.924641,110.375554,29.194962,14.325156,112.777927,5.041616,62.693600,56.155537,129.584617,119.828288,127.035080,113.068603,84.412696,109.883565,-0.000786,0.013317,32.000000,-235.683446,113.060330,-0.236328,21.968180,0.648742,494224.118563,0.996388,19.360119,0.568446,2.177032,15.084961,7.038067,148.123348,149.683134,161.432046,150.165419,142.069008,134.730296,32.000000,130.990979,69.185278,60.196679,81.103688,6.000000,52.915005,90.280000,93.071437,35.700000,37.039234,59.542484,34.021811
54.982538,64.567363,119.295851,130.213531,114.011322,110.367334,29.245757,14.325111,112.774386,5.041428,62.682952,56.154731,129.583112,119.822845,127.033905,113.065061,84.415203,109.882694,-0.000785,0.013328,32.000000,-235.683436,113.058078,-0.236315,21.967375,0.646714,494257.909094,0.996648,19.362870,0.562676,2.171598,6.519767,6.386171,148.120247,149.681881,161.432426,150.164936,145.626592,134.727068,32.000000,130.993355,69.186396,60.199942,81.106185,6.000000,52.980652,90.280000,93.041759,35.700000,37.035180,59.541845,34.153359
54.973313,64.562721,119.083215,130.211366,114.052429,110.355122,29.229143,14.325139,112.772522,5.041077,62.673966,56.156127,129.581363,119.817011,127.032166,113.061910,84.418785,109.881024,-0.000784,0.013318,32.000000,-235.683450,113.052961,-0.236311,21.966231,0.646863,494248.641677,0.997534,19.358056,0.558168,2.171948,10.055982,6.622779,148.117746,149.680654,161.435388,150.163915,145.478638,134.722264,32.000000,130.992166,69.188540,60.203637,81.108655,6.000000,52.808933,90.280000,93.022629,35.700000,37.027634,59.539789,34.179551
54.970845,64.558437,118.978004,130.208895,114.128558,110.354994,29.234746,14.325015,112.770067,5.041150,62.669665,56.154738,129.579243,119.817368,127.031293,113.059449,84.422407,109.878982,-0.000783,0.013315,32.000000,-235.683623,113.049025,-0.236274,21.964843,0.645935,494196.540757,0.995432,19.343159,0.555166,2.169704,5.581811,14.724249,148.117505,149.680676,161.438646,150.162723,145.333300,134.722635,32.000000,130.997652,69.191334,60.207394,81.112025,6.000000,52.782119,90.280000,93.014252,35.700000,37.018437,59.548109,34.037291
54.955042,64.555690,119.048864,130.206405,114.178919,110.358983,29.210849,14.324971,112.767552,5.040926,62.671669,56.150186,129.576985,119.814063,127.030215,113.054864,84.425217,109.877593,-0.000783,0.013301,32.000000,-235.683700,113.048633,-0.236328,21.963560,0.644549,494132.982252,0.996060,19.347370,0.550638,2.166200,10.040796,8.009564,148.113933,149.679919,161.440298,150.160263,145.289992,134.723583,32.000000,130.994429,69.195545,60.210135,81.115977,6.000000,52.732454,90.280000,93.006517,35.700000,37.010816,59.547687,34.058861
54.934767,64.555649,119.202161,130.204034,114.178169,110.355049,29.257091,14.324964,112.764655,5.040634,62.675960,56.145026,129.574890,119.810659,127.029161,113.053118,84.428179,109.871611,-0.000785,0.013309,32.000000,-235.683712,113.041684,-0.236234,21.962390,0.643876,494120.579568,0.995906,19.345454,0.545855,2.164384,6.349424,5.531793,148.111656,149.680885,161.438390,150.161745,145.384381,134.723722,32.000000,130.989170,69.200269,60.213255,81.120404,6.000000,52.904078,90.280000,93.020952,35.700000,37.007525,59.542494,34.172874
54.948392,64.557436,118.963520,130.202055,114.183288,110.363209,29.226295,14.324984,112.759134,5.040505,62.682013,56.138227,129.573213,119.805077,127.027712,113.048338,84.431708,109.864755,-0.000785,0.013306,32.000000,-235.683609,113.033148,-0.236322,21.960455,0.644697,494138.063411,0.997067,19.357877,0.542256,2.166296,6.794676,8.127828,148.111189,149.678080,161.437695,150.162023,145.543941,134.720669,32.000000,130.977714,69.204849,60.216239,81.125222,6.000000,52.734362,90.280000,93.008671,35.700000,37.006657,59.548631,34.187254
54.961093,64.560821,119.088230,130.200733,114.153097,110.359190,29.200572,14.324927,112.750654,5.040060,62.693795,56.133568,129.572292,119.797149,127.026091,113.042078,84.434941,109.858791,-0.000784,0.013287,32.000000,-235.683667,113.025873,-0.236322,21.957556,0.646141,494126.816604,0.995863,19.377305,0.535898,2.169886,7.648154,11.672651,148.110194,149.676680,161.438666,150.162846,145.664872,134.714981,32.000000,130.977065,69.209420,60.219550,81.129959,6.000000,52.721077,90.280000,92.971426,35.700000,37.007910,59.537704,34.150204
54.959208,64.565449,119.378074,130.199929,114.096114,110.334919,29.220446,14.324851,112.740644,5.039732,62.709597,56.130306,129.571369,119.787688,127.023951,113.035558,84.437349,109.850509,-0.000784,0.013303,32.000000,-235.683830,113.021512,-0.236353,21.954735,0.644328,494150.149617,0.996717,19.366008,0.528477,2.165005,7.993769,9.687218,148.107233,149.674814,161.438351,150.161877,145.643583,134.710515,32.000000,130.979886,69.213872,60.222670,81.134482,6.000000,52.974839,90.280000,92.959857,35.700000,37.010544,59.552506,34.055853
54.974021,64.571348,119.231062,130.199445,114.150346,110.331027,29.236510,14.324892,112.735273,5.039331,62.726763,56.122144,129.570512,119.777839,127.021655,113.029576,84.440426,109.841719,-0.000784,0.013292,32.000000,-235.683838,113.014287,-0.236392,21.951874,0.645067,494121.855535,0.997312,19.357200,0.521856,2.166773,13.224038,9.410863,148.102448,149.673656,161.439875,150.157446,145.505335,134.713004,32.000000,130.980467,69.218089,60.225790,81.138595,6.000000,52.879425,90.280000,92.930078,35.700000,37.016748,59.549358,34.172141
54.977490,64.579688,119.490841,130.199751,114.149900,110.327001,29.230989,14.324842,112.727724,5.039103,62.745605,56.113215,129.570110,119.766959,127.019406,113.019493,84.444367,109.832617,-0.000784,0.013296,32.000000,-235.683930,113.005987,-0.236360,21.948564,0.647088,494015.492456,0.996465,19.363639,0.514745,2.172121,7.878545,10.013025,148.099584,149.674363,161.440058,150.155153,142.962331,134.717126,32.000000,130.983908,69.222177,60.229620,81.143129,6.000000,52.976063,90.280000,92.907687,35.700000,37.025292,59.548542,34.106917
54.972000,64.589063,119.519990,130.200541,114.100041,110.323127,29.223682,14.324800,112.717504,5.038524,62.763646,56.105132,129.569685,119.754660,127.018096,113.011456,84.447667,109.825931,-0.000783,0.013295,32.000000,-235.683909,112.996842,-0.236498,21.945887,0.645882,493990.867597,0.995601,19.355318,0.506677,2.168862,8.832021,5.870960,148.097338,149.672785,161.438912,150.153747,139.269365,134.722182,32.000000,130.984872,69.226764,60.232905,81.147138,6.000000,53.065786,90.280000,92.895216,35.700000,37.035654,59.540232,34.159668
54.967349,64.598605,119.381925,130.201774,114.067846,110.322880,29.249582,14.324927,112.707943,5.037926,62.781705,56.098474,129.570628,119.742815,127.016932,113.003439,84.450464,109.818335,-0.000783,0.013289,32.000000,-235.683780,112.988437,-0.236598,21.942994,0.647735,493973.953732,0.995705,19.360328,0.497566,2.173450,7.519856,8.352952,148.094390,149.670937,161.435493,150.153105,138.114167,134.724430,32.000000,130.977349,69.231827,60.236529,81.151123,6.000000,53.002074,90.280000,92.889423,35.700000,37.046092,59.545700,34.164730
54.985096,64.607565,119.717216,130.203085,114.033461,110.314781,29.230687,14.324838,112.697491,5.037682,62.801152,56.089082,129.572207,119.728068,127.016371,112.994214,84.453899,109.807830,-0.000784,0.013288,32.000000,-235.683936,112.978093,-0.236578,21.940088,0.648109,493967.269803,0.996055,19.374973,0.490470,2.174198,6.509989,5.695629,148.092784,149.668702,161.431865,150.154377,138.262241,134.726417,32.000000,130.978313,69.237691,60.240642,81.155661,6.000000,53.164487,90.280000,92.860935,35.700000,37.057383,59.550165,34.029881
54.977397,64.617776,119.412376,130.204899,113.970897,110.298525,29.207513,14.324828,112.686457,5.037429,62.822698,56.079027,129.573017,119.715706,127.014606,112.983855,84.456606,109.798860,-0.000782,0.013303,32.000000,-235.683935,112.967151,-0.236757,21.937102,0.647320,493976.536615,0.995289,19.388980,0.483358,2.171870,5.934083,6.712669,148.091945,149.665724,161.428482,150.154641,138.412446,134.724523,32.000000,130.980709,69.243965,60.243416,81.159001,6.000000,53.071378,90.280000,92.837716,35.700000,37.069192,59.549722,34.030908
54.943775,64.628724,119.436551,130.207064,113.862804,110.290232,29.226057,14.324847,112.673508,5.036848,62.848080,56.074179,129.574209,119.701295,127.013646,112.971459,84.459164,109.789074,-0.000782,0.013317,32.000000,-235.684036,112.955106,-0.236716,21.935055,0.649440,493934.861067,0.995527,19.380906,0.473956,2.177267,6.089291,8.099566,148.089512,149.662767,161.425335,150.156926,138.433585,134.723772,32.000000,130.986671,69.250702,60.245789,81.162864,6.000000,53.013113,90.280000,92.857644,35.700000,37.081770,59.544323,34.166931
54.940946,64.641132,119.364545,130.209647,113.805695,110.277947,29.226185,14.324884,112.660959,5.036459,62.874535,56.068994,129.575782,119.687458,127.012674,112.958853,84.461574,109.778853,-0.000781,0.013301,32.000000,-235.683935,112.940684,-0.236676,21.933496,0.647426,493875.337021,0.996352,19.398506,0.466153,2.172027,10.724666,10.304313,148.085589,149.659930,161.422565,150.156337,138.326096,134.729623,32.000000,130.988279,69.257087,60.247974,81.166586,6.000000,53.037361,90.280000,92.858385,35.700000,37.096540,59.547303,34.051305
54.921599,64.654869,119.319726,130.212435,113.736784,110.265808,29.224065,14.324851,112.646924,5.035900,62.902555,56.058286,129.578498,119.670615,127.012619,112.942183,84.464593,109.768982,-0.000781,0.013310,32.000000,-235.683930,112.923199,-0.236413,21.931141,0.648196,493869.683839,0.996350,19.441729,0.458035,2.173796,10.000619,5.154416,148.082353,149.659171,161.419925,150.154411,138.168898,134.731616,32.000000,130.984479,69.263952,60.250199,81.170477,6.000000,52.970456,90.280000,92.854710,35.700000,37.114037,59.548503,34.001415
54.881990,64.669529,119.486141,130.215780,113.663503,110.241306,29.204355,14.324828,112.631481,5.035203,62.931326,56.046978,129.581743,119.650805,127.012815,112.925232,84.467693,109.754282,-0.000781,0.013326,32.000000,-235.684026,112.909334,-0.236417,21.928811,0.647731,493829.631888,0.996324,19.456854,0.449818,2.172597,16.246306,7.485664,148.081067,149.659889,161.417105,150.153873,138.060023,134.736195,32.000000,130.989250,69.270798,60.252643,81.173987,6.000000,53.058769,90.280000,92.881586,35.700000,37.132550,59.540999,33.965832
54.863439,64.684957,119.314142,130.219298,113.560703,110.208668,29.230406,14.324798,112.613962,5.034703,62.962842,56.036081,129.584287,119.630263,127.013187,112.909064,84.471202,109.740042,-0.000780,0.013320,32.000000,-235.684053,112.891208,-0.236517,21.926903,0.647767,493800.980523,0.996713,19.489170,0.441190,2.172546,6.475762,6.409385,148.079571,149.657970,161.416143,150.151221,138.075382,134.742291,32.000000,130.994253,69.277661,60.253972,81.177850,6.000000,53.052108,90.280000,92.904697,35.700000,37.152042,59.549172,33.910292
54.858818,64.701537,119.292899,130.223077,113.467224,110.196446,29.225290,14.324860,112.597795,5.033826,62.998063,56.026588,129.586852,119.610162,127.013935,112.890511,84.474278,109.723771,-0.000780,0.013340,32.000000,-235.683949,112.874241,-0.236537,21.924674,0.649565,493730.281447,0.998000,19.541886,0.429738,2.177147,9.232686,11.527243,148.077324,149.654355,161.414814,150.149717,138.208270,134.742886,32.000000,131.001994,69.284569,60.254792,81.180627,6.000000,52.958414,90.280000,92.906417,35.700000,37.173351,59.554561,33.859155
54.838156,64.720933,119.075879,130.227526,113.295704,110.184303,29.215078,14.324791,112.580043,5.032979,63.035179,56.016647,129.590115,119.590639,127.014531,112.868960,84.476552,109.709882,-0.000780,0.013364,32.000000,-235.683962,112.856745,-0.236516,21.922294,0.648565,493610.148193,0.997230,19.575145,0.418137,2.174748,9.187546,7.506828,148.075818,149.650631,161.412310,150.148705,138.366259,134.746228,32.000000,131.010608,69.289785,60.254720,81.183442,6.000000,52.947201,90.280000,92.912992,35.700000,37.198473,59.551247,34.011686
54.794784,64.742219,118.931573,130.232327,113.121102,110.168005,29.199571,14.324810,112.558637,5.032259,63.073179,56.003664,129.594822,119.568693,127.014900,112.848074,84.479306,109.691855,-0.000781,0.013349,32.000000,-235.684004,112.835798,-0.236237,21.919909,0.648508,493575.919610,0.997432,19.596165,0.405814,2.174544,5.815477,9.583038,148.074905,149.648507,161.408774,150.150236,141.982967,134.746533,32.000000,131.012328,69.294947,60.254506,81.186056,6.000000,52.740292,90.280000,92.955427,35.700000,37.226211,59.546379,33.962310
54.781865,64.763911,119.107652,130.237422,113.011083,110.138467,29.230587,14.324708,112.537081,5.031408,63.110321,55.993150,129.599469,119.545380,127.015327,112.828047,84.481728,109.674711,-0.000782,0.013380,32.000000,-235.684046,112.816124,-0.235985,21.917068,0.647366,493557.818249,0.998139,19.635428,0.395646,2.171406,12.821930,7.355609,148.073218,149.645898,161.405358,150.155179,145.536929,134.749370,32.000000,131.015717,69.299950,60.254190,81.188824,6.000000,52.860499,90.280000,92.978069,35.700000,37.256005,59.548021,33.866052
54.772867,64.785425,119.064308,130.242840,112.917565,110.118767,29.227387,14.324764,112.517032,5.030716,63.147768,55.979900,129.604046,119.520149,127.016143,112.807225,84.484943,109.657039,-0.000783,0.013386,32.000000,-235.683894,112.793103,-0.235974,21.913212,0.647094,493536.554015,0.999453,19.698432,0.382644,2.170491,5.838217,6.812951,148.069662,149.644374,161.403000,150.155500,143.027051,134.751255,32.000000,131.020474,69.302802,60.253768,81.191884,6.000000,52.867061,90.280000,92.985241,35.700000,37.285289,59.544559,33.982853
54.740595,64.806677,119.080439,130.248876,112.789137,110.086884,29.226366,14.324817,112.494372,5.029650,63.185253,55.966187,129.609623,119.494872,127.017580,112.783067,84.488834,109.638983,-0.000784,0.013424,32.000000,-235.683808,112.769858,-0.235980,21.908968,0.648505,493438.138870,0.998444,19.732557,0.370475,2.174217,5.926236,11.046648,148.067450,149.644534,161.400600,150.154228,139.315168,134.750129,32.000000,131.025554,69.304592,60.252945,81.193940,6.000000,52.821487,90.280000,93.018431,35.700000,37.314759,59.548739,33.892611
54.730677,64.828980,119.167256,130.255514,112.690040,110.049415,29.223231,14.324895,112.473034,5.028926,63.221532,55.955738,129.615631,119.469989,127.019478,112.760149,84.492171,109.620224,-0.000784,0.013435,32.000000,-235.683769,112.748395,-0.235805,21.904883,0.648391,493379.459165,0.998614,19.762731,0.357213,2.173783,5.828916,6.544175,148.065436,149.643592,161.399435,150.151309,138.092745,134.754787,32.000000,131.038808,69.305911,60.252373,81.195980,6.000000,52.936469,90.280000,93.046256,35.700000,37.345238,59.548591,34.009485
54.734317,64.851168,118.939687,130.262373,112.609269,110.017037,29.252284,14.324852,112.452922,5.028166,63.255254,55.948099,129.621503,119.449046,127.022265,112.740334,84.495136,109.599528,-0.000784,0.013438,32.000000,-235.683822,112.726161,-0.235795,21.900885,0.649034,493279.676432,0.999068,19.815051,0.343054,2.175359,5.900377,12.374139,148.065477,149.643971,161.399721,150.146754,138.205386,134.765530,32.000000,131.061978,69.306796,60.252050,81.198580,6.000000,52.763240,90.280000,93.041978,35.700000,37.376298,59.545503,33.985567
54.717984,64.872544,118.896499,130.269266,112.555213,109.992715,29.250250,14.324848,112.434152,5.027254,63.287969,55.936654,129.628259,119.428636,127.025567,112.718132,84.498119,109.578170,-0.000784,0.013444,32.000000,-235.683988,112.706150,-0.235820,21.897278,0.649748,493143.062453,0.999095,19.846905,0.329047,2.177339,6.161768,10.187964,148.064299,149.641471,161.401092,150.143513,138.368406,134.776169,32.000000,131.076005,69.306688,60.252306,81.200879,6.000000,52.748637,90.280000,93.063957,35.700000,37.406337,59.537891,34.162823
54.706674,64.893574,118.806451,130.276087,112.483480,109.968399,29.204702,14.324885,112.413740,5.026526,63.319351,55.924026,129.635068,119.406898,127.029252,112.697191,84.501097,109.557255,-0.000784,0.013435,32.000000,-235.684028,112.682069,-0.235781,21.893699,0.648044,493020.535496,0.997795,19.865588,0.314310,2.173037,7.277345,12.188602,148.063126,149.638038,161.401059,150.144228,138.443324,134.785596,32.000000,131.084856,69.305691,60.252377,81.203021,6.000000,52.700645,90.280000,93.082358,35.700000,37.435758,59.549024,33.951598
54.711008,64.914233,118.691171,130.282991,112.462424,109.936029,29.222367,14.324784,112.394113,5.025661,63.348276,55.912777,129.641281,119.383840,127.033052,112.677312,84.504021,109.537599,-0.000784,0.013438,32.000000,-235.684180,112.658856,-0.235858,21.890702,0.648024,492946.300478,0.998031,19.902695,0.299176,2.172896,6.558304,8.044600,148.061687,149.633709,161.400888,150.148318,138.380567,134.791025,32.000000,131.092888,69.304122,60.252651,81.204856,6.000000,52.671414,90.280000,93.090448,35.700000,37.464949,59.551689,33.985714
54.705487,64.934463,118.563925,130.290007,112.394189,109.911653,29.229388,14.324797,112.373691,5.024951,63.374809,55.898321,129.647267,119.362772,127.036943,112.653287,84.506523,109.517666,-0.000783,0.013420,32.000000,-235.684084,112.637216,-0.235977,21.888289,0.647574,492868.411442,0.999652,19.934620,0.284299,2.171699,6.442398,10.682623,148.060621,149.629022,161.401084,150.152528,138.221655,134.793384,32.000000,131.097829,69.302014,60.253010,81.205938,6.000000,52.526645,90.280000,93.097602,35.700000,37.493777,59.551001,33.914621
54.697489,64.954321,118.613889,130.297017,112.276659,109.854893,29.205735,14.324888,112.353668,5.023960,63.401503,55.887118,129.653035,119.341707,127.041488,112.630452,84.508223,109.498256,-0.000783,0.013433,32.000000,-235.683830,112.614702,-0.235954,21.885700,0.646619,492744.029571,0.998721,19.951103,0.270189,2.169420,12.640706,7.667066,148.059132,149.626810,161.400330,150.153969,138.074733,134.796419,32.000000,131.102937,69.298682,60.253298,81.206462,6.000000,52.484873,90.280000,93.115321,35.700000,37.522109,59.550716,34.010732
54.687534,64.973866,118.806784,130.303905,112.170712,109.789897,29.204523,14.324898,112.334378,5.023283,63.434895,55.878189,129.659697,119.320936,127.046638,112.605280,84.510532,109.479885,-0.000782,0.013435,32.000000,-235.683730,112.592576,-0.235972,21.883583,0.645775,492661.046353,0.998425,19.976652,0.256343,2.167313,8.026374,11.735577,148.058111,149.629261,161.398633,150.155757,138.045590,134.803817,32.000000,131.109127,69.295447,60.254108,81.206879,6.000000,52.623212,90.280000,93.131881,35.700000,37.549885,59.546428,33.971701
54.680856,64.996150,118.733198,130.311109,112.004345,109.749205,29.214592,14.324830,112.313703,5.022585,63.478688,55.867579,129.667033,119.299637,127.051689,112.586153,84.512952,109.459369,-0.000783,0.013428,32.000000,-235.683818,112.569541,-0.235896,21.881438,0.646046,492437.085797,0.998933,20.004216,0.243594,2.168544,7.373411,8.306622,148.058737,149.633243,161.398009,150.157196,138.150883,134.815155,32.000000,131.121784,69.292184,60.255101,81.207593,6.000000,52.572259,90.280000,93.153455,35.700000,37.580399,59.556154,33.873389
54.686494,65.022399,119.008442,130.318871,111.838115,109.732915,29.228063,14.324784,112.292348,5.021917,63.528531,55.856367,129.674537,119.276742,127.056216,112.562886,84.515553,109.440401,-0.000783,0.013417,32.000000,-235.683844,112.548435,-0.235858,21.879689,0.647299,492174.570059,0.998637,20.033353,0.230827,2.172466,5.514984,8.079813,148.059970,149.635326,161.398826,150.155736,138.323542,134.826845,32.000000,131.139944,69.288114,60.256197,81.208325,6.000000,52.695813,90.280000,93.157799,35.700000,37.615198,59.552270,33.988869
54.676483,65.051692,118.901170,130.327311,111.700259,109.684354,29.194610,14.324804,112.270398,5.021202,63.577165,55.848057,129.682518,119.252208,127.060197,112.541396,84.517436,109.422270,-0.000784,0.013406,32.000000,-235.683833,112.526569,-0.235863,21.877601,0.646746,492022.857025,0.998117,20.062071,0.216727,2.171385,5.857415,11.145584,148.059862,149.634115,161.400369,150.153869,138.442250,134.840311,32.000000,131.159677,69.282710,60.256985,81.208741,6.000000,52.690246,90.280000,93.170298,35.700000,37.655844,59.540448,33.993124
54.664918,65.083108,118.962587,130.336553,111.582797,109.635661,29.218996,14.324715,112.248544,5.020419,63.622353,55.837758,129.691424,119.229210,127.064923,112.518999,84.519752,109.402251,-0.000784,0.013418,32.000000,-235.683916,112.504105,-0.235833,21.875325,0.648604,491978.502976,0.997465,20.082888,0.203324,2.176194,6.075304,7.613408,148.060048,149.631586,161.403205,150.153503,138.422427,134.854745,32.000000,131.175872,69.277062,60.259211,81.209334,6.000000,52.715291,90.280000,93.193755,35.700000,37.701235,59.545828,34.058348
54.688583,65.113551,118.745496,130.346588,111.476340,109.607212,29.229939,14.324704,112.227276,5.019723,63.664257,55.826914,129.700974,119.204904,127.070778,112.495788,84.522404,109.383627,-0.000782,0.013407,32.000000,-235.683906,112.484113,-0.235879,21.872605,0.647852,491805.226706,0.998447,20.121827,0.191114,2.174631,8.039523,13.280550,148.060448,149.630785,161.407182,150.154672,138.279264,134.867376,32.000000,131.192705,69.271631,60.261877,81.209777,6.000000,52.593046,90.280000,93.193393,35.700000,37.745880,59.546733,33.925039
54.697942,65.142548,118.939330,130.356701,111.355395,109.586862,29.227805,14.324601,112.206897,5.019064,63.701313,55.813970,129.710597,119.182037,127.077260,112.472260,84.524717,109.368004,-0.000782,0.013423,32.000000,-235.684043,112.464395,-0.235847,21.868962,0.648322,491633.761784,0.997488,20.164391,0.177397,2.176214,7.771423,14.301303,148.060628,149.630835,161.409300,150.157114,138.121014,134.877218,32.000000,131.206957,69.266506,60.264031,81.209909,6.000000,52.651100,90.280000,93.179812,35.700000,37.789204,59.546044,33.989603
54.675025,65.169774,119.016777,130.366761,111.221515,109.558502,29.203310,14.324610,112.187896,5.018368,63.732517,55.807184,129.720194,119.161619,127.084591,112.450902,84.527059,109.351081,-0.000783,0.013437,32.000000,-235.684133,112.444138,-0.236041,21.864807,0.646337,491529.560079,0.996460,20.172027,0.164134,2.171303,5.653014,8.301651,148.059761,149.634166,161.408229,150.161761,138.058374,134.887879,32.000000,131.213835,69.262002,60.266216,81.209812,6.000000,52.749023,90.280000,93.207683,35.700000,37.830624,59.548464,33.979038
54.661410,65.202464,118.747593,130.379837,111.101488,109.534070,29.224746,14.324660,112.166887,5.017457,63.767521,55.795803,129.732896,119.132207,127.094577,112.423165,84.530266,109.328532,-0.000783,0.013437,32.000000,-235.683964,112.416062,-0.236019,21.859332,0.647595,491468.557795,0.996236,20.192005,0.152920,2.174475,11.927915,12.967179,148.061334,149.641504,161.404721,150.169540,138.178778,134.899270,32.000000,131.219362,69.256360,60.268951,81.210034,6.000000,52.560870,90.280000,93.237067,35.700000,37.880086,59.548532,33.969280
54.635467,65.225145,118.887223,130.389438,110.937889,109.505450,29.237261,14.324504,112.147917,5.016920,63.788667,55.788117,129.741967,119.110798,127.101237,112.402568,84.531458,109.312059,-0.000782,0.013450,32.000000,-235.684036,112.394907,-0.235997,21.855872,0.648535,491390.076402,0.997349,20.241315,0.140935,2.176803,7.453284,5.861872,148.064415,149.645716,161.403803,150.174277,138.369464,134.905915,32.000000,131.231042,69.251429,60.270474,81.209666,6.000000,52.636402,90.280000,93.269145,35.700000,37.913836,59.549142,33.942647
54.619645,65.245045,118.716300,130.398780,110.877795,109.472904,29.227047,14.324547,112.132098,5.016538,63.803078,55.784966,129.751338,119.094973,127.109202,112.383691,84.532603,109.296039,-0.000783,0.013457,32.000000,-235.684065,112.375320,-0.235772,21.853055,0.646936,491328.837843,0.996757,20.287130,0.124878,2.172421,9.651475,12.249840,148.067548,149.649418,161.407258,150.175654,140.858588,134.912976,32.000000,131.249684,69.246538,60.271637,81.208727,6.000000,52.595587,90.280000,93.312628,35.700000,37.945060,59.550499,33.881826
54.618438,65.261848,118.621624,130.407772,110.860936,109.448331,29.229886,14.324556,112.117517,5.016100,63.810108,55.782847,129.759731,119.080152,127.116602,112.365630,84.533881,109.279958,-0.000784,0.013463,32.000000,-235.684145,112.360316,-0.235725,21.850771,0.648352,491246.091838,0.996653,20.334823,0.114298,2.176008,12.415009,12.826877,148.068562,149.654476,161.414210,150.174167,144.439665,134.923657,32.000000,131.275583,69.241433,60.273069,81.207508,6.000000,52.504993,90.280000,93.326067,35.700000,37.972851,59.554925,33.943675
54.618977,65.275687,118.797197,130.416399,110.797262,109.419596,29.200972,14.324372,112.101863,5.015819,63.811204,55.778623,129.767451,119.062746,127.123292,112.350294,84.534880,109.266922,-0.000785,0.013474,32.000000,-235.684231,112.345968,-0.235732,21.849167,0.647325,491136.169304,0.997078,20.369983,0.104021,2.173509,7.826457,7.949981,148.069240,149.656658,161.423774,150.171744,145.510524,134.938050,32.000000,131.298974,69.236000,60.274802,81.206697,6.000000,52.590191,90.280000,93.336498,35.700000,37.996299,59.547716,34.149397
54.622644,65.286693,118.616409,130.424647,110.751046,109.390656,29.229380,14.324460,112.088940,5.015477,63.805537,55.779711,129.774971,119.050814,127.131242,112.336185,84.536117,109.255468,-0.000784,0.013458,32.000000,-235.684116,112.330056,-0.235752,21.847535,0.646631,491047.625681,0.996826,20.387950,0.093578,2.171824,9.096892,6.755314,148.072237,149.656757,161.432402,150.171039,145.345611,134.952502,32.000000,131.314770,69.230108,60.276604,81.205498,6.000000,52.537107,90.280000,93.355956,35.700000,38.013732,59.549221,33.863924
54.636096,65.293698,118.934306,130.431719,110.776744,109.378376,29.234962,14.324396,112.079688,5.015106,63.797564,55.781724,129.783349,119.038435,127.139585,112.325091,84.537670,109.243931,-0.000784,0.013454,32.000000,-235.684129,112.320266,-0.235741,21.846201,0.647769,490935.841860,0.997577,20.401268,0.085146,2.175017,9.241548,8.304990,148.075213,149.659053,161.438363,150.175889,145.290703,134.965762,32.000000,131.324737,69.225222,60.279829,81.205071,6.000000,52.606565,90.280000,93.356205,35.700000,38.027399,59.539288,34.004863
54.652372,65.299751,118.871920,130.438011,110.832132,109.366395,29.237472,14.324366,112.073614,5.014702,63.791310,55.781764,129.791206,119.030283,127.148093,112.314884,84.539088,109.234169,-0.000784,0.013451,32.000000,-235.684066,112.313597,-0.235773,21.844789,0.646319,490817.114104,0.996300,20.408737,0.077378,2.171561,8.142036,6.924762,148.077645,149.660207,161.440976,150.183710,145.368778,134.973200,32.000000,131.328605,69.219810,60.283607,81.204230,6.000000,52.674841,90.280000,93.352757,35.700000,38.038514,59.538029,33.995105
54.663495,65.305279,118.850150,130.443666,110.840489,109.362408,29.222086,14.324284,112.067024,5.014616,63.785787,55.781216,129.798317,119.023302,127.157100,112.309609,84.540519,109.226147,-0.000783,0.013432,32.000000,-235.684129,112.308812,-0.235817,21.843243,0.648329,490760.493812,0.995745,20.402770,0.069245,2.176845,8.081833,9.432021,148.081452,149.664776,161.441580,150.193394,145.544063,134.976449,32.000000,131.335911,69.213913,60.288035,81.203922,6.000000,52.579426,90.280000,93.346795,35.700000,38.048300,59.543546,34.004716
54.661476,65.310708,118.973819,130.448825,110.839319,109.350144,29.231006,14.324363,112.061222,5.014280,63.781412,55.785445,129.804454,119.016721,127.164868,112.306680,84.540784,109.217199,-0.000784,0.013437,32.000000,-235.683967,112.307342,-0.235902,21.841635,0.647587,490702.086352,0.995239,20.393130,0.062262,2.175055,8.071231,6.694524,148.085082,149.669520,161.443980,150.204024,145.689302,134.979340,32.000000,131.350912,69.207902,60.292568,81.203452,6.000000,52.658103,90.280000,93.357334,35.700000,38.057905,59.557069,34.002955
54.673311,65.316351,118.904479,130.453551,110.853492,109.354398,29.227198,14.324330,112.057346,5.014122,63.776173,55.785529,129.809965,119.014186,127.171611,112.303274,84.540319,109.215697,-0.000784,0.013439,32.000000,-235.684041,112.303318,-0.235889,21.839390,0.647283,490682.014560,0.995517,20.387934,0.056255,2.174214,9.864567,12.313050,148.086292,149.675237,161.447823,150.209905,145.689589,134.986903,32.000000,131.364525,69.201558,60.297280,81.202292,6.000000,52.654352,90.280000,93.362890,35.700000,38.067747,59.542750,34.169133
54.690557,65.321362,118.996999,130.457992,110.795130,109.358736,29.255626,14.324289,112.054405,5.014042,63.768852,55.787625,129.815149,119.012690,127.178431,112.301397,84.540118,109.212511,-0.000786,0.013441,32.000000,-235.684186,112.300761,-0.235906,21.836479,0.648174,490635.240942,0.995157,20.395310,0.050887,2.176557,7.478029,5.925420,148.086592,149.683523,161.452813,150.214203,145.578265,134.996710,32.000000,131.385862,69.194582,60.302473,81.201443,6.000000,52.652158,90.280000,93.354210,35.700000,38.077272,59.544480,34.006697
54.699742,65.325163,119.036825,130.462091,110.731454,109.338444,29.226609,14.324290,112.049626,5.014427,63.758809,55.784549,129.820383,119.011434,127.185192,112.300343,84.539894,109.209537,-0.000786,0.013443,32.000000,-235.684361,112.300537,-0.235884,21.834134,0.647581,490655.816923,0.995102,20.389545,0.050495,2.174818,11.408062,7.871767,148.089079,149.690755,161.459224,150.214702,145.410489,135.011431,32.000000,131.400937,69.187912,60.308228,81.199958,6.000000,52.717228,90.280000,93.350298,35.700000,38.085919,59.546703,33.879625
54.721405,65.327176,119.271828,130.465790,110.785830,109.318482,29.282252,14.324293,112.048656,5.014652,63.749766,55.780824,129.825408,119.010228,127.191837,112.301304,84.540509,109.206711,-0.000786,0.013432,32.000000,-235.684483,112.300044,-0.235886,21.831765,0.648066,490671.695809,0.993841,20.377935,0.048878,2.175823,12.222582,9.616608,148.092071,149.695905,161.468678,150.214331,145.321291,135.023855,32.000000,131.411232,69.181675,60.314144,81.199171,6.000000,52.779169,90.280000,93.339950,35.700000,38.090741,59.542592,34.162456
54.742020,65.328010,119.351365,130.469580,110.844090,109.302176,29.225592,14.324322,112.048010,5.014618,63.743508,55.783048,129.830660,119.010703,127.198737,112.301301,84.541067,109.205283,-0.000785,0.013450,32.000000,-235.684499,112.302140,-0.236165,21.830467,0.648147,490581.148675,0.994468,20.372887,0.047406,2.176186,7.624765,16.989856,148.096281,149.699519,161.477097,150.217339,145.369118,135.035375,32.000000,131.421683,69.176134,60.320247,81.198690,6.000000,52.963318,90.280000,93.316442,35.700000,38.094445,59.548001,33.966492
54.749715,65.330020,119.132811,130.473454,110.845582,109.286993,29.205836,14.324420,112.047230,5.014622,63.743165,55.782003,129.835097,119.012123,127.204994,112.300658,84.539780,109.205506,-0.000783,0.013457,32.000000,-235.684441,112.304681,-0.236378,21.830542,0.649405,490479.367685,0.991968,20.354033,0.045178,2.179619,9.774980,10.389349,148.099427,149.701566,161.483520,150.219552,145.520990,135.045678,32.000000,131.426125,69.170663,60.325732,81.198143,6.000000,52.811882,90.280000,93.311721,35.700000,38.098435,59.541579,34.156440
54.734254,65.333543,119.029081,130.477367,110.869822,109.271363,29.233216,14.324471,112.048454,5.014626,63.744355,55.785169,129.840223,119.013298,127.210677,112.300804,84.538758,109.204543,-0.000783,0.013444,32.000000,-235.684375,112.305902,-0.236312,21.832392,0.649558,490393.749798,0.993331,20.335012,0.043807,2.180251,8.333328,6.295256,148.101604,149.703503,161.488690,150.227523,148.039369,135.053651,32.000000,131.430115,69.165824,60.331261,81.197236,6.000000,52.693783,90.280000,93.330720,35.700000,38.104126,59.550853,33.871334
54.754423,65.338914,118.974004,130.481274,110.897996,109.279937,29.227884,14.324427,112.049591,5.014973,63.744717,55.786896,129.844827,119.014952,127.216732,112.302510,84.538417,109.205823,-0.000783,0.013426,32.000000,-235.684391,112.309103,-0.236166,21.834496,0.647798,490326.079087,0.993715,20.329612,0.045220,2.175953,7.840513,6.248214,148.105462,149.709411,161.490997,150.237888,151.664680,135.064616,32.000000,131.432808,69.162609,60.337468,81.195968,6.000000,52.704593,90.280000,93.322984,35.700000,38.113817,59.546487,34.127093
54.759686,65.344013,118.864361,130.484789,110.903714,109.296301,29.217388,14.324362,112.049316,5.015176,63.742954,55.787057,129.849000,119.016906,127.222409,112.304596,84.537990,109.206221,-0.000783,0.013447,32.000000,-235.684421,112.312612,-0.236322,21.837666,0.647178,490273.016810,0.992962,20.348023,0.045695,2.174673,8.549508,9.994771,148.106777,149.716669,161.494385,150.247271,152.788441,135.071087,32.000000,131.436176,69.159779,60.343604,81.194896,6.000000,52.580984,90.280000,93.305155,35.700000,38.123279,59.548739,34.138832
54.755434,65.348276,119.033778,130.488176,110.877795,109.312607,29.218002,14.324404,112.050042,5.015202,63.739670,55.784583,129.853115,119.017735,127.227467,112.305310,84.536883,109.206505,-0.000782,0.013474,32.000000,-235.684381,112.316128,-0.236357,21.841090,0.646446,490307.390240,0.992831,20.333976,0.046765,2.172866,13.135035,5.516728,148.108801,149.725958,161.497756,150.255866,149.096941,135.074916,32.000000,131.435519,69.156724,60.349705,81.192872,6.000000,52.671807,90.280000,93.317011,35.700000,38.132041,59.544903,33.982486
54.769804,65.351648,119.139635,130.491487,110.826685,109.308513,29.225106,14.324461,112.047496,5.015333,63.734268,55.784738,129.857579,119.017141,127.232351,112.310759,84.535931,109.207571,-0.000782,0.013454,32.000000,-235.684228,112.317504,-0.236369,21.843517,0.645594,490385.623525,0.993244,20.334008,0.047419,2.170655,10.654170,9.685932,148.111579,149.735479,161.504861,150.259040,145.402939,135.082072,32.000000,131.439564,69.155386,60.355828,81.191244,6.000000,52.837120,90.280000,93.305241,35.700000,38.139628,59.546998,33.948810
54.779501,65.354074,118.945929,130.494777,110.779645,109.304502,29.231443,14.324517,112.048442,5.015646,63.727836,55.786099,129.861691,119.017858,127.237515,112.311623,84.534518,109.206847,-0.000781,0.013442,32.000000,-235.684078,112.323035,-0.236222,21.845443,0.646861,490469.919198,0.993468,20.342364,0.048688,2.173917,9.129916,12.119951,148.115077,149.744365,161.513676,150.261507,145.416013,135.086936,32.000000,131.453329,69.155423,60.361948,81.189121,6.000000,52.681606,90.280000,93.299831,35.700000,38.145199,59.538639,34.167812
54.792949,65.354981,119.256956,130.497740,110.748531,109.312688,29.219225,14.324784,112.050927,5.015933,63.723219,55.790448,129.865752,119.019844,127.242423,112.313655,84.532311,109.208690,-0.000781,0.013426,32.000000,-235.683902,112.327498,-0.235946,21.846750,0.647282,490448.996567,0.992910,20.331903,0.050248,2.175280,5.527170,11.971974,148.119542,149.751248,161.523608,150.262467,145.552371,135.100676,32.000000,131.471088,69.155415,60.367333,81.187646,6.000000,52.806017,90.280000,93.281170,35.700000,38.149332,59.551021,33.851672
54.786992,65.355983,119.271074,130.500799,110.735886,109.318498,29.221094,14.324962,112.051937,5.016041,63.722375,55.795342,129.869761,119.021745,127.246919,112.316879,84.530625,109.214465,-0.000781,0.013444,32.000000,-235.683715,112.332079,-0.235848,21.847766,0.645675,490431.592076,0.992470,20.324995,0.051247,2.171358,11.989069,10.132078,148.121742,149.756170,161.533705,150.263647,145.743202,135.114005,32.000000,131.478343,69.156607,60.372828,81.186313,6.000000,52.867341,90.280000,93.284249,35.700000,38.152811,59.545572,34.019757
54.777978,65.357349,119.309725,130.504033,110.744529,109.330534,29.230311,14.325061,112.051377,5.016427,63.723677,55.793414,129.873632,119.024130,127.251491,112.320563,84.529673,109.214377,-0.000781,0.013406,32.000000,-235.683689,112.333747,-0.235808,21.847123,0.647656,490465.973103,0.992692,20.312961,0.054507,2.176502,8.556923,9.672422,148.124014,149.760772,161.541399,150.271193,145.830457,135.123135,32.000000,131.484874,69.158434,60.377927,81.183998,6.000000,52.867698,90.280000,93.295072,35.700000,38.156431,59.547608,33.857248
54.774662,65.359354,119.389550,130.507522,110.692553,109.334533,29.231318,14.324927,112.049231,5.016874,63.725329,55.789800,129.877565,119.025565,127.255196,112.326016,84.528428,109.212845,-0.000782,0.013372,32.000000,-235.683777,112.335274,-0.235602,21.846044,0.647862,490501.140488,0.992804,20.319695,0.059486,2.176996,8.228330,6.019901,148.125765,149.766340,161.548110,150.280077,145.775908,135.127015,32.000000,131.481125,69.159227,60.383131,81.181286,6.000000,52.913172,90.280000,93.301734,35.700000,38.161432,59.549781,33.869207
54.760935,65.362135,119.296734,130.511563,110.669252,109.346792,29.205617,14.324887,112.049214,5.017235,63.721884,55.789871,129.881369,119.026576,127.259471,112.326942,84.527128,109.211036,-0.000781,0.013355,32.000000,-235.683842,112.339035,-0.235589,21.844267,0.648373,490564.306267,0.992784,20.329736,0.060389,2.178060,13.750997,8.299281,148.127358,149.770796,161.554709,150.289135,145.627100,135.126348,32.000000,131.482621,69.160533,60.388060,81.178322,6.000000,52.912618,90.280000,93.310047,35.700000,38.167187,59.546241,33.976323
54.737593,65.363672,119.181025,130.515899,110.670610,109.342675,29.245054,14.324918,112.048637,5.017474,63.714510,55.789765,129.885428,119.030353,127.263582,112.329570,84.525582,109.207097,-0.000782,0.013375,32.000000,-235.683825,112.339752,-0.235595,21.842227,0.649054,490589.569036,0.992858,20.334932,0.060759,2.179649,9.296451,5.090011,148.129878,149.778303,161.559794,150.297302,145.476899,135.127616,32.000000,131.484278,69.162644,60.393036,81.175312,6.000000,52.830679,90.280000,93.338313,35.700000,38.172438,59.542681,34.154826
54.747313,65.363711,119.483956,130.520252,110.654926,109.335847,29.269990,14.324995,112.049229,5.017637,63.706919,55.790479,129.889326,119.034705,127.267633,112.329585,84.523243,109.206252,-0.000782,0.013375,32.000000,-235.683753,112.342195,-0.235429,21.839917,0.648763,490660.285616,0.994127,20.350927,0.061027,2.178501,7.282870,9.022009,148.131513,149.787960,161.564697,150.301657,145.448931,135.129909,32.000000,131.486254,69.164571,60.397056,81.170657,6.000000,52.978672,90.280000,93.340164,35.700000,38.175914,59.545936,34.170453
54.748400,65.361995,119.371163,130.524343,110.614388,109.345245,29.229944,14.325156,112.049667,5.017824,63.700252,55.793045,129.893340,119.036124,127.271637,112.330917,84.520099,109.205227,-0.000783,0.013370,32.000000,-235.683633,112.343629,-0.235440,21.838268,0.648379,490661.739746,0.993221,20.374937,0.060327,2.177316,9.990157,10.873171,148.135291,149.799922,161.569484,150.305419,141.857405,135.132549,32.000000,131.495450,69.166942,60.400039,81.166357,6.000000,52.979585,90.280000,93.343168,35.700000,38.175613,59.543930,33.945582
54.747777,65.360171,119.638198,130.527899,110.558274,109.349315,29.207757,14.325047,112.052059,5.017907,63.693565,55.796609,129.895855,119.036866,127.274892,112.334371,84.516914,109.204942,-0.000784,0.013388,32.000000,-235.683631,112.343303,-0.235415,21.837925,0.650385,490629.832842,0.992118,20.365617,0.062184,2.182462,7.876097,13.785392,148.139346,149.807350,161.576194,150.307199,138.325047,135.140465,32.000000,131.508968,69.168430,60.402400,81.161071,6.000000,53.057131,90.280000,93.345232,35.700000,38.175199,59.549378,33.949030
54.741555,65.358645,119.829762,130.531517,110.513720,109.337093,29.228716,14.325175,112.054294,5.018182,63.685943,55.804375,129.899598,119.039503,127.277347,112.337132,84.513336,109.203554,-0.000783,0.013356,32.000000,-235.683476,112.345945,-0.235404,21.839443,0.649674,490675.187527,0.993536,20.362854,0.064743,2.180359,9.149317,7.942434,148.143225,149.812470,161.584448,150.308088,138.455376,135.148456,32.000000,131.522038,69.170190,60.405526,81.156261,6.000000,53.191961,90.280000,93.354570,35.700000,38.174936,59.543969,33.974929
54.735019,65.357085,119.511877,130.535015,110.527002,109.341030,29.229988,14.325149,112.055712,5.018280,63.677438,55.805704,129.902896,119.041145,127.281146,112.339124,84.511090,109.204064,-0.000782,0.013369,32.000000,-235.683486,112.348466,-0.235422,21.841853,0.651597,490698.338311,0.994336,20.361630,0.067766,2.185261,8.244001,7.584142,148.147228,149.816880,161.591613,150.312819,138.438858,135.155434,32.000000,131.533067,69.172251,60.409220,81.151754,6.000000,53.105091,90.280000,93.366072,35.700000,38.175091,59.540861,33.962897
54.733482,65.355163,119.509205,130.538213,110.545440,109.345030,29.247496,14.325209,112.054969,5.018303,63.667322,55.806274,129.905736,119.045880,127.284613,112.341788,84.508509,109.205805,-0.000781,0.013359,32.000000,-235.683419,112.352198,-0.235429,21.844641,0.652927,490652.295972,0.993633,20.366095,0.070552,2.189009,8.045591,10.984440,148.150172,149.818352,161.599885,150.319842,138.307340,135.161291,32.000000,131.535829,69.173684,60.412557,81.147200,6.000000,53.020562,90.280000,93.375216,35.700000,38.174455,59.540694,34.075222
54.747411,65.352028,119.616425,130.541026,110.535154,109.361451,29.215367,14.325359,112.056278,5.018606,63.658991,55.808838,129.909049,119.046408,127.289182,112.344275,84.506477,109.205346,-0.000781,0.013360,32.000000,-235.683353,112.355732,-0.235238,21.847442,0.650753,490676.546079,0.993752,20.370829,0.073089,2.183463,9.577958,5.380401,148.153777,149.821887,161.606380,150.326912,138.132126,135.163100,32.000000,131.536491,69.175387,60.415936,81.142887,6.000000,53.131875,90.280000,93.377007,35.700000,38.172646,59.545444,34.011319
54.771373,65.349008,119.456289,130.543434,110.516243,109.377694,29.223138,14.325477,112.056953,5.018503,63.652868,55.810337,129.912386,119.046814,127.293636,112.345805,84.504315,109.204343,-0.000779,0.013345,32.000000,-235.683266,112.356330,-0.235430,21.849436,0.650690,490698.229722,0.993219,20.370388,0.076663,2.183475,13.647769,5.151036,148.157139,149.828561,161.611707,150.336201,138.070042,135.166145,32.000000,131.535287,69.177984,60.419719,81.138775,6.000000,53.075447,90.280000,93.348581,35.700000,38.170322,59.545218,34.029881
