OSU 80 Ton Compressor Load Stand
54.764261,65.346681,119.357573,130.545607,110.521240,109.390026,29.266077,14.325412,112.056958,5.018435,63.651776,55.811298,129.915964,119.048417,127.297370,112.350454,84.501227,109.204741,-0.000779,0.013334,32.000000,-235.683313,112.356204,-0.235425,21.850522,0.651218,490762.687674,0.994173,20.353839,0.078433,2.184878,7.130268,8.935964,148.161665,149.835398,161.612781,150.345154,138.145935,135.169586,32.000000,131.529545,69.180681,60.423557,81.134719,6.000000,53.007001,90.280000,93.346582,35.700000,38.168146,59.547736,33.947710
54.754029,65.345625,119.243451,130.547719,110.572822,109.402222,29.204880,14.325312,112.057831,5.018509,63.655284,55.813762,129.919314,119.050691,127.301135,112.352592,84.498237,109.203822,-0.000780,0.013329,32.000000,-235.683441,112.357552,-0.235393,21.851113,0.649714,490821.036667,0.993567,20.327752,0.080023,2.180999,11.287992,7.023237,148.166911,149.845352,161.612641,150.353299,138.319392,135.170118,32.000000,131.532589,69.183678,60.426741,81.130738,6.000000,52.933150,90.280000,93.361504,35.700000,38.168691,59.540556,33.962090
54.749642,65.347613,119.091364,130.549681,110.583785,109.415452,29.226099,14.325416,112.059384,5.018325,63.665398,55.813438,129.922555,119.051256,127.303993,112.352826,84.495407,109.201391,-0.000780,0.013340,32.000000,-235.683327,112.358720,-0.235310,21.851311,0.649182,490883.800860,0.992357,20.332271,0.083338,2.179479,7.548384,6.183605,148.172992,149.852849,161.615843,150.358939,138.479018,135.172264,32.000000,131.540015,69.186849,60.429672,81.126824,6.000000,52.825259,90.280000,93.371410,35.700000,38.172144,59.549309,34.046022
54.743540,65.351907,119.119153,130.552033,110.598966,109.435868,29.230729,14.325418,112.056991,5.018521,63.679376,55.809449,129.925914,119.051400,127.306885,112.353007,84.492624,109.197460,-0.000781,0.013354,32.000000,-235.683358,112.357194,-0.235218,21.850924,0.648607,490949.727711,0.994750,20.341066,0.085804,2.177802,10.136063,8.631605,148.176555,149.858173,161.622105,150.360417,138.506974,135.177747,32.000000,131.550666,69.189602,60.432384,81.122342,6.000000,52.829795,90.280000,93.379973,35.700000,38.178718,59.543310,33.988209
54.738981,65.357704,119.268465,130.554833,110.623649,109.441197,29.221176,14.325388,112.052189,5.018664,63.689895,55.806506,129.927721,119.048187,127.309308,112.351835,84.489315,109.194899,-0.000781,0.013335,32.000000,-235.683424,112.352028,-0.235208,21.849492,0.647673,491021.013688,0.994242,20.347277,0.087246,2.175199,5.704919,20.574262,148.179984,149.862738,161.629957,150.360786,138.408206,135.185368,32.000000,131.562419,69.192853,60.434150,81.118401,6.000000,52.837988,90.280000,93.387363,35.700000,38.188624,59.540035,33.872068
54.712723,65.364206,119.342780,130.558139,110.624596,109.432862,29.213924,14.325418,112.048212,5.018579,63.697258,55.806362,129.930198,119.046111,127.311436,112.348447,84.485870,109.190835,-0.000781,0.013334,32.000000,-235.683411,112.347036,-0.235230,21.847883,0.648112,491128.138983,0.994404,20.357446,0.087788,2.175949,10.528274,6.547532,148.184166,149.867768,161.638761,150.360522,138.233332,135.194959,32.000000,131.565625,69.196927,60.435781,81.114451,6.000000,53.001511,90.280000,93.412390,35.700000,38.200080,59.549398,33.981019
54.696793,65.368752,119.133268,130.561787,110.583604,109.432851,29.228332,14.325399,112.045142,5.018875,63.701598,55.801903,129.933503,119.042804,127.313755,112.345558,84.483037,109.188717,-0.000782,0.013349,32.000000,-235.683475,112.341802,-0.235330,21.846020,0.649331,491170.341933,0.994885,20.367631,0.089635,2.178858,9.786799,5.047966,148.189776,149.872855,161.647813,150.362173,138.125840,135.202157,32.000000,131.568814,69.201927,60.436960,81.110729,6.000000,52.871102,90.280000,93.448414,35.700000,38.209703,59.542563,33.983220
54.705159,65.371939,119.103845,130.565280,110.520933,109.424768,29.241721,14.325426,112.039810,5.019169,63.704176,55.795371,129.937328,119.036515,127.316966,112.340424,84.480064,109.182094,-0.000782,0.013340,32.000000,-235.683409,112.335577,-0.235470,21.843728,0.650319,491165.774740,0.995601,20.399425,0.090762,2.181262,12.203416,9.205811,148.195167,149.877276,161.652212,150.368012,138.160762,135.212479,32.000000,131.568718,69.206924,60.437612,81.106794,6.000000,52.837673,90.280000,93.451971,35.700000,38.217444,59.542927,34.008385
54.705746,65.374241,119.059020,130.568720,110.504325,109.412674,29.211316,14.325416,112.034655,5.019141,63.708144,55.792659,129.940697,119.029556,127.319493,112.334291,84.476795,109.177223,-0.000782,0.013323,32.000000,-235.683368,112.329260,-0.235504,21.842649,0.649169,491187.731799,0.995443,20.419316,0.092387,2.178067,7.447015,9.688544,148.200492,149.881923,161.655009,150.374719,138.308386,135.218638,32.000000,131.561012,69.212399,60.437655,81.103483,6.000000,52.825962,90.280000,93.449806,35.700000,38.223254,59.548316,33.926287
54.695444,65.376131,119.081866,130.572210,110.526808,109.408454,29.214744,14.325413,112.030324,5.019165,63.715069,55.791992,129.944143,119.021321,127.321767,112.327637,84.474159,109.170762,-0.000782,0.013321,32.000000,-235.683241,112.324313,-0.235552,21.842010,0.648850,491157.124157,0.994754,20.414445,0.091582,2.177196,8.110506,5.606326,148.206289,149.887421,161.657419,150.382665,138.490629,135.215172,32.000000,131.553330,69.218252,60.436901,81.100681,6.000000,52.808180,90.280000,93.468864,35.700000,38.228190,59.549801,33.891070
54.694805,65.379885,118.974636,130.576084,110.525932,109.424500,29.274270,14.325418,112.023078,5.018840,63.723761,55.793618,129.947896,119.014350,127.324038,112.323037,84.471148,109.167097,-0.000781,0.013303,32.000000,-235.683132,112.317313,-0.235495,21.841205,0.648476,491112.892202,0.995674,20.416180,0.092072,2.176353,7.787285,8.718135,148.212611,149.893695,161.660324,150.389922,138.566390,135.218526,32.000000,131.558909,69.224123,60.436463,81.097284,6.000000,52.858212,90.280000,93.481148,35.700000,38.234922,59.545149,33.922251
54.697514,65.384431,118.694328,130.580007,110.498440,109.448824,29.262451,14.325321,112.017555,5.018752,63.731449,55.791302,129.951600,119.008293,127.326695,112.318417,84.468156,109.163297,-0.000782,0.013309,32.000000,-235.683272,112.310544,-0.235222,21.840462,0.648811,491107.835802,0.995731,20.427996,0.091021,2.177181,5.760994,11.360772,148.216920,149.900034,161.664716,150.393851,138.497693,135.225448,32.000000,131.567693,69.230564,60.436005,81.094404,6.000000,52.620707,90.280000,93.487702,35.700000,38.243135,59.538983,33.999360
54.694235,65.388909,118.926295,130.583968,110.474730,109.453674,29.219093,14.325450,112.013910,5.018783,63.734065,55.788574,129.955046,119.004568,127.330005,112.313110,84.465412,109.157556,-0.000781,0.013308,32.000000,-235.683171,112.304575,-0.235128,21.840257,0.648192,491191.971758,0.993875,20.432366,0.091943,2.175246,5.666783,5.092511,148.221276,149.907423,161.670357,150.396752,138.333276,135.235983,32.000000,131.582141,69.236235,60.435230,81.091251,6.000000,52.694535,90.280000,93.494499,35.700000,38.252512,59.545041,33.894152
54.698262,65.392456,119.083220,130.587950,110.466966,109.449538,29.211135,14.325435,112.007150,5.018824,63.731881,55.786257,129.959168,118.999797,127.334012,112.308117,84.463425,109.151678,-0.000780,0.013320,32.000000,-235.683256,112.298138,-0.234987,21.839579,0.646334,491312.315399,0.994455,20.434301,0.092765,2.170013,7.736091,13.394831,148.228003,149.913086,161.677787,150.396015,138.202552,135.248479,32.000000,131.587591,69.243372,60.435245,81.088818,6.000000,52.779188,90.280000,93.505205,35.700000,38.259915,59.548365,34.126213
54.708996,65.393017,119.053340,130.591749,110.435312,109.439398,29.226680,14.325388,112.000165,5.018704,63.725926,55.783526,129.962564,118.994326,127.337699,112.302011,84.460352,109.148134,-0.000781,0.013320,32.000000,-235.683306,112.291993,-0.234912,21.838803,0.648078,491348.095026,0.996053,20.441939,0.092234,2.174384,8.387577,13.620608,148.233624,149.917011,161.683877,150.397166,138.198383,135.257508,32.000000,131.593811,69.249467,60.433665,81.086182,6.000000,52.771568,90.280000,93.498490,35.700000,38.264480,59.545838,33.884541
54.704880,65.391708,119.160942,130.595325,110.374450,109.414969,29.234669,14.325378,111.993391,5.018415,63.720686,55.778572,129.965697,118.987629,127.341250,112.294246,84.456476,109.141875,-0.000781,0.013284,32.000000,-235.683316,112.285204,-0.234806,21.837143,0.649117,491336.851084,0.996215,20.441606,0.090867,2.177093,11.568370,7.872698,148.241016,149.919097,161.685765,150.400598,138.315644,135.265438,32.000000,131.594123,69.254735,60.432047,81.084174,6.000000,52.838021,90.280000,93.506128,35.700000,38.266279,59.539838,34.036338
54.699179,65.389420,118.866309,130.598834,110.326238,109.386420,29.215582,14.325359,111.987160,5.018385,63.716560,55.780910,129.969358,118.980843,127.345775,112.289420,84.454061,109.136259,-0.000782,0.013277,32.000000,-235.683350,112.280023,-0.234780,21.836001,0.648693,491291.761003,0.995378,20.431826,0.091919,2.176120,5.854011,5.733876,148.247982,149.919020,161.687858,150.405648,140.850801,135.269036,32.000000,131.592831,69.261625,60.430410,81.082896,6.000000,52.735578,90.280000,93.524540,35.700000,38.265387,59.538668,33.875370
54.700812,65.387044,118.695734,130.602433,110.358073,109.390525,29.203089,14.325389,111.984318,5.018321,63.712699,55.782862,129.973325,118.975426,127.349680,112.284400,84.451340,109.132654,-0.000782,0.013269,32.000000,-235.683292,112.277854,-0.234707,21.835654,0.649432,491190.692545,0.994963,20.434482,0.092222,2.178251,5.661702,5.532421,148.255007,149.920958,161.687252,150.415104,140.850801,135.267571,32.000000,131.594878,69.268305,60.428326,81.081762,6.000000,52.597967,90.280000,93.528079,35.700000,38.264292,59.549339,33.976543
54.716328,65.385889,119.022630,130.605981,110.404313,109.406962,29.218554,14.325329,111.981156,5.018099,63.713468,55.781008,129.976603,118.971591,127.353214,112.276945,84.447976,109.130922,-0.000783,0.013264,32.000000,-235.683342,112.271842,-0.234760,21.835289,0.647292,491067.547293,0.995462,20.437686,0.091433,2.173091,7.187595,13.109124,148.261233,149.924293,161.685896,150.423302,138.419236,135.271928,32.000000,131.597097,69.273065,60.425321,81.080784,6.000000,52.730991,90.280000,93.526970,35.700000,38.264351,59.543369,34.003029
54.726212,65.386037,118.877626,130.609490,110.434150,109.407027,29.242985,14.325116,111.976554,5.017877,63.717676,55.778233,129.980166,118.967196,127.357863,112.272348,84.445734,109.126557,-0.000783,0.013288,32.000000,-235.683479,112.265798,-0.234848,21.834964,0.646088,491087.082458,0.995886,20.433736,0.092096,2.169908,6.378617,5.548175,148.268151,149.929041,161.686676,150.430249,138.279520,135.272630,32.000000,131.595176,69.278109,60.422772,81.080282,6.000000,52.739087,90.280000,93.515442,35.700000,38.265923,59.544834,33.872728
54.713632,65.387476,119.108137,130.612899,110.490676,109.400019,29.208209,14.324932,111.971429,5.017429,63.724248,55.773339,129.982900,118.959807,127.362364,112.266044,84.444181,109.119887,-0.000783,0.013301,32.000000,-235.683550,112.260334,-0.235010,21.834641,0.648255,491156.648927,0.995193,20.417634,0.094472,2.175267,11.715521,15.227202,148.276390,149.937422,161.686964,150.433678,138.119362,135.276262,32.000000,131.604120,69.282377,60.419849,81.079169,6.000000,52.753264,90.280000,93.529304,35.700000,38.269366,59.546261,33.989089
54.711345,65.390190,118.952738,130.616147,110.499127,109.384959,29.220928,14.324877,111.968106,5.017021,63.731285,55.770027,129.986416,118.953560,127.365946,112.262033,84.441934,109.115644,-0.000782,0.013320,32.000000,-235.683611,112.253227,-0.235011,21.835480,0.647065,491155.730679,0.994164,20.408262,0.094223,2.172225,6.066012,7.446732,148.285539,149.944286,161.687830,150.433881,138.072340,135.285615,32.000000,131.609684,69.285868,60.417014,81.078669,6.000000,52.798161,90.280000,93.543417,35.700000,38.275564,59.536386,33.850498
54.733266,65.394439,118.776477,130.619412,110.536688,109.393056,29.228633,14.324760,111.962421,5.016885,63.740084,55.766240,129.989891,118.946630,127.369588,112.257235,84.439133,109.114457,-0.000782,0.013353,32.000000,-235.683744,112.248683,-0.235089,21.835826,0.648876,491137.345120,0.995541,20.421818,0.091969,2.176937,8.105851,6.415432,148.294605,149.949518,161.690419,150.435470,138.164138,135.292913,32.000000,131.621217,69.290410,60.413592,81.078635,6.000000,52.634479,90.280000,93.532430,35.700000,38.283248,59.543713,33.999360
54.737103,65.399316,118.898486,130.622470,110.545645,109.401215,29.214518,14.324847,111.954952,5.016603,63.752195,55.759913,129.993413,118.938245,127.372786,112.248658,84.436300,109.110505,-0.000782,0.013369,32.000000,-235.683769,112.241048,-0.234991,21.835829,0.647717,491079.797446,0.995024,20.426736,0.091795,2.174188,9.959387,5.995219,148.304074,149.951020,161.693297,150.437085,138.344586,135.299681,32.000000,131.627206,69.295240,60.409840,81.078362,6.000000,52.632070,90.280000,93.523990,35.700000,38.292140,59.548532,33.939933
54.739420,65.404943,118.904167,130.625376,110.529627,109.392917,29.205343,14.324924,111.947890,5.016190,63.765766,55.751551,129.996637,118.929099,127.375348,112.240989,84.433143,109.106878,-0.000781,0.013369,32.000000,-235.683669,112.230880,-0.235133,21.835675,0.646133,491114.099596,0.994406,20.409871,0.093917,2.170097,5.659245,8.030689,148.311586,149.950770,161.695908,150.440128,138.484231,135.304855,32.000000,131.624351,69.300017,60.405077,81.077793,6.000000,52.702995,90.280000,93.527385,35.700000,38.301961,59.547234,33.946829
54.730054,65.411444,118.927422,130.628181,110.493362,109.400612,29.251625,14.324794,111.938494,5.015982,63.779608,55.746768,130.000285,118.916879,127.378518,112.232604,84.431586,109.100948,-0.000781,0.013386,32.000000,-235.683769,112.222229,-0.235314,21.835339,0.646987,491161.655430,0.994896,20.411054,0.094495,2.172174,6.368055,12.826364,148.317850,149.953188,161.697436,150.447508,138.483583,135.308088,32.000000,131.625966,69.305426,60.401210,81.078446,6.000000,52.673223,90.280000,93.537046,35.700000,38.313698,59.550627,33.982633
54.710557,65.419514,118.872362,130.631095,110.472626,109.382557,29.231169,14.324774,111.929236,5.015667,63.790879,55.741615,130.003571,118.905877,127.381853,112.224170,84.430420,109.092918,-0.000781,0.013389,32.000000,-235.683668,112.214759,-0.235161,21.834714,0.646961,491137.349534,0.995102,20.414449,0.095582,2.172185,8.439125,7.633518,148.323462,149.955936,161.697833,150.456771,140.823870,135.312789,32.000000,131.623001,69.310817,60.397823,81.079360,6.000000,52.707488,90.280000,93.561950,35.700000,38.326975,59.543271,33.944408
54.691848,65.427110,118.653195,130.633975,110.448308,109.358039,29.228794,14.324831,111.919837,5.015309,63.798202,55.736035,130.007055,118.898287,127.384449,112.216066,84.428328,109.088951,-0.000780,0.013363,32.000000,-235.683702,112.205000,-0.235152,21.833624,0.647350,491190.230582,0.993802,20.429970,0.093755,2.172982,6.923662,13.746670,148.329649,149.959878,161.697159,150.463649,144.367226,135.311472,32.000000,131.613174,69.315892,60.393601,81.079631,6.000000,52.559297,90.280000,93.588995,35.700000,38.340709,59.547333,34.004349
54.675865,65.433978,118.552945,130.636661,110.461941,109.346042,29.210749,14.324924,111.910854,5.014979,63.804704,55.731351,130.009662,118.888078,127.387396,112.208543,84.425869,109.083959,-0.000781,0.013361,32.000000,-235.683669,112.197514,-0.235225,21.831383,0.647214,491135.267189,0.994747,20.456817,0.090336,2.172750,5.525698,11.091989,148.335009,149.967186,161.695379,150.469253,145.527116,135.312229,32.000000,131.611056,69.320163,60.388972,81.079840,6.000000,52.471035,90.280000,93.618844,35.700000,38.353809,59.547608,33.865905
54.668840,65.437900,118.564699,130.638214,110.466009,109.337956,29.228841,14.325005,111.906244,5.014709,63.809847,55.726000,130.011480,118.881843,127.389538,112.202821,84.424564,109.079388,-0.000781,0.013365,32.000000,-235.683594,112.191890,-0.235151,21.829398,0.645453,491023.162560,0.995847,20.504711,0.089774,2.168287,11.927810,6.808968,148.339060,149.971564,161.694953,150.471048,145.553691,135.313196,32.000000,131.609041,69.323433,60.385671,81.079598,6.000000,52.426141,90.280000,93.631013,35.700000,38.361153,59.544628,33.870674
54.658336,65.443601,118.652988,130.640532,110.459205,109.329894,29.270072,14.324974,111.899662,5.014486,63.817443,55.722741,130.014979,118.872869,127.392496,112.197185,84.421980,109.072089,-0.000781,0.013377,32.000000,-235.683630,112.183107,-0.235013,21.826281,0.645453,491023.162560,0.995847,20.504711,0.089774,2.168287,6.143563,3.814086,148.345846,149.977921,161.696192,150.471515,145.677108,135.315796,32.000000,131.614486,69.328438,60.380564,81.078917,6.000000,52.472011,90.280000,93.656044,35.700000,38.372067,59.547578,33.955413
54.651576,65.449030,118.762880,130.643067,110.473620,109.325818,29.202446,14.324888,111.894438,5.013972,63.823617,55.722337,130.018528,118.867234,127.395897,112.189152,84.419693,109.065724,-0.000781,0.013390,32.000000,-235.683717,112.177813,-0.235022,21.823604,0.645671,490999.223766,0.995309,20.515403,0.088469,2.168780,6.220164,6.174735,148.354016,149.982388,161.699740,150.471339,145.841998,135.322102,32.000000,131.629573,69.334032,60.375438,81.078119,6.000000,52.554270,90.280000,93.674298,35.700000,38.379189,59.548808,33.907431
54.639311,65.454822,118.811348,130.645761,110.493627,109.301895,29.250206,14.325048,111.890999,5.013346,63.827868,55.720819,130.022210,118.864281,127.399287,112.183714,84.417241,109.062679,-0.000782,0.013411,32.000000,-235.683543,112.172744,-0.235043,21.820795,0.647488,490981.697325,0.996476,20.543176,0.085539,2.173092,9.313005,8.141270,148.359349,149.984653,161.704526,150.471560,145.910244,135.335456,32.000000,131.640264,69.340340,60.370549,81.076751,6.000000,52.601637,90.280000,93.693565,35.700000,38.379189,59.537232,33.988869
54.653281,65.461181,119.150606,130.649591,110.528041,109.293856,29.233846,14.325025,111.886732,5.013173,63.828139,55.718840,130.026083,118.859833,127.403613,112.179577,84.414203,109.059380,-0.000782,0.013394,32.000000,-235.683487,112.173458,-0.234897,21.818248,0.647488,490981.697325,0.996476,20.543176,0.085539,2.173092,6.589260,5.866951,148.363903,149.987249,161.707250,150.476522,145.790490,135.342814,32.000000,131.650160,69.347328,60.363966,81.074515,6.000000,52.711445,90.280000,93.706347,35.700000,38.379189,59.554020,34.037952
54.649551,65.464572,119.194888,130.652262,110.510683,109.284860,29.235427,14.325204,111.883364,5.013165,63.824800,55.714604,130.028710,118.859295,127.407181,112.177624,84.412423,109.056214,-0.000782,0.013406,32.000000,-235.683331,112.169594,-0.234669,21.816311,0.647998,490894.943373,0.994894,20.560794,0.086251,2.174466,17.633138,9.429732,148.368622,149.988054,161.709061,150.481938,145.628171,135.347182,32.000000,131.647511,69.353009,60.358669,81.072515,6.000000,52.852511,90.280000,93.713983,35.700000,38.379189,59.543763,33.951745
54.652582,65.465867,119.394199,130.654842,110.479278,109.272746,29.224859,14.325358,111.880705,5.013221,63.819682,55.710334,130.031204,118.860470,127.411575,112.174619,84.410404,109.054864,-0.000780,0.013406,32.000000,-235.683179,112.166883,-0.234521,21.814920,0.650198,490865.560970,0.995113,20.553682,0.087407,2.180118,6.454284,10.306419,148.373202,149.991646,161.710298,150.489301,145.533757,135.347866,32.000000,131.642589,69.358449,60.353490,81.070361,6.000000,52.867600,90.280000,93.729368,35.700000,38.379189,59.548454,34.148590
54.637466,65.466396,119.431342,130.657375,110.493396,109.256466,29.236341,14.325312,111.878643,5.012607,63.813750,55.706842,130.033210,118.859586,127.415661,112.169939,84.407753,109.054807,-0.000780,0.013425,32.000000,-235.683151,112.166733,-0.234532,21.813660,0.650585,490836.286361,0.995061,20.560671,0.087378,2.181077,12.415931,13.343013,148.377549,149.997970,161.709223,150.497015,145.572230,135.346696,32.000000,131.639824,69.363459,60.347610,81.067822,6.000000,53.008090,90.280000,93.753533,35.700000,38.820000,59.550824,33.995399
54.620164,65.466572,119.244621,130.659890,110.452612,109.250284,29.224732,14.325332,111.877393,5.012176,63.810476,55.710707,130.035416,118.862730,127.418870,112.166045,84.405531,109.054295,-0.000779,0.013431,32.000000,-235.683124,112.164873,-0.234371,21.813080,0.651920,490785.790132,0.995253,20.559043,0.088626,2.184603,9.269338,5.758305,148.382370,150.004891,161.708867,150.502185,145.711543,135.346476,32.000000,131.640242,69.367979,60.341245,81.064456,6.000000,52.867092,90.280000,93.782309,35.700000,38.822334,59.542543,34.005377
54.624063,65.467133,119.229698,130.662211,110.420189,109.258391,29.224094,14.325243,111.878280,5.011702,63.808358,55.710860,130.038292,118.861697,127.421752,112.165013,84.403678,109.056601,-0.000779,0.013427,32.000000,-235.683175,112.164794,-0.234319,21.813777,0.652372,490728.369009,0.995020,20.574146,0.091245,2.185887,9.814476,7.173512,148.387755,150.011290,161.710619,150.506756,145.874377,135.346957,32.000000,131.648977,69.372504,60.334988,81.060768,6.000000,52.784205,90.280000,93.803592,35.700000,38.826188,59.545454,33.958275
54.640606,65.468849,119.435863,130.664377,110.445409,109.266561,29.214750,14.325218,111.876680,5.011710,63.807298,55.710240,130.040766,118.861091,127.425129,112.163425,84.401976,109.058502,-0.000778,0.013430,32.000000,-235.683206,112.165708,-0.234294,21.815039,0.651336,490716.369390,0.995708,20.591008,0.093175,2.183161,5.849883,8.940151,148.392417,150.016138,161.713403,150.509203,145.938319,135.352316,32.000000,131.660370,69.377208,60.329535,81.056683,6.000000,52.949122,90.280000,93.799037,35.700000,38.830817,59.549103,33.942281
54.627835,65.470994,119.422411,130.666216,110.491361,109.274626,29.232597,14.325076,111.878102,5.011651,63.807783,55.713617,130.042111,118.862196,127.428046,112.164794,84.399674,109.057530,-0.000777,0.013443,32.000000,-235.683314,112.165685,-0.234308,21.816856,0.651186,490755.106962,0.995726,20.587809,0.096344,2.182732,10.038525,6.923500,148.395522,150.018383,161.718631,150.509606,145.869309,135.354388,32.000000,131.666958,69.381571,60.324346,81.052242,6.000000,52.968784,90.280000,93.810642,35.700000,38.836216,59.539160,33.996646
54.602829,65.473967,119.359724,130.667908,110.489155,109.274338,29.222951,14.325221,111.879723,5.011404,63.810216,55.714973,130.043797,118.863031,127.431325,112.164666,84.397855,109.057377,-0.000775,0.013447,32.000000,-235.683201,112.168712,-0.234223,21.818749,0.652382,490787.903382,0.995790,20.573571,0.099132,2.185844,8.126138,7.574606,148.399398,150.019718,161.724915,150.511479,145.718998,135.356393,32.000000,131.674130,69.385938,60.320080,81.047499,6.000000,53.001350,90.280000,93.854234,35.700000,38.843053,59.547972,34.003102
54.599369,65.478150,119.227349,130.669570,110.526986,109.278505,29.225267,14.325044,111.879579,5.011192,63.812783,55.712723,130.045805,118.866246,127.434522,112.165161,84.396066,109.055739,-0.000774,0.013497,32.000000,-235.683383,112.166546,-0.234159,21.820840,0.652501,490839.896345,0.995519,20.588032,0.100879,2.186109,5.555791,7.038149,148.403982,150.020540,161.731365,150.514426,145.592636,135.363034,32.000000,131.678612,69.390392,60.316481,81.042511,6.000000,52.907040,90.280000,93.880237,35.700000,38.851448,59.552181,33.863484
54.588418,65.482133,119.173889,130.671098,110.479390,109.262386,29.209200,14.325096,111.879288,5.010993,63.814383,55.708972,130.047778,118.865861,127.437393,112.166297,84.394089,109.054334,-0.000774,0.013528,32.000000,-235.683332,112.163502,-0.233841,21.823021,0.652433,490862.386590,0.996357,20.615127,0.102610,2.185962,7.351277,9.599201,148.407725,150.022065,161.736281,150.519702,145.580640,135.367127,32.000000,131.676447,69.395074,60.313235,81.037355,6.000000,52.838966,90.280000,93.900114,35.700000,38.860175,59.543153,33.997673
54.559423,65.485560,119.430189,130.672639,110.447437,109.246211,29.220372,14.325191,111.876142,5.011039,63.813230,55.706272,130.049006,118.863520,127.439878,112.166535,84.391830,109.051227,-0.000774,0.013542,32.000000,-235.683259,112.161475,-0.234050,21.824585,0.651527,490892.413861,0.996397,20.622648,0.103465,2.183676,6.554145,9.379171,148.411495,150.024826,161.738771,150.526504,145.690772,135.368481,32.000000,131.670959,69.398827,60.309980,81.031462,6.000000,52.982785,90.280000,93.949826,35.700000,38.868455,59.547824,33.914988
54.539744,65.487972,119.238981,130.674159,110.457991,109.226881,29.227688,14.325104,111.874214,5.011008,63.810761,55.703885,130.050445,118.862694,127.441216,112.163068,84.389852,109.050299,-0.000774,0.013548,32.000000,-235.683292,112.156082,-0.234125,21.825259,0.651172,490836.474734,0.997030,20.637196,0.104639,2.183135,11.515036,13.230725,148.414963,150.028535,161.741023,150.532754,145.864668,135.365913,32.000000,131.663375,69.402705,60.307865,81.025679,6.000000,52.880744,90.280000,93.993766,35.700000,38.875343,59.543389,33.975956
54.530570,65.489160,119.252602,130.675620,110.454967,109.224701,29.274971,14.325019,111.873489,5.010723,63.807456,55.700565,130.052107,118.861139,127.442507,112.162565,84.387805,109.047603,-0.000774,0.013543,32.000000,-235.683230,112.154719,-0.234371,21.825945,0.653347,490791.518640,0.997096,20.668608,0.105123,2.188993,12.965688,10.519122,148.418762,150.034391,161.743607,150.539736,145.970049,135.361829,32.000000,131.664092,69.406602,60.305769,81.019903,6.000000,52.882432,90.280000,94.029253,35.700000,38.880174,59.538226,33.862677
54.521341,65.490051,119.283233,130.677334,110.440327,109.216626,29.213042,14.325154,111.872390,5.010492,63.802572,55.698198,130.053458,118.860999,127.443484,112.162024,84.385874,109.043560,-0.000773,0.013545,32.000000,-235.683168,112.154234,-0.234638,21.825351,0.652191,490725.126228,0.997074,20.690020,0.106572,2.186277,13.441047,6.256124,148.421722,150.040064,161.748928,150.543864,145.939899,135.361527,32.000000,131.668595,69.410120,60.303868,81.014221,6.000000,52.929649,90.280000,94.056893,35.700000,38.884529,59.544353,34.004496
54.504389,65.490188,119.015040,130.678921,110.448646,109.220778,29.254890,14.325108,111.872248,5.010288,63.798204,55.701277,130.055383,118.861863,127.445155,112.160109,84.384874,109.043025,-0.000771,0.013562,32.000000,-235.683239,112.154668,-0.234685,21.824827,0.652417,490726.696796,0.995632,20.700068,0.107080,2.186894,5.701537,12.832728,148.424242,150.045308,161.759463,150.544327,145.807614,135.361488,32.000000,131.678074,69.414494,60.302492,81.008699,6.000000,52.803273,90.280000,94.100822,35.700000,38.887778,59.540674,33.989456
54.493110,65.490752,119.203509,130.680538,110.470171,109.245099,29.224310,14.325122,111.875299,5.010041,63.794153,55.701928,130.057653,118.864271,127.447222,112.160135,84.383439,109.044221,-0.000769,0.013587,32.000000,-235.683203,112.155755,-0.234642,21.824062,0.652760,490701.385168,0.997858,20.709873,0.106702,2.187826,12.013174,12.359444,148.427128,150.051397,161.771554,150.542744,145.665018,135.366967,32.000000,131.690274,69.417995,60.301406,81.002891,6.000000,52.773383,90.280000,94.139810,35.700000,38.891473,59.544471,33.905230
54.485662,65.491817,119.418008,130.681932,110.477964,109.245125,29.231329,14.325088,111.874374,5.009838,63.790913,55.701826,130.058774,118.864367,127.448825,112.160112,84.380979,109.043233,-0.000769,0.013594,32.000000,-235.683259,112.155941,-0.234603,21.822477,0.651197,490733.166587,0.996812,20.726385,0.107395,2.183586,8.038758,5.700424,148.429857,150.055747,161.782605,150.540190,148.066553,135.376652,32.000000,131.696046,69.420018,60.299728,80.996742,6.000000,52.979180,90.280000,94.170641,35.700000,38.895696,59.549398,33.940593
54.471943,65.493324,119.137838,130.682692,110.528489,109.236858,29.263054,14.324978,111.874133,5.009805,63.785545,55.704396,130.059717,118.864534,127.450514,112.160341,84.378699,109.043548,-0.000770,0.013618,32.000000,-235.683304,112.154349,-0.234577,21.820260,0.652886,490853.435549,0.998307,20.737848,0.109514,2.187497,7.968535,6.393749,148.432849,150.058446,161.791664,150.540535,151.765452,135.382484,32.000000,131.696208,69.422480,60.298145,80.990672,6.000000,52.890726,90.280000,94.207354,35.700000,38.900633,59.542228,33.999654
54.447975,65.494493,119.179584,130.683059,110.560841,109.228759,29.230050,14.324979,111.875236,5.010039,63.776989,55.708311,130.060479,118.866508,127.451788,112.160857,84.376427,109.045359,-0.000770,0.013613,32.000000,-235.683370,112.157749,-0.234434,21.818125,0.654589,490864.453527,0.998221,20.746108,0.111410,2.191733,9.591580,6.189332,148.435396,150.060427,161.798388,150.543787,153.121844,135.386679,32.000000,131.694648,69.424753,60.296581,80.984549,6.000000,52.793963,90.280000,94.262407,35.700000,38.905574,59.543674,34.018656
54.449283,65.494655,119.321261,130.683170,110.555795,109.220670,29.228398,14.325118,111.875255,5.010041,63.766099,55.707838,130.061614,118.867558,127.452592,112.162702,84.374049,109.044765,-0.000770,0.013601,32.000000,-235.683279,112.156837,-0.234345,21.816917,0.652852,490842.748645,0.997345,20.760874,0.113870,2.187141,9.422446,9.833703,148.436614,150.060130,161.803307,150.549152,153.247109,135.385783,32.000000,131.684252,69.426923,60.295156,80.978925,6.000000,52.951406,90.280000,94.294218,35.700000,38.909496,59.542061,33.992024
54.447095,65.492931,119.339594,130.683070,110.496174,109.232934,29.222653,14.325005,111.876576,5.010539,63.756606,55.709956,130.062293,118.867711,127.453794,112.163652,84.371958,109.043152,-0.000770,0.013614,32.000000,-235.683381,112.157901,-0.234257,21.815928,0.653576,490827.702458,0.998886,20.785213,0.117176,2.188871,12.302618,6.183091,148.437004,150.062446,161.807789,150.557278,153.251555,135.379187,32.000000,131.677378,69.430000,60.293771,80.973967,6.000000,52.902396,90.280000,94.325571,35.700000,38.910364,59.547529,34.006771
54.454318,65.490565,119.640500,130.682817,110.495442,109.233118,29.223545,14.325089,111.877642,5.010636,63.747691,55.715090,130.062536,118.869053,127.455209,112.165381,84.369799,109.042484,-0.000770,0.013629,32.000000,-235.683231,112.159948,-0.234120,21.815623,0.654546,490795.504925,0.998843,20.784112,0.119214,2.191420,12.130068,10.346593,148.438095,150.065865,161.813628,150.562913,153.138557,135.376821,32.000000,131.677881,69.432752,60.292314,80.969222,6.000000,53.110764,90.280000,94.351732,35.700000,38.910266,59.540153,33.890483
54.457503,65.487908,119.544980,130.682480,110.492641,109.228971,29.220625,14.325144,111.880759,5.010485,63.736942,55.721376,130.062665,118.874752,127.456810,112.167974,84.368199,109.041779,-0.000769,0.013625,32.000000,-235.683141,112.161620,-0.234069,21.816928,0.654811,490854.244632,0.999191,20.784502,0.120385,2.191845,5.294165,9.632329,148.439556,150.072142,161.821516,150.564153,151.782143,135.379855,32.000000,131.684117,69.435241,60.291404,80.965265,6.000000,53.132155,90.280000,94.377339,35.700000,38.909650,59.545189,34.006550
54.460711,65.484732,119.540081,130.682110,110.479550,109.216670,29.226725,14.325069,111.885595,5.010427,63.724034,55.728351,130.062623,118.879371,127.458223,112.172265,84.366219,109.041092,-0.000769,0.013644,32.000000,-235.683169,112.163935,-0.234079,21.818910,0.656816,490851.916247,0.999009,20.775153,0.122163,2.197080,17.779330,13.749934,148.440225,150.079155,161.829218,150.563323,148.081208,135.386539,32.000000,131.697101,69.437205,60.290917,80.961597,6.000000,53.085708,90.280000,94.403791,35.700000,38.908134,59.547342,33.857835
54.489129,65.480153,119.680549,130.681609,110.501986,109.213350,29.247911,14.325015,111.893546,5.010363,63.709446,55.731798,130.061977,118.885491,127.459393,112.177116,84.363441,109.043136,-0.000769,0.013660,32.000000,-235.683223,112.169782,-0.233901,21.820574,0.656028,490830.653240,0.999000,20.769418,0.123360,2.195198,9.593126,7.656863,148.441763,150.083305,161.836781,150.561458,145.686756,135.394855,32.000000,131.703370,69.438677,60.290253,80.958099,6.000000,53.184072,90.280000,94.403898,35.700000,38.905019,59.546742,34.181825
54.506223,65.474231,119.402998,130.681183,110.535248,109.212665,29.221854,14.324962,111.898479,5.010536,63.694796,55.733571,130.061120,118.891911,127.459968,112.182880,84.360463,109.048178,-0.000770,0.013678,32.000000,-235.683330,112.172567,-0.233895,21.822103,0.655795,490772.776830,0.998605,20.763140,0.124947,2.194978,8.358865,7.526341,148.444511,150.085034,161.844993,150.560267,145.833892,135.399856,32.000000,131.703186,69.440168,60.288985,80.954167,6.000000,53.101255,90.280000,94.409870,35.700000,38.900271,59.552102,33.894518
54.511892,65.467548,119.599943,130.680963,110.546426,109.216783,29.261055,14.324852,111.902179,5.010858,63.682108,55.735282,130.061240,118.896996,127.461159,112.186753,84.358442,109.049628,-0.000769,0.013699,32.000000,-235.683530,112.178373,-0.233627,21.822948,0.656225,490739.904713,0.997264,20.731095,0.128894,2.196411,5.888905,15.717124,148.446820,150.084782,161.853578,150.562552,145.978640,135.402502,32.000000,131.706361,69.442145,60.288674,80.950913,6.000000,53.125546,90.280000,94.418380,35.700000,38.893764,59.539042,33.994445
54.519262,65.460095,119.671443,130.681008,110.543919,109.228866,29.239421,14.324783,111.905481,5.011144,63.670450,55.734906,130.062012,118.900869,127.462544,112.187065,84.357333,109.050208,-0.000768,0.013718,32.000000,-235.683608,112.181793,-0.233700,21.823237,0.653916,490723.226640,0.997785,20.708656,0.134750,2.190631,9.320717,8.552348,148.448625,150.084889,161.861370,150.567326,146.009082,135.402721,32.000000,131.706345,69.444395,60.289564,80.948505,6.000000,53.208583,90.280000,94.439753,35.700000,38.886490,59.548326,34.018656
54.538186,65.452776,119.530392,130.681492,110.528814,109.232835,29.208596,14.324674,111.906799,5.011394,63.658519,55.739772,130.061993,118.905173,127.462871,112.190428,84.355090,109.052302,-0.000767,0.013736,32.000000,-235.683622,112.183029,-0.233594,21.824070,0.655189,490733.365305,0.996354,20.696498,0.137599,2.194016,8.218421,8.005466,148.449311,150.086558,161.868039,150.574328,144.735792,135.399463,32.000000,131.704542,69.445255,60.290106,80.946188,6.000000,53.143245,90.280000,94.446566,35.700000,38.878230,59.554404,33.930762
54.549874,65.445375,119.539152,130.682271,110.529027,109.228733,29.226429,14.324743,111.907685,5.011519,63.648041,55.742550,130.061565,118.909509,127.463170,112.191694,84.352659,109.055779,-0.000767,0.013732,32.000000,-235.683576,112.187302,-0.233575,21.825782,0.655618,490774.765798,0.997032,20.681923,0.139039,2.195030,6.661927,7.148872,148.451081,150.090445,161.873801,150.580516,141.032543,135.397836,32.000000,131.700845,69.445698,60.290751,80.944750,6.000000,53.141656,90.280000,94.446099,35.700000,38.870230,59.544785,33.985127
54.546731,65.439371,119.591235,130.682889,110.482084,109.216518,29.224138,14.324673,111.908819,5.012068,63.638699,55.743661,130.061824,118.911332,127.463223,112.193270,84.350615,109.057392,-0.000767,0.013748,32.000000,-235.683520,112.187139,-0.233504,21.827643,0.654286,490775.063362,0.997718,20.656329,0.142477,2.191683,11.040996,10.063547,148.452352,150.097490,161.879139,150.584418,138.546604,135.397038,32.000000,131.691656,69.446245,60.292106,80.943693,6.000000,53.162646,90.280000,94.469164,35.700000,38.863424,59.543654,34.109265
54.554521,65.433953,119.583770,130.683354,110.482624,109.216156,29.225882,14.324497,111.909303,5.012032,63.628945,55.743719,130.061800,118.911781,127.462841,112.193597,84.348598,109.058516,-0.000767,0.013729,32.000000,-235.683689,112.187598,-0.233436,21.830259,0.654062,490743.490774,0.996816,20.637644,0.146894,2.191374,11.838054,6.068585,148.454862,150.104518,161.883664,150.587630,138.591933,135.391776,32.000000,131.689003,69.446248,60.293289,80.943482,6.000000,53.119953,90.280000,94.488461,35.700000,38.858257,59.545818,33.954900
54.551279,65.428540,119.607531,130.683663,110.466452,109.208351,29.221319,14.324427,111.909728,5.012079,63.621346,55.742229,130.061543,118.910274,127.462611,112.194896,84.346475,109.058224,-0.000768,0.013753,32.000000,-235.683709,112.189031,-0.233453,21.831980,0.654336,490686.713886,0.996830,20.634673,0.149859,2.192455,6.621153,5.333792,148.458987,150.109374,161.890116,150.586172,138.733422,135.392015,32.000000,131.686381,69.446472,60.293809,80.943473,6.000000,53.227319,90.280000,94.501518,35.700000,38.853069,59.548227,33.939199
54.547602,65.423351,119.416029,130.683579,110.434564,109.218894,29.233270,14.324384,111.910102,5.011845,63.617858,55.740590,130.060920,118.908685,127.462628,112.189752,84.344419,109.057216,-0.000768,0.013741,32.000000,-235.683787,112.187946,-0.233421,21.833709,0.654064,490676.422872,0.996596,20.621735,0.152519,2.192005,10.146257,5.973780,148.462862,150.112722,161.900543,150.585668,138.913442,135.390843,32.000000,131.693508,69.445701,60.294528,80.943625,6.000000,53.055114,90.280000,94.528834,35.700000,38.848063,59.547155,33.981312
54.541277,65.419519,119.407898,130.683507,110.434701,109.229454,29.232070,14.324274,111.908281,5.011560,63.613930,55.741378,130.060754,118.904095,127.461406,112.186718,84.342004,109.053638,-0.000768,0.013732,32.000000,-235.683931,112.188297,-0.233398,21.833864,0.654181,490640.361678,0.996731,20.619452,0.154474,2.192571,8.614081,5.414713,148.464787,150.112352,161.910023,150.584347,138.974080,135.395169,32.000000,131.704589,69.443808,60.294696,80.943473,6.000000,53.117356,90.280000,94.555346,35.700000,38.844106,59.545474,33.946242
54.543134,65.416478,119.303911,130.683510,110.452362,109.229574,29.209186,14.324233,111.904098,5.011720,63.610324,55.742212,130.060550,118.899981,127.459766,112.184656,84.340583,109.054084,-0.000769,0.013710,32.000000,-235.684074,112.185729,-0.233299,21.833345,0.652897,490686.540220,0.996480,20.617812,0.155954,2.189208,6.197133,5.453155,148.464897,150.111709,161.920209,150.584009,138.883326,135.402236,32.000000,131.708977,69.442307,60.295689,80.944868,6.000000,52.993451,90.280000,94.577222,35.700000,38.842077,59.543458,33.853726
54.545160,65.413656,119.449298,130.683652,110.470329,109.226296,29.226966,14.324118,111.903021,5.011992,63.604272,55.738593,130.061235,118.895371,127.458912,112.184576,84.338560,109.052475,-0.000770,0.013696,32.000000,-235.684183,112.182345,-0.233294,21.832129,0.652994,490737.961195,0.996735,20.620088,0.156327,2.189312,14.560375,7.606344,148.465670,150.113256,161.928146,150.589107,138.717146,135.404475,32.000000,131.704699,69.440220,60.297308,80.947343,6.000000,53.105216,90.280000,94.596763,35.700000,38.840503,59.545572,33.989823
54.538546,65.410075,119.448246,130.683401,110.496974,109.210019,29.256580,14.324180,111.902172,5.012160,63.596289,55.739697,130.060922,118.888683,127.458746,112.181363,84.336533,109.047388,-0.000769,0.013707,32.000000,-235.684169,112.180346,-0.233204,21.830553,0.652237,490735.358386,0.997471,20.615254,0.158003,2.187331,8.515722,9.682492,148.466607,150.115621,161.933678,150.594037,138.573199,135.406617,32.000000,131.693757,69.437278,60.298925,80.949425,6.000000,53.104933,90.280000,94.621568,35.700000,38.838186,59.547096,33.990043
54.533983,65.405493,119.452302,130.682906,110.492874,109.185863,29.221529,14.324196,111.898406,5.012156,63.587125,55.738762,130.060090,118.887665,127.457978,112.181336,84.333742,109.041724,-0.000770,0.013710,32.000000,-235.684144,112.177832,-0.233088,21.829169,0.653250,490720.063231,0.996786,20.610475,0.159106,2.189916,9.460767,9.580877,148.465998,150.118109,161.937822,150.599390,138.571877,135.402409,32.000000,131.677010,69.433862,60.299569,80.951448,6.000000,53.152592,90.280000,94.649014,35.700000,38.834766,59.547677,33.905377
54.539351,65.400347,119.369029,130.682327,110.457411,109.173483,29.212050,14.324332,111.895882,5.012145,63.579022,55.738840,130.059720,118.882895,127.457237,112.178227,84.331545,109.037646,-0.000771,0.013712,32.000000,-235.684069,112.175224,-0.233054,21.828193,0.653293,490649.874246,0.995753,20.613281,0.158227,2.190162,11.038372,8.604298,148.466750,150.123655,161.939662,150.604069,138.696183,135.398968,32.000000,131.673215,69.430153,60.299791,80.953810,6.000000,53.186327,90.280000,94.668535,35.700000,38.829883,59.553056,34.017776
54.542687,65.395075,119.096587,130.681826,110.468739,109.169596,29.221982,14.324284,111.893277,5.012312,63.569436,55.738994,130.059570,118.882210,127.456573,112.176216,84.329812,109.036465,-0.000772,0.013720,32.000000,-235.684101,112.171003,-0.232827,21.828299,0.653291,490543.158085,0.996807,20.613105,0.157786,2.190420,9.975767,6.470187,148.468912,150.129659,161.943500,150.604791,138.878660,135.395292,32.000000,131.673103,69.426542,60.299490,80.956420,6.000000,52.971615,90.280000,94.684355,35.700000,38.824697,59.548365,34.008898
54.557482,65.389291,119.395855,130.681258,110.470410,109.173617,29.227259,14.324386,111.892645,5.012301,63.559643,55.738322,130.059916,118.881470,127.456344,112.174966,84.328320,109.035778,-0.000774,0.013703,32.000000,-235.684074,112.169321,-0.232849,21.829074,0.652561,490481.565781,0.996895,20.602776,0.157653,2.188677,7.767516,8.361463,148.470580,150.136625,161.949221,150.604948,138.982080,135.394460,32.000000,131.680218,69.422942,60.299574,80.959714,6.000000,53.057218,90.280000,94.693696,35.700000,38.818989,59.547185,33.867666
54.570022,65.382732,119.297206,130.680680,110.463625,109.185601,29.227137,14.324611,111.893418,5.012477,63.547636,55.739132,130.059738,118.881568,127.456858,112.172051,84.326627,109.035394,-0.000775,0.013690,32.000000,-235.683896,112.169424,-0.232797,21.830050,0.650540,490458.424381,0.996439,20.594283,0.158712,2.183548,10.004615,16.186423,148.471517,150.141554,161.956175,150.603136,138.932636,135.398309,32.000000,131.687699,69.419011,60.298358,80.962914,6.000000,53.121147,90.280000,94.698711,35.700000,38.812447,59.537252,34.023131
54.577598,65.375531,119.098659,130.680017,110.504682,109.181478,29.208560,14.324451,111.894853,5.012430,63.536691,55.738945,130.059513,118.880141,127.456854,112.171872,84.324902,109.036253,-0.000775,0.013670,32.000000,-235.684080,112.169770,-0.233021,21.830283,0.652395,490461.365638,0.995982,20.574214,0.159812,2.188441,9.061718,8.293498,148.470436,150.144415,161.964189,150.601127,138.784801,135.400103,32.000000,131.690705,69.415738,60.297371,80.966322,6.000000,52.924334,90.280000,94.705684,35.700000,38.804752,59.539612,34.016455
54.574021,65.367825,119.383848,130.679199,110.488830,109.177433,29.222589,14.324487,111.894984,5.012238,63.528664,55.740857,130.059925,118.879134,127.458007,112.171558,84.323073,109.034794,-0.000775,0.013634,32.000000,-235.683938,112.169907,-0.233008,21.830358,0.651509,490501.948991,0.995825,20.555550,0.161286,2.186131,10.546834,8.058343,148.472232,150.145346,161.970849,150.602214,138.614393,135.401389,32.000000,131.689431,69.413256,60.295340,80.970254,6.000000,53.040388,90.280000,94.724548,35.700000,38.795926,59.533033,34.142133
54.576723,65.361926,119.383894,130.678189,110.502366,109.169426,29.228221,14.324577,111.894273,5.011901,63.521970,55.742547,130.059337,118.878214,127.457989,112.168816,84.321453,109.033486,-0.000776,0.013662,32.000000,-235.683904,112.168499,-0.233092,21.829458,0.649934,490472.350113,0.996248,20.541036,0.163502,2.182189,6.179883,11.158602,148.472977,150.144323,161.975212,150.604834,138.559021,135.403329,32.000000,131.677791,69.410077,60.292474,80.973481,6.000000,53.165627,90.280000,94.741511,35.700000,38.788783,59.545444,33.996572
54.574850,65.356956,119.173024,130.677084,110.509733,109.180979,29.222747,14.324496,111.895371,5.011933,63.521377,55.742314,130.059146,118.875215,127.458762,112.166482,84.319826,109.031857,-0.000776,0.013639,32.000000,-235.684011,112.166623,-0.233109,21.828276,0.651974,490448.533929,0.995785,20.536782,0.164497,2.187558,6.348076,7.872291,148.475235,150.145536,161.977738,150.610336,138.641859,135.397703,32.000000,131.670862,69.408552,60.290089,80.977464,6.000000,53.039184,90.280000,94.761585,35.700000,38.783136,59.548631,33.869060
54.586854,65.353169,119.285122,130.676040,110.608474,109.189097,29.223606,14.324526,111.895560,5.011884,63.522230,55.745270,130.059377,118.874170,127.459772,112.167094,84.318044,109.031636,-0.000778,0.013632,32.000000,-235.683878,112.165773,-0.232888,21.826509,0.651890,490406.386528,0.995450,20.528275,0.165370,2.187451,13.414111,7.998592,148.476945,150.148804,161.978584,150.616463,138.808495,135.394892,32.000000,131.664520,69.406898,60.287762,80.981029,6.000000,53.072771,90.280000,94.771710,35.700000,38.778793,59.548198,33.986521
54.598696,65.350817,119.246516,130.675214,110.680168,109.181074,29.224105,14.324603,111.894851,5.012137,63.523575,55.744474,130.058260,118.872500,127.458679,112.167971,84.315601,109.030214,-0.000778,0.013598,32.000000,-235.683767,112.166514,-0.232846,21.824957,0.650531,490455.494572,0.995766,20.525114,0.166066,2.183662,8.113657,7.104704,148.477463,150.150629,161.977817,150.620701,138.946366,135.392075,32.000000,131.655992,69.404756,60.283933,80.983880,6.000000,53.055808,90.280000,94.775912,35.700000,38.777518,59.543035,33.943455
54.589280,65.349035,119.195044,130.674671,110.676320,109.185168,29.264144,14.324670,111.894933,5.012324,63.523954,55.742353,130.057543,118.870072,127.457594,112.166524,84.313786,109.029199,-0.000778,0.013604,32.000000,-235.683773,112.162568,-0.232699,21.823847,0.651218,490483.007056,0.995559,20.509742,0.167722,2.185235,8.491436,7.853913,148.478191,150.154395,161.977109,150.624064,138.939680,135.388316,32.000000,131.656025,69.404146,60.280562,80.986646,6.000000,53.004706,90.280000,94.792249,35.700000,38.776774,59.550834,33.981679
54.579978,65.347071,119.387155,130.674301,110.616051,109.189157,29.219292,14.324638,111.893599,5.011990,63.526204,55.739075,130.057169,118.865413,127.457363,112.162876,84.312765,109.026319,-0.000777,0.013588,32.000000,-235.683826,112.160210,-0.232556,21.822885,0.650735,490440.961285,0.995223,20.495964,0.169354,2.184054,6.453650,5.126953,148.479579,150.158745,161.980256,150.625435,137.639599,135.388153,32.000000,131.660900,69.404066,60.278063,80.990045,6.000000,53.084063,90.280000,94.823538,35.700000,38.776160,59.542169,33.877057
54.581118,65.345176,119.171428,130.674184,110.538280,109.193186,29.210637,14.324744,111.890100,5.011622,63.531261,55.732417,130.056555,118.861845,127.456501,112.161161,84.311194,109.021794,-0.000776,0.013583,32.000000,-235.683840,112.156726,-0.232526,21.822653,0.650588,490466.607587,0.994084,20.503267,0.170588,2.183488,6.624557,9.512573,148.480606,150.159447,161.984554,150.622330,133.910316,135.388641,32.000000,131.660968,69.403848,60.275220,80.992884,6.000000,53.039934,90.280000,94.837240,35.700000,38.775275,59.553951,34.162016
54.553523,65.343601,119.070492,130.674401,110.438902,109.205293,29.229589,14.324667,111.887946,5.011566,63.539861,55.730280,130.055992,118.857390,127.456249,112.159326,84.309458,109.018470,-0.000776,0.013596,32.000000,-235.683994,112.151150,-0.232719,21.821871,0.652147,490489.877807,0.995829,20.510280,0.169964,2.187380,14.640132,10.536081,148.482967,150.162325,161.989045,150.620647,131.429276,135.389748,32.000000,131.666727,69.404508,60.271928,80.995621,6.000000,52.963324,90.280000,94.877465,35.700000,38.775065,59.539130,34.002295
54.562162,65.344912,119.167064,130.674927,110.457703,109.205211,29.228360,14.324748,111.884961,5.011566,63.546577,55.728467,130.056007,118.852450,127.455567,112.154008,84.307208,109.017319,-0.000775,0.013593,32.000000,-235.683947,112.147773,-0.232767,21.821185,0.650638,490507.710209,0.996133,20.507285,0.168950,2.183382,12.489440,12.791653,148.486780,150.161743,161.993357,150.619730,131.483140,135.395123,32.000000,131.669204,69.404553,60.268225,80.997979,6.000000,52.993257,90.280000,94.902025,35.700000,38.777611,59.546103,33.905744
54.554658,65.346395,118.979158,130.675470,110.466620,109.213297,29.225003,14.324787,111.881568,5.011436,63.551103,55.725104,130.056480,118.849047,127.455520,112.148454,84.306270,109.014685,-0.000775,0.013590,32.000000,-235.684002,112.143638,-0.233070,21.820121,0.650487,490580.188980,0.996150,20.532345,0.168790,2.182636,12.619151,7.672132,148.490537,150.161124,161.996291,150.620748,131.636237,135.395888,32.000000,131.664181,69.404710,60.265861,81.000945,6.000000,52.957760,90.280000,94.922904,35.700000,38.781666,59.549339,33.865612
