OSU 80 Ton Compressor Load Stand
54.512206,65.347542,118.959602,130.676012,110.441061,109.217504,29.222429,14.324583,111.876344,5.011218,63.554945,55.717522,130.056668,118.841704,127.454786,112.140119,84.304497,109.011187,-0.000776,0.013595,32.000000,-235.684228,112.136490,-0.233110,21.818278,0.651035,490581.053802,0.996020,20.525318,0.170382,2.184061,10.374884,8.201543,148.492182,150.158594,161.995659,150.626067,131.795799,135.394131,32.000000,131.659141,69.404679,60.262568,81.002757,6.000000,52.859927,90.280000,94.979409,35.700000,38.785975,59.549604,34.002955
54.489578,65.347847,118.803167,130.676538,110.381363,109.213392,29.219536,14.324554,111.868273,5.011127,63.560460,55.712445,130.056739,118.832400,127.454706,112.133391,84.303029,109.007426,-0.000778,0.013599,32.000000,-235.684402,112.132046,-0.233144,21.816191,0.649918,490626.541649,0.996364,20.534043,0.169815,2.180917,15.248460,8.866180,148.494185,150.158036,161.994454,150.632448,135.429403,135.388746,32.000000,131.647849,69.404543,60.259698,81.004847,6.000000,52.841402,90.280000,95.038281,35.700000,38.788478,59.551325,33.979258
54.472149,65.348689,118.682870,130.677307,110.326560,109.209240,29.264370,14.324721,111.858827,5.010839,63.567487,55.707758,130.057358,118.823763,127.454113,112.127267,84.301379,109.002340,-0.000777,0.013603,32.000000,-235.684178,112.125744,-0.233052,21.814431,0.650583,490676.694467,0.997351,20.576187,0.169591,2.182256,6.408341,12.201942,148.495888,150.161906,161.993769,150.638547,139.002139,135.382187,32.000000,131.640343,69.404338,60.256922,81.006344,6.000000,52.734225,90.280000,95.080555,35.700000,38.791497,59.546251,33.961430
54.452162,65.350174,118.865342,130.678425,110.222784,109.205188,29.206628,14.324666,111.853093,5.010926,63.575110,55.703073,130.059018,118.815067,127.453903,112.120314,84.300180,108.994638,-0.000777,0.013590,32.000000,-235.684189,112.116569,-0.233249,21.813106,0.649901,490675.913496,0.997871,20.598355,0.168911,2.180292,7.184260,5.868992,148.497860,150.164513,161.994980,150.642024,138.834034,135.377001,32.000000,131.642680,69.404480,60.255104,81.008413,6.000000,52.741177,90.280000,95.129336,35.700000,38.795239,59.545523,33.969720
54.443322,65.351937,118.866026,130.679770,110.210040,109.196908,29.223377,14.324720,111.848068,5.010626,63.582227,55.702140,130.060212,118.809529,127.453980,112.112630,84.299409,108.988171,-0.000777,0.013588,32.000000,-235.684043,112.111895,-0.233591,21.812839,0.649376,490672.485745,0.996659,20.616041,0.167657,2.178781,5.885559,11.815863,148.499239,150.168606,161.997549,150.640627,138.712311,135.378070,32.000000,131.647449,69.404354,60.253827,81.010958,6.000000,52.875590,90.280000,95.177767,35.700000,38.799914,59.544500,33.904496
54.451739,65.353612,118.604427,130.681214,110.218378,109.188732,29.234166,14.324724,111.845029,5.010200,63.590265,55.701491,130.061085,118.803204,127.454424,112.110261,84.298258,108.982509,-0.000776,0.013579,32.000000,-235.683976,112.102978,-0.233477,21.813529,0.651032,490671.230128,0.999002,20.636847,0.164456,2.182932,6.821656,15.696687,148.499306,150.171383,162.000837,150.638483,138.733012,135.381258,32.000000,131.652186,69.403628,60.251514,81.012681,6.000000,52.689659,90.280000,95.198469,35.700000,38.804409,59.551316,33.994225
54.446711,65.357423,118.728493,130.682483,110.204089,109.180470,29.230227,14.324820,111.839903,5.009739,63.600175,55.696720,130.063298,118.797748,127.456554,112.104054,84.297417,108.977016,-0.000777,0.013566,32.000000,-235.683838,112.101257,-0.233480,21.814709,0.651149,490643.638309,0.998538,20.647155,0.161531,2.183299,8.325927,10.104660,148.500878,150.171930,162.004646,150.635807,138.870192,135.392694,32.000000,131.661363,69.404187,60.249728,81.015450,6.000000,52.660900,90.280000,95.229145,35.700000,38.810960,59.544107,33.984760
54.438912,65.362082,118.652487,130.683502,110.222433,109.188606,29.199842,14.324967,111.836734,5.009594,63.608407,55.692874,130.065477,118.790507,127.457779,112.100748,84.296033,108.970855,-0.000777,0.013562,32.000000,-235.683639,112.098078,-0.233568,21.815215,0.649085,490606.418398,0.997928,20.640694,0.159448,2.178157,15.699228,10.726788,148.501444,150.169812,162.008550,150.634723,142.584988,135.398460,32.000000,131.664920,69.403937,60.247918,81.017898,6.000000,52.709677,90.280000,95.263409,35.700000,38.819163,59.540360,34.008018
54.451344,65.366857,118.451317,130.684178,110.254111,109.188103,29.221575,14.324901,111.831309,5.009236,63.615514,55.688343,130.066632,118.786169,127.459105,112.095782,84.294694,108.963099,-0.000778,0.013555,32.000000,-235.683714,112.093639,-0.233451,21.815709,0.649971,490579.461326,0.998099,20.649366,0.157151,2.180637,16.546533,6.640994,148.500050,150.165613,162.009775,150.639046,146.239242,135.399749,32.000000,131.666470,69.403516,60.245994,81.020089,6.000000,52.600132,90.280000,95.282902,35.700000,38.828609,59.547185,33.992831
54.441747,65.371015,118.331436,130.684420,110.243352,109.175954,29.241846,14.324962,111.824932,5.009312,63.622054,55.684050,130.066577,118.782373,127.460439,112.093110,84.293022,108.960299,-0.000778,0.013540,32.000000,-235.683676,112.089840,-0.233535,21.815178,0.649606,490630.698142,0.999383,20.661567,0.155015,2.179553,5.327232,3.089169,148.496774,150.163516,162.009534,150.642801,146.155685,135.399158,32.000000,131.657739,69.401822,60.243379,81.021220,6.000000,52.451454,90.280000,95.317642,35.700000,38.836757,59.549024,33.915868
54.434598,65.374093,118.316553,130.684320,110.219687,109.171348,29.231043,14.325012,111.819721,5.009129,63.629012,55.680175,130.066945,118.775268,127.461928,112.085249,84.292258,108.954720,-0.000777,0.013536,32.000000,-235.683718,112.082954,-0.233401,21.813872,0.647949,490629.881949,0.998396,20.654319,0.151922,2.175361,12.637976,5.963700,148.494245,150.165331,162.009465,150.648748,145.997793,135.393883,32.000000,131.650627,69.400974,60.241594,81.023046,6.000000,52.374234,90.280000,95.359359,35.700000,38.843895,59.547096,33.867886
54.431379,65.377313,118.470020,130.684359,110.172007,109.159048,29.213448,14.325208,111.814012,5.009093,63.635583,55.677645,130.068371,118.768948,127.463538,112.080662,84.291943,108.952624,-0.000776,0.013548,32.000000,-235.683512,112.074638,-0.233408,21.813032,0.647215,490591.163486,0.997798,20.667758,0.151995,2.173542,10.027303,12.240924,148.493210,150.167409,162.010607,150.652022,145.846121,135.391989,32.000000,131.647855,69.400470,60.240203,81.024663,6.000000,52.489098,90.280000,95.392358,35.700000,38.850637,59.541186,34.013007
54.425062,65.380600,118.422927,130.684609,110.145024,109.146734,29.222678,14.325179,111.808707,5.008899,63.640929,55.677821,130.070190,118.765806,127.465239,112.073360,84.291219,108.946252,-0.000774,0.013556,32.000000,-235.683543,112.070904,-0.233675,21.814003,0.647248,490580.113927,0.998278,20.677748,0.149572,2.173554,9.764391,6.132855,148.491293,150.173889,162.011550,150.652071,145.827275,135.390438,32.000000,131.643052,69.401048,60.239402,81.026230,6.000000,52.479461,90.280000,95.426879,35.700000,38.857604,59.546211,34.022324
54.416647,65.383876,118.495591,130.685144,110.150752,109.142550,29.229840,14.325174,111.807371,5.008590,63.645849,55.680041,130.071734,118.763984,127.466500,112.070537,84.289688,108.940121,-0.000773,0.013559,32.000000,-235.683406,112.067519,-0.233918,21.815966,0.648355,490532.237568,0.998841,20.684082,0.148688,2.176502,7.758207,6.235672,148.491453,150.179904,162.012639,150.650674,145.941035,135.389170,32.000000,131.648307,69.401160,60.238323,81.026893,6.000000,52.476989,90.280000,95.468906,35.700000,38.864567,59.544598,33.932009
54.421882,65.386541,118.368031,130.685728,110.166399,109.134367,29.272871,14.325365,111.806719,5.008272,63.649083,55.681723,130.072613,118.763670,127.467767,112.069197,84.288355,108.938722,-0.000774,0.013582,32.000000,-235.683201,112.064752,-0.234075,21.818052,0.648034,490487.113918,0.998549,20.693478,0.145771,2.175890,5.583232,16.179631,148.492340,150.181743,162.015468,150.645126,146.121669,135.391647,32.000000,131.650550,69.402072,60.237113,81.026398,6.000000,52.476823,90.280000,95.502119,35.700000,38.868927,59.547441,33.862457
54.426474,65.388689,118.235452,130.686591,110.164285,109.134378,29.205143,14.325522,111.804827,5.007813,63.652194,55.678352,130.074870,118.764815,127.469778,112.067967,84.288552,108.938788,-0.000774,0.013586,32.000000,-235.683028,112.063544,-0.234117,21.820685,0.648607,490481.393190,0.998446,20.704893,0.143799,2.177561,14.048604,8.837816,148.494172,150.182747,162.020171,150.641425,146.242816,135.392622,32.000000,131.657079,69.405369,60.237104,81.026907,6.000000,52.334823,90.280000,95.523769,35.700000,38.868927,59.544412,34.004349
54.415203,65.390449,118.168446,130.687707,110.146652,109.146584,29.261941,14.325654,111.804567,5.007823,63.653663,55.673048,130.075952,118.761503,127.471342,112.063910,84.288106,108.938526,-0.000774,0.013580,32.000000,-235.682872,112.059705,-0.234321,21.823169,0.647510,490448.320560,0.996804,20.702495,0.144333,2.175008,10.624563,9.987873,148.494585,150.181519,162.023822,150.638996,146.211343,135.391990,32.000000,131.666302,69.407881,60.236042,81.027045,6.000000,52.270802,90.280000,95.563007,35.700000,38.868927,59.541412,33.966198
54.406183,65.391950,118.150730,130.689051,110.127021,109.158811,29.254438,14.325530,111.804633,5.007334,63.653205,55.670499,130.077539,118.760452,127.473027,112.060189,84.287636,108.938049,-0.000773,0.013596,32.000000,-235.683026,112.055518,-0.234049,21.824526,0.646414,490447.788232,0.999029,20.700201,0.144174,2.172389,6.362864,7.492194,148.494836,150.179128,162.028741,150.638228,146.065143,135.391060,32.000000,131.663223,69.410850,60.236218,81.026892,6.000000,52.250576,90.280000,95.605729,35.700000,39.200000,59.544500,33.961209
54.412996,65.392454,118.384588,130.690086,110.115583,109.156469,29.203674,14.325522,111.801823,5.006768,63.651947,55.665328,130.078888,118.758651,127.474393,112.058256,84.287191,108.937980,-0.000772,0.013593,32.000000,-235.682921,112.056158,-0.234021,21.825098,0.646135,490512.971552,0.997434,20.712863,0.144470,2.171607,9.328638,7.675074,148.495486,150.178934,162.030883,150.639601,145.891675,135.390093,32.000000,131.656311,69.414205,60.236659,81.026999,6.000000,52.336184,90.280000,95.636871,35.700000,39.200000,59.545012,33.968033
54.407158,65.392341,118.489563,130.691038,110.108782,109.145923,29.229074,14.325497,111.800226,5.006211,63.651120,55.665749,130.079922,118.758194,127.475606,112.056137,84.286061,108.936580,-0.000771,0.013599,32.000000,-235.682826,112.056037,-0.233915,21.825133,0.646199,490576.478899,0.997989,20.723090,0.144667,2.171642,7.108261,11.761221,148.496122,150.178132,162.031604,150.641727,145.820146,135.390405,32.000000,131.648450,69.416899,60.236821,81.026093,6.000000,52.411821,90.280000,95.667341,35.700000,39.202613,59.542110,34.111759
54.396231,65.392566,118.451816,130.691862,110.108299,109.145955,29.225011,14.325370,111.798344,5.005872,63.652953,55.670654,130.080287,118.757413,127.476279,112.056491,84.285115,108.934962,-0.000771,0.013592,32.000000,-235.682933,112.055318,-0.233869,21.824682,0.647708,490564.005916,0.999565,20.717003,0.145074,2.175667,10.079833,13.934318,148.496948,150.179695,162.030148,150.643829,145.896714,135.388416,32.000000,131.645767,69.419133,60.237799,81.024882,6.000000,52.393172,90.280000,95.712166,35.700000,39.204341,59.537163,33.958788
54.402939,65.394085,118.564342,130.692513,110.136253,109.145934,29.224286,14.325335,111.797501,5.005582,63.655287,55.674796,130.081640,118.759425,127.477341,112.056137,84.283899,108.937641,-0.000772,0.013567,32.000000,-235.682969,112.052017,-0.233961,21.825055,0.648490,490522.450016,0.998718,20.722539,0.145403,2.177830,6.192934,7.908337,148.498520,150.183616,162.029605,150.644085,146.061944,135.390443,32.000000,131.648705,69.421154,60.238332,81.024816,6.000000,52.416446,90.280000,95.748705,35.700000,39.208853,59.544235,34.009045
54.417114,65.396263,118.611055,130.693340,110.154584,109.158095,29.200881,14.325468,111.799616,5.005450,63.654710,55.676987,130.083217,118.763567,127.478062,112.059668,84.283439,108.937550,-0.000773,0.013582,32.000000,-235.682885,112.055398,-0.233811,21.825895,0.648431,490531.295777,0.999080,20.733334,0.145424,2.177574,9.994428,6.075636,148.499252,150.186884,162.032045,150.641642,146.217502,135.391395,32.000000,131.651070,69.422771,60.239140,81.024268,6.000000,52.440678,90.280000,95.766320,35.700000,39.214006,59.553007,33.933623
54.416810,65.397357,118.619668,130.694138,110.183526,109.170577,29.246290,14.325184,111.799409,5.005653,63.651205,55.672702,130.084253,118.766741,127.479592,112.062427,84.282700,108.937872,-0.000774,0.013579,32.000000,-235.683130,112.059159,-0.233880,21.827397,0.649098,490531.558764,0.998972,20.728363,0.148171,2.179374,5.546131,6.331214,148.499309,150.191326,162.036412,150.637351,146.230646,135.391148,32.000000,131.664364,69.423627,60.240261,81.023506,6.000000,52.480288,90.280000,95.789128,35.700000,39.218710,59.546182,33.872362
54.402550,65.396909,118.633370,130.694823,110.154135,109.166585,29.221587,14.325291,111.800472,5.005921,63.644404,55.674624,130.084281,118.771413,127.480651,112.066250,84.282217,108.939876,-0.000774,0.013577,32.000000,-235.683144,112.059837,-0.233662,21.829192,0.649243,490582.078809,0.999602,20.716829,0.148580,2.179665,14.434260,8.295206,148.498721,150.194511,162.043139,150.632241,146.118033,135.394225,32.000000,131.674896,69.423675,60.241980,81.022316,6.000000,52.431258,90.280000,95.835091,35.700000,39.221865,59.537222,34.038245
54.389673,65.394459,118.772131,130.695307,110.131941,109.170583,29.223081,14.325345,111.801309,5.005974,63.636408,55.670892,130.083930,118.776938,127.481159,112.066519,84.281228,108.941066,-0.000775,0.013594,32.000000,-235.683018,112.059474,-0.233598,21.831389,0.649347,490640.716242,0.998173,20.718217,0.149501,2.179835,12.156466,8.121950,148.498039,150.192493,162.049229,150.626300,145.947300,135.400967,32.000000,131.678632,69.422883,60.243174,81.020922,6.000000,52.522487,90.280000,95.881864,35.700000,39.220707,59.543359,34.168912
54.388497,65.390804,118.806887,130.695917,110.112372,109.194849,29.211020,14.325242,111.802458,5.005867,63.626044,55.671715,130.084195,118.781993,127.481510,112.066355,84.279509,108.944041,-0.000776,0.013618,32.000000,-235.683162,112.061368,-0.233757,21.833509,0.649603,490632.595885,0.999269,20.731564,0.151130,2.180658,13.739115,7.275372,148.498364,150.193737,162.054195,150.625098,145.834299,135.402408,32.000000,131.676407,69.422361,60.244586,81.019749,6.000000,52.563406,90.280000,95.924239,35.700000,39.218382,59.546742,33.968840
54.391449,65.386720,118.822572,130.696582,110.117474,109.210911,29.227104,14.325301,111.803383,5.005695,63.618265,55.674668,130.085421,118.785122,127.482406,112.070292,84.278378,108.944679,-0.000776,0.013618,32.000000,-235.683089,112.060333,-0.233956,21.835573,0.650769,490656.658177,0.999509,20.741573,0.152799,2.183726,9.247885,5.168992,148.499943,150.195116,162.056975,150.628320,145.870225,135.401183,32.000000,131.669413,69.421702,60.246480,81.018687,6.000000,52.560906,90.280000,95.953200,35.700000,39.215152,59.549191,33.882486
54.389503,65.382820,118.404090,130.697433,110.153015,109.205788,29.223789,14.325219,111.806173,5.005753,63.611573,55.679414,130.086011,118.791894,127.483130,112.074727,84.276834,108.947490,-0.000777,0.013645,32.000000,-235.683104,112.062779,-0.233931,21.836859,0.651099,490765.170903,1.000158,20.739055,0.156219,2.184412,7.062888,16.205742,148.501547,150.196071,162.057922,150.631216,146.012134,135.400532,32.000000,131.657978,69.420432,60.247992,81.016706,6.000000,52.377675,90.280000,95.987945,35.700000,39.211282,59.543635,33.875663
54.392462,65.379717,118.564238,130.698602,110.212283,109.205649,29.225645,14.325166,111.809110,5.006195,63.604755,55.683552,130.087175,118.797418,127.484216,112.081449,84.276413,108.953875,-0.000777,0.013673,32.000000,-235.683128,112.066641,-0.233923,21.837618,0.651196,490832.042399,0.999684,20.732115,0.157714,2.184582,14.660780,5.021887,148.503058,150.200175,162.059237,150.635132,149.728877,135.396667,32.000000,131.653637,69.419693,60.249348,81.015711,6.000000,52.310317,90.280000,96.021694,35.700000,39.209106,59.539475,34.158127
54.416475,65.376805,118.684422,130.699571,110.344511,109.205988,29.220410,14.325032,111.815134,5.006315,63.595175,55.686253,130.088765,118.804879,127.484955,112.087242,84.276343,108.957879,-0.000778,0.013694,32.000000,-235.683168,112.071676,-0.233924,21.838105,0.648184,490807.810547,0.999780,20.730099,0.160865,2.176966,11.780937,11.200095,148.504975,150.206082,162.061763,150.637466,153.379344,135.397125,32.000000,131.656385,69.419834,60.251073,81.014755,6.000000,52.449271,90.280000,96.039879,35.700000,39.207093,59.557590,34.167959
54.435888,65.372886,118.451035,130.700155,110.395836,109.205990,29.227133,14.325068,111.818582,5.006095,63.586086,55.688902,130.089646,118.810572,127.486978,112.092518,84.275486,108.962797,-0.000778,0.013679,32.000000,-235.683026,112.076759,-0.233689,21.837926,0.649231,490801.688442,0.999647,20.724133,0.164934,2.179792,6.070681,6.965842,148.505843,150.213871,162.067056,150.636098,153.298194,135.397795,32.000000,131.664791,69.419830,60.253487,81.014227,6.000000,52.385053,90.280000,96.041722,35.700000,39.204431,59.549319,33.874269
54.445475,65.368433,118.499978,130.700436,110.414988,109.206053,29.231504,14.324901,111.822562,5.006193,63.576909,55.694646,130.089909,118.818703,127.488009,112.099607,84.274320,108.968044,-0.000778,0.013671,32.000000,-235.683236,112.082323,-0.233400,21.837123,0.649657,490784.864759,0.999333,20.697988,0.167293,2.181038,10.064716,6.057473,148.506368,150.219642,162.074572,150.631664,153.133910,135.404321,32.000000,131.676114,69.419689,60.254226,81.012347,6.000000,52.284502,90.280000,96.056317,35.700000,39.200301,59.549654,33.876250
54.459048,65.363920,118.453057,130.700495,110.418445,109.205613,29.219083,14.324968,111.826844,5.006544,63.568484,55.700299,130.090081,118.821933,127.489535,112.106636,84.273304,108.972796,-0.000778,0.013674,32.000000,-235.683231,112.088035,-0.233331,21.836110,0.647869,490759.049010,0.998344,20.661571,0.175123,2.176489,7.709363,5.922795,148.508397,150.224852,162.083350,150.624592,153.001897,135.409814,32.000000,131.676919,69.420129,60.255960,81.011131,6.000000,52.329308,90.280000,96.079300,35.700000,39.196014,59.546457,34.174342
54.487786,65.360562,118.525872,130.700069,110.478965,109.217801,29.247660,14.324981,111.835151,5.006644,63.560718,55.706998,130.090622,118.828679,127.490950,112.114725,84.272294,108.979465,-0.000778,0.013669,32.000000,-235.683210,112.094346,-0.233195,21.835929,0.647333,490744.517567,0.998477,20.643935,0.178853,2.175085,9.389352,11.755204,148.509701,150.227647,162.091984,150.620690,153.001325,135.414854,32.000000,131.676449,69.420987,60.257482,81.009597,6.000000,52.259973,90.280000,96.080519,35.700000,39.192807,59.544903,33.895546
54.505705,65.356423,118.680691,130.698725,110.588108,109.234073,29.222489,14.324921,111.845657,5.006912,63.550029,55.714779,130.090665,118.838339,127.493701,112.124681,84.271554,108.991733,-0.000779,0.013650,32.000000,-235.683222,112.104619,-0.233108,21.836702,0.647333,490744.517567,0.998477,20.643935,0.178853,2.175085,10.853301,5.918201,148.514860,150.225742,162.102037,150.619954,153.179540,135.419187,32.000000,131.672267,69.423561,60.259976,81.008350,6.000000,52.411051,90.280000,96.083184,35.700000,39.189559,59.539779,33.972361
54.518430,65.352589,118.556113,130.697155,110.663345,109.238109,29.231303,14.324949,111.853057,5.006829,63.540267,55.720676,130.090483,118.847023,127.495394,112.133085,84.271069,108.999878,-0.000778,0.013634,32.000000,-235.683158,112.115362,-0.233072,21.837614,0.647431,490778.934667,0.997022,20.612802,0.183673,2.175274,5.852602,11.032402,148.517966,150.225449,162.107686,150.622668,153.331791,135.418749,32.000000,131.670301,69.424816,60.261509,81.007281,6.000000,52.364016,90.280000,96.099009,35.700000,39.186759,59.549536,33.946316
54.538048,65.348199,118.673719,130.695277,110.691307,109.250329,29.216551,14.324924,111.859794,5.006888,63.530943,55.720345,130.089729,118.855707,127.496497,112.142574,84.270303,109.008655,-0.000778,0.013625,32.000000,-235.683226,112.123024,-0.232968,21.838684,0.648284,490836.539608,0.997656,20.591348,0.191422,2.177399,8.393222,6.661680,148.519832,150.226621,162.111628,150.626233,153.373840,135.417321,32.000000,131.665332,69.425479,60.262762,81.006124,6.000000,52.326297,90.280000,96.095876,35.700000,39.182769,59.548414,33.961723
54.527765,65.343513,118.901617,130.693148,110.715486,109.262517,29.215716,14.324835,111.866093,5.007061,63.522802,55.721641,130.088376,118.862158,127.496985,112.149005,84.268566,109.016836,-0.000779,0.013593,32.000000,-235.683291,112.129752,-0.233012,21.839843,0.647174,490842.837410,0.997124,20.575222,0.196559,2.174606,5.659871,5.743675,148.521127,150.230003,162.114571,150.629822,153.284387,135.413853,32.000000,131.656613,69.425845,60.263544,81.004989,6.000000,52.484775,90.280000,96.120156,35.700000,39.178114,59.548178,33.842281
54.511931,65.338736,118.914143,130.691327,110.741984,109.274862,29.225163,14.324711,111.871565,5.007402,63.516106,55.726343,130.086176,118.868775,127.496742,112.158136,84.266922,109.023134,-0.000779,0.013599,32.000000,-235.683403,112.135569,-0.232890,21.840874,0.647709,490880.808776,0.997330,20.551886,0.202337,2.175980,12.358615,6.248178,148.523997,150.235873,162.116789,150.631708,150.760074,135.408740,32.000000,131.650675,69.426520,60.264193,81.003372,6.000000,52.549576,90.280000,96.161470,35.700000,39.173344,59.548621,33.860183
54.524851,65.334652,119.044677,130.689858,110.701628,109.287050,29.241062,14.324604,111.877858,5.007187,63.512251,55.730597,130.084201,118.876250,127.496025,112.162399,84.266202,109.031231,-0.000779,0.013609,32.000000,-235.683464,112.139467,-0.233023,21.842222,0.649535,490939.222039,0.997666,20.557130,0.208748,2.180570,7.174074,13.766681,148.527770,150.241240,162.121318,150.629875,147.045278,135.409455,32.000000,131.648473,69.427109,60.264994,81.001383,6.000000,52.551143,90.280000,96.185344,35.700000,39.168999,59.537144,34.007284
54.512012,65.331478,119.324653,130.688934,110.640881,109.299831,29.198403,14.324541,111.883965,5.007605,63.511056,55.735572,130.082791,118.881172,127.494856,112.167250,84.264950,109.038173,-0.000778,0.013605,32.000000,-235.683517,112.144432,-0.233012,21.842930,0.649928,491000.878157,0.997764,20.567646,0.213989,2.181433,6.905509,6.607239,148.531840,150.245516,162.127352,150.625557,145.846044,135.411967,32.000000,131.656725,69.427277,60.266112,80.999779,6.000000,52.715736,90.280000,96.212417,35.700000,39.165625,59.547628,33.985054
54.519889,65.330114,119.358403,130.688812,110.624528,109.316116,29.222335,14.324491,111.888459,5.007742,63.511500,55.738926,130.082303,118.883898,127.494433,112.168924,84.264162,109.040812,-0.000777,0.013604,32.000000,-235.683567,112.147873,-0.233008,21.843312,0.650654,491043.318557,0.997060,20.551084,0.219334,2.183310,8.892583,10.214749,148.535645,150.247574,162.132081,150.622578,145.917424,135.414144,32.000000,131.665248,69.427361,60.267512,80.999352,6.000000,52.828891,90.280000,96.228984,35.700000,39.164982,59.546202,33.924746
54.532122,65.329393,119.338002,130.688828,110.640422,109.330812,29.252586,14.324424,111.893651,5.008199,63.513872,55.742612,130.082039,118.890821,127.493242,112.174600,84.262928,109.044096,-0.000777,0.013600,32.000000,-235.683591,112.153897,-0.233140,21.843760,0.652900,491107.365497,0.998885,20.560310,0.224549,2.188961,5.344087,13.221665,148.541075,150.246341,162.139976,150.617965,146.089184,135.422301,32.000000,131.671563,69.427414,60.268779,80.998310,6.000000,52.751837,90.280000,96.228756,35.700000,39.164959,59.543389,34.001928
54.534258,65.330042,119.180803,130.689062,110.673986,109.349717,29.214177,14.324366,111.897490,5.008522,63.513826,55.746554,130.081281,118.897283,127.491773,112.180668,84.261353,109.045613,-0.000776,0.013596,32.000000,-235.683609,112.161174,-0.233190,21.842918,0.653081,491175.248337,0.998053,20.551338,0.226844,2.189263,8.935168,12.110140,148.545093,150.243313,162.145597,150.617289,146.196657,135.425854,32.000000,131.669502,69.427185,60.270322,80.997879,6.000000,52.731986,90.280000,96.251310,35.700000,39.167304,59.553902,33.977424
54.565094,65.330873,119.145131,130.689374,110.659461,109.358068,29.200266,14.324115,111.901199,5.008550,63.513354,55.747771,130.080242,118.904178,127.490883,112.187529,84.260024,109.051170,-0.000777,0.013612,32.000000,-235.683897,112.167704,-0.233007,21.841402,0.652809,491234.982142,0.996905,20.538802,0.229954,2.188398,12.361652,10.066401,148.548048,150.241984,162.148627,150.621551,146.159832,135.427059,32.000000,131.668132,69.427173,60.272296,80.998929,6.000000,52.641036,90.280000,96.249792,35.700000,39.170816,59.541363,33.927094
54.584128,65.330947,119.107420,130.689340,110.600388,109.358060,29.220672,14.324075,111.904038,5.008774,63.512590,55.746061,130.078735,118.907872,127.490231,112.191562,84.258988,109.057230,-0.000778,0.013594,32.000000,-235.684123,112.171646,-0.232737,21.839192,0.651801,491322.684086,0.998347,20.537388,0.232395,2.185430,18.038363,9.025871,148.551378,150.240145,162.148679,150.626623,146.015499,135.425344,32.000000,131.654356,69.427312,60.273649,81.000240,6.000000,52.697411,90.280000,96.236413,35.700000,39.173012,59.554473,33.994592
54.573970,65.330499,118.989577,130.689107,110.544092,109.374256,29.226870,14.324078,111.906054,5.009021,63.509910,55.744107,130.077958,118.913055,127.489385,112.196254,84.258512,109.060196,-0.000778,0.013574,32.000000,-235.684056,112.174276,-0.232594,21.836950,0.651114,491345.317443,0.998277,20.508447,0.236897,2.183541,14.005076,9.536942,148.555791,150.240839,162.147794,150.632045,143.462272,135.418518,32.000000,131.643484,69.427422,60.274987,81.002093,6.000000,52.582079,90.280000,96.260665,35.700000,39.174481,59.547814,34.168546
54.581692,65.329649,119.209860,130.688661,110.477009,109.382315,29.261770,14.324005,111.906279,5.007414,63.508637,55.746362,130.076952,118.913670,127.488505,112.200169,84.257245,109.063753,-0.000778,0.013567,32.000000,-235.684155,112.178320,-0.232613,21.835483,0.650592,491335.887180,0.997195,20.490150,0.241394,2.182089,7.524326,9.892990,148.559651,150.243309,162.146970,150.636908,139.758850,135.416939,32.000000,131.645379,69.427284,60.276178,81.004040,6.000000,52.706264,90.280000,96.283263,35.700000,39.175648,59.540792,33.886375
54.618118,65.328631,119.177196,130.688124,110.466570,109.386354,29.223319,14.323822,111.909301,4.990607,63.511050,55.750115,130.076152,118.918701,127.487433,112.203800,84.255348,109.065498,-0.000778,0.013613,32.000000,-235.684333,112.185212,-0.232376,21.834545,0.650097,491415.134486,0.997336,20.499506,0.243562,2.180336,10.220281,12.891862,148.563397,150.245878,162.146233,150.637351,138.622771,135.417408,32.000000,131.645157,69.426099,60.276952,81.005466,6.000000,52.757552,90.280000,96.263196,35.700000,39.176009,59.545061,34.021224
54.634322,65.328788,119.027666,130.687690,110.445847,109.394548,29.229064,14.323842,111.910373,4.959591,63.516198,55.755567,130.075514,118.923603,127.486637,112.206532,84.254568,109.067949,-0.000779,0.013620,32.000000,-235.684337,112.194220,-0.232461,21.834451,0.651605,491447.684735,0.996061,20.491203,0.246862,2.184063,5.622784,12.348647,148.567621,150.250084,162.147031,150.635607,138.784785,135.421766,32.000000,131.648963,69.425578,60.278307,81.008226,6.000000,52.634965,90.280000,96.251090,35.700000,39.177718,59.536544,34.164584
54.634847,65.329544,119.172656,130.687818,110.507845,109.402750,29.214188,14.323852,111.914917,4.928661,63.521148,55.757126,130.075164,118.929372,127.485769,112.213317,84.253340,109.070759,-0.000779,0.013618,32.000000,-235.684368,112.202687,-0.232454,21.835118,0.650808,491446.391812,0.996670,20.455042,0.249754,2.182008,13.570741,5.792220,148.571826,150.251258,162.149656,150.634326,138.935291,135.424231,32.000000,131.657367,69.424427,60.278889,81.011347,6.000000,52.652390,90.280000,96.259400,35.700000,39.180273,59.546556,33.997966
54.635816,65.329808,119.104654,130.688194,110.513445,109.411651,29.205505,14.323896,111.919415,4.897880,63.524068,55.759463,130.074406,118.934687,127.484709,112.216954,84.252370,109.072421,-0.000779,0.013634,32.000000,-235.684391,112.211150,-0.232552,21.835935,0.649522,491474.902512,0.996222,20.439569,0.251934,2.178624,12.299299,6.418071,148.574232,150.249602,162.153742,150.632368,138.947357,135.423067,32.000000,131.664676,69.423462,60.279412,81.014125,6.000000,52.666067,90.280000,96.274508,35.700000,39.183032,59.547037,33.880505
54.647506,65.329167,118.978978,130.688784,110.487765,109.415725,29.220447,14.323943,111.922313,4.867210,63.521651,55.757198,130.074534,118.937212,127.484670,112.219885,84.250591,109.076203,-0.000780,0.013632,32.000000,-235.684411,112.219141,-0.232685,21.836169,0.650578,491514.876402,0.996796,20.439820,0.254766,2.181257,14.174443,6.602008,148.574267,150.246882,162.159338,150.631913,138.827772,135.423466,32.000000,131.663697,69.423337,60.279227,81.017550,6.000000,52.572719,90.280000,96.280375,35.700000,39.185407,59.547303,34.014768
54.654919,65.325785,119.297225,130.689711,110.488006,109.411591,29.224085,14.323791,111.923564,4.836401,63.519018,55.751331,130.074427,118.939620,127.484726,112.222106,84.249179,109.076337,-0.000779,0.013652,32.000000,-235.684587,112.226466,-0.232655,21.835222,0.650102,491557.015554,0.997154,20.439150,0.256685,2.179974,13.278378,8.603286,148.574727,150.242870,162.163177,150.633328,138.660300,135.419750,32.000000,131.657290,69.422504,60.280035,81.020757,6.000000,52.723576,90.280000,96.275974,35.700000,39.182931,59.543733,33.870307
54.646225,65.320416,119.060730,130.690417,110.482420,109.407552,29.203504,14.323791,111.922274,4.805196,63.518134,55.750465,130.074126,118.941065,127.484770,112.221737,84.248531,109.077475,-0.000778,0.013645,32.000000,-235.684569,112.229094,-0.232590,21.833294,0.649034,491570.267099,0.996444,20.427237,0.260623,2.177208,12.187034,11.294738,148.575839,150.243390,162.163284,150.636440,138.562189,135.413185,32.000000,131.648093,69.422331,60.281032,81.023694,6.000000,52.660060,90.280000,96.296392,35.700000,39.178070,59.547746,33.977864
54.646239,65.315018,118.907965,130.691049,110.474905,109.411442,29.227864,14.323804,111.922931,4.774122,63.519599,55.752195,130.073719,118.940582,127.484460,112.220482,84.246339,109.078340,-0.000778,0.013652,32.000000,-235.684620,112.231163,-0.232182,21.831212,0.651158,491545.382210,0.996124,20.416707,0.262111,2.182735,5.073810,7.399925,148.577524,150.243618,162.161297,150.643440,138.599840,135.407429,32.000000,131.640672,69.422224,60.281322,81.027576,6.000000,52.527116,90.280000,96.312682,35.700000,39.172085,59.552368,33.954900
54.671512,65.309987,118.884250,130.691770,110.508855,109.423792,29.226976,14.323825,111.924590,4.742787,63.524664,55.753345,130.074709,118.940542,127.484608,112.220391,84.244910,109.079982,-0.000777,0.013654,32.000000,-235.684441,112.235118,-0.232001,21.828951,0.649654,491526.542310,0.996950,20.419721,0.263409,2.178755,7.983549,10.607135,148.579171,150.242446,162.159677,150.649009,138.742183,135.403268,32.000000,131.636944,69.422121,60.281189,81.031498,6.000000,52.494701,90.280000,96.309208,35.700000,39.166807,59.543526,34.003689
54.684621,65.306654,118.767152,130.692814,110.502563,109.412092,29.224331,14.323762,111.925938,4.711652,63.529647,55.754468,130.076018,118.939025,127.484547,112.224356,84.244182,109.081462,-0.000777,0.013639,32.000000,-235.684579,112.241507,-0.232024,21.826348,0.648652,491541.007734,0.996140,20.414310,0.266096,2.175959,9.354411,8.089972,148.580856,150.245279,162.158594,150.651692,138.899083,135.396873,32.000000,131.635080,69.421932,60.280951,81.035675,6.000000,52.461671,90.280000,96.291060,35.700000,39.163011,59.537891,33.977937
54.687200,65.302774,118.886525,130.693799,110.441717,109.404019,29.256466,14.323588,111.927117,4.680659,63.533448,55.754262,130.076725,118.939631,127.484557,112.227029,84.243399,109.084266,-0.000776,0.013627,32.000000,-235.684901,112.248070,-0.232051,21.824579,0.648185,491575.885517,0.995760,20.384915,0.268461,2.174519,10.339255,9.937534,148.582230,150.246868,162.157683,150.652457,138.949515,135.393349,32.000000,131.641684,69.421198,60.280528,81.039296,6.000000,52.463597,90.280000,96.295096,35.700000,39.159390,59.542927,33.976396
54.679184,65.297977,119.010524,130.694664,110.388996,109.396025,29.241888,14.323581,111.927867,4.649387,63.532056,55.749549,130.077469,118.939950,127.485424,112.229838,84.242852,109.087687,-0.000776,0.013631,32.000000,-235.684951,112.252022,-0.231989,21.823096,0.647131,491511.946657,0.995471,20.368947,0.270035,2.171857,9.166757,5.534185,148.583558,150.246605,162.161176,150.648729,138.858133,135.395352,32.000000,131.651444,69.420870,60.280146,81.043728,6.000000,52.572244,90.280000,96.314206,35.700000,39.155164,59.543310,33.994665
54.681469,65.291831,119.212590,130.695324,110.424086,109.397150,29.225329,14.323612,111.928611,4.618290,63.525141,55.747780,130.078049,118.938975,127.486223,112.229563,84.242575,109.091265,-0.000776,0.013632,32.000000,-235.684950,112.256541,-0.231881,21.821720,0.647928,491470.878155,0.994242,20.362581,0.272418,2.173937,11.746668,15.675625,148.584407,150.243904,162.166164,150.644032,138.696363,135.396580,32.000000,131.662863,69.420764,60.279405,81.048979,6.000000,52.640954,90.280000,96.326193,35.700000,39.149203,59.539366,34.131055
54.690346,65.282541,119.240640,130.695483,110.434121,109.405383,29.222938,14.323792,111.930887,4.586879,63.517059,55.749209,130.078691,118.940582,127.486237,112.228522,84.241487,109.091595,-0.000777,0.013634,32.000000,-235.684721,112.261788,-0.231965,21.820757,0.648932,491433.874595,0.994813,20.365512,0.274918,2.176523,7.785429,6.259798,148.585519,150.241086,162.167215,150.640041,138.557993,135.396403,32.000000,131.667450,69.420280,60.278286,81.052745,6.000000,52.764207,90.280000,96.324256,35.700000,39.138383,59.552447,34.039859
54.686019,65.271251,119.242177,130.695346,110.422798,109.413099,29.226792,14.324045,111.932606,4.555653,63.512560,55.751304,130.078550,118.940385,127.487053,112.227282,84.240103,109.092011,-0.000777,0.013612,32.000000,-235.684482,112.267528,-0.232129,21.821167,0.650361,491429.480148,0.995325,20.357162,0.277238,2.180128,6.678449,6.203875,148.586146,150.237301,162.165180,150.640804,138.545163,135.391773,32.000000,131.660540,69.419037,60.277306,81.057053,6.000000,52.730859,90.280000,96.329423,35.700000,39.124934,59.553165,34.144628
54.660394,65.260430,119.077560,130.695388,110.407896,109.413039,29.222258,14.324227,111.935435,4.524486,63.509771,55.753264,130.079014,118.942187,127.487172,112.229912,84.238644,109.094141,-0.000776,0.013577,32.000000,-235.684465,112.272708,-0.232197,21.822465,0.650471,491449.975470,0.995277,20.339317,0.278514,2.180287,15.729605,8.452215,148.587023,150.231490,162.159791,150.645550,138.661262,135.383176,32.000000,131.650729,69.417084,60.275609,81.060450,6.000000,52.626904,90.280000,96.361333,35.700000,39.110461,59.544303,33.966125
54.655738,65.250339,119.171324,130.695819,110.404987,109.425177,29.227200,14.324163,111.939710,4.493342,63.509100,55.752811,130.079322,118.941059,127.487322,112.232130,84.237373,109.097632,-0.000776,0.013578,32.000000,-235.684505,112.277370,-0.232225,21.823952,0.650562,491473.514202,0.995273,20.332198,0.280135,2.180487,14.255543,12.091298,148.587897,150.226051,162.152572,150.650227,138.825623,135.371280,32.000000,131.643327,69.415894,60.274524,81.064168,6.000000,52.658217,90.280000,96.389996,35.700000,39.097126,59.547795,33.894959
54.669744,65.241033,119.309611,130.696796,110.408037,109.434881,29.226187,14.324413,111.942185,4.462095,63.512232,55.747199,130.080777,118.942639,127.487428,112.233845,84.236729,109.100806,-0.000777,0.013558,32.000000,-235.684178,112.285909,-0.232317,21.825970,0.649774,491476.867153,0.995915,20.346074,0.282811,2.178498,12.993290,5.613261,148.587125,150.223981,162.145298,150.656713,138.916435,135.363652,32.000000,131.640975,69.414604,60.273962,81.067806,6.000000,52.696938,90.280000,96.386237,35.700000,39.085153,59.545838,33.957541
54.667391,65.232967,119.330097,130.698218,110.377820,109.435138,29.226974,14.324496,111.945413,4.431060,63.514897,55.745646,130.081134,118.942839,127.487536,112.238171,84.235899,109.102984,-0.000775,0.013549,32.000000,-235.684006,112.295662,-0.232419,21.827861,0.651255,491546.067549,0.995740,20.317665,0.288529,2.182370,12.251407,5.656307,148.585776,150.224831,162.138148,150.659834,138.865809,135.356789,32.000000,131.644676,69.412860,60.273273,81.071466,6.000000,52.816737,90.280000,96.395771,35.700000,39.074415,59.556282,33.889016
54.657607,65.225181,119.202265,130.699899,110.331882,109.435338,29.220150,14.324473,111.949098,4.399688,63.514897,55.744309,130.082079,118.944488,127.486636,112.241397,84.235337,109.103562,-0.000776,0.013561,32.000000,-235.683997,112.300059,-0.232556,21.829056,0.651255,491546.067549,0.995740,20.317665,0.288529,2.182370,7.574624,7.730428,148.584476,150.228414,162.133404,150.658574,138.721320,135.352157,32.000000,131.651990,69.411085,60.271659,81.074141,6.000000,52.713194,90.280000,96.419267,35.700000,39.064568,59.543487,34.132375
54.671921,65.216817,119.163288,130.701842,110.335063,109.457563,29.255574,14.324489,111.949867,4.368430,63.514092,55.740985,130.082856,118.941974,127.487155,112.241512,84.235757,109.101551,-0.000775,0.013558,32.000000,-235.683961,112.304375,-0.232609,21.829446,0.651365,491538.697780,0.995741,20.311866,0.290603,2.182839,8.799160,11.068038,148.584392,150.228756,162.132006,150.654753,138.568139,135.352755,32.000000,131.656525,69.409982,60.270947,81.077176,6.000000,52.689220,90.280000,96.416675,35.700000,39.054517,59.541943,34.153799
54.670422,65.208138,119.176693,130.703745,110.328163,109.482042,29.232822,14.324563,111.948967,4.337178,63.513083,55.737290,130.083155,118.937495,127.486848,112.241842,84.234868,109.101515,-0.000776,0.013543,32.000000,-235.683853,112.308253,-0.232276,21.829723,0.650578,491535.322489,0.996152,20.313513,0.291496,2.180891,11.585543,7.791949,148.582702,150.228095,162.129235,150.650230,138.524690,135.352785,32.000000,131.655072,69.409015,60.270423,81.079306,6.000000,52.674661,90.280000,96.420354,35.700000,39.043094,59.547755,34.210952
54.662567,65.198328,119.179331,130.705535,110.337626,109.480518,29.222355,14.324594,111.950277,4.306078,63.509569,55.739226,130.084253,118.932365,127.486965,112.239689,84.234069,109.099963,-0.000776,0.013559,32.000000,-235.683741,112.309283,-0.231970,21.829995,0.650163,491613.420054,0.994837,20.291350,0.289927,2.179607,14.157506,5.878577,148.584164,150.227252,162.124514,150.648891,136.139597,135.348570,32.000000,131.658769,69.409277,60.270209,81.081981,6.000000,52.684823,90.280000,96.444159,35.700000,39.030679,59.546506,33.965611
54.680645,65.187286,119.038510,130.707163,110.386357,109.468382,29.224932,14.324624,111.953852,4.275105,63.501181,55.737386,130.084693,118.932596,127.486445,112.238826,84.233458,109.102075,-0.000776,0.013579,32.000000,-235.683796,112.315939,-0.232206,21.829887,0.650408,491714.213191,0.995841,20.284116,0.290795,2.179912,20.547468,5.192868,148.586445,150.222079,162.121174,150.649436,132.583905,135.344691,32.000000,131.660081,69.409760,60.270282,81.084317,6.000000,52.670118,90.280000,96.444017,35.700000,39.017236,59.541943,33.988209
54.688664,65.174726,118.963288,130.708449,110.465951,109.468319,29.227344,14.324690,111.956568,4.243720,63.488448,55.736453,130.086096,118.930498,127.486615,112.240727,84.233185,109.105596,-0.000776,0.013577,32.000000,-235.683753,112.321124,-0.232478,21.829499,0.650527,491699.778249,0.996316,20.281877,0.290709,2.180273,13.944414,5.181689,148.586700,150.216190,162.117251,150.652965,135.012652,135.338944,32.000000,131.656684,69.410162,60.270550,81.086795,6.000000,52.563053,90.280000,96.436510,35.700000,39.000945,59.540301,34.017556
54.687599,65.159537,119.067999,130.709167,110.545988,109.460231,29.214481,14.324713,111.960285,4.212496,63.472423,55.737965,130.087020,118.931045,127.487682,112.245243,84.233019,109.108348,-0.000776,0.013553,32.000000,-235.683824,112.326435,-0.232240,21.829416,0.649130,491618.929194,0.995724,20.253412,0.292526,2.176977,9.509890,9.794830,148.584650,150.214713,162.109625,150.658244,138.613829,135.329418,32.000000,131.650391,69.412276,60.271101,81.089415,6.000000,52.626535,90.280000,96.452899,35.700000,38.981031,59.545670,33.909339
54.695671,65.142135,118.983241,130.709078,110.598880,109.460341,29.226048,14.324837,111.964145,4.180708,63.455121,55.739229,130.087364,118.932077,127.489230,112.248832,84.232761,109.113193,-0.000776,0.013547,32.000000,-235.683764,112.332758,-0.232334,21.829584,0.648452,491596.406673,0.995447,20.233124,0.294808,2.175282,8.769861,10.666212,148.582811,150.216027,162.101232,150.662102,138.487279,135.318889,32.000000,131.635325,69.414534,60.270978,81.091658,6.000000,52.650509,90.280000,96.448342,35.700000,38.958363,59.550971,33.847417
54.690603,65.124115,118.955600,130.708476,110.652141,109.460391,29.227011,14.324834,111.969665,4.149142,63.436594,55.741213,130.087337,118.933166,127.490421,112.254936,84.232889,109.120195,-0.000778,0.013568,32.000000,-235.683778,112.340797,-0.232427,21.830449,0.649145,491539.737224,0.995792,20.218961,0.296545,2.177239,7.925128,8.540558,148.583224,150.218065,162.093450,150.664964,138.338892,135.310030,32.000000,131.630452,69.417279,60.271575,81.093392,6.000000,52.579187,90.280000,96.459417,35.700000,38.933622,59.544146,34.103102
54.708363,65.105260,118.970429,130.707544,110.650698,109.475564,29.206026,14.324975,111.975422,4.117636,63.419413,55.742753,130.087612,118.935788,127.492265,112.259856,84.233345,109.128930,-0.000780,0.013559,32.000000,-235.683673,112.347956,-0.232648,21.832528,0.648368,491510.217932,0.995190,20.193781,0.299569,2.175369,6.035362,6.251783,148.584048,150.220553,162.087971,150.663265,138.287338,135.303046,32.000000,131.635261,69.420609,60.272523,81.095198,6.000000,52.488844,90.280000,96.448639,35.700000,38.907673,59.539622,34.115501
54.701822,65.085888,119.246971,130.706317,110.689925,109.487788,29.212372,14.325021,111.982022,4.086640,63.405655,55.744782,130.087445,118.933979,127.493237,112.266000,84.232936,109.135410,-0.000780,0.013568,32.000000,-235.683676,112.355433,-0.232583,21.834943,0.648198,491487.746415,0.995212,20.180645,0.303437,2.175065,14.109950,14.655562,148.583952,150.222231,162.084533,150.658481,138.364585,135.299609,32.000000,131.643483,69.423569,60.272577,81.096098,6.000000,52.684555,90.280000,96.457696,35.700000,38.880500,59.548483,34.084393
54.692655,65.067531,119.067651,130.704664,110.815496,109.504076,29.225041,14.324987,111.989206,4.055501,63.397517,55.746094,130.087286,118.930919,127.494303,112.271851,84.232549,109.141987,-0.000781,0.013548,32.000000,-235.683625,112.362395,-0.232772,21.837131,0.647992,491516.924933,0.995657,20.144679,0.307966,2.174630,7.934827,6.555161,148.584520,150.220168,162.083361,150.653901,138.526726,135.298109,32.000000,131.647139,69.427164,60.273118,81.096381,6.000000,52.593706,90.280000,96.484089,35.700000,38.854182,59.543123,33.978231
54.701031,65.051126,119.186634,130.703089,110.915574,109.528463,29.258260,14.325002,111.993954,4.024364,63.394605,55.746024,130.087060,118.928992,127.495076,112.275216,84.232241,109.149003,-0.000779,0.013546,32.000000,-235.683547,112.371124,-0.232636,21.839468,0.650030,491548.878916,0.995632,20.131609,0.312074,2.179945,6.143718,6.255767,148.584907,150.216842,162.082843,150.651234,139.858183,135.295924,32.000000,131.650385,69.430879,60.273507,81.096736,6.000000,52.673260,90.280000,96.480668,35.700000,38.829641,59.544362,33.992464
54.704991,65.036418,119.243873,130.701747,111.045247,109.544766,29.209663,14.325096,111.999753,3.994393,63.391603,55.747770,130.086413,118.930752,127.495529,112.280718,84.231785,109.154451,-0.000780,0.013547,32.000000,-235.683545,112.378839,-0.232485,21.841523,0.648910,491602.168523,0.995484,20.122082,0.316214,2.177032,5.626249,5.261264,148.583434,150.213009,162.080028,150.651104,143.476940,135.290845,32.000000,131.645409,69.434156,60.273907,81.096978,6.000000,52.774455,90.280000,96.480316,35.700000,38.807805,59.549260,34.006917
54.697823,65.023151,118.906416,130.700795,111.055516,109.544902,29.205446,14.325034,112.005076,3.971628,63.387149,55.746384,130.085919,118.931242,127.495788,112.285228,84.231982,109.160686,-0.000780,0.013514,32.000000,-235.683627,112.382961,-0.232294,21.843018,0.649662,491683.643476,0.994363,20.097608,0.320524,2.178874,6.784882,9.923213,148.581476,150.209785,162.075345,150.652254,145.798308,135.285521,32.000000,131.634990,69.437780,60.274221,81.097319,6.000000,52.608988,90.280000,96.493557,35.700000,38.788983,59.548621,33.979991
54.690325,65.009604,119.177903,130.699693,111.056541,109.540824,29.225983,14.325094,112.009421,3.970307,63.381011,55.742917,130.085558,118.928992,127.496488,112.290976,84.232422,109.166608,-0.000780,0.013502,32.000000,-235.683502,112.385654,-0.232224,21.843658,0.650011,491734.812272,0.996047,20.079086,0.324090,2.179762,12.174487,9.902346,148.580851,150.208127,162.069847,150.654338,145.628243,135.276102,32.000000,131.625596,69.441844,60.274989,81.097921,6.000000,52.647567,90.280000,96.507584,35.700000,38.769814,59.548768,33.892464
54.676083,64.995501,119.239711,130.698229,111.008159,109.528615,29.227753,14.325029,112.011504,3.970891,63.374737,55.740486,130.085046,118.924181,127.497495,112.291447,84.233046,109.171753,-0.000780,0.013478,32.000000,-235.683543,112.387555,-0.232457,21.842844,0.647670,491720.061441,0.996301,20.072724,0.327451,2.173878,5.171947,6.077552,148.581079,150.208538,162.062831,150.655799,145.535911,135.268893,32.000000,131.618852,69.445290,60.275630,81.097765,6.000000,52.733122,90.280000,96.531629,35.700000,38.750032,59.554925,34.027387
54.672841,64.981464,119.113578,130.696551,111.003333,109.528596,29.211479,14.325071,112.012610,3.970923,63.372535,55.739535,130.084591,118.920499,127.498148,112.290654,84.233609,109.174344,-0.000782,0.013468,32.000000,-235.683440,112.385227,-0.232206,21.841115,0.649655,491686.191371,0.995679,20.066401,0.330389,2.179140,8.369824,7.976832,148.582479,150.211353,162.056119,150.655333,145.579350,135.265685,32.000000,131.617072,69.449141,60.276351,81.098002,6.000000,52.657515,90.280000,96.553779,35.700000,38.729369,59.543674,34.021517
54.681912,64.968115,119.274327,130.694806,111.048492,109.520531,29.225758,14.325024,112.012724,3.970411,63.374271,55.740617,130.083831,118.916446,127.498082,112.291193,84.233740,109.177934,-0.000783,0.013463,32.000000,-235.683421,112.385868,-0.232316,21.839549,0.650254,491619.255555,0.995757,20.066023,0.332699,2.180839,8.424912,7.995700,148.584942,150.213758,162.049023,150.652755,145.729347,135.260979,32.000000,131.622497,69.453190,60.277363,81.098436,6.000000,52.703260,90.280000,96.553204,35.700000,38.710102,59.548552,33.878231
54.673047,64.958643,118.875839,130.693161,111.077109,109.524612,29.232355,14.325119,112.016233,3.969977,63.378401,55.745785,130.082926,118.911000,127.497112,112.293947,84.234116,109.182736,-0.000783,0.013454,32.000000,-235.683201,112.387292,-0.232140,21.838871,0.649446,491599.459087,0.996339,20.055110,0.333616,2.178661,6.137006,8.306394,148.587946,150.213683,162.042775,150.648752,145.887831,135.260392,32.000000,131.626947,69.456295,60.278336,81.098446,6.000000,52.597584,90.280000,96.563667,35.700000,38.694469,59.543428,34.000021
54.659984,64.951449,118.917607,130.691673,111.114980,109.544908,29.220710,14.325115,112.018481,3.969695,63.384120,55.747196,130.081506,118.904724,127.495847,112.294570,84.233701,109.186021,-0.000784,0.013479,32.000000,-235.683179,112.391974,-0.232430,21.839208,0.650398,491538.418486,0.995561,20.033020,0.335532,2.181239,9.933149,7.745282,148.589941,150.211484,162.037899,150.644086,145.932787,135.261031,32.000000,131.629734,69.458296,60.278432,81.097878,6.000000,52.480002,90.280000,96.588882,35.700000,38.682265,59.544284,33.859302
