OSU 80 Ton Compressor Load Stand
54.662202,64.944491,118.971225,130.689903,111.144963,109.561484,29.225835,14.325162,112.024755,3.969547,63.391878,55.748890,130.079750,118.903622,127.495720,112.298799,84.233927,109.191083,-0.000784,0.013496,32.000000,-235.683099,112.401135,-0.232459,21.840476,0.647764,491547.892907,0.995526,20.032091,0.337895,2.174304,11.872521,11.946408,148.591956,150.206197,162.034232,150.638782,145.791529,135.262394,32.000000,131.636882,69.460610,60.279479,81.097249,6.000000,52.579472,90.280000,96.610130,35.700000,38.671086,59.538393,33.971407
54.660130,64.940220,119.109238,130.688614,111.105047,109.561709,29.221099,14.325062,112.027469,3.969664,63.397139,55.748956,130.078147,118.898573,127.495901,112.301397,84.234009,109.193340,-0.000784,0.013482,32.000000,-235.683327,112.403546,-0.232425,21.841706,0.648374,491637.608474,0.996352,20.037489,0.340186,2.175588,5.879750,11.273210,148.594395,150.200437,162.029500,150.632792,145.611462,135.262459,32.000000,131.626424,69.461189,60.281000,81.096335,6.000000,52.610536,90.280000,96.611629,35.700000,38.664470,59.546477,34.016455
54.647556,64.937520,119.218601,130.687696,111.062033,109.565764,29.224425,14.325088,112.028770,3.969655,63.401445,55.748239,130.076932,118.895129,127.496028,112.300273,84.233463,109.195258,-0.000785,0.013475,32.000000,-235.683247,112.404813,-0.232326,21.842835,0.648769,491700.621092,0.996265,20.028393,0.342847,2.176481,7.257957,7.002038,148.595043,150.198127,162.024764,150.631534,145.551428,135.258909,32.000000,131.620676,69.461939,60.282229,81.095750,6.000000,52.681280,90.280000,96.633370,35.700000,38.660360,59.543281,33.966345
54.624191,64.933496,119.023136,130.686101,111.102755,109.561678,29.228641,14.325209,112.029437,3.969389,63.415336,55.743487,130.075590,118.883776,127.496718,112.299572,84.233153,109.194879,-0.000783,0.013480,32.000000,-235.683032,112.403608,-0.232155,21.844287,0.650714,491719.774594,0.996629,20.035541,0.345693,2.181591,8.611446,7.635727,148.598673,150.194631,162.013476,150.632974,145.582320,135.253206,32.000000,131.607992,69.464199,60.285030,81.095549,6.000000,52.666184,90.280000,96.681767,35.700000,38.653428,59.550971,33.884687
54.634685,64.932765,118.843739,130.685255,111.084980,109.553526,29.219282,14.325222,112.026465,3.969027,63.431719,55.741033,130.074382,118.874587,127.496540,112.296669,84.233607,109.192906,-0.000783,0.013460,32.000000,-235.682947,112.401368,-0.231894,21.845027,0.650714,491719.774594,0.996629,20.035541,0.345693,2.181591,5.611712,7.158779,148.601597,150.195765,162.004957,150.634535,145.746209,135.247844,32.000000,131.597638,69.465824,60.287428,81.095104,6.000000,52.505286,90.280000,96.690508,35.700000,38.650589,59.541589,33.854533
54.660846,64.934206,118.780864,130.684732,111.019528,109.561767,29.215459,14.325309,112.024274,3.968642,63.451088,55.739713,130.073748,118.864440,127.495278,112.293948,84.233428,109.190335,-0.000782,0.013451,32.000000,-235.682826,112.399815,-0.231884,21.845861,0.649646,491711.076800,0.996909,20.054050,0.345787,2.178946,5.444000,9.824453,148.603166,150.195637,161.997304,150.635374,145.910841,135.243022,32.000000,131.593393,69.466196,60.289244,81.093537,6.000000,52.427898,90.280000,96.672750,35.700000,38.650533,59.549457,33.855267
54.649967,64.938050,118.674692,130.684565,110.952498,109.553736,29.222824,14.325179,112.020075,3.968426,63.473348,55.732628,130.073667,118.852480,127.494204,112.289266,84.234312,109.186219,-0.000781,0.013422,32.000000,-235.682970,112.395595,-0.231799,21.846770,0.648129,491666.080285,0.996940,20.043197,0.344206,2.175243,5.618663,10.362803,148.603747,150.196099,161.993745,150.632602,145.952492,135.244824,32.000000,131.592530,69.466520,60.292116,81.093523,6.000000,52.414615,90.280000,96.684056,35.700000,38.655659,59.539602,33.979478
54.640011,64.944626,118.577567,130.684915,110.884263,109.533506,29.232747,14.324999,112.013975,3.968222,63.490224,55.727494,130.072651,118.841026,127.492894,112.288375,84.234640,109.185463,-0.000781,0.013418,32.000000,-235.683101,112.389368,-0.231768,21.846690,0.647258,491688.757890,0.996621,20.019414,0.342919,2.173052,11.029239,16.660590,148.602397,150.196495,161.992207,150.626880,145.852105,135.245817,32.000000,131.598658,69.465890,60.294791,81.093008,6.000000,52.306126,90.280000,96.715371,35.700000,38.663422,59.546683,33.979111
54.646637,64.950140,118.830816,130.685388,110.818929,109.521491,29.228065,14.324815,112.008934,3.967978,63.503267,55.723450,130.071922,118.828704,127.491843,112.285082,84.234669,109.180576,-0.000782,0.013432,32.000000,-235.683190,112.385050,-0.231792,21.846805,0.646628,491663.463967,0.996527,20.033748,0.339686,2.171542,5.345437,7.434452,148.603361,150.195709,161.993474,150.620368,142.138689,135.251255,32.000000,131.606298,69.465030,60.297649,81.092194,6.000000,52.379095,90.280000,96.723418,35.700000,38.671768,59.545877,33.994298
54.634031,64.954700,118.835281,130.685875,110.782845,109.497123,29.215128,14.324892,112.004127,3.967509,63.516328,55.717968,130.071877,118.817685,127.491607,112.278191,84.235362,109.174652,-0.000782,0.013431,32.000000,-235.683197,112.379695,-0.231870,21.846204,0.645997,491587.560358,0.996223,20.049923,0.338929,2.170160,8.919621,7.447923,148.604106,150.193166,161.995872,150.613082,138.429520,135.256115,32.000000,131.605824,69.463972,60.301110,81.091902,6.000000,52.477073,90.280000,96.736919,35.700000,38.678622,59.541196,33.978524
54.604392,64.958412,118.680346,130.686268,110.726848,109.483398,29.231427,14.324801,111.999920,3.967251,63.525355,55.715275,130.070587,118.808224,127.491014,112.273767,84.235957,109.171172,-0.000781,0.013426,32.000000,-235.683283,112.371895,-0.231697,21.845198,0.647617,491537.405503,0.996154,20.049047,0.336111,2.174531,6.554088,6.218554,148.604821,150.190141,161.993684,150.609456,134.778397,135.255271,32.000000,131.605375,69.462451,60.303047,81.091730,6.000000,52.388963,90.280000,96.780485,35.700000,38.683681,59.543310,33.928121
54.591943,64.961201,118.898308,130.686777,110.750865,109.480174,29.235154,14.324842,111.992445,3.966969,63.533300,55.711388,130.070335,118.797913,127.490987,112.267683,84.236320,109.168879,-0.000781,0.013395,32.000000,-235.683229,112.363848,-0.231476,21.843968,0.647745,491440.889268,0.996640,20.065762,0.332038,2.175115,13.200412,5.772714,148.606807,150.186907,161.989450,150.609257,131.191433,135.257661,32.000000,131.600633,69.461479,60.305121,81.091840,6.000000,52.395951,90.280000,96.821316,35.700000,38.687877,59.547401,33.965391
54.587908,64.962878,119.004437,130.687442,110.730122,109.468941,29.231477,14.324824,111.987594,3.967065,63.540872,55.710467,130.070201,118.787242,127.491066,112.262019,84.235535,109.165596,-0.000780,0.013374,32.000000,-235.683346,112.357396,-0.231352,21.842647,0.647116,491401.576939,0.996568,20.098064,0.329457,2.173458,10.041333,8.570773,148.608016,150.182639,161.984550,150.610743,131.370361,135.252083,32.000000,131.593085,69.459413,60.307209,81.091498,6.000000,52.551741,90.280000,96.840339,35.700000,38.690851,59.556154,33.856588
54.562885,64.964204,119.063569,130.688169,110.676399,109.438538,29.204683,14.325029,111.984210,3.966811,63.547910,55.709269,130.070708,118.781029,127.491276,112.258908,84.235106,109.164329,-0.000780,0.013379,32.000000,-235.683206,112.353109,-0.231404,21.841271,0.648888,491398.111681,0.996670,20.112864,0.327786,2.177946,13.679259,9.898679,148.608754,150.181834,161.978868,150.613545,131.455088,135.244049,32.000000,131.590637,69.457569,60.308971,81.091539,6.000000,52.539499,90.280000,96.877771,35.700000,38.692240,59.537390,34.022178
54.545669,64.965937,119.091487,130.688862,110.691650,109.414130,29.233707,14.324999,111.979918,3.966567,63.555491,55.707426,130.070712,118.774404,127.491769,112.254261,84.234950,109.161151,-0.000780,0.013377,32.000000,-235.683327,112.347518,-0.231573,21.839787,0.649688,491354.203121,0.996779,20.118435,0.326699,2.180051,10.634305,18.297667,148.607230,150.181235,161.974715,150.610517,131.392465,135.236058,32.000000,131.596368,69.455235,60.309949,81.091099,6.000000,52.602298,90.280000,96.920854,35.700000,38.694514,59.552043,33.918510
54.544672,64.968626,118.983246,130.689571,110.650958,109.415808,29.232404,14.325027,111.974414,3.966338,63.566981,55.704625,130.070995,118.766759,127.493096,112.250717,84.235778,109.160416,-0.000780,0.013353,32.000000,-235.683372,112.344042,-0.231625,21.838064,0.650393,491236.080444,0.997926,20.143911,0.326404,2.182135,5.029609,13.416008,148.606344,150.182357,161.974149,150.606120,133.707175,135.235476,32.000000,131.601148,69.453823,60.310701,81.091194,6.000000,52.530264,90.280000,96.939840,35.700000,38.697714,59.552388,33.863557
54.531722,64.972938,119.068524,130.690220,110.601925,109.420042,29.221232,14.325086,111.968345,3.965878,63.581586,55.702390,130.071452,118.758968,127.494247,112.248213,84.236500,109.157033,-0.000781,0.013355,32.000000,-235.683293,112.340981,-0.231315,21.836185,0.650787,491139.773821,0.997066,20.162265,0.324748,2.183335,8.302091,8.506213,148.606370,150.184146,161.974911,150.597715,137.270298,135.236175,32.000000,131.610167,69.452170,60.311485,81.090628,6.000000,52.548651,90.280000,96.978813,35.700000,38.702551,59.542405,33.822032
54.538490,64.978821,118.852436,130.690849,110.542154,109.411890,29.232448,14.325156,111.963705,3.965859,63.598214,55.698191,130.072088,118.752361,127.495025,112.244913,84.236757,109.152296,-0.000780,0.013358,32.000000,-235.683280,112.337473,-0.230996,21.834521,0.650109,491150.210720,0.997153,20.165917,0.323500,2.181391,8.781254,18.461534,148.604615,150.182394,161.976505,150.588115,138.484155,135.238881,32.000000,131.618921,69.450227,60.312417,81.090271,6.000000,52.476229,90.280000,97.002248,35.700000,38.709742,59.550194,34.003102
54.534401,64.986221,118.575417,130.691500,110.532977,109.411916,29.228080,14.325039,111.960313,3.965699,63.617027,55.694185,130.072327,118.744905,127.497062,112.241403,84.237068,109.150620,-0.000780,0.013387,32.000000,-235.683366,112.335259,-0.231036,21.832737,0.651019,491181.915698,0.997846,20.182734,0.320849,2.183473,10.111915,6.132323,148.604905,150.180392,161.977934,150.582345,138.578906,135.242213,32.000000,131.623401,69.449195,60.313653,81.090416,6.000000,52.340385,90.280000,97.017429,35.700000,38.720236,59.541028,33.968326
54.526799,64.995305,118.600852,130.692468,110.527870,109.407754,29.227097,14.324964,111.954801,3.965908,63.635245,55.688809,130.073170,118.736973,127.498305,112.242515,84.237394,109.146613,-0.000780,0.013403,32.000000,-235.683432,112.334440,-0.230883,21.830983,0.649381,491148.735701,0.997268,20.182081,0.317888,2.179240,7.837422,6.280636,148.605279,150.175598,161.979345,150.578762,138.753281,135.245696,32.000000,131.625247,69.448395,60.314217,81.090268,6.000000,52.199303,90.280000,97.049902,35.700000,38.732385,59.549663,33.949324
54.506738,65.003888,118.855788,130.693721,110.470003,109.395534,29.267115,14.324930,111.951240,3.965794,63.651242,55.682399,130.074499,118.727611,127.499852,112.238059,84.237983,109.142361,-0.000779,0.013393,32.000000,-235.683410,112.328398,-0.230497,21.828893,0.647555,491162.023507,0.997520,20.193430,0.316621,2.174323,9.878850,10.404355,148.604054,150.170199,161.979597,150.578189,138.861014,135.242154,32.000000,131.622455,69.446259,60.315412,81.090322,6.000000,52.389751,90.280000,97.087172,35.700000,38.745033,59.550165,33.978744
54.497127,65.011516,118.600192,130.695085,110.423803,109.375226,29.222466,14.324743,111.948642,3.965521,63.662022,55.679829,130.075249,118.718247,127.500920,112.234654,84.238152,109.139415,-0.000780,0.013414,32.000000,-235.683545,112.326666,-0.230529,21.826582,0.647904,491160.326059,0.997693,20.209854,0.314007,2.175093,13.931692,9.899400,148.601285,150.168761,161.977839,150.579605,138.823756,135.239653,32.000000,131.618299,69.443625,60.315330,81.089792,6.000000,52.294058,90.280000,97.136765,35.700000,38.757014,59.544244,33.959669
54.512019,65.017737,118.559068,130.696387,110.394971,109.362985,29.226636,14.324855,111.945400,3.965006,63.670141,55.674820,130.076591,118.712970,127.502666,112.230719,84.239119,109.137266,-0.000780,0.013410,32.000000,-235.683367,112.323657,-0.230545,21.824607,0.650068,491128.740235,0.996647,20.237816,0.310992,2.180571,8.830189,7.671640,148.598411,150.168605,161.976228,150.581060,138.681015,135.236849,32.000000,131.612154,69.441116,60.315640,81.089206,6.000000,52.233344,90.280000,97.145441,35.700000,38.766009,59.547618,33.892684
54.512695,65.022011,118.459170,130.697573,110.331502,109.355626,29.251150,14.324951,111.941511,3.964796,63.674499,55.669833,130.076304,118.709339,127.503647,112.229229,84.239717,109.133396,-0.000779,0.013428,32.000000,-235.683309,112.320884,-0.230289,21.822889,0.648372,491054.510026,0.998199,20.254729,0.309142,2.176265,7.486925,13.906745,148.595669,150.170868,161.973607,150.578485,138.512771,135.234966,32.000000,131.607498,69.437363,60.314818,81.087738,6.000000,52.203925,90.280000,97.157592,35.700000,38.773178,59.540330,33.945069
54.508841,65.025459,118.290900,130.698647,110.313223,109.316153,29.220777,14.324974,111.939115,3.964505,63.679020,55.671232,130.076772,118.703039,127.504743,112.227989,84.240372,109.128148,-0.000780,0.013448,32.000000,-235.683383,112.319543,-0.230274,21.821354,0.647831,490996.789026,0.997660,20.246564,0.306949,2.174916,8.105941,6.786573,148.593213,150.175323,161.972821,150.574138,138.454525,135.235145,32.000000,131.609712,69.433704,60.314854,81.086290,6.000000,52.084888,90.280000,97.191306,35.700000,38.778849,59.550814,34.009192
54.495491,65.028927,118.302674,130.699537,110.289261,109.295952,29.249783,14.324821,111.936906,3.964000,63.687909,55.672432,130.077828,118.697288,127.506044,112.227623,84.240907,109.127465,-0.000780,0.013435,32.000000,-235.683512,112.317939,-0.230290,21.819910,0.647123,490967.868437,0.996755,20.250183,0.304143,2.173057,9.138971,5.929915,148.591593,150.175586,161.974553,150.568537,138.525004,135.239792,32.000000,131.617352,69.430782,60.314608,81.085230,6.000000,52.005549,90.280000,97.225200,35.700000,38.778849,59.544421,33.934064
54.483559,65.033259,118.332536,130.700172,110.358687,109.283908,29.280828,14.324911,111.936005,3.963475,63.699472,55.673278,130.078264,118.692462,127.508177,112.227965,84.241361,109.125170,-0.000781,0.013441,32.000000,-235.683498,112.316785,-0.230325,21.818920,0.645804,490796.419145,0.997518,20.257355,0.300492,2.170123,7.818862,13.341901,148.590425,150.174120,161.977903,150.562260,138.695507,135.241757,32.000000,131.624774,69.427453,60.314928,81.083601,6.000000,52.065672,90.280000,97.263024,35.700000,38.780981,59.541717,33.980578
54.488999,65.039677,118.300927,130.701074,110.384666,109.279644,29.214756,14.324814,111.937311,3.962904,63.712347,55.676493,130.078229,118.689503,127.509458,112.227013,84.241483,109.124220,-0.000780,0.013428,32.000000,-235.683611,112.318207,-0.230330,21.817722,0.646050,490718.240503,0.996624,20.273722,0.299568,2.170871,6.360712,6.406333,148.587495,150.170780,161.981796,150.556820,138.841549,135.245298,32.000000,131.637434,69.423190,60.314341,81.081012,6.000000,52.024530,90.280000,97.297171,35.700000,38.789393,59.551404,33.983733
54.518068,65.046641,118.088549,130.702187,110.408515,109.267589,29.206866,14.324928,111.939736,3.962354,63.723669,55.675686,130.078360,118.689236,127.509709,112.229876,84.240597,109.124191,-0.000779,0.013426,32.000000,-235.683468,112.318062,-0.230039,21.817424,0.646427,490677.033157,0.995710,20.289583,0.297804,2.171894,8.368616,22.105117,148.583479,150.164191,161.985384,150.553334,138.850900,135.247456,32.000000,131.638903,69.418584,60.313101,81.078132,6.000000,51.944593,90.280000,97.292283,35.700000,38.799231,59.544451,33.942721
54.529638,65.053802,118.026232,130.703414,110.376614,109.267406,29.231337,14.324957,111.940624,3.962266,63.731938,55.672639,130.078758,118.687127,127.510953,112.232863,84.241068,109.127376,-0.000778,0.013432,32.000000,-235.683450,112.320437,-0.229990,21.817608,0.646134,490662.890464,0.997830,20.290744,0.297140,2.171097,12.994130,5.879722,148.578510,150.161073,161.987719,150.555244,138.735594,135.248258,32.000000,131.634232,69.415414,60.312340,81.076516,6.000000,51.829990,90.280000,97.292656,35.700000,38.809891,59.546192,33.890997
54.524872,65.060815,117.792898,130.704658,110.369472,109.267311,29.225381,14.325041,111.940100,3.962421,63.734937,55.666104,130.078651,118.683802,127.511662,112.233454,84.241498,109.127330,-0.000777,0.013436,32.000000,-235.683384,112.321203,-0.229894,21.816963,0.644082,490602.950787,0.997419,20.269623,0.298010,2.166044,5.568879,8.258547,148.573092,150.157886,161.987322,150.556559,138.549265,135.249116,32.000000,131.623658,69.411471,60.310910,81.073204,6.000000,51.739599,90.280000,97.316135,35.700000,38.820274,59.546939,33.995692
54.508831,65.065229,117.894346,130.705501,110.359728,109.254037,29.199160,14.325029,111.938564,3.962454,63.738600,55.663211,130.079384,118.681876,127.513873,112.232313,84.242376,109.126072,-0.000776,0.013465,32.000000,-235.683540,112.317674,-0.230097,21.814995,0.643442,490604.368327,0.996368,20.265610,0.299357,2.164442,14.629922,13.051268,148.569096,150.158267,161.985772,150.557851,138.441504,135.241331,32.000000,131.611275,69.409383,60.310121,81.071165,6.000000,51.650636,90.280000,97.354370,35.700000,38.828211,59.539514,34.000388
54.505321,65.068977,117.980366,130.706300,110.313722,109.230760,29.224810,14.325004,111.938340,3.962566,63.742208,55.664605,130.079875,118.681344,127.515999,112.231249,84.244110,109.126816,-0.000776,0.013466,32.000000,-235.683628,112.315791,-0.229709,21.811905,0.641884,490615.384666,0.996685,20.277226,0.298900,2.160352,7.694483,7.880472,148.567319,150.159912,161.983038,150.559830,138.481374,135.234730,32.000000,131.609483,69.409091,60.309460,81.069837,6.000000,51.749279,90.280000,97.387718,35.700000,38.832197,59.538698,33.982633
54.512843,65.072549,117.940956,130.707138,110.308932,109.214449,29.246591,14.325014,111.938411,3.962241,63.748361,55.663931,130.080265,118.679203,127.516504,112.230446,84.244760,109.127114,-0.000775,0.013478,32.000000,-235.683546,112.315664,-0.229741,21.809369,0.642877,490570.537389,0.997795,20.297134,0.297304,2.162849,6.591182,11.377477,148.565767,150.161593,161.982332,150.556215,138.625202,135.232457,32.000000,131.609614,69.408790,60.307830,81.067438,6.000000,51.701090,90.280000,97.404145,35.700000,38.832197,59.548945,33.983293
54.523304,65.076435,118.044392,130.708098,110.283150,109.205980,29.225200,14.324988,111.939073,3.961891,63.755064,55.664365,130.081565,118.675847,127.517772,112.232674,84.245681,109.128384,-0.000775,0.013502,32.000000,-235.683549,112.316989,-0.229713,21.806985,0.643509,490470.421525,0.996788,20.304273,0.295995,2.164566,12.490457,5.720187,148.563482,150.164339,161.985126,150.552762,138.798843,135.231245,32.000000,131.624284,69.410240,60.306533,81.065627,6.000000,51.717876,90.280000,97.420420,35.700000,38.838172,59.542100,34.003249
54.538935,65.081468,118.047003,130.709325,110.359390,109.205872,29.209046,14.324918,111.939899,3.961467,63.761208,55.668603,130.082747,118.677998,127.518362,112.237737,84.246810,109.132222,-0.000775,0.013531,32.000000,-235.683651,112.320434,-0.229751,21.804600,0.643087,490396.018215,0.995754,20.300579,0.295514,2.163544,7.446441,19.903628,148.561678,150.162864,161.989119,150.547187,138.852337,135.237300,32.000000,131.636051,69.411139,60.304424,81.063333,6.000000,51.783006,90.280000,97.427653,35.700000,38.845265,59.549850,33.900828
54.560170,65.086127,117.980251,130.710580,110.377450,109.205775,29.212862,14.325024,111.941459,3.961239,63.766233,55.671743,130.083907,118.682441,127.519837,112.240983,84.247971,109.135429,-0.000777,0.013544,32.000000,-235.683680,112.324586,-0.229799,21.803597,0.643665,490354.660666,0.996205,20.294362,0.295319,2.165026,5.911095,8.374410,148.558163,150.162178,161.993658,150.541648,138.768625,135.244001,32.000000,131.639029,69.413249,60.302607,81.061336,6.000000,51.671712,90.280000,97.426771,35.700000,38.852666,59.554237,33.922178
54.558198,65.090057,118.265237,130.711791,110.368963,109.213856,29.264018,14.324901,111.948268,3.961647,63.767133,55.675592,130.084740,118.689137,127.521463,112.244607,84.248827,109.140023,-0.000777,0.013555,32.000000,-235.683816,112.329580,-0.229915,21.803761,0.643498,490349.260304,0.996452,20.284298,0.296379,2.164454,8.929790,7.703323,148.554871,150.158929,161.996255,150.539049,138.585683,135.246828,32.000000,131.643602,69.415656,60.300621,81.059783,6.000000,51.849352,90.280000,97.441414,35.700000,38.859555,59.548719,33.860916
54.536349,65.092903,118.362135,130.712885,110.364688,109.205717,29.212229,14.324961,111.954498,3.961909,63.760932,55.676219,130.085074,118.695784,127.523242,112.250089,84.249404,109.144348,-0.000778,0.013546,32.000000,-235.683769,112.335533,-0.230349,21.804474,0.642703,490339.876222,0.995905,20.268455,0.297050,2.162388,11.983969,6.049949,148.551779,150.153322,161.998332,150.537476,138.441705,135.244188,32.000000,131.639077,69.418859,60.298758,81.057175,6.000000,51.840317,90.280000,97.472008,35.700000,38.864134,59.547991,33.906551
54.538782,65.092037,118.342796,130.713745,110.408113,109.201671,29.210967,14.324844,111.960596,3.962048,63.748474,55.680624,130.085023,118.704564,127.524996,112.259932,84.248662,109.151588,-0.000778,0.013556,32.000000,-235.683919,112.341213,-0.230543,21.804888,0.644823,490381.440580,0.994288,20.274287,0.298814,2.167690,13.533790,13.901666,148.549416,150.148869,161.995913,150.539159,138.434483,135.237066,32.000000,131.631958,69.422357,60.295990,81.053912,6.000000,51.765421,90.280000,97.508508,35.700000,38.865174,59.541766,33.863411
54.554589,65.088443,118.675354,130.714410,110.492811,109.205660,29.260790,14.324921,111.971318,3.961848,63.734268,55.685958,130.085630,118.713508,127.527955,112.269499,84.249195,109.157909,-0.000777,0.013592,32.000000,-235.683894,112.352015,-0.230243,21.805176,0.645812,490361.812061,0.996425,20.298230,0.300705,2.170335,9.869705,14.020646,148.549528,150.148195,161.992663,150.543897,138.549990,135.235015,32.000000,131.628269,69.427679,60.294624,81.051051,6.000000,51.987565,90.280000,97.512867,35.700000,38.862479,59.548818,33.967519
54.549301,65.083369,118.530284,130.714825,110.593642,109.225874,29.227372,14.324938,111.980041,3.961746,63.723163,55.692555,130.086085,118.721840,127.529890,112.277965,84.250045,109.165091,-0.000777,0.013608,32.000000,-235.683916,112.361319,-0.230192,21.804647,0.645597,490342.460755,0.996380,20.295016,0.305579,2.169883,10.149721,8.282664,148.549610,150.148842,161.990086,150.546752,141.093974,135.232880,32.000000,131.624410,69.432874,60.292455,81.047915,6.000000,51.966047,90.280000,97.527991,35.700000,38.855849,59.541697,34.000388
54.537419,65.078064,118.539660,130.714933,110.662501,109.237789,29.216404,14.324871,111.988334,3.961886,63.713285,55.699273,130.086236,118.730704,127.531729,112.288227,84.250506,109.176035,-0.000776,0.013606,32.000000,-235.683967,112.371844,-0.230142,21.803246,0.647705,490344.576746,0.994391,20.276158,0.308652,2.175351,14.569262,3.175093,148.548912,150.151912,161.986737,150.548903,144.768793,135.228756,32.000000,131.625542,69.438292,60.290225,81.043912,6.000000,51.933882,90.280000,97.562435,35.700000,38.848695,59.547814,33.981826
54.553190,65.073831,118.713609,130.714758,110.762484,109.258184,29.214126,14.324922,111.999164,3.961707,63.703899,55.710510,130.086488,118.741990,127.533476,112.298910,84.250499,109.188198,-0.000777,0.013653,32.000000,-235.683863,112.386573,-0.229893,21.802057,0.646888,490429.795651,0.995806,20.276189,0.311900,2.172902,9.956618,15.077024,148.547148,150.154068,161.985763,150.546778,148.359122,135.229164,32.000000,131.628097,69.444001,60.287795,81.039371,6.000000,52.018940,90.280000,97.581577,35.700000,38.842537,59.533800,33.978231
54.589053,65.069456,118.645162,130.714432,110.843342,109.278668,29.234228,14.324857,112.010328,3.961352,63.695268,55.717237,130.086796,118.753792,127.535408,112.310880,84.250541,109.198466,-0.000777,0.013701,32.000000,-235.684024,112.400320,-0.229912,21.801339,0.647254,490482.330410,0.996514,20.282357,0.317683,2.173547,5.779401,7.889987,148.544919,150.153989,161.988272,150.541826,151.905904,135.226827,32.000000,131.629469,69.450335,60.286579,81.035084,6.000000,52.027393,90.280000,97.565383,35.700000,38.836767,59.541914,33.919023
54.586406,65.065155,118.711932,130.713965,110.931885,109.298698,29.216116,14.324851,112.023231,3.961498,63.685270,55.721215,130.086666,118.767552,127.537772,112.325269,84.250916,109.210558,-0.000778,0.013727,32.000000,-235.683994,112.414231,-0.229969,21.801298,0.648376,490557.998317,0.996448,20.262898,0.324630,2.176108,5.278941,6.450895,148.544862,150.153430,161.991346,150.537593,152.970365,135.229746,32.000000,131.636074,69.457981,60.285306,81.031942,6.000000,51.976503,90.280000,97.564965,35.700000,38.830767,59.553096,33.971921
54.573469,65.061145,118.717907,130.713363,110.929129,109.317202,29.199476,14.324681,112.033930,3.961644,63.676330,55.720346,130.086994,118.778418,127.539603,112.337802,84.252018,109.221670,-0.000778,0.013724,32.000000,-235.684249,112.426397,-0.230275,21.801495,0.647417,490621.315051,0.995214,20.223907,0.330445,2.173424,5.017658,10.526131,148.544530,150.149296,161.995015,150.533221,152.914931,135.236583,32.000000,131.638940,69.465805,60.284313,81.028288,6.000000,52.050313,90.280000,97.599266,35.700000,38.825371,59.536977,34.146829
54.588126,65.056665,118.577161,130.712712,110.939245,109.333487,29.227524,14.324596,112.045801,3.962125,63.666044,55.727949,130.087273,118.789856,127.541757,112.350169,84.252704,109.233693,-0.000778,0.013726,32.000000,-235.684313,112.435280,-0.229982,21.802416,0.648041,490705.944451,0.996055,20.222160,0.336966,2.174753,9.476206,17.607245,148.544977,150.146770,161.995637,150.534887,152.999395,135.242145,32.000000,131.632243,69.474270,60.284237,81.025471,6.000000,51.880394,90.280000,97.613829,35.700000,38.819503,59.550273,34.143014
54.602011,65.051443,118.750144,130.712000,110.964872,109.341541,29.231487,14.324647,112.056809,3.962428,63.656261,55.735247,130.087563,118.802060,127.542745,112.363254,84.253287,109.245015,-0.000778,0.013753,32.000000,-235.684352,112.446379,-0.229877,21.804351,0.648404,490788.982251,0.997042,20.230635,0.342202,2.175378,11.314153,10.672179,148.543781,150.143270,161.993507,150.540075,153.180997,135.243657,32.000000,131.625670,69.481884,60.284551,81.022992,6.000000,52.005759,90.280000,97.610381,35.700000,38.812853,59.551119,33.906918
54.616931,65.046132,118.583006,130.711218,110.993851,109.337340,29.227047,14.324601,112.069216,3.962553,63.650324,55.743597,130.087733,118.811977,127.543343,112.374457,84.253830,109.256587,-0.000778,0.013740,32.000000,-235.684298,112.459662,-0.229856,21.806778,0.647213,490845.732794,0.995926,20.212011,0.348374,2.172215,7.434573,5.876154,148.543317,150.140052,161.989874,150.546370,153.315798,135.241136,32.000000,131.614286,69.490136,60.284919,81.020437,6.000000,51.917772,90.280000,97.612866,35.700000,38.805109,59.539632,33.854753
54.629119,65.041388,118.840576,130.710358,111.058537,109.349310,29.203112,14.324479,112.083556,3.962613,63.644334,55.753993,130.087117,118.822472,127.544146,112.387053,84.254072,109.269110,-0.000778,0.013746,32.000000,-235.684432,112.474104,-0.229900,21.808968,0.648182,490864.154833,0.995570,20.193391,0.354248,2.174831,12.015049,12.347798,148.542017,150.139275,161.985889,150.552315,153.313331,135.234777,32.000000,131.606788,69.497391,60.284564,81.017280,6.000000,51.996633,90.280000,97.611763,35.700000,38.798554,59.540802,34.006844
54.632405,65.037956,119.018022,130.709581,111.069794,109.353305,29.226218,14.324379,112.096295,3.962544,63.637895,55.759578,130.085689,118.835101,127.543853,112.399995,84.253991,109.278503,-0.000779,0.013724,32.000000,-235.684582,112.485892,-0.229998,21.810995,0.646644,490827.571211,0.995368,20.173688,0.360303,2.171177,12.104060,7.013118,148.539681,150.139100,161.984396,150.555150,153.192505,135.231927,32.000000,131.606070,69.504140,60.283488,81.014209,6.000000,52.195682,90.280000,97.625459,35.700000,38.793230,59.548877,34.125039
54.662347,65.034073,118.873015,130.708660,111.115389,109.365446,29.231500,14.324607,112.110034,3.962910,63.629173,55.766463,130.084492,118.849855,127.543749,112.409591,84.253956,109.291946,-0.000779,0.013703,32.000000,-235.684352,112.499493,-0.230038,21.812609,0.648257,490866.896660,0.996034,20.157188,0.367201,2.175407,11.976389,8.078027,148.538183,150.139998,161.984026,150.552025,153.015386,135.228278,32.000000,131.611540,69.509904,60.283422,81.011257,6.000000,52.119811,90.280000,97.611708,35.700000,38.788190,59.547687,33.929368
54.674689,65.029527,118.797613,130.707597,111.120933,109.393961,29.234573,14.324663,112.123042,3.963192,63.619662,55.769676,130.083785,118.863543,127.543745,112.421992,84.254622,109.303773,-0.000780,0.013720,32.000000,-235.684287,112.510567,-0.230032,21.813019,0.649419,490877.854657,0.995208,20.150588,0.372638,2.178524,5.889264,6.362180,148.538377,150.141975,161.986171,150.547924,152.935554,135.231930,32.000000,131.622520,69.516567,60.283023,81.009361,6.000000,52.071635,90.280000,97.598857,35.700000,38.782481,59.538383,34.025186
54.670739,65.024107,118.698874,130.706395,111.161849,109.422261,29.224327,14.324710,112.133645,3.963666,63.611324,55.775087,130.083039,118.876257,127.543996,112.434574,84.254986,109.313377,-0.000780,0.013710,32.000000,-235.684292,112.522650,-0.229807,21.812939,0.647899,490908.875187,0.994525,20.117835,0.380335,2.174678,8.496338,3.484920,148.538915,150.138875,161.987075,150.543867,152.991072,135.240131,32.000000,131.631326,69.523262,60.282597,81.007687,6.000000,51.985027,90.280000,97.607273,35.700000,38.774865,59.546556,33.880212
54.660015,65.018447,118.667701,130.705401,111.175105,109.434425,29.222530,14.324587,112.145828,3.963820,63.604639,55.785263,130.082048,118.889301,127.544122,112.448277,84.254718,109.324466,-0.000780,0.013702,32.000000,-235.684448,112.533281,-0.229784,21.813532,0.647297,491021.060597,0.994419,20.101392,0.386412,2.172808,11.471273,13.771520,148.539209,150.135054,161.986684,150.541936,153.154145,135.242110,32.000000,131.630795,69.529666,60.282259,81.007078,6.000000,51.980022,90.280000,97.629848,35.700000,38.766991,59.553597,33.959155
54.662123,65.013629,118.538609,130.704870,111.201836,109.446611,29.229818,14.324597,112.161431,3.964231,63.599277,55.797066,130.082769,118.902180,127.544274,112.460890,84.255256,109.336034,-0.000781,0.013701,32.000000,-235.684464,112.548411,-0.229803,21.815043,0.646822,491141.985939,0.995090,20.099779,0.391522,2.171159,6.100144,7.771183,148.541043,150.131003,161.984274,150.545204,153.311268,135.239719,32.000000,131.627783,69.536798,60.283081,81.006766,6.000000,51.885338,90.280000,97.643605,35.700000,38.759574,59.538865,33.961430
54.663993,65.009154,118.571784,130.704577,111.197561,109.469012,29.225128,14.324657,112.175614,3.964417,63.594689,55.804850,130.082753,118.917309,127.544939,112.474927,84.256047,109.350229,-0.000782,0.013698,32.000000,-235.684307,112.561555,-0.229784,21.817422,0.646832,491195.960179,0.995463,20.104457,0.398110,2.171015,7.454937,5.776090,148.542424,150.123840,161.980915,150.550296,153.341637,135.232262,32.000000,131.618911,69.543907,60.283829,81.006913,6.000000,51.868050,90.280000,97.647787,35.700000,38.753339,59.542081,33.986521
54.668469,65.004526,118.561291,130.704302,111.210108,109.493359,29.219562,14.324715,112.191482,3.964573,63.586227,55.811557,130.081789,118.932571,127.545173,112.487535,84.256398,109.364820,-0.000781,0.013707,32.000000,-235.684241,112.575470,-0.229807,21.820135,0.645902,491241.633051,0.995270,20.097606,0.404166,2.168569,6.022311,10.500818,148.541865,150.120006,161.976510,150.556114,153.248152,135.224021,32.000000,131.614236,69.549870,60.283943,81.006127,6.000000,51.865601,90.280000,97.659511,35.700000,38.746748,59.540222,33.952919
54.685744,64.998479,118.491458,130.704177,111.183862,109.517673,29.227358,14.324707,112.205431,3.965092,63.573665,55.814324,130.081057,118.949513,127.545521,112.500964,84.256848,109.377004,-0.000782,0.013706,32.000000,-235.684190,112.592119,-0.229895,21.822886,0.646152,491333.006165,0.995584,20.091330,0.411463,2.169102,8.058888,5.069296,148.542281,150.120346,161.971102,150.559043,153.067045,135.220112,32.000000,131.613729,69.555925,60.283811,81.006264,6.000000,51.778194,90.280000,97.652534,35.700000,38.738773,59.541264,33.990630
54.696856,64.990644,118.570982,130.703907,111.192158,109.533934,29.224903,14.324711,112.218899,3.965566,63.557025,55.817319,130.080626,118.965222,127.545859,112.517727,84.257209,109.391183,-0.000783,0.013715,32.000000,-235.684012,112.606329,-0.230307,21.825398,0.646064,491432.842043,0.995893,20.082387,0.419426,2.168733,8.110125,8.329855,148.543291,150.122258,161.966321,150.559498,152.947838,135.219355,32.000000,131.610332,69.562612,60.284221,81.006117,6.000000,51.838226,90.280000,97.647249,35.700000,38.728804,59.545031,34.033476
54.684645,64.981348,118.616487,130.703464,111.165762,109.564560,29.207081,14.324734,112.230864,3.966204,63.539788,55.822428,130.080756,118.979383,127.546666,112.530164,84.257825,109.403075,-0.000782,0.013696,32.000000,-235.684035,112.619015,-0.230347,21.826880,0.645319,491521.686519,0.995484,20.059690,0.425917,2.166771,6.484706,15.646320,148.545959,150.125233,161.961228,150.560986,152.965477,135.221619,32.000000,131.615520,69.570054,60.285247,81.006875,6.000000,51.818369,90.280000,97.660080,35.700000,38.716228,59.542582,34.146682
54.686322,64.970920,118.814600,130.702821,111.242358,109.580777,29.220937,14.324774,112.243879,3.966649,63.523062,55.834223,130.080932,118.994226,127.547493,112.545229,84.258825,109.417792,-0.000783,0.013703,32.000000,-235.684081,112.633460,-0.230430,21.826837,0.645702,491575.673172,0.995471,20.041148,0.433635,2.167784,5.748512,8.266194,148.549309,150.125067,161.957703,150.559156,153.101432,135.226967,32.000000,131.618081,69.577363,60.286689,81.006827,6.000000,51.942914,90.280000,97.675980,35.700000,38.701161,59.542582,34.146095
54.696224,64.960063,118.989140,130.701652,111.321354,109.601208,29.229541,14.324633,112.260579,3.966843,63.511964,55.845631,130.079957,119.011499,127.548051,112.561617,84.258619,109.432066,-0.000783,0.013719,32.000000,-235.684150,112.651583,-0.230431,21.827459,0.646352,491706.614045,0.996578,20.043618,0.439793,2.169100,7.636481,7.799636,148.552218,150.121014,161.954472,150.558308,153.274890,135.225812,32.000000,131.617123,69.583676,60.287439,81.006309,6.000000,52.021785,90.280000,97.678541,35.700000,38.685627,59.537626,33.984247
54.712975,64.951081,119.256583,130.700511,111.351498,109.627693,29.203090,14.324637,112.278185,3.967275,63.504234,55.853631,130.079497,119.029413,127.548111,112.579692,84.258515,109.446081,-0.000784,0.013691,32.000000,-235.684008,112.669535,-0.230120,21.828984,0.647814,491760.984656,0.996191,20.031575,0.447175,2.172657,10.463815,7.385516,148.555493,150.115266,161.950955,150.560387,153.350742,135.223152,32.000000,131.621711,69.588880,60.288137,81.005860,6.000000,52.188802,90.280000,97.665264,35.700000,38.671174,59.550539,34.050644
54.737267,64.943356,119.376080,130.699331,111.399676,109.670227,29.227998,14.324574,112.293095,3.967529,63.496023,55.857018,130.078369,119.047416,127.547171,112.596715,84.257979,109.462313,-0.000785,0.013671,32.000000,-235.684072,112.689584,-0.230021,21.832029,0.648965,491831.664797,0.995855,20.011176,0.455512,2.175454,10.734282,8.464901,148.557075,150.108748,161.948751,150.563245,153.283716,135.221116,32.000000,131.620559,69.594307,60.288415,81.004986,6.000000,52.272227,90.280000,97.648107,35.700000,38.659362,59.545720,33.882853
54.759169,64.936269,119.486912,130.698046,111.342470,109.690336,29.219340,14.324543,112.309654,3.967825,63.487786,55.862695,130.077670,119.062942,127.548337,112.615620,84.259003,109.477160,-0.000787,0.013660,32.000000,-235.684200,112.705048,-0.230001,21.835849,0.650665,491927.906699,0.996636,19.986055,0.463597,2.179676,10.453529,6.185489,148.557867,150.104094,161.946559,150.569793,153.122347,135.218774,32.000000,131.618909,69.600081,60.290136,81.004486,6.000000,52.374633,90.280000,97.628395,35.700000,38.648882,59.539111,34.006844
54.756780,64.929842,119.288911,130.696576,111.421366,109.710511,29.218957,14.324507,112.324424,3.968522,63.478469,55.868307,130.076174,119.079056,127.548152,112.629843,84.259712,109.492185,-0.000787,0.013630,32.000000,-235.684293,112.719286,-0.230009,21.840728,0.651254,492093.232555,0.995663,19.954934,0.473376,2.180892,10.509168,10.392592,148.558353,150.102109,161.939526,150.575328,152.977448,135.219400,32.000000,131.607555,69.605330,60.291451,81.002990,6.000000,52.287006,90.280000,97.616058,35.700000,38.638995,59.548936,34.017482
54.732734,64.923008,119.225809,130.694845,111.435443,109.730727,29.214944,14.324440,112.339039,3.969184,63.470905,55.870584,130.074763,119.094868,127.547545,112.644035,84.260756,109.503874,-0.000788,0.013597,32.000000,-235.684352,112.732105,-0.230046,21.845505,0.651647,492157.962373,0.995681,19.926760,0.480804,2.182044,6.858361,6.490868,148.558711,150.104142,161.930986,150.581811,152.961904,135.213793,32.000000,131.599175,69.610612,60.292627,81.001851,6.000000,52.248527,90.280000,97.646722,35.700000,38.629095,59.549614,34.090263
54.733940,64.916287,119.350193,130.692992,111.439299,109.746619,29.232401,14.324300,112.353227,3.969452,63.464521,55.872486,130.073310,119.104788,127.546780,112.655841,84.261638,109.517499,-0.000788,0.013590,32.000000,-235.684356,112.741329,-0.229976,21.849607,0.650259,492239.143783,0.995908,19.922633,0.488649,2.178523,15.261262,5.929534,148.561619,150.105955,161.921974,150.587909,153.071317,135.205739,32.000000,131.599146,69.615338,60.294400,81.000705,6.000000,52.299671,90.280000,97.660121,35.700000,38.618574,59.542445,34.152992
54.742326,64.910198,119.268132,130.691155,111.415310,109.746810,29.225847,14.324294,112.363582,3.969626,63.462876,55.879571,130.071916,119.114562,127.545390,112.667889,84.262567,109.530076,-0.000788,0.013597,32.000000,-235.684258,112.752631,-0.229975,21.852286,0.650187,492333.503529,0.996695,19.938953,0.494260,2.178327,10.002317,9.402494,148.563018,150.104171,161.917546,150.589884,153.257583,135.200206,32.000000,131.597062,69.619633,60.296044,80.999303,6.000000,52.301103,90.280000,97.657510,35.700000,38.609378,59.550676,33.959522
54.734745,64.906097,119.503920,130.689510,111.432765,109.758851,29.223754,14.324280,112.373286,3.969731,63.466786,55.886895,130.070776,119.122386,127.544110,112.677615,84.263235,109.541480,-0.000788,0.013583,32.000000,-235.684350,112.765127,-0.229555,21.853925,0.651007,492392.787992,0.996201,19.931069,0.501132,2.180552,8.103781,9.067939,148.564567,150.104824,161.914172,150.591295,153.382188,135.198159,32.000000,131.606261,69.623432,60.297665,80.998765,6.000000,52.400480,90.280000,97.668453,35.700000,38.602051,59.545887,33.924599
54.732976,64.904092,119.661239,130.688027,111.447660,109.777413,29.213990,14.324193,112.383361,3.969964,63.475130,55.890626,130.069697,119.132016,127.542713,112.687039,84.264368,109.551881,-0.000789,0.013597,32.000000,-235.684494,112.775581,-0.229122,21.855112,0.650190,492377.245781,0.996241,19.916905,0.507362,2.178719,8.526601,5.970253,148.564987,150.103512,161.912327,150.591150,153.352272,135.199154,32.000000,131.615723,69.627333,60.299889,80.999063,6.000000,52.476459,90.280000,97.671177,35.700000,38.597155,59.550844,34.004349
54.734780,64.904153,119.625089,130.686691,111.347999,109.797763,29.224077,14.324052,112.389381,3.970689,63.487005,55.891066,130.069431,119.139331,127.541252,112.694931,84.265706,109.559231,-0.000790,0.013590,32.000000,-235.684563,112.782748,-0.229138,21.855256,0.651996,492429.327865,0.996564,19.920105,0.513184,2.183328,9.362537,8.924644,148.565041,150.101684,161.911496,150.594028,153.214769,135.199828,32.000000,131.619220,69.631196,60.301490,80.999657,6.000000,52.512941,90.280000,97.678903,35.700000,38.595255,59.550804,34.001561
54.742273,64.906249,119.821473,130.685489,111.247751,109.801878,29.262738,14.323951,112.393572,3.971348,63.497837,55.892342,130.068776,119.144791,127.540295,112.701758,84.267481,109.567124,-0.000791,0.013580,32.000000,-235.684737,112.786009,-0.229213,21.855087,0.653209,492508.446798,0.997096,19.919803,0.517970,2.186273,11.437335,15.326921,148.565280,150.098492,161.908056,150.597351,153.041972,135.198204,32.000000,131.611593,69.635389,60.303299,81.000644,6.000000,52.566161,90.280000,97.675049,35.700000,38.597736,59.546654,33.975002
54.754754,64.908765,119.703317,130.685013,111.186183,109.818263,29.226077,14.323858,112.398672,3.971524,63.507120,55.893419,130.068536,119.153063,127.539073,112.706675,84.268504,109.573835,-0.000792,0.013586,32.000000,-235.684828,112.787475,-0.229209,21.855104,0.653044,492596.322325,0.996900,19.918127,0.520813,2.185541,10.313307,10.842189,148.563879,150.094574,161.903005,150.600051,152.974333,135.194403,32.000000,131.597508,69.638976,60.304828,81.001507,6.000000,52.584953,90.280000,97.670017,35.700000,38.600632,59.547421,34.169940
54.775320,64.910924,119.634146,130.684954,111.144796,109.826501,29.224207,14.323694,112.403170,3.972034,63.517746,55.891156,130.069122,119.157333,127.537704,112.710602,84.270092,109.579152,-0.000791,0.013567,32.000000,-235.684964,112.789006,-0.229216,21.855819,0.654330,492609.135506,0.995475,19.913006,0.523529,2.188829,8.675144,11.811596,148.564146,150.092751,161.896162,150.606656,153.048502,135.185509,32.000000,131.592397,69.643119,60.307095,81.003311,6.000000,52.549989,90.280000,97.650911,35.700000,38.603485,59.544461,33.906184
54.777553,64.913129,119.312681,130.685283,111.046247,109.822268,29.230537,14.323648,112.407490,3.972557,63.528098,55.892194,130.069217,119.162390,127.535656,112.713684,84.270971,109.580426,-0.000792,0.013563,32.000000,-235.684957,112.790600,-0.229201,21.857448,0.653391,492676.848152,0.996628,19.903506,0.526326,2.186172,7.817142,10.754927,148.565933,150.091597,161.888983,150.612712,153.218048,135.178145,32.000000,131.591802,69.645853,60.308184,81.004582,6.000000,52.399074,90.280000,97.637318,35.700000,38.605837,59.559351,34.156880
54.772629,64.915786,119.163632,130.685967,110.983457,109.824461,29.226467,14.323624,112.409497,3.972722,63.539846,55.892165,130.069566,119.164750,127.533819,112.716171,84.271488,109.582781,-0.000792,0.013556,32.000000,-235.685110,112.793230,-0.229100,21.859177,0.652579,492700.046434,0.996358,19.885868,0.527762,2.184088,8.058408,5.568069,148.566088,150.090239,161.884261,150.616232,153.373545,135.173436,32.000000,131.596544,69.648178,60.308919,81.005699,6.000000,52.283141,90.280000,97.648386,35.700000,38.609173,59.545847,34.088502
54.798620,64.919226,118.957025,130.686986,110.986948,109.841427,29.219543,14.323577,112.411225,3.972842,63.553210,55.897251,130.070257,119.165124,127.532427,112.718045,84.272674,109.585798,-0.000793,0.013548,32.000000,-235.685066,112.794124,-0.229230,21.860185,0.650206,492681.242473,0.996065,19.885924,0.527609,2.178131,13.587877,8.853648,148.565272,150.090846,161.879473,150.616730,153.391669,135.171897,32.000000,131.601443,69.649930,60.309436,81.006935,6.000000,52.143011,90.280000,97.631445,35.700000,38.613273,59.550775,33.956147
54.809940,64.923750,119.021883,130.688016,110.997111,109.842458,29.225790,14.323637,112.413727,3.972962,63.568938,55.897034,130.070523,119.166734,127.531487,112.718958,84.273636,109.587672,-0.000794,0.013565,32.000000,-235.684933,112.798898,-0.229366,21.860855,0.649201,492697.199232,0.996329,19.893320,0.528431,2.175605,7.353812,15.384026,148.562889,150.089774,161.875322,150.616435,153.278964,135.173303,32.000000,131.606101,69.650360,60.308292,81.008061,6.000000,52.152990,90.280000,97.609389,35.700000,38.618543,59.539838,33.955487
54.788214,64.929404,118.978089,130.689126,110.942764,109.846471,29.231890,14.323644,112.415679,3.972733,63.583855,55.896640,130.070795,119.165622,127.530994,112.719594,84.274304,109.587039,-0.000795,0.013570,32.000000,-235.684816,112.802545,-0.229359,21.860781,0.647366,492759.587767,0.996205,19.871750,0.528962,2.170803,5.314511,10.673587,148.564216,150.088925,161.872667,150.614606,153.094738,135.173501,32.000000,131.607674,69.651265,60.307180,81.008002,6.000000,52.113415,90.280000,97.621803,35.700000,38.625394,59.547864,34.174929
54.779733,64.936236,119.174677,130.690387,110.898473,109.866677,29.221404,14.323749,112.418347,3.972602,63.598173,55.894620,130.071808,119.163444,127.530229,112.720202,84.275478,109.586015,-0.000795,0.013579,32.000000,-235.684718,112.804796,-0.229363,21.859973,0.647636,492761.247540,0.995786,19.865384,0.529065,2.171538,11.307312,5.821080,148.565144,150.085756,161.870637,150.613346,152.986551,135.174309,32.000000,131.607315,69.652014,60.305620,81.009017,6.000000,52.221403,90.280000,97.639672,35.700000,38.634809,59.538373,34.021224
54.765375,64.942795,119.227930,130.692199,110.877174,109.875319,29.208743,14.323829,112.415544,3.972694,63.613298,55.892232,130.072679,119.163336,127.528951,112.719745,84.276814,109.586273,-0.000796,0.013573,32.000000,-235.684624,112.800231,-0.229320,21.858174,0.647727,492799.437064,0.996067,19.891941,0.528037,2.171600,7.677095,5.447738,148.565378,150.081056,161.866375,150.612861,153.016523,135.173773,32.000000,131.607308,69.652464,60.304002,81.010084,6.000000,52.285800,90.280000,97.652487,35.700000,38.644001,59.542179,34.019977
54.747867,64.949398,119.143638,130.694283,110.866984,109.875888,29.230754,14.323943,112.411850,3.972924,63.630514,55.889557,130.074436,119.160760,127.528853,112.717175,84.278795,109.586591,-0.000797,0.013583,32.000000,-235.684459,112.798627,-0.229296,21.856297,0.649419,492902.866557,0.996797,19.906934,0.526280,2.175525,17.218061,6.114076,148.566689,150.081377,161.859672,150.615095,153.160185,135.173701,32.000000,131.602910,69.652506,60.302873,81.011278,6.000000,52.279603,90.280000,97.670600,35.700000,38.653130,59.553764,33.883000
54.727409,64.956221,119.444440,130.696638,110.793307,109.867661,29.229583,14.323911,112.409575,3.972768,63.646132,55.891696,130.076600,119.157113,127.528002,112.715579,84.280558,109.584668,-0.000798,0.013567,32.000000,-235.684485,112.792704,-0.229134,21.855419,0.650159,492957.718846,0.997614,19.927313,0.525092,2.177068,6.145004,7.893350,148.568239,150.078084,161.852935,150.619703,153.334100,135.172324,32.000000,131.598797,69.652676,60.300845,81.011979,6.000000,52.364022,90.280000,97.697057,35.700000,38.662359,59.549191,34.017115
54.722732,64.963440,119.566883,130.699259,110.788856,109.859438,29.203294,14.323749,112.407047,3.972322,63.661259,55.893473,130.078913,119.150276,127.527855,112.714328,84.281886,109.581359,-0.000799,0.013546,32.000000,-235.684617,112.788993,-0.229583,21.854872,0.649932,492976.803312,0.997239,19.950770,0.523293,2.176224,6.430504,9.962476,148.569044,150.075217,161.845684,150.624387,153.396506,135.170284,32.000000,131.598303,69.652927,60.299042,81.012666,6.000000,52.508654,90.280000,97.715352,35.700000,38.672478,59.548483,33.969500
54.722437,64.970519,119.654004,130.701956,110.746430,109.835033,29.208807,14.323796,112.403495,3.972030,63.676167,55.891373,130.081211,119.144960,127.528370,112.709846,84.282954,109.580055,-0.000799,0.013546,32.000000,-235.684573,112.786248,-0.229546,21.854242,0.652400,492958.587305,0.997635,19.977292,0.520435,2.182534,20.248245,11.364574,148.568453,150.075744,161.839792,150.628861,153.324368,135.168038,32.000000,131.596134,69.653356,60.298137,81.013148,6.000000,52.493647,90.280000,97.720955,35.700000,38.682502,59.548749,33.939933
54.709546,64.977377,119.911989,130.704603,110.788043,109.810638,29.230141,14.323911,112.400697,3.972374,63.687000,55.889570,130.082702,119.139873,127.528967,112.704257,84.284781,109.576930,-0.000799,0.013543,32.000000,-235.684400,112.783522,-0.229500,21.853428,0.653319,492931.854523,0.998572,19.989016,0.517224,2.184958,7.063511,10.655919,148.566850,150.076940,161.835994,150.628617,153.150980,135.167220,32.000000,131.598310,69.653412,60.296531,81.013106,6.000000,52.697553,90.280000,97.733150,35.700000,38.692340,59.540832,33.999507
