OSU 80 Ton Compressor Load Stand
54.693390,64.983678,119.864872,130.707074,110.807048,109.798314,29.257248,14.323819,112.396213,3.972409,63.696927,55.889316,130.084445,119.134022,127.529724,112.698287,84.286220,109.574552,-0.000798,0.013562,32.000000,-235.684499,112.778957,-0.229775,21.851868,0.653827,492830.351087,0.998187,19.996380,0.515415,2.186562,9.879332,10.229557,148.568546,150.077513,161.836116,150.625569,153.016637,135.170066,32.000000,131.604857,69.653015,60.294379,81.014247,6.000000,52.684891,90.280000,97.763887,35.700000,38.701899,59.547057,33.919683
54.700097,64.989082,120.062997,130.709245,110.837976,109.792683,29.193653,14.323816,112.395085,3.972539,63.705618,55.889596,130.086131,119.128321,127.530073,112.695910,84.287611,109.574241,-0.000796,0.013561,32.000000,-235.684569,112.773619,-0.229794,21.849540,0.655762,492735.678519,0.997515,20.015657,0.511809,2.191793,5.863058,6.849249,148.569585,150.076422,161.836394,150.620833,153.013477,135.180267,32.000000,131.619524,69.652196,60.292128,81.014981,6.000000,52.809968,90.280000,97.769925,35.700000,38.709564,59.549536,33.979991
54.724056,64.995294,119.912744,130.711357,110.814958,109.796604,29.221798,14.323742,112.391435,3.972550,63.713985,55.887473,130.088198,119.120019,127.531232,112.692071,84.288893,109.566514,-0.000798,0.013571,32.000000,-235.684648,112.771009,-0.229756,21.846392,0.655692,492696.403617,0.996821,20.037522,0.509017,2.191579,7.956680,8.651013,148.569963,150.076104,161.836113,150.616154,153.124336,135.191438,32.000000,131.628645,69.651457,60.290382,81.015846,6.000000,52.849021,90.280000,97.753577,35.700000,38.718032,59.546418,33.985201
54.739860,65.001622,119.943269,130.713275,110.788248,109.792373,29.228981,14.323826,112.386312,3.972655,63.723531,55.887397,130.091157,119.111555,127.533005,112.689469,84.290660,109.563931,-0.000799,0.013576,32.000000,-235.684517,112.767226,-0.229775,21.843006,0.657011,492671.536952,0.998821,20.036463,0.507449,2.194932,10.713876,8.986010,148.570450,150.074299,161.834741,150.616734,153.301735,135.192907,32.000000,131.627250,69.651054,60.288576,81.017518,6.000000,52.761102,90.280000,97.740711,35.700000,38.727004,59.545710,34.041106
54.737347,65.008033,120.181720,130.714950,110.776117,109.788290,29.206509,14.323794,112.380495,3.972737,63.734692,55.887174,130.093356,119.103906,127.534667,112.682604,84.292536,109.555176,-0.000798,0.013560,32.000000,-235.684612,112.762330,-0.229354,21.839772,0.655673,492679.877661,0.997427,20.019596,0.501771,2.191225,6.832981,1.284605,148.572794,150.071479,161.833709,150.621137,153.399258,135.192823,32.000000,131.620713,69.650245,60.287712,81.020379,6.000000,52.946077,90.280000,97.738380,35.700000,38.736176,59.550421,33.934357
54.718968,65.014493,120.104809,130.716336,110.778008,109.769723,29.224113,14.323875,112.374309,3.972344,63.746927,55.887894,130.094658,119.097412,127.535203,112.678288,84.294169,109.550241,-0.000797,0.013576,32.000000,-235.684567,112.756679,-0.229213,21.837009,0.655708,492656.920998,0.996842,20.010703,0.498534,2.191150,8.297821,8.259920,148.572479,150.068485,161.832035,150.625391,153.348931,135.183258,32.000000,131.615114,69.647765,60.285544,81.021462,6.000000,52.967790,90.280000,97.759037,35.700000,38.745490,59.547283,33.913447
54.709586,65.021901,120.212278,130.717597,110.787361,109.769836,29.222348,14.323774,112.365016,3.972276,63.758891,55.883856,130.095757,119.090170,127.536286,112.670413,84.295318,109.541861,-0.000795,0.013597,32.000000,-235.684750,112.750565,-0.229121,21.835211,0.657513,492645.433701,0.997640,20.019535,0.491676,2.195607,7.105062,10.037637,148.571732,150.067120,161.830202,150.629269,153.192692,135.176521,32.000000,131.615965,69.643997,60.283039,81.023284,6.000000,52.975682,90.280000,97.781025,35.700000,38.755747,59.548749,33.865245
54.716468,65.029568,120.073560,130.719230,110.736820,109.769760,29.227634,14.323818,112.356855,3.972210,63.768597,55.879604,130.097266,119.080575,127.537216,112.661930,84.296816,109.534712,-0.000794,0.013603,32.000000,-235.684820,112.742019,-0.229206,21.834629,0.657278,492578.974926,0.997258,20.043694,0.487235,2.194939,12.746474,6.431114,148.572474,150.069465,161.828528,150.629597,153.033790,135.176222,32.000000,131.617195,69.640697,60.280467,81.024988,6.000000,53.011834,90.280000,97.787583,35.700000,38.766684,59.549880,34.109485
54.702522,65.036713,119.799392,130.721084,110.673459,109.761537,29.222196,14.323952,112.349265,3.972091,63.776006,55.877620,130.098952,119.071444,127.538335,112.652587,84.298310,109.524136,-0.000794,0.013612,32.000000,-235.684794,112.732646,-0.229201,21.833421,0.658251,492593.644834,0.997528,20.060141,0.481317,2.197280,9.273651,7.657683,148.572791,150.075018,161.827644,150.627745,152.994825,135.181004,32.000000,131.623978,69.637761,60.277783,81.025878,6.000000,52.864320,90.280000,97.799756,35.700000,38.778034,59.539239,34.087401
54.695914,65.042554,119.609707,130.723004,110.617069,109.745263,29.222199,14.323942,112.340208,3.971762,63.784387,55.874342,130.101197,119.059601,127.540096,112.641754,84.300752,109.512942,-0.000794,0.013620,32.000000,-235.684854,112.722682,-0.229183,21.832077,0.657199,492596.851535,0.997229,20.061179,0.475751,2.194468,6.019542,14.442827,148.574737,150.078695,161.827783,150.623518,149.389870,135.189357,32.000000,131.634667,69.634729,60.276119,81.027481,6.000000,52.719080,90.280000,97.817762,35.700000,38.786617,59.546919,33.881092
54.702722,65.048404,119.418737,130.725066,110.658328,109.732975,29.219058,14.324018,112.330946,3.972010,63.793786,55.871395,130.103085,119.049876,127.540769,112.632026,84.301758,109.503693,-0.000794,0.013635,32.000000,-235.684775,112.711281,-0.229223,21.829968,0.655505,492575.804639,0.997640,20.081758,0.468238,2.190016,9.407631,9.402722,148.576187,150.079910,161.827348,150.619049,145.835374,135.195566,32.000000,131.640949,69.631087,60.273473,81.029364,6.000000,52.631149,90.280000,97.820021,35.700000,38.795240,59.543064,34.005964
54.696796,65.053961,119.443102,130.727279,110.621417,109.737048,29.232763,14.324003,112.322425,3.971653,63.805328,55.866369,130.105509,119.039294,127.541135,112.620846,84.302955,109.494335,-0.000793,0.013649,32.000000,-235.684655,112.700590,-0.229278,21.826870,0.654235,492509.765494,0.997641,20.093966,0.459425,2.186812,5.927608,6.466764,148.578239,150.077015,161.827271,150.616791,142.273789,135.197147,32.000000,131.645278,69.627450,60.271366,81.031201,6.000000,52.576516,90.280000,97.829938,35.700000,38.803690,59.542130,33.922178
54.702650,65.059899,119.420682,130.729694,110.563920,109.733187,29.215577,14.323988,112.309453,3.971034,63.818833,55.863657,130.107726,119.024405,127.542592,112.609357,84.305058,109.485147,-0.000792,0.013634,32.000000,-235.684637,112.690957,-0.229200,21.822298,0.652767,492456.391523,0.997515,20.093256,0.453155,2.183049,10.653899,15.205876,148.579519,150.073391,161.828773,150.615477,138.648946,135.199882,32.000000,131.645816,69.624144,60.269803,81.034221,6.000000,52.619816,90.280000,97.840584,35.700000,38.811752,59.546290,33.897673
54.713996,65.066887,119.334339,130.732366,110.600928,109.721542,29.246788,14.324026,112.297684,3.970666,63.830890,55.861918,130.109783,119.015148,127.543648,112.597544,84.307178,109.475837,-0.000791,0.013637,32.000000,-235.684602,112.682548,-0.229208,21.818090,0.653168,492484.002398,0.997219,20.104524,0.446630,2.183731,9.883350,10.729773,148.579373,150.069735,161.829369,150.616220,134.961748,135.204546,32.000000,131.648193,69.620688,60.267899,81.035989,6.000000,52.565614,90.280000,97.833107,35.700000,38.822109,59.544451,34.001341
54.705135,65.074527,119.385599,130.735096,110.699511,109.724933,29.237051,14.324085,112.290610,3.970443,63.839721,55.858965,130.111921,119.006143,127.544866,112.590322,84.308808,109.465756,-0.000791,0.013645,32.000000,-235.684491,112.675972,-0.229205,21.814320,0.653032,492466.791870,0.997668,20.104820,0.439297,2.183088,6.226145,5.901559,148.580342,150.068586,161.825922,150.617372,131.240749,135.210385,32.000000,131.645727,69.617052,60.265947,81.037282,6.000000,52.608120,90.280000,97.840347,35.700000,38.833127,59.547844,34.124965
54.700217,65.081303,119.154048,130.737637,110.734984,109.720383,29.207946,14.324223,112.283521,3.970292,63.845698,55.850482,130.114406,118.995662,127.546947,112.580018,84.310635,109.456889,-0.000791,0.013667,32.000000,-235.684379,112.666158,-0.229220,21.811275,0.652302,492412.719880,0.996287,20.100879,0.431876,2.181057,14.673820,8.444839,148.581963,150.069721,161.822063,150.618844,131.154580,135.214685,32.000000,131.637739,69.613356,60.265942,81.039329,6.000000,52.508473,90.280000,97.858928,35.700000,38.843880,59.550617,33.941254
54.713503,65.087043,119.099851,130.740000,110.684692,109.717160,29.203404,14.324282,112.273165,3.969850,63.848883,55.843619,130.117141,118.981870,127.549259,112.570890,84.312999,109.449406,-0.000790,0.013684,32.000000,-235.684242,112.655998,-0.229217,21.807705,0.652960,492441.311147,0.996849,20.117054,0.424507,2.182347,5.281807,5.845949,148.585233,150.072994,161.816440,150.621057,131.207719,135.217698,32.000000,131.638122,69.609791,60.265242,81.041113,6.000000,52.390359,90.280000,97.856197,35.700000,38.853430,59.551276,33.971187
54.714167,65.091572,119.107984,130.742196,110.700216,109.713857,29.229825,14.324299,112.262507,3.969321,63.850320,55.840018,130.119337,118.970081,127.551403,112.560305,84.314832,109.440366,-0.000790,0.013694,32.000000,-235.684284,112.645156,-0.229198,21.804472,0.651476,492429.751717,0.997918,20.128568,0.417631,2.178310,8.243138,6.275572,148.588678,150.075933,161.811885,150.618069,131.363658,135.219628,32.000000,131.640589,69.606143,60.264731,81.042281,6.000000,52.433992,90.280000,97.855551,35.700000,38.860407,59.549801,33.899141
54.700231,65.094014,118.778049,130.744342,110.751935,109.701667,29.238984,14.324312,112.252888,3.968592,63.849579,55.836938,130.121469,118.959837,127.552616,112.548388,84.316265,109.431520,-0.000790,0.013690,32.000000,-235.684141,112.640030,-0.229145,21.802312,0.650967,492409.668474,0.997791,20.121510,0.411007,2.176791,8.456018,12.418321,148.592356,150.074779,161.811955,150.611881,131.519786,135.220229,32.000000,131.654527,69.601941,60.264067,81.043528,6.000000,52.259229,90.280000,97.874820,35.700000,38.865411,59.549978,33.862310
54.692214,65.096138,118.830992,130.746203,110.805380,109.689534,29.205758,14.324480,112.246557,3.968163,63.849707,55.834436,130.124053,118.948847,127.553512,112.540740,84.318101,109.424442,-0.000790,0.013687,32.000000,-235.683850,112.633473,-0.229120,21.800647,0.651091,492396.986606,0.996858,20.125398,0.404026,2.176913,10.391392,5.602821,148.595495,150.074076,161.813385,150.606707,131.551739,135.227686,32.000000,131.675947,69.598346,60.264571,81.044982,6.000000,52.214731,90.280000,97.893465,35.700000,38.869203,59.551404,33.954460
54.683994,65.098107,118.875124,130.747779,110.885084,109.669233,29.216116,14.324529,112.241923,3.967607,63.849641,55.835081,130.126674,118.941446,127.556192,112.536766,84.321487,109.416046,-0.000791,0.013688,32.000000,-235.683813,112.629454,-0.229169,21.798873,0.648981,492351.345401,0.996723,20.141267,0.397554,2.171436,16.198611,8.796457,148.598061,150.072264,161.816500,150.601950,131.448296,135.240231,32.000000,131.685639,69.595668,60.266203,81.047014,6.000000,52.308574,90.280000,97.907456,35.700000,38.872548,59.543684,33.980799
54.669998,65.100087,118.951907,130.749064,110.974083,109.657111,29.221870,14.324520,112.236731,3.967251,63.849414,55.835019,130.128475,118.933739,127.558750,112.532132,84.323014,109.409839,-0.000791,0.013683,32.000000,-235.683879,112.623018,-0.229139,21.797014,0.649477,492301.002073,0.997914,20.151115,0.391686,2.172722,7.028763,13.790637,148.600619,150.070452,161.817209,150.598527,131.266953,135.250085,32.000000,131.686657,69.591888,60.266822,81.048318,6.000000,52.273238,90.280000,97.932367,35.700000,38.875928,59.542376,33.904790
54.658912,65.102174,119.243489,130.749858,110.970605,109.649080,29.230323,14.324563,112.233416,3.966861,63.850655,55.835183,130.129917,118.927096,127.560986,112.527892,84.325903,109.405491,-0.000791,0.013648,32.000000,-235.683667,112.616346,-0.229115,21.794616,0.649865,492210.736342,0.997547,20.161004,0.383519,2.173856,9.892864,9.500533,148.603622,150.068092,161.814727,150.597726,131.136528,135.254272,32.000000,131.681584,69.587723,60.267925,81.049776,6.000000,52.522180,90.280000,97.958511,35.700000,38.879421,59.544195,33.980285
54.659920,65.104988,119.060496,130.750389,111.001832,109.624892,29.229271,14.324556,112.230743,3.966422,63.851090,55.835925,130.131602,118.921126,127.563221,112.523393,84.327835,109.398895,-0.000792,0.013643,32.000000,-235.683666,112.613914,-0.228820,21.791829,0.650635,492164.774130,0.997528,20.176474,0.378457,2.175817,8.379458,21.972179,148.606068,150.067639,161.808518,150.600510,131.150472,135.255040,32.000000,131.666317,69.583790,60.269870,81.051573,6.000000,52.420502,90.280000,97.970883,35.700000,38.883498,59.541442,33.934724
54.665666,65.107927,118.908531,130.750665,111.033175,109.612780,29.223240,14.324534,112.227057,3.966051,63.849957,55.836235,130.132469,118.917832,127.565051,112.518549,84.329884,109.397127,-0.000792,0.013645,32.000000,-235.683783,112.610168,-0.228674,21.789340,0.652925,492132.332781,0.997396,20.189248,0.373091,2.181593,6.639568,5.108796,148.610651,150.070098,161.800986,150.604216,131.283660,135.247866,32.000000,131.663024,69.580674,60.272664,81.053429,6.000000,52.299845,90.280000,97.980307,35.700000,38.888633,59.547687,33.876030
54.676724,65.110394,118.871471,130.750690,110.985991,109.608773,29.232671,14.324352,112.224812,3.965702,63.848531,55.831238,130.133810,118.914762,127.566848,112.517974,84.331873,109.394767,-0.000791,0.013613,32.000000,-235.684024,112.607046,-0.228507,21.787037,0.651554,492023.225555,0.997199,20.191089,0.367402,2.178205,10.274745,5.895426,148.615421,150.071206,161.796087,150.605495,131.471440,135.244192,32.000000,131.665877,69.577825,60.276038,81.055995,6.000000,52.268439,90.280000,97.976178,35.700000,38.892765,59.544667,34.019830
54.675817,65.111450,118.776376,130.750272,110.973729,109.604880,29.228506,14.324406,112.222567,3.965795,63.844423,55.830442,130.134094,118.914841,127.568697,112.516506,84.334093,109.390009,-0.000792,0.013604,32.000000,-235.683965,112.600844,-0.228509,21.784357,0.650382,491964.738718,0.997186,20.188490,0.364346,2.175196,12.803627,18.803678,148.619277,150.072013,161.792889,150.603897,131.557144,135.244047,32.000000,131.678313,69.573937,60.279086,81.058216,6.000000,52.205385,90.280000,97.976303,35.700000,38.895560,59.547510,33.986081
54.662427,65.111423,118.678498,130.749521,110.953563,109.584533,29.217738,14.324490,112.220400,3.965620,63.837620,55.828696,130.134154,118.913387,127.571500,112.513497,84.336480,109.384967,-0.000791,0.013601,32.000000,-235.683883,112.596834,-0.228522,21.782084,0.649989,491939.414570,0.996611,20.180298,0.361012,2.174078,5.226374,12.676226,148.620792,150.077181,161.791971,150.600804,131.500618,135.249374,32.000000,131.690007,69.570061,60.282257,81.060981,6.000000,52.164891,90.280000,98.004298,35.700000,38.896910,59.540910,33.984247
54.682217,65.110172,118.717973,130.748524,110.894683,109.583749,29.223493,14.324436,112.220078,3.965825,63.828389,55.833542,130.133970,118.912175,127.572833,112.512696,84.337850,109.382820,-0.000791,0.013595,32.000000,-235.683939,112.598597,-0.228517,21.780799,0.649379,491919.278813,0.996739,20.182229,0.356081,2.172375,6.605101,8.033589,148.622694,150.077937,161.791960,150.595115,131.331410,135.256928,32.000000,131.698372,69.565625,60.285081,81.063139,6.000000,52.149681,90.280000,98.009820,35.700000,38.896705,59.552368,33.952405
54.698677,65.107556,118.638929,130.747372,110.912888,109.591981,29.228723,14.324516,112.220070,3.965916,63.818898,55.832568,130.134046,118.910516,127.574535,112.512730,84.339764,109.380540,-0.000790,0.013596,32.000000,-235.683867,112.600067,-0.228503,21.779355,0.648863,491831.546380,0.997192,20.195107,0.350823,2.171117,7.954508,7.881562,148.625911,150.077386,161.791816,150.589983,131.181068,135.259983,32.000000,131.701466,69.561098,60.288361,81.065372,6.000000,52.127508,90.280000,97.990581,35.700000,38.893556,59.546664,33.905083
54.685521,65.104008,118.452253,130.746312,110.883251,109.596209,29.224038,14.324633,112.221484,3.966080,63.812155,55.830809,130.133961,118.910239,127.576205,112.512177,84.342026,109.380719,-0.000790,0.013594,32.000000,-235.683683,112.600498,-0.228051,21.778380,0.648838,491810.675359,0.996585,20.174783,0.348229,2.171053,10.898027,11.429239,148.628550,150.076301,161.789939,150.587979,131.147307,135.262234,32.000000,131.701587,69.556304,60.291628,81.066902,6.000000,51.995757,90.280000,98.004608,35.700000,38.889501,59.543782,34.010145
54.693763,65.101379,118.545830,130.745374,110.904904,109.600290,29.222629,14.324598,112.222251,3.966235,63.807397,55.834532,130.132504,118.913861,127.576568,112.512269,84.343804,109.381054,-0.000789,0.013587,32.000000,-235.683804,112.603045,-0.227912,21.777840,0.648081,491829.608262,0.996143,20.156306,0.345016,2.168954,12.315667,11.804413,148.631407,150.073146,161.785427,150.587294,131.240958,135.258625,32.000000,131.694813,69.551024,60.293484,81.068060,6.000000,51.990940,90.280000,98.017698,35.700000,38.885640,59.547677,34.001195
54.713449,65.099952,118.401935,130.744653,110.857408,109.624654,29.263428,14.324688,112.223575,3.965926,63.808364,55.833207,130.132203,118.918122,127.577044,112.512453,84.344926,109.382771,-0.000789,0.013564,32.000000,-235.683614,112.603076,-0.227895,21.778662,0.647022,491846.963862,0.996597,20.165434,0.342856,2.166062,10.755575,11.373212,148.635239,150.071820,161.779277,150.588793,131.420027,135.252682,32.000000,131.689874,69.546845,60.295627,81.069617,6.000000,51.984756,90.280000,98.002830,35.700000,38.883083,59.552102,33.938979
54.725790,65.100010,118.614760,130.744244,110.778355,109.632955,29.233161,14.324724,112.225060,3.965599,63.811073,55.832939,130.132811,118.919866,127.578046,112.513584,84.346850,109.382364,-0.000788,0.013555,32.000000,-235.683544,112.603989,-0.227618,21.779388,0.647576,491852.385617,0.996509,20.154863,0.341269,2.167447,10.781062,5.962731,148.639097,150.070941,161.771564,150.592616,131.539729,135.249875,32.000000,131.691754,69.543710,60.298350,81.070398,6.000000,51.957222,90.280000,97.993718,35.700000,38.883715,59.551001,34.062970
54.708430,65.102072,118.714950,130.744019,110.744712,109.633870,29.228140,14.324601,112.224166,3.965392,63.811445,55.829368,130.132205,118.920655,127.578521,112.514310,84.348880,109.384953,-0.000788,0.013541,32.000000,-235.683612,112.604580,-0.227632,21.780260,0.646331,491944.966684,0.994941,20.134471,0.341125,2.164037,6.467363,7.757405,148.640789,150.073569,161.763906,150.594887,131.518742,135.245723,32.000000,131.691746,69.540185,60.300659,81.071068,6.000000,52.133406,90.280000,98.009109,35.700000,38.886266,59.548257,34.125185
54.698315,65.102969,118.791952,130.743838,110.712460,109.634481,29.220958,14.324822,112.220971,3.964979,63.811710,55.828730,130.132520,118.922000,127.579677,112.514471,84.351175,109.387030,-0.000787,0.013544,32.000000,-235.683291,112.602619,-0.227636,21.781607,0.647673,491970.615476,0.995798,20.122641,0.338970,2.167438,6.015009,5.336932,148.642713,150.076228,161.758889,150.597684,131.389430,135.243170,32.000000,131.691232,69.538089,60.303367,81.072135,6.000000,52.103146,90.280000,98.029710,35.700000,38.888949,59.542563,33.916822
54.700155,65.102787,119.094403,130.743676,110.692102,109.634602,29.250386,14.324822,112.218786,3.964970,63.810469,55.825351,130.131462,118.924739,127.579308,112.513929,84.352913,109.387998,-0.000786,0.013543,32.000000,-235.683419,112.602087,-0.227329,21.783211,0.648669,491984.593814,0.996333,20.141426,0.338414,2.169957,9.423576,8.728348,148.645104,150.077923,161.755267,150.593634,131.222029,135.244381,32.000000,131.691959,69.535964,60.305785,81.071415,6.000000,52.294510,90.280000,98.033448,35.700000,38.889964,59.547883,33.994298
54.687122,65.101616,119.055191,130.743509,110.653636,109.634681,29.228202,14.324850,112.221358,3.964681,63.810109,55.823646,130.131668,118.923988,127.578826,112.512777,84.354518,109.390453,-0.000786,0.013534,32.000000,-235.683408,112.600046,-0.227348,21.784829,0.649345,491990.204456,0.996789,20.152066,0.337301,2.171766,9.422766,10.057093,148.647389,150.078996,161.753438,150.589429,131.151435,135.245951,32.000000,131.700766,69.534275,60.307914,81.070810,6.000000,52.322595,90.280000,98.055459,35.700000,38.888847,59.554089,33.855047
54.707171,65.100964,119.044112,130.743785,110.648818,109.647002,29.212775,14.324832,112.221972,3.964679,63.809507,55.824302,130.132552,118.924130,127.579802,112.511955,84.356436,109.391231,-0.000788,0.013527,32.000000,-235.683457,112.602310,-0.227489,21.786359,0.651427,491985.371043,0.995750,20.150113,0.336116,2.177222,5.970039,6.034718,148.651072,150.077959,161.752027,150.586081,131.220803,135.254905,32.000000,131.707336,69.532929,60.311012,81.071597,6.000000,52.218574,90.280000,98.060349,35.700000,38.888221,59.534124,34.122691
54.730148,65.100389,119.162520,130.744406,110.639184,109.651120,29.217982,14.324930,112.227923,3.964433,63.809211,55.827164,130.133048,118.926368,127.580526,112.515139,84.358173,109.394114,-0.000790,0.013520,32.000000,-235.683289,112.604521,-0.227665,21.788775,0.651311,491989.033248,0.996766,20.161499,0.335910,2.177024,11.280338,6.293349,148.654120,150.076624,161.750829,150.583129,131.389344,135.261398,32.000000,131.705493,69.531667,60.314613,81.072615,6.000000,52.360508,90.280000,98.034316,35.700000,38.887896,59.549467,33.909045
54.713293,65.099968,118.885970,130.745238,110.581333,109.651157,29.232712,14.324992,112.231240,3.964670,63.809267,55.828118,130.134907,118.931342,127.581406,112.519852,84.360573,109.396849,-0.000791,0.013488,32.000000,-235.683210,112.608002,-0.227595,21.791328,0.650921,492026.873446,0.996998,20.141531,0.334435,2.176024,5.931016,10.437847,148.655662,150.074216,161.747110,150.585920,131.545767,135.260395,32.000000,131.706329,69.529954,60.318473,81.073895,6.000000,52.152323,90.280000,98.040558,35.700000,38.887677,59.546988,33.966712
54.699429,65.099779,119.069410,130.746148,110.532043,109.651068,29.235187,14.324847,112.234221,3.964634,63.805975,55.829868,130.136120,118.935208,127.581483,112.525647,84.363005,109.402161,-0.000791,0.013462,32.000000,-235.683503,112.611829,-0.227577,21.793793,0.651320,492026.174974,0.996393,20.118823,0.334340,2.177274,9.695115,12.369150,148.657090,150.070914,161.742109,150.589751,127.936757,135.256743,32.000000,131.696880,69.526896,60.322068,81.075415,6.000000,52.265827,90.280000,98.072420,35.700000,38.887953,59.538501,33.958862
54.702946,65.098483,119.219142,130.747041,110.546843,109.663542,29.202527,14.324861,112.239439,3.964552,63.799395,55.834479,130.136954,118.941002,127.581911,112.531771,84.364663,109.410311,-0.000791,0.013456,32.000000,-235.683507,112.619326,-0.227438,21.795807,0.649572,492031.534497,0.996230,20.134637,0.333498,2.172890,9.288467,7.829728,148.656022,150.070893,161.737580,150.596133,126.725377,135.252315,32.000000,131.690678,69.522387,60.325943,81.076547,6.000000,52.394799,90.280000,98.074604,35.700000,38.887171,59.548680,34.160402
54.673041,65.094347,119.382720,130.748124,110.509623,109.680005,29.200473,14.324895,112.249144,3.964729,63.787815,55.837298,130.138130,118.948714,127.583888,112.543108,84.367502,109.418192,-0.000790,0.013448,32.000000,-235.683436,112.627595,-0.227249,21.799013,0.651037,492034.791589,0.996424,20.147803,0.334092,2.176794,13.577193,8.389502,148.657068,150.073659,161.733450,150.599373,131.469414,135.247347,32.000000,131.690160,69.516023,60.331880,81.078942,6.000000,52.408734,90.280000,98.114302,35.700000,38.883105,59.549880,33.898260
54.685855,65.089818,119.612914,130.748636,110.538841,109.676079,29.221613,14.325049,112.256363,3.965038,63.774603,55.842312,130.138333,118.957883,127.585348,112.551544,84.369230,109.424022,-0.000790,0.013437,32.000000,-235.683307,112.637005,-0.227217,21.801676,0.652050,492082.738281,0.997577,20.143120,0.337076,2.179392,5.020247,7.960388,148.657539,150.078119,161.732907,150.597864,135.096191,135.247723,32.000000,131.696610,69.510381,60.335680,81.080907,6.000000,52.609601,90.280000,98.126932,35.700000,38.877716,59.549703,33.909852
54.707452,65.084166,119.488413,130.748881,110.581073,109.688264,29.233323,14.325057,112.264660,3.965360,63.758017,55.849579,130.138559,118.969314,127.586458,112.564058,84.369754,109.432921,-0.000789,0.013473,32.000000,-235.683398,112.644815,-0.227203,21.804411,0.653716,492163.849605,0.998390,20.167802,0.338727,2.183576,6.298264,12.149106,148.659721,150.079633,161.732196,150.597103,138.784429,135.249404,32.000000,131.703893,69.503606,60.339132,81.081687,6.000000,52.556492,90.280000,98.103841,35.700000,38.871117,59.547077,34.020197
54.705196,65.079453,119.543352,130.748870,110.571193,109.696495,29.204769,14.325096,112.270880,3.965547,63.747093,55.853361,130.138522,118.975220,127.587410,112.569571,84.370083,109.439208,-0.000790,0.013497,32.000000,-235.683432,112.650973,-0.227183,21.805906,0.655007,492128.523112,0.997361,20.150923,0.340319,2.187273,5.226804,14.179317,148.661527,150.079795,161.733190,150.594841,141.262612,135.251189,32.000000,131.706273,69.499016,60.341426,81.082812,6.000000,52.585572,90.280000,98.104578,35.700000,38.864666,59.542051,34.144481
54.694901,65.071832,119.278408,130.748396,110.546243,109.716853,29.220269,14.325104,112.280747,3.965742,63.731182,55.859169,130.139014,118.985114,127.589241,112.578536,84.371128,109.450019,-0.000790,0.013491,32.000000,-235.683518,112.660430,-0.227148,21.807704,0.653739,492159.954980,0.996622,20.124462,0.344862,2.184134,6.316416,9.953281,148.662445,150.077436,161.736752,150.594000,144.982260,135.248262,32.000000,131.713199,69.492566,60.345383,81.085623,6.000000,52.543276,90.280000,98.124107,35.700000,38.854561,59.552850,33.916822
54.736535,65.061409,119.357746,130.747200,110.614493,109.734105,29.223135,14.325015,112.292367,3.966091,63.712419,55.868047,130.138670,119.000366,127.590589,112.596293,84.372525,109.462330,-0.000788,0.013472,32.000000,-235.683528,112.673306,-0.227471,21.809236,0.654161,492191.517046,0.997704,20.121920,0.348114,2.185228,5.987960,5.124033,148.663288,150.074838,161.737699,150.596644,146.216073,135.241792,32.000000,131.717081,69.483733,60.349415,81.087893,6.000000,52.482550,90.280000,98.105331,35.700000,38.840046,59.552771,34.130468
54.746530,65.056250,119.260578,130.746471,110.670694,109.735249,29.213658,14.324944,112.299118,3.966381,63.704040,55.873827,130.137876,119.009404,127.591441,112.605248,84.373282,109.468762,-0.000788,0.013491,32.000000,-235.683524,112.679879,-0.227766,21.810355,0.652522,492275.971822,0.997547,20.124220,0.353224,2.180796,9.991675,7.525239,148.662121,150.073210,161.739155,150.598093,146.153574,135.237723,32.000000,131.711354,69.479411,60.351880,81.088866,6.000000,52.478220,90.280000,98.089806,35.700000,38.832872,59.544343,33.950351
54.750085,65.046525,119.099206,130.744678,110.651328,109.735291,29.222080,14.325101,112.316027,3.966717,63.686195,55.884048,130.135776,119.024901,127.592276,112.621934,84.375171,109.484427,-0.000788,0.013460,32.000000,-235.683328,112.698688,-0.227746,21.814535,0.652408,492309.910716,0.996739,20.073693,0.358839,2.180586,18.354828,10.157063,148.660779,150.072439,161.739029,150.603829,145.935331,135.229351,32.000000,131.703622,69.470294,60.356058,81.091628,6.000000,52.337126,90.280000,98.089804,35.700000,38.819108,59.551306,34.156954
54.753931,65.039727,119.357818,130.743008,110.641576,109.739296,29.201906,14.325139,112.329310,3.967039,63.672905,55.890407,130.133719,119.038743,127.592968,112.635806,84.376425,109.498514,-0.000786,0.013450,32.000000,-235.683369,112.709593,-0.227746,21.818676,0.651514,492299.764466,0.996857,20.058909,0.361745,2.178413,7.648536,13.258896,148.658295,150.075629,161.736566,150.607564,145.831943,135.225394,32.000000,131.696344,69.463953,60.359512,81.093185,6.000000,52.497532,90.280000,98.088187,35.700000,38.809372,59.544303,34.155193
54.764587,65.032654,119.291531,130.741127,110.622104,109.751474,29.282892,14.325175,112.342134,3.967524,63.660341,55.898008,130.131745,119.051379,127.594069,112.648561,84.377650,109.511491,-0.000785,0.013433,32.000000,-235.683394,112.723376,-0.227757,21.823371,0.650163,492279.765880,0.996473,20.045762,0.368772,2.175325,8.314943,11.488648,148.656839,150.079916,161.734511,150.610701,145.871551,135.221253,32.000000,131.687410,69.458460,60.363013,81.095157,6.000000,52.500357,90.280000,98.080529,35.700000,38.799638,59.543261,34.108091
54.769540,65.025674,119.245498,130.739129,110.607939,109.768983,29.233400,14.325136,112.354565,3.968051,63.649706,55.901773,130.128716,119.064164,127.593181,112.660338,84.376669,109.522537,-0.000785,0.013432,32.000000,-235.683423,112.735622,-0.227827,21.827665,0.651821,492283.159744,0.997102,20.035262,0.375539,2.179895,11.823521,10.632850,148.656099,150.083296,161.732882,150.612293,146.018536,135.216235,32.000000,131.687388,69.451600,60.364754,81.096371,6.000000,52.414396,90.280000,98.073284,35.700000,38.789470,59.556499,34.147636
54.764672,65.019156,119.327910,130.737108,110.605581,109.785208,29.233341,14.325208,112.365574,3.968256,63.642698,55.904749,130.126787,119.074298,127.593012,112.670605,84.377787,109.536435,-0.000784,0.013416,32.000000,-235.683348,112.748826,-0.228007,21.831474,0.651085,492318.548453,0.994222,20.017930,0.381702,2.178260,14.277225,5.329605,148.654717,150.084345,161.735232,150.612425,146.192211,135.213772,32.000000,131.689873,69.446376,60.367804,81.098763,6.000000,52.493528,90.280000,98.077441,35.700000,38.780258,59.539268,34.182119
54.766407,65.013761,119.217502,130.735530,110.685639,109.792998,29.225343,14.325285,112.379286,3.968722,63.636455,55.911405,130.125405,119.086803,127.592595,112.682114,84.378093,109.547410,-0.000784,0.013436,32.000000,-235.683311,112.762964,-0.228000,21.834988,0.650646,492386.318875,0.995945,20.006182,0.388968,2.177223,11.811564,7.998126,148.652179,150.084375,161.738863,150.612195,146.251793,135.212027,32.000000,131.691052,69.441815,60.370946,81.100688,6.000000,52.398832,90.280000,98.081125,35.700000,38.772085,59.555859,34.069720
54.769117,65.008392,119.576008,130.734225,110.712953,109.816802,29.228271,14.325335,112.392518,3.969194,63.632595,55.915509,130.123436,119.099407,127.591546,112.693690,84.378820,109.559432,-0.000783,0.013448,32.000000,-235.683244,112.775656,-0.228000,21.838366,0.651284,492450.386884,0.996175,20.004350,0.395760,2.178921,10.560384,8.148762,148.649607,150.082814,161.744194,150.611954,144.984715,135.210474,32.000000,131.698438,69.436926,60.373441,81.102524,6.000000,52.567099,90.280000,98.080443,35.700000,38.764437,59.542769,33.978377
54.768070,65.003426,119.844757,130.733282,110.716556,109.828885,29.227228,14.325232,112.404540,3.969657,63.631052,55.919865,130.122111,119.111449,127.590687,112.705949,84.379710,109.569900,-0.000783,0.013446,32.000000,-235.683268,112.786282,-0.228024,21.840165,0.650401,492476.470397,0.996469,19.997284,0.401700,2.176836,9.722143,9.677930,148.646754,150.079874,161.750472,150.612487,141.272859,135.213484,32.000000,131.694062,69.431795,60.376003,81.104757,6.000000,52.835370,90.280000,98.079086,35.700000,38.756800,59.547431,34.031642
54.774664,64.999234,119.898847,130.732789,110.799028,109.832806,29.209625,14.325272,112.414401,3.970073,63.629922,55.928211,130.120291,119.123177,127.589702,112.717278,84.380325,109.583907,-0.000783,0.013446,32.000000,-235.683307,112.799887,-0.228038,21.841790,0.652916,492572.225895,0.996517,19.989307,0.407815,2.183274,6.949979,7.428738,148.643472,150.079580,161.753192,150.614554,138.752280,135.213142,32.000000,131.685755,69.426476,60.377437,81.106238,6.000000,52.850690,90.280000,98.082069,35.700000,38.750805,59.543999,33.932523
54.803669,64.997535,120.121806,130.732639,110.813059,109.832927,29.226005,14.325126,112.422710,3.970315,63.628798,55.932063,130.119412,119.132618,127.588875,112.729977,84.380465,109.594787,-0.000783,0.013437,32.000000,-235.683418,112.811184,-0.228030,21.843572,0.654848,492618.341714,0.996670,19.985349,0.412880,2.188223,12.929421,17.669233,148.639653,150.082447,161.753429,150.618310,138.745232,135.212752,32.000000,131.673851,69.422205,60.379323,81.107600,6.000000,52.988390,90.280000,98.060013,35.700000,38.747171,59.543999,34.144261
54.827685,64.995747,120.209208,130.732477,110.818898,109.841142,29.227920,14.325226,112.432847,3.970818,63.626924,55.937707,130.118978,119.140569,127.587817,112.741536,84.380610,109.607701,-0.000782,0.013444,32.000000,-235.683284,112.822772,-0.228026,21.845828,0.655082,492624.166245,0.997162,19.974811,0.420234,2.188947,5.791093,9.541168,148.638856,150.083897,161.751884,150.622309,138.865794,135.207369,32.000000,131.664890,69.418710,60.381418,81.108851,6.000000,53.077103,90.280000,98.025119,35.700000,38.744656,59.543359,34.052185
54.827557,64.993588,120.078562,130.732216,110.857251,109.845097,29.241102,14.325038,112.440407,3.970814,63.623698,55.938542,130.118846,119.149014,127.587627,112.749984,84.381438,109.618878,-0.000782,0.013435,32.000000,-235.683545,112.830174,-0.228039,21.848843,0.656105,492604.060933,0.996016,19.945202,0.426284,2.191857,12.996326,3.559785,148.639031,150.085219,161.751854,150.626870,139.053195,135.199452,32.000000,131.661590,69.416177,60.383911,81.110895,6.000000,53.008866,90.280000,98.010051,35.700000,38.742004,59.547146,33.888429
54.828610,64.990775,120.210310,130.731765,110.889252,109.848905,29.223102,14.324977,112.450716,3.970652,63.622347,55.943418,130.118088,119.158981,127.586843,112.758764,84.381587,109.628340,-0.000783,0.013412,32.000000,-235.683626,112.835980,-0.228055,21.852370,0.656287,492623.262364,0.995537,19.920313,0.433485,2.192491,5.815331,10.207272,148.638104,150.086000,161.753778,150.628964,139.157356,135.197944,32.000000,131.663942,69.414161,60.386226,81.113133,6.000000,53.089360,90.280000,98.015020,35.700000,38.737932,59.546929,34.156807
54.832309,64.988539,120.008460,130.730897,110.955818,109.852973,29.255795,14.324937,112.457609,3.970677,63.622617,55.950522,130.116718,119.169195,127.586102,112.766361,84.381583,109.637871,-0.000782,0.013449,32.000000,-235.683784,112.846018,-0.228015,21.855788,0.655295,492636.382932,0.995121,19.918277,0.439015,2.190113,6.046877,12.039423,148.635985,150.086893,161.756675,150.628783,139.111328,135.197976,32.000000,131.668152,69.413279,60.388370,81.115488,6.000000,53.030988,90.280000,98.009860,35.700000,38.734397,59.538924,34.104716
54.843410,64.987117,119.983884,130.729995,111.045874,109.865339,29.233916,14.324927,112.468441,3.970986,63.623709,55.956253,130.116264,119.178467,127.585935,112.777460,84.382183,109.646664,-0.000781,0.013441,32.000000,-235.683764,112.855737,-0.228006,21.859704,0.656113,492648.748190,0.995740,19.914450,0.444248,2.192474,8.205771,7.835781,148.634021,150.088060,161.761055,150.628031,138.959644,135.201549,32.000000,131.675120,69.412939,60.391102,81.117921,6.000000,53.013811,90.280000,97.991866,35.700000,38.731710,59.550411,33.952846
54.841972,64.986245,119.798997,130.729040,111.122045,109.865358,29.218609,14.324825,112.479084,3.971171,63.621302,55.964779,130.115186,119.190940,127.585286,112.790736,84.383820,109.654924,-0.000780,0.013434,32.000000,-235.684003,112.865585,-0.228001,21.862676,0.654549,492661.447981,0.994583,19.908657,0.449671,2.188645,5.573450,9.013441,148.633634,150.086928,161.765472,150.628448,138.788146,135.206858,32.000000,131.675425,69.412254,60.394439,81.120089,6.000000,52.948261,90.280000,97.988606,35.700000,38.730183,59.547195,34.062676
54.859200,64.985660,119.496592,130.728013,111.139115,109.881533,29.221361,14.324741,112.487074,3.971069,63.615638,55.968410,130.113395,119.202933,127.583882,112.801992,84.384455,109.663998,-0.000780,0.013445,32.000000,-235.684228,112.876824,-0.227996,21.865835,0.654149,492707.101687,0.995213,19.896560,0.454072,2.187754,11.744710,14.459736,148.631330,150.085836,161.767835,150.629569,138.729194,135.206801,32.000000,131.667389,69.410748,60.397538,81.122016,6.000000,52.818590,90.280000,97.970410,35.700000,38.729267,59.548070,34.183366
54.880923,64.982607,119.572960,130.727037,111.157456,109.901909,29.260121,14.324815,112.495770,3.971284,63.607833,55.971115,130.112761,119.215100,127.583273,112.811171,84.384860,109.670748,-0.000781,0.013464,32.000000,-235.684110,112.886218,-0.228005,21.867345,0.652778,492702.859817,0.995761,19.897072,0.457133,2.184440,14.738854,8.437043,148.629147,150.083679,161.767075,150.633434,138.812142,135.203524,32.000000,131.657357,69.410081,60.401208,81.124406,6.000000,52.752655,90.280000,97.936151,35.700000,38.725987,59.548021,34.129441
54.876695,64.978020,119.676891,130.726071,111.164215,109.906213,29.241199,14.324638,112.508068,3.971755,63.598006,55.976702,130.111790,119.226321,127.582529,112.819715,84.385403,109.679481,-0.000780,0.013445,32.000000,-235.684239,112.896718,-0.227989,21.867711,0.650352,492762.946705,0.995466,19.879923,0.461657,2.178242,10.519663,10.467515,148.628063,150.083585,161.764094,150.637609,138.971778,135.195044,32.000000,131.650477,69.408926,60.404846,81.127060,6.000000,52.856973,90.280000,97.925741,35.700000,38.720410,59.549604,34.109265
54.861932,64.972547,119.470038,130.725147,111.208212,109.930516,29.217188,14.324735,112.519313,3.971624,63.590297,55.983668,130.111544,119.235899,127.582006,112.827437,84.386119,109.688434,-0.000781,0.013458,32.000000,-235.684024,112.904459,-0.228316,21.867735,0.650588,492835.498270,0.993888,19.855990,0.465089,2.178771,10.579128,5.469897,148.627749,150.084069,161.763167,150.644192,139.109936,135.189932,32.000000,131.651399,69.407471,60.409491,81.130875,6.000000,52.788342,90.280000,97.939350,35.700000,38.712606,59.557452,33.880212
54.869572,64.966838,119.465021,130.724295,111.325422,109.954939,29.228201,14.324650,112.528143,3.971443,63.584571,55.991735,130.109966,119.248720,127.581177,112.839082,84.386648,109.699382,-0.000780,0.013471,32.000000,-235.683998,112.913688,-0.228593,21.868047,0.651399,492850.042393,0.994643,19.855466,0.469512,2.180833,5.667220,6.633438,148.626005,150.083753,161.762166,150.647103,139.108124,135.187557,32.000000,131.652558,69.405470,60.414405,81.133483,6.000000,52.734826,90.280000,97.927863,35.700000,38.704263,59.548690,34.156733
54.856521,64.962086,119.522131,130.723419,111.370432,109.966952,29.229770,14.324717,112.537975,3.971612,63.582660,55.998709,130.108442,119.258736,127.579621,112.848305,84.387362,109.709090,-0.000779,0.013493,32.000000,-235.683885,112.923010,-0.228450,21.868583,0.650328,492958.807565,0.995962,19.864182,0.473887,2.177649,9.646313,7.628890,148.622188,150.086393,161.761569,150.647779,138.982705,135.185015,32.000000,131.656892,69.404835,60.418951,81.135764,6.000000,52.829575,90.280000,97.929159,35.700000,38.696804,59.549722,34.020784
54.869278,64.959391,119.407915,130.722614,111.406398,109.979043,29.227868,14.324611,112.547184,3.972004,63.582441,56.003639,130.107539,119.268436,127.578832,112.856652,84.388215,109.718240,-0.000777,0.013494,32.000000,-235.683932,112.934361,-0.228291,21.869199,0.650282,493054.504123,0.995639,19.851129,0.479580,2.177254,5.750638,7.798809,148.619733,150.087519,161.760314,150.646773,138.807765,135.186265,32.000000,131.657345,69.405671,60.423468,81.137906,6.000000,52.746680,90.280000,97.920627,35.700000,38.691253,59.540497,34.035897
54.894629,64.958079,119.730214,130.721841,111.447057,109.991338,29.219366,14.324483,112.556693,3.971907,63.581989,56.007983,130.106141,119.278847,127.578433,112.865085,84.388746,109.726723,-0.000777,0.013502,32.000000,-235.684108,112.941875,-0.228302,21.870204,0.650959,493108.122901,0.995944,19.858923,0.484386,2.178814,8.152433,11.711227,148.618627,150.087721,161.761008,150.643828,138.704113,135.189208,32.000000,131.653777,69.407188,60.428192,81.139779,6.000000,52.916527,90.280000,97.883026,35.700000,38.688639,59.543153,34.131275
54.900578,64.957477,119.867004,130.721056,111.476317,110.003660,29.229186,14.324574,112.565180,3.972034,63.582460,56.010441,130.104926,119.285393,127.578572,112.873933,84.389058,109.734439,-0.000776,0.013503,32.000000,-235.683848,112.950013,-0.228267,21.871448,0.649983,493148.847615,0.995855,19.843964,0.488733,2.176225,5.844050,6.927606,148.617578,150.086723,161.761122,150.643461,142.379772,135.189942,32.000000,131.658612,69.410010,60.433173,81.142295,6.000000,52.990296,90.280000,97.862782,35.700000,38.687545,59.545198,34.118289
54.907113,64.957510,119.702634,130.719912,111.511239,110.007492,29.238321,14.324546,112.572816,3.972300,63.581750,56.013071,130.103144,119.293327,127.577644,112.882244,84.389294,109.739809,-0.000776,0.013493,32.000000,-235.683807,112.954234,-0.228427,21.872619,0.651864,493185.369354,0.995743,19.818291,0.493024,2.181092,5.427931,5.529995,148.617548,150.084071,161.758809,150.641487,146.095838,135.188697,32.000000,131.656335,69.414380,60.437292,81.144679,6.000000,52.962600,90.280000,97.856072,35.700000,38.687055,59.548237,34.073755
54.941423,64.957246,119.699612,130.718401,111.571325,110.019790,29.218598,14.324563,112.578287,3.972341,63.580627,56.014623,130.101452,119.299780,127.575854,112.887889,84.389896,109.745858,-0.000776,0.013475,32.000000,-235.683780,112.959857,-0.228609,21.873294,0.652767,493235.217474,0.995399,19.811972,0.497097,2.183347,9.060372,7.858634,148.615681,150.082196,161.755173,150.642874,146.258890,135.187111,32.000000,131.651765,69.419350,60.441421,81.146213,6.000000,52.931152,90.280000,97.811754,35.700000,38.686656,59.546202,34.103542
54.935403,64.956762,119.520971,130.716636,111.562607,110.040217,29.227166,14.324551,112.581622,3.972434,63.582157,56.020128,130.100161,119.304114,127.574609,112.893909,84.390735,109.752985,-0.000776,0.013480,32.000000,-235.683821,112.967109,-0.228599,21.873645,0.651490,493248.344221,0.994992,19.805727,0.499913,2.180093,12.466329,6.065570,148.614937,150.080727,161.750207,150.647606,146.297134,135.185128,32.000000,131.644551,69.425827,60.445639,81.148549,6.000000,52.853811,90.280000,97.782127,35.700000,38.685829,59.550165,33.893711
54.914126,64.956135,119.590363,130.714733,111.596750,110.044481,29.225018,14.324403,112.587420,3.972466,63.583914,56.022514,130.098431,119.307502,127.572587,112.898039,84.391714,109.757321,-0.000777,0.013441,32.000000,-235.684022,112.972936,-0.228589,21.873836,0.650935,493279.960978,0.995085,19.772510,0.502747,2.178677,3.128393,5.557520,148.612289,150.081594,161.745992,150.649592,145.019124,135.184305,32.000000,131.641932,69.433339,60.449883,81.150392,6.000000,52.866701,90.280000,97.796625,35.700000,38.684692,59.547116,34.131568
54.919645,64.955788,119.611492,130.712921,111.595926,110.044366,29.217127,14.324444,112.594103,3.972412,63.584718,56.026686,130.097460,119.314553,127.571472,112.905445,84.392737,109.760832,-0.000777,0.013425,32.000000,-235.683938,112.979606,-0.228608,21.874179,0.649878,493373.035419,0.995098,19.777806,0.505961,2.175664,11.776271,7.294151,148.609247,150.083504,161.742242,150.651420,141.301850,135.184832,32.000000,131.638376,69.441520,60.455086,81.153217,6.000000,52.923735,90.280000,97.789545,35.700000,38.683820,59.545248,34.093124
54.920174,64.954848,119.794109,130.711287,111.577871,110.044356,29.216110,14.324434,112.599647,3.972441,63.583336,56.026473,130.095869,119.322848,127.569850,112.910740,84.393097,109.764391,-0.000778,0.013436,32.000000,-235.683906,112.987426,-0.228668,21.875121,0.650755,493403.028432,0.995635,19.797614,0.507444,2.177770,11.448834,5.850667,148.607722,150.086936,161.738498,150.649112,138.795393,135.187425,32.000000,131.634167,69.450015,60.459761,81.155172,6.000000,52.970995,90.280000,97.773433,35.700000,38.682654,59.549201,34.073828
54.912899,64.953035,119.920363,130.709862,111.544751,110.048625,29.222876,14.324540,112.603696,3.972464,63.579380,56.024470,130.094357,119.329167,127.568717,112.915191,84.393946,109.769410,-0.000778,0.013422,32.000000,-235.683839,112.993184,-0.228486,21.875902,0.650801,493396.154531,0.995791,19.791967,0.508417,2.177936,15.934600,11.056592,148.606943,150.088153,161.737653,150.645660,138.801934,135.189614,32.000000,131.636112,69.459145,60.463869,81.157327,6.000000,53.084011,90.280000,97.770767,35.700000,38.680631,59.550893,34.101488
54.916354,64.950074,120.181295,130.708677,111.588897,110.059699,29.231437,14.324466,112.607428,3.972547,63.577158,56.027771,130.093492,119.335665,127.567091,112.917222,84.394387,109.772029,-0.000777,0.013391,32.000000,-235.684097,113.000869,-0.228055,21.876215,0.652046,493393.625604,0.995812,19.790519,0.510079,2.181241,11.031311,8.324578,148.607635,150.087184,161.736621,150.642930,138.919861,135.195194,32.000000,131.643874,69.467881,60.467365,81.159629,6.000000,53.228001,90.280000,97.759880,35.700000,38.676123,59.544058,34.016088
54.918449,64.946336,120.237201,130.707533,111.664258,110.059612,29.210870,14.324494,112.613104,3.972435,63.577232,56.030267,130.092831,119.342600,127.565044,112.921260,84.394554,109.776258,-0.000779,0.013400,32.000000,-235.684178,113.004925,-0.228349,21.876764,0.653062,493413.130353,0.995762,19.795694,0.512082,2.183829,11.157344,12.439478,148.606528,150.083255,161.736812,150.639546,139.096661,135.199905,32.000000,131.646092,69.476006,60.470504,81.161574,6.000000,53.378085,90.280000,97.744592,35.700000,38.670856,59.550539,34.108164
54.934597,64.944342,120.168792,130.706634,111.685159,110.067798,29.219682,14.324309,112.617630,3.972682,63.584081,56.032280,130.093322,119.349116,127.563719,112.925221,84.395280,109.777602,-0.000778,0.013389,32.000000,-235.684297,113.008864,-0.228339,21.877051,0.654887,493455.536651,0.995493,19.789413,0.513128,2.188443,9.843925,5.835167,148.606174,150.081058,161.734465,150.641621,139.180469,135.205312,32.000000,131.639385,69.484574,60.474418,81.164551,6.000000,53.318362,90.280000,97.724714,35.700000,38.666450,59.550352,34.067079
54.942181,64.944298,120.134686,130.706000,111.738260,110.067738,29.230043,14.324280,112.620318,3.972656,63.590854,56.034944,130.092466,119.354653,127.561747,112.929628,84.395810,109.781286,-0.000779,0.013383,32.000000,-235.684286,113.015424,-0.228344,21.877234,0.655227,493447.639483,0.996141,19.783663,0.515364,2.189377,8.803558,13.677446,148.605805,150.078562,161.730839,150.645212,139.113996,135.203027,32.000000,131.631338,69.490877,60.476953,81.166865,6.000000,53.354640,90.280000,97.694574,35.700000,38.664534,59.545582,33.859302
54.933486,64.946410,120.034003,130.705649,111.737993,110.074460,29.208702,14.324354,112.623354,3.972618,63.596264,56.033173,130.092601,119.359683,127.561318,112.930638,84.397050,109.784230,-0.000780,0.013399,32.000000,-235.684261,113.018829,-0.228346,21.877530,0.654498,493470.517788,0.995585,19.766161,0.515403,2.187488,7.547010,8.194157,148.605542,150.077972,161.727042,150.648547,138.962571,135.199767,32.000000,131.625836,69.497503,60.479902,81.169940,6.000000,53.277271,90.280000,97.687573,35.700000,38.667259,59.544756,34.181385
54.931364,64.947665,119.959181,130.705248,111.722676,110.078389,29.205674,14.324393,112.626352,3.972293,63.596806,56.033598,130.092166,119.364409,127.560092,112.933739,84.398410,109.785630,-0.000780,0.013386,32.000000,-235.684114,113.021720,-0.228055,21.878334,0.654130,493463.824259,0.995079,19.758834,0.516965,2.186566,8.375566,9.375501,148.604733,150.079050,161.722592,150.649714,138.802631,135.195520,32.000000,131.620531,69.503826,60.483062,81.171843,6.000000,53.288052,90.280000,97.686385,35.700000,38.669175,59.547205,34.156146
54.955216,64.947786,119.774798,130.704513,111.686670,110.090538,29.218587,14.324316,112.626218,3.972189,63.597955,56.030396,130.092057,119.366702,127.559030,112.935029,84.399579,109.784694,-0.000780,0.013397,32.000000,-235.684185,113.021512,-0.228064,21.879206,0.653602,493500.090203,0.996047,19.769296,0.517397,2.185079,14.822569,8.740346,148.604834,150.083338,161.718499,150.649297,138.776328,135.196956,32.000000,131.622487,69.509614,60.485878,81.173901,6.000000,53.168978,90.280000,97.654891,35.700000,38.669874,59.549752,34.163483
