OSU 80 Ton Compressor Load Stand
54.971303,64.947505,119.723192,130.703581,111.647992,110.083404,29.230972,14.324277,112.622458,3.972275,63.599048,56.030229,130.091191,119.367844,127.557951,112.935424,84.400886,109.783976,-0.000781,0.013411,32.000000,-235.684202,113.017152,-0.228044,21.879872,0.653110,493517.665231,0.996232,19.772588,0.516832,2.183801,10.812183,7.830947,148.606662,150.085794,161.714706,150.647972,138.886987,135.199263,32.000000,131.629415,69.514936,60.488622,81.175651,6.000000,53.151752,90.280000,97.611759,35.700000,38.668948,59.546280,34.133403
54.962916,64.947555,119.547508,130.702588,111.650633,110.091477,29.261146,14.324339,112.619804,3.972342,63.600087,56.030958,130.090138,119.366937,127.556386,112.934019,84.401667,109.781484,-0.000781,0.013393,32.000000,-235.684136,113.015769,-0.228039,21.881152,0.651454,493554.930457,0.995423,19.749808,0.515132,2.179498,9.415968,10.289037,148.608320,150.086123,161.711099,150.643888,142.611314,135.202241,32.000000,131.634078,69.520643,60.490710,81.177033,6.000000,53.057752,90.280000,97.601785,35.700000,38.668731,59.542602,33.911246
54.961086,64.947951,119.584967,130.701703,111.681862,110.103770,29.226290,14.324356,112.621528,3.972365,63.602837,56.030389,130.090185,119.367866,127.554339,112.934056,84.403435,109.776913,-0.000781,0.013400,32.000000,-235.684051,113.013213,-0.228027,21.883399,0.650756,493510.042786,0.994614,19.734083,0.513417,2.177922,5.921944,5.799635,148.608428,150.084491,161.709009,150.641930,146.294442,135.207282,32.000000,131.635516,69.526384,60.493958,81.179853,6.000000,53.090599,90.280000,97.594463,35.700000,38.668846,59.548601,33.984320
54.953091,64.948314,119.427664,130.701074,111.716239,110.115900,29.229663,14.324427,112.624855,3.972371,63.606450,56.034123,130.089788,119.369968,127.552564,112.931337,84.404808,109.776277,-0.000780,0.013417,32.000000,-235.683906,113.011733,-0.228017,21.885895,0.649667,493549.985688,0.993829,19.742184,0.511221,2.175058,13.382690,7.198956,148.607988,150.081346,161.706389,150.640937,145.077682,135.207153,32.000000,131.629533,69.531328,60.497318,81.182602,6.000000,52.991964,90.280000,97.582551,35.700000,38.669105,59.554777,34.060402
54.963106,64.948781,119.273118,130.700623,111.775577,110.140038,29.222829,14.324310,112.625519,3.972338,63.609069,56.034493,130.088990,119.374188,127.550985,112.930255,84.406577,109.777794,-0.000780,0.013397,32.000000,-235.683979,113.012422,-0.227997,21.887899,0.649967,493602.837422,0.995163,19.744337,0.506856,2.175812,7.672114,10.035144,148.608006,150.076987,161.704768,150.642550,141.379374,135.207317,32.000000,131.627723,69.535502,60.501290,81.184698,6.000000,52.880058,90.280000,97.565725,35.700000,38.669318,59.541156,34.192096
54.958192,64.949491,119.337398,130.700272,111.814316,110.158153,29.274936,14.324430,112.627829,3.972327,63.613462,56.032118,130.088452,119.376336,127.549664,112.931258,84.408520,109.776293,-0.000779,0.013393,32.000000,-235.683930,113.012875,-0.227656,21.888877,0.648991,493659.586059,0.995320,19.752375,0.505121,2.173266,9.987771,7.503615,148.607934,150.074232,161.703812,150.644203,138.846639,135.207230,32.000000,131.624537,69.540062,60.505656,81.186984,6.000000,52.894709,90.280000,97.548796,35.700000,38.670055,59.539819,34.102295
54.959356,64.950687,119.351626,130.699972,111.771853,110.166499,29.229658,14.324309,112.627667,3.972679,63.618049,56.028466,130.087920,119.375172,127.548748,112.928572,84.410454,109.774651,-0.000779,0.013392,32.000000,-235.684043,113.013755,-0.227654,21.888931,0.647814,493758.990652,0.995571,19.743227,0.504214,2.170058,10.980293,10.470921,148.605724,150.075388,161.700103,150.646013,138.760529,135.208544,32.000000,131.619830,69.544894,60.510384,81.188635,6.000000,52.918259,90.280000,97.537526,35.700000,38.671262,59.549339,34.041620
54.970014,64.951933,119.489180,130.699921,111.721952,110.166489,29.228354,14.324347,112.626684,3.973032,63.622231,56.026461,130.087786,119.374446,127.546848,112.929435,84.412046,109.771108,-0.000779,0.013352,32.000000,-235.683943,113.012544,-0.227656,21.888494,0.648424,493839.538811,0.994063,19.748654,0.501418,2.171421,14.461537,13.416228,148.604994,150.079155,161.694656,150.647361,138.827027,135.208663,32.000000,131.610259,69.547998,60.514608,81.190176,6.000000,52.979729,90.280000,97.517189,35.700000,38.672743,59.543566,34.015134
54.946769,64.953410,119.576570,130.700177,111.600873,110.149960,29.247324,14.324354,112.624120,3.973064,63.626931,56.021328,130.087654,119.370771,127.544875,112.928024,84.413487,109.771689,-0.000781,0.013377,32.000000,-235.683961,113.008877,-0.227644,21.887361,0.648556,493873.968335,0.995658,19.748733,0.498552,2.171634,8.762880,6.001897,148.605883,150.082740,161.690409,150.646808,138.989047,135.209714,32.000000,131.606412,69.550161,60.519573,81.191738,6.000000,53.061609,90.280000,97.512665,35.700000,38.674303,59.544854,34.206330
54.948901,64.955299,119.528205,130.700795,111.530598,110.149871,29.237842,14.324343,112.621028,3.972725,63.633923,56.017841,130.088580,119.365881,127.543100,112.923237,84.414105,109.770767,-0.000782,0.013389,32.000000,-235.683876,113.006894,-0.227629,21.886314,0.649365,493865.831304,0.995492,19.739749,0.494947,2.173716,12.736081,6.162992,148.606333,150.083147,161.688857,150.645090,139.144840,135.208420,32.000000,131.610767,69.552019,60.524360,81.193243,6.000000,53.074579,90.280000,97.512001,35.700000,38.676758,59.547637,33.984247
54.950851,64.958220,119.677525,130.701588,111.531298,110.137675,29.223861,14.324389,112.620397,3.972853,63.643462,56.017306,130.089257,119.360837,127.541362,112.922023,84.415504,109.770620,-0.000783,0.013372,32.000000,-235.683743,113.004470,-0.227590,21.885851,0.650318,493805.302465,0.995167,19.763541,0.493835,2.176226,7.157817,3.046923,148.605812,150.081890,161.689035,150.640986,139.170971,135.210633,32.000000,131.617899,69.554010,60.530015,81.195606,6.000000,53.102076,90.280000,97.484101,35.700000,38.680211,59.541353,33.993491
54.931468,64.962444,119.642011,130.702454,111.505015,110.133620,29.224614,14.324393,112.618306,3.972938,63.656764,56.018625,130.089960,119.358746,127.540585,112.921501,84.417267,109.770451,-0.000782,0.013299,32.000000,-235.683727,113.003339,-0.227537,21.885788,0.649972,493804.701111,0.995451,19.763383,0.492694,2.175261,7.745563,6.085034,148.605485,150.080963,161.691883,150.637911,139.059588,135.214068,32.000000,131.624275,69.556037,60.536474,81.197498,6.000000,53.173352,90.280000,97.490800,35.700000,38.685108,59.542071,33.964804
54.935531,64.968156,119.460222,130.703389,111.461731,110.125316,29.198431,14.324504,112.616296,3.972932,63.671048,56.013753,130.089934,119.356306,127.539014,112.920027,84.418823,109.766970,-0.000784,0.013296,32.000000,-235.683705,113.001916,-0.227541,21.886593,0.650948,493750.633699,0.995785,19.764432,0.491212,2.177901,7.322909,6.588106,148.606065,150.079582,161.694881,150.634622,138.885197,135.220871,32.000000,131.627269,69.557197,60.542850,81.198958,6.000000,53.035054,90.280000,97.492439,35.700000,38.691899,59.543979,33.895399
54.950507,64.975540,119.575301,130.704391,111.403765,110.125201,29.226651,14.324350,112.612549,3.973162,63.683303,56.006445,130.090142,119.351696,127.539071,112.917961,84.420564,109.765844,-0.000785,0.013250,32.000000,-235.683891,113.000519,-0.227542,21.887211,0.651008,493746.765849,0.996124,19.787268,0.489352,2.178023,13.980677,9.663087,148.607023,150.077354,161.694700,150.633975,138.761838,135.224717,32.000000,131.622051,69.558458,60.548899,81.200435,6.000000,53.077331,90.280000,97.455720,35.700000,38.702320,59.549093,34.001121
54.955723,64.982800,119.532950,130.705351,111.308426,110.108950,29.220853,14.324382,112.608830,3.973445,63.693701,56.001309,130.091069,119.346990,127.538667,112.913689,84.422459,109.760154,-0.000787,0.013240,32.000000,-235.683963,112.998299,-0.227414,21.887481,0.649589,493712.050843,0.996875,19.789078,0.485817,2.174553,13.423200,5.910508,148.606333,150.078458,161.691031,150.636000,138.786260,135.225914,32.000000,131.614576,69.559779,60.554565,81.201916,6.000000,53.105103,90.280000,97.432361,35.700000,38.712662,59.540842,34.158641
54.957941,64.989241,119.514178,130.706272,111.282020,110.092709,29.222115,14.324320,112.604740,3.973435,63.702380,55.999859,130.092196,119.343447,127.538572,112.908579,84.423342,109.757568,-0.000787,0.013232,32.000000,-235.684171,112.993662,-0.227263,21.887177,0.650150,493708.808483,0.995631,19.782082,0.483438,2.176055,10.678211,10.062880,148.608066,150.078787,161.685465,150.638395,138.926524,135.224334,32.000000,131.602864,69.560063,60.560266,81.203622,6.000000,53.088080,90.280000,97.418704,35.700000,38.722398,59.556085,33.999874
54.951731,64.994834,119.614903,130.707213,111.281899,110.092576,29.210485,14.324366,112.600118,3.973488,63.712049,55.995801,130.093565,119.339048,127.537868,112.903895,84.425056,109.752847,-0.000786,0.013193,32.000000,-235.684159,112.989226,-0.227293,21.885976,0.649663,493639.180375,0.995596,19.784334,0.478310,2.175077,7.788934,9.947745,148.610609,150.079738,161.682432,150.641727,139.103678,135.220068,32.000000,131.605391,69.560009,60.566014,81.204769,6.000000,53.155620,90.280000,97.408987,35.700000,38.730993,59.551679,33.985641
54.950317,64.999554,119.522134,130.708232,111.261389,110.092326,29.229342,14.324444,112.594241,3.973440,63.723132,55.993427,130.094516,119.331539,127.536383,112.898445,84.426659,109.749167,-0.000787,0.013179,32.000000,-235.684066,112.984108,-0.227287,21.885093,0.649417,493572.691432,0.995379,19.788646,0.475956,2.174648,15.387989,10.075481,148.612569,150.081557,161.681154,150.642167,139.176126,135.217409,32.000000,131.617820,69.559483,60.571550,81.206202,6.000000,53.136374,90.280000,97.396976,35.700000,38.737737,59.539976,34.023572
54.957388,65.004958,119.463684,130.709501,111.304547,110.088143,29.236413,14.324272,112.590232,3.973374,63.735561,55.993116,130.095943,119.326951,127.535538,112.891543,84.428922,109.745250,-0.000787,0.013193,32.000000,-235.684172,112.977539,-0.227308,21.883608,0.650284,493580.096858,0.995914,19.800201,0.471560,2.176727,5.199308,10.916302,148.612587,150.085813,161.682898,150.638040,139.100064,135.222380,32.000000,131.629527,69.559163,60.577232,81.207730,6.000000,53.085423,90.280000,97.375191,35.700000,38.745162,59.554384,33.878378
54.961158,65.010928,119.705673,130.711265,111.302504,110.075871,29.211706,14.324196,112.587621,3.973313,63.749703,55.988556,130.097505,119.323239,127.535533,112.884666,84.431482,109.743793,-0.000786,0.013175,32.000000,-235.684275,112.973636,-0.227295,21.882359,0.649687,493583.500197,0.995310,19.806277,0.467866,2.175095,14.433922,14.585874,148.612775,150.087133,161.685688,150.634488,138.933978,135.227360,32.000000,131.637368,69.558198,60.582992,81.209463,6.000000,53.155201,90.280000,97.359943,35.700000,38.753350,59.550489,34.192757
54.945472,65.017471,119.743907,130.713497,111.252519,110.059494,29.275450,14.324160,112.582869,3.973311,63.762168,55.987120,130.099461,119.318861,127.535670,112.878905,84.433244,109.740294,-0.000788,0.013185,32.000000,-235.684296,112.969846,-0.227263,21.881442,0.649183,493563.331600,0.994904,19.804894,0.463377,2.173751,10.083403,7.344678,148.614858,150.087233,161.688630,150.630140,138.774573,135.231312,32.000000,131.640018,69.557344,60.588494,81.210869,6.000000,53.267012,90.280000,97.350603,35.700000,38.762383,59.547706,34.042794
54.923480,65.024591,119.893529,130.716169,111.187678,110.026982,29.228111,14.324329,112.580991,3.973284,63.770231,55.983698,130.101332,119.316259,127.535696,112.873189,84.434713,109.736606,-0.000788,0.013172,32.000000,-235.684100,112.964309,-0.227256,21.880877,0.650801,493508.995529,0.995575,19.807244,0.459990,2.178005,7.512246,8.443531,148.615691,150.085412,161.689697,150.627387,138.748523,135.231516,32.000000,131.640371,69.554880,60.593675,81.210410,6.000000,53.317560,90.280000,97.363900,35.700000,38.772696,59.545257,34.148810
54.915519,65.030911,119.729227,130.719033,111.100478,110.018542,29.226353,14.324416,112.576938,3.972982,63.778495,55.977085,130.104017,119.310192,127.537354,112.866352,84.436555,109.732005,-0.000788,0.013204,32.000000,-235.683973,112.960054,-0.226995,21.880261,0.651276,493450.897494,0.993591,19.828847,0.456238,2.179323,11.993823,9.494812,148.618068,150.084202,161.688497,150.627434,138.851921,135.229218,32.000000,131.638440,69.552174,60.599286,81.211223,6.000000,53.280568,90.280000,97.369768,35.700000,38.782282,59.538658,33.989309
54.917440,65.036829,119.682547,130.721807,111.065991,110.010233,29.208745,14.324558,112.572578,3.973015,63.788601,55.970774,130.106531,119.304297,127.538293,112.858180,84.438429,109.729186,-0.000787,0.013191,32.000000,-235.683801,112.955940,-0.226997,21.879563,0.652550,493326.036522,0.995366,19.857087,0.452675,2.182919,9.712172,13.844264,148.620596,150.083539,161.686001,150.628272,142.571775,135.218926,32.000000,131.638430,69.548866,60.604331,81.211745,6.000000,53.270070,90.280000,97.356084,35.700000,38.791232,59.545759,34.031422
54.929278,65.042912,119.679927,130.724682,111.020918,110.001982,29.225701,14.324576,112.566187,3.972993,63.801774,55.968713,130.108593,119.295902,127.538490,112.852322,84.440594,109.724437,-0.000787,0.013191,32.000000,-235.683897,112.948527,-0.226963,21.879081,0.651504,493298.339998,0.995526,19.871053,0.448217,2.180244,8.045074,5.115763,148.623667,150.084150,161.683589,150.631606,146.243031,135.211220,32.000000,131.639588,69.543335,60.608472,81.211470,6.000000,53.248026,90.280000,97.336894,35.700000,38.799638,59.545257,34.009925
54.928252,65.049727,119.679464,130.727847,110.997216,109.993772,29.227315,14.324517,112.561923,3.972646,63.817460,55.971782,130.110811,119.290031,127.539221,112.845521,84.442806,109.718146,-0.000787,0.013204,32.000000,-235.684010,112.942653,-0.226959,21.879281,0.651117,493264.444422,0.996028,19.875126,0.444741,2.179318,7.881788,3.802450,148.623816,150.085903,161.681486,150.632784,146.202396,135.208111,32.000000,131.646168,69.537352,60.613083,81.211852,6.000000,53.283108,90.280000,97.317982,35.700000,38.809653,59.543379,33.930468
54.916096,65.059074,119.606632,130.731245,110.947247,109.981597,29.217176,14.324504,112.558740,3.972131,63.834698,55.972214,130.113670,119.285376,127.539669,112.838446,84.445188,109.713920,-0.000788,0.013188,32.000000,-235.683931,112.935181,-0.226946,21.879386,0.650885,493224.022064,0.995155,19.869839,0.439876,2.178800,6.286337,16.945730,148.623641,150.089874,161.680431,150.630353,146.065555,135.209847,32.000000,131.647430,69.530888,60.617674,81.212499,6.000000,53.242981,90.280000,97.315955,35.700000,38.822129,59.542759,33.885274
54.911246,65.069737,119.435259,130.734821,110.896700,109.977642,29.210657,14.324513,112.555332,3.971976,63.851864,55.971924,130.116196,119.280079,127.541491,112.833006,84.448332,109.710006,-0.000787,0.013180,32.000000,-235.683801,112.931163,-0.226646,21.878982,0.650847,493192.920368,0.995064,19.877638,0.434089,2.178833,6.867786,15.111763,148.625771,150.094136,161.679935,150.626799,145.895241,135.211244,32.000000,131.652512,69.524632,60.623450,81.213145,6.000000,53.192950,90.280000,97.318000,35.700000,38.836810,59.545297,34.043381
54.916879,65.080979,119.483315,130.738391,110.880552,109.977642,29.222044,14.324573,112.547971,3.971837,63.864285,55.967694,130.118450,119.272549,127.543098,112.828231,84.450739,109.705998,-0.000788,0.013177,32.000000,-235.683811,112.926034,-0.226632,21.877833,0.650487,493154.678212,0.995568,19.898662,0.429304,2.177989,9.817972,14.157197,148.627480,150.096729,161.681435,150.621027,145.832624,135.211361,32.000000,131.657563,69.516532,60.628015,81.212355,6.000000,53.166469,90.280000,97.296458,35.700000,38.853435,59.548041,34.146902
54.914128,65.092068,119.301338,130.741773,110.823262,109.977600,29.231271,14.324590,112.543449,3.971579,63.873609,55.962199,130.121035,119.267315,127.545936,112.820374,84.452762,109.701806,-0.000788,0.013179,32.000000,-235.683911,112.920462,-0.226343,21.876391,0.649369,493149.010747,0.995881,19.913983,0.423935,2.175060,6.604250,5.873415,148.629033,150.094064,161.683684,150.616312,145.913361,135.216719,32.000000,131.676006,69.508209,60.631609,81.212347,6.000000,53.134325,90.280000,97.293590,35.700000,38.869791,59.546939,34.118803
54.932081,65.100054,119.460236,130.744520,110.777122,109.981679,29.262301,14.324587,112.537013,3.971327,63.877558,55.955585,130.123305,119.260650,127.547249,112.816297,84.455018,109.696529,-0.000787,0.013134,32.000000,-235.683946,112.913710,-0.226332,21.874278,0.649669,493156.128742,0.995409,19.919815,0.419249,2.175712,7.368921,16.503852,148.629859,150.090162,161.685772,150.611545,146.072147,135.220256,32.000000,131.682062,69.499877,60.635513,81.211757,6.000000,53.151356,90.280000,97.268810,35.700000,38.883238,59.541019,33.915868
54.940454,65.106214,119.441090,130.746883,110.745780,109.969611,29.220564,14.324470,112.531215,3.971258,63.878919,55.953694,130.125423,119.253091,127.548377,112.810925,84.457077,109.691543,-0.000786,0.013125,32.000000,-235.684149,112.906408,-0.226342,21.871282,0.648484,493169.691812,0.995180,19.933546,0.414845,2.172507,8.420761,5.513435,148.631315,150.087159,161.685655,150.612145,146.213570,135.221371,32.000000,131.689300,69.491141,60.639160,81.211772,6.000000,53.184831,90.280000,97.242807,35.700000,38.893937,59.548995,34.143674
54.921182,65.110576,119.492523,130.748867,110.758936,109.945361,29.231094,14.324477,112.526192,3.971027,63.874615,55.957291,130.126422,119.249997,127.549205,112.808152,84.458706,109.686542,-0.000788,0.013119,32.000000,-235.684209,112.903850,-0.226338,21.868650,0.649407,493183.467620,0.993823,19.924290,0.409588,2.174690,5.990570,12.217843,148.632653,150.085002,161.682624,150.614805,146.220704,135.221904,32.000000,131.690195,69.481706,60.641912,81.211983,6.000000,53.163279,90.280000,97.241357,35.700000,38.902050,59.547864,33.909119
54.902299,65.113166,119.576762,130.750478,110.801157,109.937288,29.222879,14.324414,112.524207,3.970491,63.868439,55.959360,130.127692,119.249519,127.550513,112.806834,84.461483,109.684749,-0.000786,0.013081,32.000000,-235.684289,112.903487,-0.226338,21.866276,0.649161,493128.214794,0.994982,19.922409,0.404695,2.174010,7.687977,5.725122,148.632552,150.086483,161.680540,150.616769,146.100646,135.221785,32.000000,131.685526,69.472559,60.645614,81.212625,6.000000,53.256679,90.280000,97.253229,35.700000,38.906374,59.542789,34.160842
54.897350,65.112902,119.612829,130.751639,110.840869,109.917808,29.197373,14.324457,112.524121,3.970022,63.862043,55.959263,130.129729,119.250588,127.553039,112.807366,84.464050,109.686708,-0.000787,0.013084,32.000000,-235.684361,112.905566,-0.226320,21.864318,0.649791,493034.674688,0.994802,19.945279,0.400223,2.175709,11.563014,6.301384,148.634296,150.091355,161.679132,150.618486,145.921990,135.221358,32.000000,131.689186,69.463475,60.649564,81.213338,6.000000,53.275863,90.280000,97.253418,35.700000,38.907980,59.548139,34.063484
54.903531,65.111626,119.633741,130.752560,110.879862,109.905615,29.226977,14.324397,112.524098,3.969571,63.852339,55.961097,130.130813,119.251700,127.555414,112.806446,84.465639,109.689612,-0.000786,0.013065,32.000000,-235.684303,112.907242,-0.226336,21.862040,0.650741,493007.699114,0.995394,19.966008,0.396428,2.177992,7.761722,7.273889,148.635939,150.095587,161.678978,150.615182,145.813501,135.223572,32.000000,131.697508,69.453932,60.652973,81.212440,6.000000,53.312795,90.280000,97.243445,35.700000,38.907495,59.547510,33.997233
54.920008,65.109605,119.798760,130.753233,110.916112,109.897574,29.220747,14.324426,112.524155,3.969507,63.841944,55.963874,130.131610,119.250028,127.558128,112.806698,84.468340,109.691153,-0.000786,0.013072,32.000000,-235.684303,112.908775,-0.226315,21.860053,0.651023,492917.505595,0.996186,19.970499,0.394973,2.178845,9.641206,9.810654,148.640404,150.099377,161.679994,150.611401,145.856767,135.226880,32.000000,131.715594,69.445301,60.656173,81.212162,6.000000,53.427853,90.280000,97.217669,35.700000,38.905550,59.543212,34.125112
54.908792,65.107105,119.822558,130.753651,110.887893,109.889474,29.221652,14.324433,112.524543,3.969453,63.831972,55.966665,130.132864,119.250552,127.560826,112.807978,84.470764,109.691137,-0.000786,0.013096,32.000000,-235.684264,112.911285,-0.226313,21.857778,0.651058,492853.933064,0.994939,19.963285,0.395037,2.178981,7.833041,10.476693,148.644035,150.100734,161.681961,150.607100,149.567753,135.234432,32.000000,131.727865,69.438057,60.659044,81.212294,6.000000,53.434825,90.280000,97.203538,35.700000,38.902565,59.541805,34.097673
54.897652,65.103681,119.891451,130.753960,110.857151,109.888648,29.228820,14.324494,112.527043,3.969365,63.819786,55.967352,130.133791,119.251983,127.562712,112.808849,84.472497,109.693805,-0.000787,0.013112,32.000000,-235.684291,112.912551,-0.226479,21.856575,0.651949,492799.060630,0.994742,19.945435,0.393210,2.181332,12.163439,5.277528,148.646052,150.099791,161.683348,150.602547,153.273506,135.241483,32.000000,131.731495,69.430267,60.661415,81.212093,6.000000,53.488897,90.280000,97.216955,35.700000,38.898681,59.544313,33.976396
54.903956,65.099284,119.876214,130.754118,110.846416,109.887717,29.223710,14.324521,112.527717,3.969164,63.807476,55.971802,130.134564,119.255994,127.564383,112.811078,84.475390,109.697990,-0.000786,0.013130,32.000000,-235.684294,112.916056,-0.226647,21.855523,0.652323,492761.405616,0.994857,19.953710,0.390778,2.182211,6.078689,9.566083,148.649481,150.097751,161.682535,150.603397,153.322320,135.241864,32.000000,131.734189,69.422226,60.663003,81.212471,6.000000,53.511560,90.280000,97.201073,35.700000,38.893639,59.545602,34.009999
54.890539,65.094345,119.804463,130.754110,110.917087,109.900047,29.218965,14.324480,112.528118,3.969133,63.796935,55.974020,130.135035,119.260435,127.566462,112.814443,84.477568,109.699816,-0.000786,0.013144,32.000000,-235.684232,112.920363,-0.226665,21.854582,0.653019,492755.780509,0.994819,19.960988,0.390562,2.183909,5.541695,7.745581,148.652118,150.094495,161.684126,150.605712,153.230198,135.241457,32.000000,131.736635,69.413272,60.664540,81.213666,6.000000,53.472424,90.280000,97.197038,35.700000,38.887175,59.545995,34.049397
54.900407,65.089296,119.783937,130.753918,111.019846,109.920465,29.208112,14.324521,112.529230,3.969120,63.787451,55.974424,130.134929,119.262849,127.567874,112.815120,84.480001,109.700426,-0.000785,0.013144,32.000000,-235.684074,112.923519,-0.226619,21.853934,0.652819,492735.752384,0.994847,19.950534,0.390049,2.183380,10.106737,5.603976,148.654107,150.091708,161.684706,150.609093,153.065326,135.239880,32.000000,131.734816,69.405431,60.666352,81.215249,6.000000,53.474290,90.280000,97.193268,35.700000,38.880448,59.545208,33.999434
54.917856,65.085245,119.858303,130.753342,111.114017,109.928580,29.224978,14.324447,112.529029,3.969067,63.778392,55.978029,130.134388,119.267324,127.568584,112.816415,84.482736,109.701682,-0.000786,0.013157,32.000000,-235.684243,112.927495,-0.226618,21.853882,0.652634,492787.571641,0.995376,19.958487,0.388907,2.182607,9.871738,9.707482,148.655422,150.094579,161.682220,150.610970,152.932537,135.241721,32.000000,131.733508,69.397278,60.667412,81.215813,6.000000,53.460488,90.280000,97.152485,35.700000,38.874648,59.549732,34.168766
54.909412,65.081436,120.003079,130.752599,111.199827,109.944863,29.220792,14.324420,112.531407,3.969324,63.769109,55.981233,130.133900,119.270121,127.569755,112.818095,84.485084,109.705319,-0.000785,0.013151,32.000000,-235.684261,112.932620,-0.226605,21.854103,0.652449,492860.090540,0.995719,19.943955,0.386822,2.181841,9.813818,11.904008,148.656384,150.099305,161.678625,150.612443,152.939289,135.244865,32.000000,131.730549,69.389339,60.668075,81.216200,6.000000,53.612519,90.280000,97.151516,35.700000,38.869477,59.547588,34.044408
54.927642,65.077803,120.118647,130.751661,111.275064,109.940858,29.234217,14.324294,112.535351,3.969236,63.761042,55.980929,130.133557,119.275876,127.571430,112.820672,84.487164,109.707149,-0.000784,0.013173,32.000000,-235.684391,112.935731,-0.226664,21.854208,0.652722,492874.120127,0.994857,19.923142,0.384799,2.182502,7.476390,13.599155,148.660009,150.104590,161.674931,150.614056,153.066060,135.246137,32.000000,131.732008,69.381551,60.668044,81.216593,6.000000,53.644160,90.280000,97.133269,35.700000,38.864632,59.554463,34.148883
54.938176,65.074280,120.156307,130.750500,111.354624,109.928643,29.204072,14.324185,112.536745,3.969129,63.754042,55.979548,130.133615,119.279428,127.572730,112.824663,84.489373,109.710383,-0.000783,0.013210,32.000000,-235.684595,112.938255,-0.226646,21.854232,0.653976,492942.161073,0.995306,19.927444,0.384519,2.185474,5.655774,6.304562,148.663783,150.105839,161.675450,150.612799,153.250802,135.251419,32.000000,131.737054,69.374151,60.668002,81.217570,6.000000,53.767834,90.280000,97.101909,35.700000,38.860004,59.539563,34.135604
54.911732,65.070930,120.050122,130.749215,111.358063,109.928882,29.231133,14.324240,112.538461,3.969057,63.748415,55.985133,130.132514,119.282748,127.572361,112.824616,84.491631,109.710322,-0.000782,0.013229,32.000000,-235.684503,112.939358,-0.226651,21.855338,0.654446,492903.549074,0.994438,19.906301,0.383480,2.186852,9.821393,10.142257,148.664447,150.104100,161.677251,150.609774,153.349683,135.251814,32.000000,131.742520,69.366628,60.668317,81.218542,6.000000,53.692727,90.280000,97.116935,35.700000,38.855522,59.542858,34.143527
54.897646,65.067641,120.188343,130.747951,111.402165,109.928874,29.224666,14.324279,112.540951,3.969111,63.741828,55.989753,130.131294,119.286628,127.572316,112.827616,84.493651,109.711231,-0.000780,0.013238,32.000000,-235.684497,112.941253,-0.226605,21.856202,0.654442,492832.328277,0.995133,19.892662,0.383109,2.187119,12.423832,11.635379,148.665255,150.102737,161.679635,150.607700,153.296654,135.252782,32.000000,131.750251,69.359119,60.668504,81.219736,6.000000,53.758929,90.280000,97.115311,35.700000,38.851148,59.552742,34.060769
54.902871,65.064030,120.162478,130.746752,111.393783,109.928858,29.223497,14.324233,112.539463,3.969392,63.733882,55.991437,130.129641,119.289439,127.572175,112.827718,84.496404,109.712318,-0.000780,0.013234,32.000000,-235.684518,112.943110,-0.226623,21.856612,0.654113,492840.394134,0.994735,19.914710,0.380817,2.186238,6.163727,11.695612,148.665567,150.099378,161.683457,150.606452,153.147754,135.255338,32.000000,131.752266,69.352524,60.668738,81.220022,6.000000,53.837004,90.280000,97.115824,35.700000,38.846843,59.544412,34.095472
54.922618,65.059715,120.081823,130.745658,111.413857,109.920575,29.226879,14.324296,112.540174,3.969388,63.723235,55.994581,130.128157,119.290531,127.571530,112.830358,84.498383,109.714859,-0.000779,0.013237,32.000000,-235.684457,112.945431,-0.226586,21.857904,0.655292,492839.690160,0.995229,19.924954,0.379313,2.189317,5.498864,6.637172,148.665256,150.097870,161.684352,150.606224,152.975175,135.255230,32.000000,131.747735,69.345565,60.669309,81.220334,6.000000,53.771755,90.280000,97.083065,35.700000,38.841003,59.549663,33.989236
54.903068,65.054427,120.065464,130.744272,111.435561,109.920856,29.229861,14.324423,112.543093,3.969359,63.712313,55.996268,130.126604,119.295765,127.571691,112.832778,84.500830,109.716987,-0.000780,0.013265,32.000000,-235.684351,112.949588,-0.226574,21.859278,0.655005,492825.568442,0.995154,19.916322,0.377178,2.188637,6.472389,10.407198,148.663600,150.098896,161.682304,150.607979,152.926191,135.255851,32.000000,131.732000,69.339754,60.670155,81.221521,6.000000,53.832447,90.280000,97.078176,35.700000,38.834207,59.554463,34.013374
54.889919,65.048874,119.885990,130.742847,111.401415,109.920874,29.224884,14.324380,112.546587,3.969416,63.702781,55.998294,130.124549,119.297770,127.571230,112.835471,84.502387,109.717167,-0.000780,0.013241,32.000000,-235.684366,112.956042,-0.226550,21.860366,0.654008,492765.846110,0.994556,19.893039,0.376644,2.186382,12.355269,15.470060,148.663991,150.099313,161.677064,150.611716,153.022937,135.250623,32.000000,131.716727,69.334449,60.671209,81.222261,6.000000,53.702518,90.280000,97.088798,35.700000,38.826728,59.544746,34.159888
54.894321,65.043572,119.836226,130.741367,111.383779,109.929160,29.209869,14.324563,112.546996,3.969439,63.696175,56.001861,130.124287,119.303073,127.571515,112.837052,84.504277,109.718255,-0.000781,0.013256,32.000000,-235.684167,112.958369,-0.226553,21.861034,0.654176,492766.189050,0.994836,19.906530,0.375406,2.186863,6.728697,9.309810,148.667090,150.101313,161.674022,150.615009,153.200574,135.244949,32.000000,131.708139,69.330045,60.674085,81.223786,6.000000,53.649046,90.280000,97.076133,35.700000,38.818839,59.545720,34.040740
54.876833,65.039034,119.943315,130.739814,111.402931,109.929241,29.231454,14.324490,112.547602,3.969511,63.693010,56.003186,130.123677,119.305556,127.571152,112.838701,84.506279,109.717949,-0.000780,0.013260,32.000000,-235.684152,112.960241,-0.226576,21.861603,0.653090,492763.338928,0.995254,19.913612,0.373950,2.184117,18.109801,11.636730,148.668349,150.102547,161.675275,150.615338,153.347241,135.246402,32.000000,131.713877,69.324969,60.676726,81.224981,6.000000,53.710013,90.280000,97.079953,35.700000,38.812567,59.543104,33.898921
54.878721,65.036031,119.759961,130.738378,111.468383,109.933498,29.230522,14.324404,112.549157,3.969307,63.690084,56.004459,130.121978,119.307512,127.570016,112.842163,84.507630,109.718454,-0.000781,0.013281,32.000000,-235.684313,112.963296,-0.226580,21.862491,0.652680,492786.098769,0.995738,19.904079,0.372679,2.183035,14.850253,13.052765,148.667120,150.103041,161.677575,150.612563,153.339354,135.251164,32.000000,131.723156,69.320455,60.678979,81.226861,6.000000,53.651041,90.280000,97.086357,35.700000,38.807738,59.549673,34.124378
54.907670,65.033501,119.984662,130.737058,111.542783,109.945146,29.234006,14.324379,112.551848,3.969426,63.687584,56.008068,130.120413,119.311089,127.569209,112.843361,84.510035,109.721370,-0.000780,0.013269,32.000000,-235.684450,112.964450,-0.226833,21.863252,0.653714,492786.927937,0.995343,19.916347,0.370504,2.185682,10.277476,5.223309,148.665068,150.103287,161.682241,150.609077,153.216053,135.259688,32.000000,131.730058,69.316770,60.681889,81.229751,6.000000,53.710145,90.280000,97.051661,35.700000,38.803966,59.545552,33.946683
54.904751,65.031130,119.794703,130.735742,111.548900,109.945227,29.212686,14.324364,112.554697,3.969510,63.682943,56.009261,130.118310,119.313762,127.567278,112.844252,84.511647,109.724507,-0.000779,0.013284,32.000000,-235.684336,112.966523,-0.226810,21.864595,0.652381,492798.110098,0.995367,19.911529,0.369440,2.182266,7.977092,11.555777,148.663245,150.101638,161.686850,150.606308,153.035042,135.268504,32.000000,131.723637,69.313381,60.683906,81.231766,6.000000,53.695481,90.280000,97.030165,35.700000,38.800859,59.547588,34.032302
54.881403,65.028606,119.785711,130.734314,111.526333,109.945272,29.232781,14.324350,112.557706,3.969548,63.678006,56.008621,130.117349,119.315566,127.567026,112.845073,84.514170,109.725730,-0.000778,0.013307,32.000000,-235.684209,112.970233,-0.226742,21.866052,0.653508,492822.928525,0.994766,19.881183,0.368693,2.185208,5.941699,9.260787,148.661296,150.100630,161.689186,150.605890,152.948546,135.274716,32.000000,131.716641,69.312257,60.686635,81.234464,6.000000,53.683683,90.280000,97.037655,35.700000,38.797407,59.543802,33.989309
54.882770,65.025231,119.802748,130.732561,111.551609,109.925079,29.231560,14.324252,112.559437,3.969537,63.673829,56.007480,130.116676,119.314998,127.566257,112.846872,84.516509,109.728751,-0.000778,0.013303,32.000000,-235.684219,112.970123,-0.226731,21.866895,0.652183,492818.526375,0.995545,19.881617,0.368863,2.181864,9.800348,7.603263,148.660735,150.099910,161.688919,150.609251,153.013521,135.278227,32.000000,131.704972,69.312121,60.690064,81.237414,6.000000,53.704190,90.280000,97.047672,35.700000,38.793128,59.540025,33.956807
54.894250,65.021818,119.686450,130.730913,111.562811,109.921037,29.230254,14.324143,112.562540,3.969835,63.669312,56.005958,130.115448,119.313758,127.564839,112.849544,84.518405,109.732105,-0.000778,0.013325,32.000000,-235.684229,112.971230,-0.226693,21.867693,0.652468,492824.187142,0.995323,19.901526,0.367035,2.182628,13.207877,5.747989,148.659855,150.098454,161.686558,150.612993,153.174056,135.272958,32.000000,131.695474,69.312132,60.693015,81.240129,6.000000,53.686546,90.280000,97.021157,35.700000,38.788397,59.544884,34.078817
54.894981,65.018273,119.796497,130.729413,111.547662,109.933283,29.220488,14.324199,112.566273,3.970271,63.662751,56.003755,130.113409,119.315994,127.563447,112.851335,84.519251,109.734054,-0.000778,0.013331,32.000000,-235.684261,112.973272,-0.226415,21.868363,0.652407,492723.181580,0.995145,19.896838,0.366412,2.182884,11.234187,12.179933,148.658615,150.097665,161.686211,150.617987,153.344266,135.268007,32.000000,131.691237,69.313225,60.694929,81.242431,6.000000,53.661538,90.280000,97.008961,35.700000,38.783591,59.554158,34.138098
54.894195,65.014503,119.753905,130.728102,111.572657,109.945403,29.229166,14.324200,112.570337,3.970459,63.654623,56.004930,130.112535,119.315850,127.562601,112.853868,84.520503,109.735498,-0.000779,0.013327,32.000000,-235.684277,112.975644,-0.226416,21.869848,0.651336,492688.963689,0.994914,19.882394,0.366423,2.180309,7.182208,13.378325,148.657120,150.098641,161.686784,150.620712,153.384482,135.271431,32.000000,131.698530,69.315918,60.698120,81.246141,6.000000,53.755106,90.280000,97.001039,35.700000,38.778281,59.551611,33.926727
54.900941,65.008257,119.691177,130.727025,111.570818,109.965732,29.266379,14.324343,112.571683,3.970324,63.648071,56.004154,130.111921,119.315559,127.561433,112.857350,84.522549,109.736163,-0.000780,0.013345,32.000000,-235.684044,112.976142,-0.226522,21.870958,0.652153,492736.688711,0.995333,19.878146,0.366686,2.182285,5.758055,7.326510,148.655056,150.104124,161.688454,150.620954,153.284650,135.272252,32.000000,131.700774,69.320659,60.702205,81.249813,6.000000,53.627880,90.280000,96.984541,35.700000,38.770581,59.547716,33.842795
54.899900,65.002369,119.717843,130.726143,111.558541,109.961732,29.207949,14.324260,112.574097,3.970745,63.644324,56.007823,130.110241,119.313672,127.559708,112.859639,84.523900,109.734846,-0.000781,0.013382,32.000000,-235.683994,112.977352,-0.226666,21.871673,0.651888,492783.683504,0.995153,19.875131,0.366255,2.181540,16.982890,7.013549,148.652831,150.107731,161.690165,150.619053,153.114362,135.273881,32.000000,131.698801,69.324171,60.705272,81.252337,6.000000,53.726993,90.280000,96.976386,35.700000,38.761921,59.550440,33.998774
54.891981,64.997724,119.497439,130.725498,111.591287,109.961937,29.255188,14.324327,112.574282,3.970870,63.647758,56.009256,130.110274,119.313364,127.559590,112.858399,84.526177,109.733583,-0.000781,0.013397,32.000000,-235.683952,112.978199,-0.226639,21.872811,0.651404,492856.785277,0.993919,19.862404,0.364587,2.180130,8.467444,7.077979,148.652416,150.109943,161.693998,150.616571,152.986629,135.277707,32.000000,131.695151,69.329293,60.709268,81.256011,6.000000,53.642381,90.280000,96.976448,35.700000,38.753742,59.549221,33.954826
54.891605,64.995208,119.609164,130.725130,111.562648,109.978025,29.221866,14.324346,112.571294,3.971340,63.657972,56.007152,130.109760,119.308750,127.558729,112.855640,84.527688,109.732190,-0.000781,0.013377,32.000000,-235.683912,112.977124,-0.226628,21.873542,0.651558,492828.632497,0.995877,19.857516,0.362486,2.180657,11.697173,11.892451,148.650835,150.109508,161.697898,150.614646,152.996915,135.274956,32.000000,131.692781,69.333581,60.713433,81.258510,6.000000,53.594351,90.280000,96.967547,35.700000,38.750118,59.544943,33.932890
54.883455,64.997716,119.655759,130.725356,111.523194,110.005585,29.222472,14.324323,112.568992,3.971748,63.670735,56.005930,130.109789,119.304376,127.558956,112.851257,84.529263,109.730693,-0.000780,0.013381,32.000000,-235.683927,112.975541,-0.226559,21.874406,0.650096,492823.053116,0.994417,19.860480,0.359492,2.176956,14.364807,11.815202,148.650319,150.107514,161.700609,150.613597,153.122221,135.271703,32.000000,131.691159,69.338450,60.717039,81.261198,6.000000,53.699434,90.280000,96.966871,35.700000,38.751291,59.545090,33.937585
54.881917,65.002331,119.641392,130.725575,111.459048,110.025167,29.211984,14.324337,112.566771,3.971740,63.682737,56.005197,130.109410,119.297257,127.557358,112.844591,84.529815,109.728094,-0.000780,0.013392,32.000000,-235.683812,112.973451,-0.226550,21.875640,0.650956,492888.582879,0.995697,19.858325,0.357189,2.179007,5.409361,12.644179,148.647103,150.104904,161.702444,150.614111,153.299473,135.264640,32.000000,131.686153,69.342637,60.719943,81.263361,6.000000,53.694688,90.280000,96.961852,35.700000,38.756389,59.552102,34.006550
54.880601,65.008285,119.765154,130.725706,111.441457,110.024984,29.223902,14.324450,112.563046,3.971694,63.695472,56.004363,130.109532,119.293801,127.556481,112.842248,84.531061,109.722488,-0.000778,0.013403,32.000000,-235.683813,112.969742,-0.226565,21.876679,0.651566,493016.869152,0.996097,19.868664,0.354762,2.180179,12.033212,5.549025,148.645477,150.104967,161.703323,150.619057,153.376967,135.256900,32.000000,131.680515,69.347149,60.723906,81.266443,6.000000,53.748213,90.280000,96.954019,35.700000,38.764535,59.548080,33.955854
54.875420,65.014811,119.604329,130.725665,111.396405,110.016853,29.253515,14.324414,112.560539,3.971703,63.705991,56.000275,130.109108,119.292969,127.555238,112.837738,84.532215,109.718732,-0.000778,0.013389,32.000000,-235.683935,112.965592,-0.226569,21.877917,0.651579,493111.458612,0.996675,19.874758,0.352735,2.179978,7.683458,5.430884,148.640502,150.108363,161.705544,150.622449,153.312623,135.253514,32.000000,131.677429,69.351270,60.727575,81.269063,6.000000,53.753057,90.280000,96.951593,35.700000,38.773945,59.552574,33.953212
54.870575,65.019868,119.481605,130.725564,111.378361,109.996513,29.203294,14.324343,112.558688,3.971619,63.713851,55.995860,130.108991,119.288599,127.554063,112.832706,84.532876,109.715466,-0.000778,0.013384,32.000000,-235.684138,112.962576,-0.226602,21.879071,0.652455,493116.877688,0.996309,19.881977,0.348302,2.182286,7.328938,8.467325,148.635997,150.112068,161.708331,150.623684,153.159042,135.246836,32.000000,131.670641,69.354052,60.731175,81.271553,6.000000,53.591803,90.280000,96.951819,35.700000,38.781985,59.544736,33.988429
54.867126,65.023941,119.507430,130.725286,111.349651,109.992367,29.218648,14.324280,112.555106,3.971304,63.720493,55.990719,130.108622,119.282959,127.553474,112.828256,84.534119,109.710622,-0.000776,0.013364,32.000000,-235.684092,112.957404,-0.226602,21.879731,0.651331,493090.728078,0.995348,19.893482,0.345014,2.179561,14.080360,13.446880,148.633625,150.116540,161.711736,150.622474,153.002824,135.245727,32.000000,131.668173,69.356680,60.734744,81.273546,6.000000,53.653091,90.280000,96.946526,35.700000,38.788645,59.548867,34.138538
54.860677,65.027382,119.438786,130.724988,111.376378,109.996463,29.223748,14.324423,112.550163,3.971277,63.728097,55.988721,130.108741,119.278560,127.553045,112.824666,84.534882,109.704149,-0.000776,0.013343,32.000000,-235.683807,112.951939,-0.226595,21.880082,0.650401,493009.115155,0.996987,19.903196,0.342495,2.177517,15.626243,10.716540,148.630451,150.119907,161.718080,150.619432,152.979414,135.246171,32.000000,131.669510,69.359544,60.738783,81.275499,6.000000,53.683473,90.280000,96.948447,35.700000,38.793914,59.541471,33.978671
54.860175,65.030541,119.230708,130.724830,111.351005,109.984194,29.257227,14.324414,112.547755,3.971168,63.732734,55.984554,130.107987,119.271475,127.552825,112.819449,84.535223,109.698513,-0.000776,0.013336,32.000000,-235.683834,112.945654,-0.226596,21.880287,0.650609,492995.391959,0.996506,19.910585,0.338500,2.178124,11.318383,8.164383,148.627832,150.121221,161.724677,150.616001,153.084395,135.249757,32.000000,131.676572,69.362495,60.742667,81.276559,6.000000,53.515411,90.280000,96.943790,35.700000,38.798598,59.539838,33.988062
54.864018,65.033140,119.278508,130.725005,111.314079,109.971956,29.222263,14.324314,112.542375,3.971140,63.733514,55.985866,130.108716,119.268584,127.552549,112.814535,84.535858,109.696722,-0.000776,0.013349,32.000000,-235.684011,112.941206,-0.226610,21.880436,0.650250,493021.182437,0.996508,19.920224,0.334058,2.177129,8.804588,10.283805,148.625898,150.120463,161.731267,150.612163,153.260035,135.253494,32.000000,131.679006,69.366893,60.746972,81.277512,6.000000,53.556670,90.280000,96.931046,35.700000,38.802763,59.546526,33.927901
54.841510,65.033858,119.100450,130.725164,111.304372,109.967938,29.220552,14.324537,112.540971,3.970866,63.730995,55.986567,130.109672,119.264594,127.553154,112.811785,84.536655,109.696765,-0.000775,0.013334,32.000000,-235.683842,112.938004,-0.226604,21.880855,0.648720,492970.265548,0.995275,19.923867,0.330512,2.173356,6.426600,6.436229,148.623574,150.118929,161.737197,150.613218,153.376245,135.252670,32.000000,131.677447,69.371844,60.751669,81.278914,6.000000,53.451447,90.280000,96.940557,35.700000,38.805325,59.552397,34.007504
54.846565,65.032700,119.196775,130.725331,111.280932,109.967891,29.232455,14.324648,112.538912,3.971190,63.726744,55.985062,130.109660,119.262793,127.553644,112.807769,84.537186,109.692255,-0.000776,0.013354,32.000000,-235.683746,112.933137,-0.226584,21.880742,0.648918,492915.157585,0.996285,19.922770,0.328858,2.174075,6.258178,12.995594,148.622319,150.118896,161.740775,150.615506,153.348451,135.249763,32.000000,131.671822,69.375735,60.755637,81.280033,6.000000,53.437460,90.280000,96.944405,35.700000,38.805191,59.555643,34.060769
54.848022,65.029672,119.284022,130.725531,111.268555,109.967833,29.219596,14.324640,112.534033,3.971165,63.721202,55.982911,130.109416,119.256331,127.554057,112.804974,84.538191,109.687579,-0.000777,0.013367,32.000000,-235.683759,112.926676,-0.226537,21.880674,0.648003,492910.738922,0.996761,19.945127,0.328087,2.171721,8.810273,9.644996,148.619024,150.119178,161.746118,150.616579,153.213052,135.245351,32.000000,131.665019,69.380731,60.759586,81.280866,6.000000,53.520625,90.280000,96.934485,35.700000,38.801026,59.540468,34.080211
54.822367,65.025654,119.193427,130.725790,111.209371,109.988175,29.198939,14.324621,112.529840,3.971313,63.715531,55.984673,130.109697,119.248443,127.554335,112.799947,84.539162,109.683046,-0.000776,0.013365,32.000000,-235.683833,112.921702,-0.226510,21.880602,0.648597,492904.883873,0.996250,19.939110,0.324990,2.173277,5.790586,9.292741,148.616137,150.122158,161.750935,150.616440,153.032634,135.239408,32.000000,131.659464,69.385928,60.763343,81.282091,6.000000,53.407643,90.280000,96.951650,35.700000,38.795896,59.541884,34.169499
54.824887,65.021923,119.538778,130.726154,111.195993,110.008439,29.219893,14.324768,112.527856,3.971131,63.711097,55.985203,130.109880,119.243501,127.554324,112.797283,84.539101,109.680666,-0.000777,0.013358,32.000000,-235.683686,112.921694,-0.226475,21.880113,0.649186,492896.960828,0.996651,19.934681,0.321329,2.174810,6.165444,9.712495,148.613895,150.127034,161.754866,150.612956,152.954946,135.239676,32.000000,131.657913,69.390521,60.766205,81.281591,6.000000,53.616379,90.280000,96.957834,35.700000,38.790477,59.552545,34.107357
54.831989,65.018977,119.224805,130.726533,111.236753,109.996254,29.235210,14.324638,112.524425,3.970988,63.711194,55.985022,130.111409,119.238802,127.554967,112.795252,84.539148,109.679543,-0.000777,0.013359,32.000000,-235.683844,112.921014,-0.226479,21.879916,0.649097,492996.082957,0.998046,19.955334,0.317780,2.174175,9.255672,9.037759,148.613734,150.132450,161.761122,150.610547,153.026889,135.240062,32.000000,131.662850,69.395497,60.769068,81.281962,6.000000,53.569557,90.280000,96.945827,35.700000,38.785447,59.545995,34.010439
54.833202,65.017319,119.151999,130.726833,111.226244,109.992131,29.210444,14.324551,112.524802,3.970799,63.717540,55.984077,130.112278,119.235855,127.555310,112.795025,84.539179,109.678137,-0.000777,0.013377,32.000000,-235.683939,112.918566,-0.226470,21.879547,0.651629,493079.943343,0.997454,19.949178,0.316487,2.180374,10.134285,8.012760,148.614269,150.135800,161.767957,150.605773,153.185084,135.242002,32.000000,131.669568,69.401020,60.772194,81.283533,6.000000,53.448360,90.280000,96.936482,35.700000,38.783172,59.543979,34.164217
54.829563,65.019530,119.057983,130.727401,111.234487,110.000484,29.208056,14.324530,112.522509,3.970476,63.727560,55.980136,130.113708,119.233835,127.556837,112.794735,84.539932,109.674619,-0.000777,0.013384,32.000000,-235.683944,112.916502,-0.226483,21.878650,0.649212,493016.610079,0.996670,19.939403,0.315801,2.174366,8.397991,8.180512,148.613099,150.136016,161.776608,150.601478,153.337768,135.245541,32.000000,131.674266,69.406949,60.774546,81.285128,6.000000,53.454475,90.280000,96.936740,35.700000,38.784591,59.539002,33.973535
54.821874,65.022759,118.937434,130.728392,111.204648,109.992209,29.224511,14.324459,112.519956,3.970195,63.737745,55.978900,130.114544,119.227436,127.557205,112.792814,84.540546,109.672945,-0.000777,0.013373,32.000000,-235.684012,112.914535,-0.226466,21.877223,0.648662,492994.974688,0.997448,19.936579,0.314971,2.172990,12.139034,5.967550,148.611320,150.136412,161.783677,150.600233,153.353190,135.244739,32.000000,131.676126,69.411503,60.776302,81.285687,6.000000,53.341109,90.280000,96.939131,35.700000,38.788601,59.542818,34.011099
54.814278,65.026779,119.087697,130.729603,111.229097,109.988309,29.223935,14.324453,112.515634,3.970214,63.747194,55.974476,130.115189,119.222493,127.557404,112.787857,84.540796,109.670161,-0.000778,0.013388,32.000000,-235.684062,112.909202,-0.226505,21.875150,0.648139,493036.306334,0.997685,19.942289,0.312218,2.171420,5.844435,5.278586,148.609422,150.134943,161.792310,150.599975,153.239555,135.242911,32.000000,131.675678,69.415282,60.778296,81.286352,6.000000,53.447900,90.280000,96.945958,35.700000,38.794089,59.543949,34.198479
54.810718,65.031367,118.950632,130.730830,111.261080,109.968069,29.207614,14.324233,112.512278,3.970257,63.755485,55.970380,130.114996,119.217609,127.557246,112.787246,84.541360,109.667101,-0.000779,0.013407,32.000000,-235.684215,112.904856,-0.226483,21.872620,0.647410,493007.115705,0.997212,19.952912,0.310653,2.169525,5.886659,5.505897,148.605873,150.134260,161.801239,150.599118,151.865522,135.239670,32.000000,131.675907,69.418763,60.778809,81.286414,6.000000,53.362996,90.280000,96.949556,35.700000,38.800818,59.550529,33.919610
54.820331,65.035838,118.816432,130.731773,111.178110,109.968001,29.228228,14.324260,112.508600,3.970221,63.763259,55.968700,130.115324,119.210837,127.558031,112.784116,84.542160,109.665231,-0.000779,0.013420,32.000000,-235.684332,112.901608,-0.226496,21.869998,0.648645,493000.212090,0.997360,19.964239,0.308820,2.172567,8.979331,16.050202,148.602550,150.136932,161.805823,150.600828,148.150909,135.239301,32.000000,131.672884,69.423167,60.779374,81.287409,6.000000,53.300182,90.280000,96.941793,35.700000,38.807462,59.552142,34.112713
54.820101,65.039864,118.951885,130.732739,111.139797,109.967948,29.226875,14.324225,112.504987,3.970193,63.773529,55.966415,130.116322,119.203516,127.559328,112.782172,84.542928,109.660879,-0.000780,0.013415,32.000000,-235.684224,112.896817,-0.226489,21.866627,0.647700,492916.754757,0.997817,19.972251,0.306516,2.170207,13.318915,11.101244,148.601676,150.140402,161.808865,150.603240,145.751784,135.237954,32.000000,131.664067,69.427769,60.780219,81.288836,6.000000,53.264889,90.280000,96.933443,35.700000,38.813756,59.546310,33.995105
54.809726,65.043844,118.812823,130.733822,111.129389,109.968205,29.220755,14.324193,112.500135,3.970182,63.784851,55.962612,130.117574,119.199857,127.559727,112.779593,84.543779,109.654935,-0.000780,0.013421,32.000000,-235.684220,112.892821,-0.226488,21.863440,0.646675,492915.264282,0.996931,19.967476,0.304654,2.167379,9.781717,7.193065,148.602840,150.145018,161.810285,150.604752,145.893103,135.234340,32.000000,131.660307,69.431231,60.780423,81.289547,6.000000,53.318419,90.280000,96.939668,35.700000,38.819433,59.539848,33.919463
