OSU 80 Ton Compressor Load Stand
54.809053,65.048175,118.913103,130.735116,111.127454,109.967796,29.250549,14.324182,112.495451,3.970106,63.795048,55.959514,130.119034,119.194322,127.560110,112.777145,84.543884,109.648760,-0.000781,0.013404,32.000000,-235.684348,112.887653,-0.226524,21.860944,0.647742,492919.394248,0.996993,19.971724,0.301411,2.169859,8.349005,11.645309,148.603980,150.146749,161.814432,150.604034,146.072100,135.231061,32.000000,131.665578,69.435285,60.780743,81.289771,6.000000,53.230737,90.280000,96.945497,35.700000,38.825889,59.543822,34.002882
54.812413,65.053588,119.010490,130.737136,111.186390,109.975995,29.225019,14.324115,112.490556,3.969728,63.804113,55.959747,130.120269,119.190130,127.560287,112.775536,84.544316,109.645111,-0.000782,0.013408,32.000000,-235.684443,112.882884,-0.226556,21.859159,0.647037,492930.421708,0.997423,19.985683,0.297179,2.167732,12.279741,7.568584,148.604261,150.146749,161.819453,150.600916,146.137635,135.231138,32.000000,131.672290,69.438460,60.781165,81.290057,6.000000,53.331022,90.280000,96.946809,35.700000,38.833403,59.548109,34.144995
54.841352,65.058956,118.992219,130.739140,111.151610,109.984178,29.225510,14.324193,112.486853,3.969452,63.811569,55.957755,130.121013,119.187639,127.560897,112.773242,84.544595,109.638686,-0.000781,0.013407,32.000000,-235.684429,112.877105,-0.226595,21.858140,0.647842,492935.257186,0.996429,19.990662,0.293563,2.169589,14.195331,8.721194,148.603540,150.146101,161.827214,150.597187,146.052595,135.232921,32.000000,131.682783,69.441528,60.781903,81.290231,6.000000,53.359645,90.280000,96.916247,35.700000,38.841432,59.548965,33.965611
54.843714,65.063964,119.052647,130.740980,111.092901,109.992165,29.248377,14.324324,112.479185,3.969751,63.817136,55.958177,130.121777,119.182813,127.562372,112.770774,84.545583,109.634702,-0.000782,0.013392,32.000000,-235.684358,112.874999,-0.226607,21.857284,0.648587,492976.910046,0.997320,19.992842,0.291057,2.171232,5.425036,14.411503,148.603145,150.145216,161.835325,150.593433,145.881884,135.237800,32.000000,131.689842,69.443869,60.782297,81.289908,6.000000,53.326562,90.280000,96.898184,35.700000,38.849427,59.544146,33.872802
54.846787,65.068296,119.030989,130.742508,111.047354,109.983984,29.222719,14.324421,112.472130,3.969458,63.823662,55.956888,130.123395,119.177600,127.564209,112.766710,84.546510,109.627971,-0.000783,0.013395,32.000000,-235.684240,112.873564,-0.226908,21.856740,0.648051,493002.351211,0.996809,19.970377,0.287124,2.169754,6.146241,5.122695,148.603865,150.145673,161.841209,150.593757,145.727079,135.242061,32.000000,131.690873,69.446710,60.783254,81.290430,6.000000,53.395433,90.280000,96.891509,35.700000,38.855994,59.553981,34.148590
54.840441,65.072850,118.969809,130.743735,111.033644,109.968103,29.254251,14.324342,112.465857,3.969417,63.831884,55.953940,130.124159,119.171204,127.565477,112.761393,84.546754,109.622457,-0.000783,0.013414,32.000000,-235.684356,112.869265,-0.226907,21.855668,0.648519,493041.504067,0.996068,19.973115,0.283870,2.170762,6.341698,11.268087,148.602137,150.145471,161.843596,150.595522,145.711192,135.243453,32.000000,131.682104,69.448612,60.783976,81.289655,6.000000,53.246614,90.280000,96.889620,35.700000,38.862798,59.544972,33.886081
54.833545,65.078444,119.254093,130.745029,111.014716,109.935809,29.224971,14.324329,112.461326,3.969735,63.839684,55.951513,130.125142,119.167508,127.566350,112.753918,84.546669,109.617398,-0.000783,0.013404,32.000000,-235.684477,112.864671,-0.226930,21.854510,0.648292,493007.562056,0.996818,19.974491,0.279114,2.170245,17.092383,9.612010,148.602195,150.144013,161.842443,150.598541,145.824260,135.239544,32.000000,131.668391,69.450017,60.784490,81.288292,6.000000,53.448413,90.280000,96.893067,35.700000,38.870478,59.545641,33.955707
54.821860,65.084621,119.107155,130.746421,111.021579,109.915671,29.205117,14.324274,112.456970,3.969611,63.848584,55.949565,130.127324,119.161835,127.568158,112.748440,84.547586,109.614103,-0.000783,0.013426,32.000000,-235.684534,112.860970,-0.226939,21.852387,0.647911,492946.136738,0.995740,19.985147,0.275735,2.169381,11.259523,12.161974,148.604877,150.146171,161.843431,150.602602,146.007682,135.233916,32.000000,131.664570,69.453673,60.786540,81.288239,6.000000,53.380098,90.280000,96.896456,35.700000,38.879682,59.546359,33.858275
54.807697,65.090924,119.299420,130.747940,111.036590,109.903622,29.226709,14.324270,112.452709,3.969440,63.852596,55.946113,130.128145,119.160859,127.568565,112.746362,84.547596,109.611682,-0.000785,0.013430,32.000000,-235.684496,112.859094,-0.226907,21.850431,0.649901,492813.769923,0.996599,19.997372,0.272942,2.174838,8.313337,9.734016,148.606995,150.146834,161.845682,150.603511,146.119281,135.232405,32.000000,131.671054,69.454863,60.788308,81.287004,6.000000,53.480089,90.280000,96.913657,35.700000,38.889191,59.546654,33.960549
54.813603,65.095313,119.298477,130.749643,111.066676,109.899315,29.221729,14.324276,112.449850,3.969468,63.853469,55.943964,130.130169,119.158424,127.569794,112.743058,84.548067,109.613976,-0.000786,0.013457,32.000000,-235.684492,112.859291,-0.226911,21.848539,0.649012,492738.155960,0.997345,20.014788,0.270150,2.172622,7.728310,5.520397,148.607343,150.149944,161.849880,150.601786,146.081536,135.235757,32.000000,131.683304,69.457038,60.790816,81.286457,6.000000,53.552256,90.280000,96.916174,35.700000,38.896903,59.539278,34.157247
54.826426,65.097695,119.251089,130.751341,111.104840,109.879534,29.218127,14.324280,112.449980,3.969358,63.849730,55.944548,130.131855,119.158941,127.570797,112.742956,84.548046,109.616373,-0.000788,0.013503,32.000000,-235.684443,112.858935,-0.226943,21.847015,0.650615,492701.325176,0.996801,20.034716,0.268763,2.176691,5.038256,12.517431,148.608199,150.150973,161.854923,150.599209,145.941127,135.243287,32.000000,131.692340,69.459591,60.793324,81.285842,6.000000,53.502685,90.280000,96.896982,35.700000,38.902284,59.547834,33.871775
54.815455,65.098135,119.088566,130.753072,111.091026,109.867564,29.202112,14.324386,112.451518,3.969561,63.843385,55.942735,130.134038,119.156159,127.572345,112.743769,84.549056,109.614411,-0.000788,0.013503,32.000000,-235.684397,112.859047,-0.227009,21.845660,0.650541,492683.839868,0.996825,20.033422,0.269598,2.176439,10.570374,12.534911,148.611816,150.151473,161.860405,150.596610,145.768693,135.254185,32.000000,131.692920,69.463024,60.797049,81.285939,6.000000,53.436802,90.280000,96.894031,35.700000,38.904797,59.542071,33.874196
54.802269,65.096699,118.995133,130.754875,111.074641,109.855446,29.229598,14.324461,112.452005,3.969799,63.834547,55.938264,130.135250,119.151501,127.573662,112.743053,84.549557,109.616963,-0.000789,0.013503,32.000000,-235.684334,112.858767,-0.226720,21.844929,0.649924,492590.543756,0.996516,20.023470,0.270981,2.175066,11.711805,15.349294,148.613775,150.149310,161.863364,150.594501,145.709242,135.263247,32.000000,131.692407,69.465517,60.799120,81.284697,6.000000,53.360027,90.280000,96.911663,35.700000,38.903276,59.549899,34.093124
54.798071,65.093300,118.897159,130.756445,111.041652,109.851407,29.228242,14.324499,112.447348,3.970113,63.827582,55.939586,130.136280,119.146815,127.574975,112.743144,84.550071,109.615712,-0.000790,0.013534,32.000000,-235.684269,112.855953,-0.226701,21.844482,0.648932,492542.813071,0.997176,20.034462,0.268855,2.172536,9.882354,10.327583,148.615884,150.145256,161.863449,150.595069,145.791578,135.265676,32.000000,131.689343,69.468177,60.801429,81.283600,6.000000,53.249634,90.280000,96.911535,35.700000,38.899867,59.546939,34.024012
54.776832,65.090324,118.999302,130.757870,111.061249,109.863671,29.207657,14.324389,112.443384,3.970163,63.824509,55.944448,130.137209,119.142107,127.576600,112.743234,84.551052,109.612783,-0.000790,0.013546,32.000000,-235.684374,112.853975,-0.226715,21.844195,0.648433,492493.111609,0.996390,20.045713,0.269807,2.171354,7.134563,10.269988,148.618550,150.141459,161.861845,150.597959,145.956978,135.264025,32.000000,131.685183,69.471559,60.803974,81.282534,6.000000,53.332648,90.280000,96.932404,35.700000,38.895805,59.542100,33.990410
54.788787,65.088614,118.891803,130.759253,111.131918,109.863732,29.257585,14.324466,112.441218,3.969963,63.826138,55.948518,130.138062,119.140202,127.577591,112.741445,84.551479,109.611683,-0.000792,0.013545,32.000000,-235.684361,112.854593,-0.226584,21.843666,0.647791,492471.948751,0.996475,20.046351,0.268580,2.169733,6.594471,7.139547,148.621346,150.139026,161.860645,150.603274,146.107517,135.261195,32.000000,131.686196,69.474004,60.806096,81.281295,6.000000,53.266607,90.280000,96.942163,35.700000,38.892335,59.543212,34.002662
54.817096,65.089010,118.795148,130.760698,111.132017,109.839379,29.227206,14.324588,112.441969,3.970068,63.831558,55.949853,130.138741,119.135527,127.578996,112.742401,84.551929,109.612555,-0.000793,0.013564,32.000000,-235.684309,112.855839,-0.226466,21.843071,0.648962,492533.598833,0.997709,20.063814,0.265934,2.172439,8.479062,7.787713,148.622447,150.140258,161.858508,150.607669,146.111408,135.262441,32.000000,131.684983,69.477517,60.808374,81.280564,6.000000,53.251245,90.280000,96.906221,35.700000,38.893390,59.550785,33.993711
54.827616,65.093553,119.084213,130.762601,111.169371,109.839510,29.233078,14.324588,112.442192,3.969587,63.839528,55.954193,130.140234,119.135220,127.580860,112.741654,84.553160,109.617237,-0.000794,0.013581,32.000000,-235.684401,112.856923,-0.226420,21.840784,0.648005,492523.099981,0.995762,20.050598,0.264881,2.170002,6.247854,5.755061,148.624600,150.144395,161.855350,150.609310,145.936337,135.264101,32.000000,131.689500,69.482355,60.811395,81.278897,6.000000,53.340024,90.280000,96.887005,35.700000,38.899126,59.545946,33.967519
54.845433,65.097604,119.243834,130.763795,111.198340,109.839534,29.204459,14.324536,112.444587,3.969543,63.845070,55.955058,130.140851,119.131486,127.582210,112.742737,84.553588,109.613839,-0.000794,0.013574,32.000000,-235.684498,112.859396,-0.226454,21.838409,0.646715,492395.934212,0.996007,20.023760,0.264927,2.167119,11.503304,20.571681,148.625940,150.146329,161.854370,150.606777,145.784563,135.266716,32.000000,131.692528,69.484705,60.812734,81.277660,6.000000,53.433912,90.280000,96.866967,35.700000,38.905145,59.545582,34.018289
54.857234,65.100384,119.358223,130.764527,111.188657,109.835484,29.223010,14.324520,112.444676,3.969552,63.848527,55.956639,130.141461,119.129849,127.583378,112.743354,84.554060,109.611146,-0.000794,0.013582,32.000000,-235.684477,112.859354,-0.226504,21.836759,0.648667,492394.081630,0.995609,20.018184,0.266359,2.171975,9.697642,10.414056,148.627286,150.147297,161.854626,150.603865,145.727120,135.268762,32.000000,131.697126,69.486151,60.813284,81.276798,6.000000,53.532786,90.280000,96.850761,35.700000,38.909375,59.540999,33.926287
54.839565,65.106503,119.385667,130.765793,111.146241,109.835429,29.231288,14.324499,112.441718,3.969437,63.858031,55.958097,130.142421,119.125543,127.585773,112.744283,84.554305,109.609215,-0.000793,0.013588,32.000000,-235.684358,112.857301,-0.226582,21.834183,0.649573,492388.049482,0.996237,20.005102,0.263999,2.174180,7.823380,8.010027,148.630197,150.146537,161.857784,150.599007,145.818418,135.277261,32.000000,131.711531,69.489998,60.816042,81.275181,6.000000,53.569415,90.280000,96.847623,35.700000,38.918323,59.543389,33.994078
54.827102,65.111990,119.259360,130.766587,111.120246,109.839468,29.254941,14.324530,112.442071,3.969051,63.864406,55.959687,130.142617,119.124470,127.586810,112.741537,84.554025,109.611696,-0.000793,0.013592,32.000000,-235.684295,112.856620,-0.226571,21.832570,0.650208,492364.907662,0.995338,19.996535,0.261996,2.175797,6.035635,13.483602,148.631238,150.143420,161.857509,150.597943,145.979987,135.282156,32.000000,131.716864,69.492678,60.818025,81.274389,6.000000,53.544572,90.280000,96.863106,35.700000,38.926780,59.544982,34.140666
54.843075,65.117187,119.119339,130.767263,111.121065,109.831440,29.227919,14.324630,112.441221,3.968768,63.869548,55.961797,130.142547,119.124764,127.587980,112.740038,84.553925,109.612026,-0.000793,0.013598,32.000000,-235.684046,112.855811,-0.226641,21.831343,0.650786,492384.563107,0.995427,20.019643,0.260651,2.176999,9.848363,13.166110,148.632404,150.139644,161.853941,150.601934,146.110949,135.281944,32.000000,131.716422,69.494737,60.819598,81.273125,6.000000,53.426999,90.280000,96.849425,35.700000,38.934991,59.547834,33.853213
54.853371,65.121120,119.014975,130.767839,111.157458,109.814588,29.209005,14.324546,112.441306,3.968772,63.873592,55.959579,130.142654,119.124992,127.588944,112.739066,84.554455,109.613002,-0.000792,0.013604,32.000000,-235.683922,112.853614,-0.226688,21.830743,0.650194,492418.394398,0.994924,20.037116,0.262343,2.175190,11.739202,5.056084,148.632434,150.137824,161.849644,150.609363,146.112797,135.278105,32.000000,131.711457,69.496866,60.821396,81.272351,6.000000,53.386428,90.280000,96.832375,35.700000,38.942185,59.541963,33.991510
54.867924,65.124074,119.180041,130.768468,111.147521,109.810486,29.229273,14.324501,112.442508,3.968835,63.874352,55.959244,130.142411,119.125727,127.589984,112.741469,84.555499,109.616353,-0.000792,0.013594,32.000000,-235.683912,112.853971,-0.226667,21.830755,0.648920,492380.661591,0.995464,20.026952,0.262630,2.172003,7.848155,15.249070,148.631982,150.136787,161.844763,150.615953,145.991339,135.275976,32.000000,131.704948,69.498935,60.823487,81.271200,6.000000,53.483532,90.280000,96.812970,35.700000,38.947586,59.542946,33.935091
54.877227,65.126334,119.035519,130.769303,111.163444,109.806479,29.220449,14.324483,112.445757,3.968760,63.870354,55.961670,130.142563,119.127614,127.590771,112.741558,84.556131,109.618532,-0.000793,0.013579,32.000000,-235.683916,112.857297,-0.226634,21.831660,0.647938,492302.735123,0.995759,20.020986,0.262655,2.169693,6.841399,8.598658,148.631661,150.136702,161.839419,150.620132,145.827933,135.274588,32.000000,131.698788,69.500389,60.824675,81.269029,6.000000,53.401829,90.280000,96.793205,35.700000,38.951510,59.543163,33.950204
54.858702,65.126524,119.149750,130.770096,111.199150,109.788077,29.215953,14.324524,112.449544,3.969025,63.864842,55.964814,130.142568,119.129270,127.591581,112.742491,84.556144,109.622443,-0.000793,0.013583,32.000000,-235.683960,112.860941,-0.226647,21.833172,0.648838,492277.886483,0.994747,20.009949,0.263517,2.172126,9.912316,7.734337,148.633112,150.139933,161.835859,150.621472,145.744375,135.275602,32.000000,131.702029,69.501710,60.826236,81.266761,6.000000,53.419802,90.280000,96.797134,35.700000,38.953465,59.538363,34.166931
54.859868,65.126252,119.075654,130.770594,111.251066,109.785843,29.218634,14.324513,112.452364,3.969081,63.859271,55.964526,130.142439,119.133660,127.592611,112.743023,84.555923,109.624644,-0.000793,0.013586,32.000000,-235.684011,112.862215,-0.226608,21.835225,0.647605,492255.751329,0.994831,20.003269,0.264124,2.169124,7.703284,8.579419,148.635631,150.142904,161.833656,150.620073,145.791978,135.280033,32.000000,131.714880,69.502141,60.827448,81.264512,6.000000,53.428115,90.280000,96.800784,35.700000,38.954101,59.540773,34.138245
54.865477,65.125369,119.205795,130.770931,111.249644,109.777736,29.278911,14.324606,112.455854,3.968970,63.853928,55.965870,130.142521,119.137392,127.593880,112.746569,84.555947,109.626962,-0.000792,0.013588,32.000000,-235.683939,112.865565,-0.226548,21.837480,0.648582,492185.149438,0.995189,20.021266,0.266338,2.171939,7.415983,8.200940,148.637990,150.143663,161.832445,150.617029,145.943669,135.288115,32.000000,131.724301,69.501976,60.828472,81.262198,6.000000,53.418709,90.280000,96.780119,35.700000,38.954071,59.539819,34.133549
54.845309,65.123727,119.303140,130.771240,111.201778,109.785832,29.228608,14.324808,112.458396,3.968760,63.849469,55.967746,130.143117,119.136980,127.594983,112.747096,84.556471,109.629794,-0.000791,0.013581,32.000000,-235.683791,112.869500,-0.226532,21.839863,0.647958,492174.803277,0.995054,20.019870,0.267810,2.170542,7.935206,3.959237,148.639914,150.141697,161.830610,150.616366,147.296266,135.293970,32.000000,131.727421,69.502090,60.830052,81.259707,6.000000,53.533682,90.280000,96.791481,35.700000,38.952404,59.546556,34.085420
54.844846,65.121186,119.375278,130.771599,111.263650,109.785877,29.225846,14.324862,112.461111,3.968794,63.845229,55.967566,130.143591,119.139724,127.594895,112.749518,84.556861,109.632258,-0.000792,0.013590,32.000000,-235.683746,112.871724,-0.226538,21.841513,0.648672,492133.668532,0.992817,20.013596,0.269103,2.172692,7.622439,5.158966,148.640738,150.138503,161.827713,150.617815,150.938032,135.293772,32.000000,131.723848,69.501389,60.831236,81.256728,6.000000,53.522564,90.280000,96.801698,35.700000,38.949866,59.544372,33.982266
54.861530,65.118925,119.504102,130.772047,111.269525,109.785759,29.219573,14.324825,112.464846,3.968811,63.840839,55.967915,130.143764,119.143685,127.594492,112.750050,84.556801,109.635603,-0.000793,0.013608,32.000000,-235.683944,112.874641,-0.226442,21.843623,0.649671,492178.661343,0.995000,20.031344,0.270190,2.175266,10.250549,9.843155,148.640229,150.134579,161.824543,150.621268,153.277854,135.289694,32.000000,131.720328,69.500346,60.831708,81.253227,6.000000,53.655132,90.280000,96.779373,35.700000,38.947086,59.543359,34.178964
54.870003,65.117061,119.235136,130.772570,111.272809,109.785452,29.236057,14.324842,112.466826,3.968722,63.836725,55.973020,130.144500,119.143479,127.595733,112.751998,84.557252,109.638118,-0.000795,0.013602,32.000000,-235.683950,112.876169,-0.226406,21.844844,0.650143,492174.698622,0.995097,20.029248,0.271202,2.176600,5.779735,14.243038,148.640045,150.132898,161.821329,150.625435,153.116304,135.287527,32.000000,131.716410,69.500000,60.833273,81.250220,6.000000,53.500318,90.280000,96.763413,35.700000,38.944696,59.538462,34.146389
54.880391,65.115708,119.271377,130.773155,111.247866,109.778137,29.203523,14.324874,112.468307,3.968548,63.831536,55.976667,130.144862,119.144983,127.596497,112.756692,84.557193,109.642769,-0.000796,0.013639,32.000000,-235.683948,112.880843,-0.226337,21.845334,0.650699,492161.245907,0.994968,20.010947,0.273165,2.178286,10.748876,14.207066,148.639031,150.134869,161.816101,150.627760,152.995853,135.287855,32.000000,131.710996,69.498171,60.834461,81.247131,6.000000,53.523242,90.280000,96.742508,35.700000,38.943397,59.544215,33.939346
54.877785,65.113670,119.213460,130.773071,111.214106,109.769922,29.235640,14.324842,112.470884,3.968587,63.826595,55.976134,130.144892,119.146606,127.597122,112.759660,84.557359,109.646549,-0.000797,0.013607,32.000000,-235.684002,112.885529,-0.226330,21.844963,0.648616,492150.282981,0.994229,20.000938,0.274143,2.173048,5.564949,16.558279,148.638284,150.138728,161.808536,150.629851,153.003831,135.288000,32.000000,131.708640,69.496126,60.835014,81.243911,6.000000,53.512626,90.280000,96.728333,35.700000,38.941435,59.542858,33.973168
54.855291,65.111560,119.093342,130.772821,111.265911,109.761765,29.236662,14.324730,112.471817,3.968940,63.820969,55.976715,130.144713,119.147439,127.597619,112.762024,84.556721,109.649366,-0.000798,0.013613,32.000000,-235.684151,112.890828,-0.226333,21.844242,0.648638,492109.822995,0.995058,19.989600,0.276848,2.173297,8.075258,14.889683,148.638815,150.141683,161.800749,150.630534,153.132968,135.288501,32.000000,131.708225,69.493996,60.835151,81.240047,6.000000,53.456568,90.280000,96.742923,35.700000,38.939083,59.538481,34.083073
54.852020,65.109074,119.040730,130.772570,111.342103,109.766384,29.225144,14.324783,112.475908,3.968940,63.816902,55.975268,130.144742,119.151535,127.597337,112.765146,84.555718,109.654543,-0.000798,0.013601,32.000000,-235.684116,112.893358,-0.226350,21.843947,0.648226,492070.908006,0.993938,19.990068,0.278831,2.172345,17.967930,6.236755,148.639500,150.140801,161.795732,150.627999,153.300934,135.289641,32.000000,131.706867,69.491374,60.835389,81.236202,6.000000,53.424857,90.280000,96.749433,35.700000,38.936618,59.554433,34.175295
54.850715,65.105906,118.788412,130.772487,111.388721,109.766465,29.210139,14.324821,112.477979,3.969163,63.814019,55.976212,130.145680,119.154976,127.597422,112.768814,84.555409,109.657793,-0.000798,0.013614,32.000000,-235.684056,112.895145,-0.226357,21.843995,0.647724,492046.994746,0.994275,20.009580,0.281071,2.171046,9.638489,14.289123,148.639866,150.139058,161.792408,150.624455,153.384624,135.291238,32.000000,131.711715,69.488408,60.836080,81.232943,6.000000,53.303374,90.280000,96.745597,35.700000,38.932670,59.547185,33.958275
54.842475,65.103439,118.842080,130.772520,111.423237,109.770329,29.227805,14.324881,112.482314,3.969176,63.813792,55.977802,130.146682,119.157975,127.597229,112.770848,84.555655,109.661980,-0.000798,0.013594,32.000000,-235.683875,112.896116,-0.226361,21.844555,0.647440,492068.551533,0.994767,20.010238,0.285017,2.170216,11.827841,8.071337,148.639902,150.138068,161.789015,150.621522,153.328900,135.292175,32.000000,131.719724,69.485525,60.836661,81.230451,6.000000,53.273743,90.280000,96.739938,35.700000,38.929377,59.543989,34.040813
54.825894,65.102006,118.831249,130.772631,111.471034,109.782197,29.234048,14.324938,112.486480,3.969045,63.816165,55.980633,130.146634,119.159080,127.596255,112.774381,84.555344,109.665870,-0.000797,0.013584,32.000000,-235.683654,112.900653,-0.226379,21.845347,0.645665,492065.965079,0.995297,20.008325,0.287175,2.165668,14.899752,7.559471,148.639973,150.135357,161.786567,150.620216,153.173933,135.293090,32.000000,131.722920,69.481707,60.836567,81.227612,6.000000,53.260792,90.280000,96.759398,35.700000,38.927146,59.550617,33.897893
54.834963,65.101654,119.029295,130.772818,111.573906,109.796780,29.215244,14.325001,112.488826,3.969015,63.820320,55.985165,130.146222,119.163296,127.596079,112.776334,84.554709,109.669612,-0.000797,0.013580,32.000000,-235.683637,112.904630,-0.226264,21.846702,0.646183,492084.107333,0.994889,20.013781,0.289308,2.166972,7.638249,9.689140,148.638981,150.132285,161.782311,150.620763,153.022365,135.294614,32.000000,131.718822,69.476890,60.836092,81.224779,6.000000,53.369582,90.280000,96.754050,35.700000,38.926392,59.546447,34.140373
54.855447,65.102430,119.083319,130.773077,111.646646,109.811084,29.222859,14.324981,112.493083,3.969150,63.825986,55.991202,130.146111,119.163171,127.596419,112.777335,84.554363,109.675668,-0.000796,0.013580,32.000000,-235.683661,112.905659,-0.226180,21.848255,0.646442,492146.439010,0.995114,20.028293,0.291832,2.167429,9.823827,5.796188,148.636523,150.130959,161.774131,150.623210,152.987434,135.294676,32.000000,131.706554,69.472290,60.834658,81.222270,6.000000,53.394137,90.280000,96.733521,35.700000,38.928063,59.540006,34.012860
54.849171,65.105499,119.277631,130.773194,111.624990,109.811299,29.267776,14.324992,112.498521,3.969184,63.831162,55.992727,130.146285,119.168026,127.597068,112.780410,84.554474,109.677040,-0.000795,0.013566,32.000000,-235.683613,112.909479,-0.225924,21.850055,0.647738,492207.205092,0.995703,20.019220,0.294594,2.170683,7.925870,6.135278,148.635641,150.132958,161.763984,150.628065,153.079884,135.290519,32.000000,131.691887,69.468200,60.833320,81.220075,6.000000,53.566284,90.280000,96.719223,35.700000,38.931934,59.543074,33.975369
54.846317,65.108541,119.035522,130.773116,111.571277,109.803594,29.229222,14.324815,112.501697,3.969271,63.836346,55.990741,130.146508,119.170477,127.598089,112.781625,84.554718,109.678297,-0.000795,0.013549,32.000000,-235.683780,112.911593,-0.225968,21.850824,0.647809,492260.389140,0.995164,20.000300,0.298384,2.170857,10.220467,5.980270,148.635881,150.134641,161.756129,150.632394,153.248044,135.283924,32.000000,131.687337,69.463535,60.831962,81.217786,6.000000,53.434539,90.280000,96.725482,35.700000,38.936897,59.553764,34.001121
54.853882,65.111305,119.143665,130.772918,111.568799,109.799434,29.206905,14.324785,112.503305,3.969302,63.841792,55.990630,130.146213,119.174537,127.598871,112.784191,84.555040,109.681884,-0.000796,0.013539,32.000000,-235.683812,112.913985,-0.225921,21.850730,0.649242,492269.711532,0.993772,20.009403,0.299054,2.174648,6.093043,12.381751,148.635161,150.135169,161.752465,150.632828,153.374583,135.277405,32.000000,131.696031,69.457588,60.830422,81.215267,6.000000,53.443088,90.280000,96.714894,35.700000,38.941838,59.557344,33.859376
54.854771,65.113540,119.068601,130.772676,111.558940,109.803289,29.204086,14.324731,112.504075,3.969445,63.847641,55.995273,130.146059,119.178027,127.599250,112.784148,84.554726,109.685483,-0.000796,0.013517,32.000000,-235.683864,112.917718,-0.226143,21.849820,0.647515,492240.545043,0.995079,20.015188,0.299524,2.170347,11.840427,6.108686,148.632642,150.136541,161.750643,150.630945,153.363322,135.275380,32.000000,131.705360,69.451827,60.828738,81.212822,6.000000,53.426582,90.280000,96.702699,35.700000,38.945657,59.544520,34.010292
54.847711,65.116090,118.893860,130.772960,111.542710,109.815433,29.233480,14.324631,112.508273,3.969118,63.853877,55.994364,130.146185,119.177699,127.599559,112.786278,84.553972,109.689670,-0.000796,0.013509,32.000000,-235.683923,112.921550,-0.226173,21.849404,0.648131,492220.340652,0.995657,20.010678,0.301241,2.172019,5.027170,13.721964,148.630188,150.136636,161.750387,150.628304,153.231754,135.279920,32.000000,131.714149,69.446198,60.827137,81.210349,6.000000,53.307504,90.280000,96.709463,35.700000,38.949789,59.543703,34.116601
54.867159,65.119580,119.075593,130.773489,111.542484,109.827440,29.233911,14.324788,112.510352,3.969145,63.859940,55.989768,130.146742,119.180179,127.600148,112.787439,84.553241,109.694163,-0.000797,0.013515,32.000000,-235.683722,112.925656,-0.226175,21.849068,0.647648,492241.080227,0.995776,20.012060,0.303602,2.170615,11.062790,5.988640,148.628912,150.134967,161.749511,150.625561,153.069177,135.288291,32.000000,131.717974,69.440283,60.825365,81.207731,6.000000,53.341201,90.280000,96.689524,35.700000,38.954759,59.540183,33.987768
54.863015,65.123460,119.198569,130.774234,111.565762,109.827448,29.215602,14.324705,112.510827,3.969422,63.865416,55.992588,130.147848,119.182964,127.600064,112.791351,84.553266,109.697164,-0.000796,0.013508,32.000000,-235.683788,112.928389,-0.226327,21.849528,0.646617,492305.207851,0.995033,20.021398,0.306736,2.167709,5.284584,11.324582,148.627348,150.132836,161.746803,150.625072,152.990405,135.293172,32.000000,131.713885,69.434671,60.823294,81.204869,6.000000,53.504164,90.280000,96.668713,35.700000,38.961098,59.547775,33.863337
54.846167,65.127181,119.176773,130.775170,111.564453,109.827493,29.223392,14.324558,112.510828,3.969618,63.868440,55.995230,130.148677,119.189172,127.599537,112.790824,84.552710,109.698801,-0.000796,0.013486,32.000000,-235.684017,112.929952,-0.226433,21.851295,0.647663,492353.450901,0.994746,20.006191,0.310021,2.170253,14.223941,9.028465,148.624755,150.130410,161.740908,150.626156,153.044434,135.293270,32.000000,131.705784,69.428088,60.821094,81.202042,6.000000,53.457439,90.280000,96.686566,35.700000,38.967115,59.547519,33.973755
54.862397,65.130226,119.159269,130.776121,111.514436,109.827461,29.236805,14.324406,112.513394,3.969957,63.870712,55.994106,130.149551,119.190166,127.599092,112.795039,84.552176,109.699019,-0.000797,0.013488,32.000000,-235.684096,112.932916,-0.226456,21.854243,0.648591,492361.675835,0.995463,20.014055,0.311703,2.172658,7.408474,13.974911,148.623241,150.127987,161.735223,150.629143,153.198176,135.287377,32.000000,131.699923,69.421691,60.819175,81.199451,6.000000,53.449073,90.280000,96.673503,35.700000,38.972505,59.541560,34.147563
54.863406,65.132599,119.130512,130.776928,111.413170,109.835518,29.211569,14.324376,112.515722,3.970216,63.873484,55.992689,130.150376,119.193436,127.598826,112.799097,84.551417,109.702454,-0.000797,0.013489,32.000000,-235.684108,112.933356,-0.226180,21.857719,0.648682,492379.393053,0.995547,20.033974,0.313189,2.172928,7.579766,10.096791,148.623172,150.127109,161.730677,150.633418,153.348097,135.283888,32.000000,131.699527,69.415623,60.817814,81.197018,6.000000,53.450462,90.280000,96.658501,35.700000,38.977107,59.545425,34.089529
54.842828,65.134670,118.813867,130.777738,111.365136,109.835395,29.215861,14.324294,112.516505,3.970404,63.878273,55.986908,130.150662,119.194892,127.598794,112.801183,84.551392,109.704487,-0.000798,0.013492,32.000000,-235.684213,112.935131,-0.226074,21.860561,0.648195,492374.249831,0.994772,20.021414,0.313845,2.171966,9.818374,10.727326,148.621352,150.127898,161.726772,150.635968,153.378380,135.282173,32.000000,131.699509,69.410016,60.816881,81.194412,6.000000,53.266996,90.280000,96.668572,35.700000,38.980759,59.545631,33.972801
54.840606,65.136807,118.811318,130.778698,111.345093,109.827356,29.224182,14.324177,112.516557,3.970586,63.885090,55.983550,130.151332,119.195848,127.598925,112.800401,84.551707,109.706327,-0.000798,0.013469,32.000000,-235.684395,112.938897,-0.226083,21.862892,0.647933,492414.745642,0.995691,20.022818,0.316557,2.171402,7.485059,10.280086,148.618423,150.129792,161.724205,150.637212,153.279167,135.282703,32.000000,131.700316,69.404131,60.816222,81.192325,6.000000,53.231071,90.280000,96.678124,35.700000,38.984565,59.547155,34.168766
54.835187,65.140074,118.702278,130.780151,111.343821,109.827364,29.228279,14.324133,112.518604,3.970912,63.894294,55.980075,130.152758,119.196779,127.598686,112.801698,84.551754,109.704216,-0.000799,0.013477,32.000000,-235.684466,112.940393,-0.226073,21.864199,0.645944,492430.083723,0.995962,20.044672,0.317739,2.166443,9.450451,11.725500,148.617109,150.130964,161.722721,150.635890,153.113150,135.285677,32.000000,131.701028,69.397532,60.815214,81.189874,6.000000,53.173670,90.280000,96.672909,35.700000,38.989464,59.550027,34.132229
54.826635,65.144854,118.934984,130.781982,111.373073,109.819157,29.205009,14.324058,112.519529,3.971363,63.905877,55.978180,130.154431,119.198299,127.598479,112.802488,84.551895,109.703021,-0.000800,0.013465,32.000000,-235.684643,112.942726,-0.226043,21.864618,0.645852,492397.722836,0.995656,20.048946,0.318471,2.166484,7.587040,11.484894,148.617419,150.132387,161.723382,150.632825,152.995563,135.289465,32.000000,131.703534,69.390595,60.814675,81.187263,6.000000,53.231854,90.280000,96.679605,35.700000,38.996006,59.564445,34.029661
54.826418,65.151243,118.958184,130.784240,111.370345,109.819462,29.224293,14.324150,112.519913,3.971704,63.919421,55.977833,130.156466,119.197824,127.598933,112.805289,84.551892,109.699777,-0.000800,0.013469,32.000000,-235.684740,112.944731,-0.225879,21.864488,0.645136,492405.865672,0.995634,20.057424,0.317223,2.164710,8.615334,10.487203,148.618036,150.131416,161.723620,150.629625,153.009677,135.293765,32.000000,131.705410,69.383664,60.814686,81.185483,6.000000,53.326061,90.280000,96.672985,35.700000,39.004745,59.546959,34.090409
54.800285,65.159336,118.846932,130.786970,111.341468,109.827645,29.227077,14.323999,112.521435,3.971882,63.933953,55.977917,130.158944,119.198665,127.600243,112.804591,84.551987,109.697670,-0.000802,0.013457,32.000000,-235.685003,112.944576,-0.225733,21.864228,0.646887,492381.319408,0.996538,20.070428,0.316402,2.169292,13.459633,10.356791,148.619141,150.129630,161.722552,150.627850,153.140595,135.298853,32.000000,131.706466,69.377343,60.814610,81.184693,6.000000,53.274131,90.280000,96.693794,35.700000,39.017189,59.553814,34.151744
54.797704,65.168148,119.130880,130.789850,111.308377,109.843953,29.255050,14.324103,112.520709,3.971762,63.946757,55.976555,130.161119,119.197247,127.600810,112.804894,84.551439,109.696075,-0.000802,0.013476,32.000000,-235.684850,112.943910,-0.225777,21.862779,0.647065,492392.021813,0.995904,20.077025,0.314562,2.169724,9.774681,8.512300,148.619745,150.128508,161.720211,150.628563,153.303457,135.298859,32.000000,131.706128,69.370915,60.814433,81.183431,6.000000,53.386579,90.280000,96.714275,35.700000,39.030365,59.544264,34.157174
54.812106,65.176360,119.313464,130.792603,111.275253,109.860068,29.194535,14.323956,112.519542,3.972205,63.955912,55.972365,130.163850,119.196436,127.602064,112.806634,84.551890,109.693873,-0.000803,0.013505,32.000000,-235.685010,112.941570,-0.225785,21.860954,0.646791,492456.765844,0.996431,20.110258,0.313270,2.168728,5.355500,7.137554,148.620604,150.127759,161.716830,150.631946,153.375371,135.298195,32.000000,131.704702,69.365264,60.815042,81.182623,6.000000,53.484817,90.280000,96.694310,35.700000,39.043502,59.539504,33.932229
54.812980,65.183442,119.244459,130.795149,111.163879,109.876654,29.219639,14.324053,112.520121,3.972250,63.961349,55.969780,130.166364,119.194598,127.603706,112.807047,84.552498,109.690981,-0.000803,0.013471,32.000000,-235.684855,112.940604,-0.225858,21.858865,0.649013,492544.996610,0.995702,20.121553,0.312910,2.174012,9.684373,8.543742,148.620755,150.126143,161.714097,150.635935,150.932149,135.298408,32.000000,131.700870,69.360557,60.816209,81.182528,6.000000,53.511055,90.280000,96.687561,35.700000,39.055824,59.557000,34.088355
54.821528,65.188862,119.199080,130.797412,111.084901,109.896955,29.233661,14.324035,112.517061,3.972176,63.962730,55.968925,130.168575,119.192805,127.605668,112.806334,84.552415,109.689312,-0.000804,0.013472,32.000000,-235.684885,112.942925,-0.225854,21.856936,0.650227,492619.256460,0.997644,20.115909,0.311206,2.176772,7.870053,7.697230,148.621169,150.126743,161.711700,150.637499,147.228523,135.299534,32.000000,131.700277,69.357153,60.817545,81.182380,6.000000,53.463587,90.280000,96.680858,35.700000,39.064609,59.538442,33.962603
54.862178,65.191890,119.216011,130.799199,111.116073,109.909578,29.269348,14.323955,112.517391,3.972454,63.959214,55.969782,130.170593,119.194891,127.607276,112.806148,84.552220,109.690624,-0.000805,0.013463,32.000000,-235.684959,112.944279,-0.225881,21.855611,0.649889,492701.697416,0.996938,20.122150,0.308956,2.175479,12.265888,5.259810,148.623472,150.129980,161.709912,150.636531,145.906905,135.302709,32.000000,131.704564,69.353844,60.818623,81.182036,6.000000,53.448035,90.280000,96.643201,35.700000,39.071133,59.544687,34.032082
54.882071,65.193455,119.031859,130.800746,111.178331,109.921745,29.210818,14.324038,112.520722,3.972271,63.951616,55.976851,130.171757,119.199868,127.609062,112.808951,84.551937,109.692096,-0.000804,0.013456,32.000000,-235.684820,112.946602,-0.225851,21.855782,0.649607,492795.177460,0.996487,20.119348,0.308089,2.174312,8.445848,7.912050,148.626188,150.132058,161.709639,150.633779,145.881214,135.309011,32.000000,131.715734,69.350278,60.819043,81.181568,6.000000,53.432393,90.280000,96.604335,35.700000,39.075482,59.544343,34.008458
54.881862,65.193661,118.857699,130.801948,111.209626,109.946116,29.222504,14.323941,112.524573,3.972168,63.941799,55.982433,130.172700,119.206665,127.611595,112.810963,84.551428,109.697599,-0.000804,0.013443,32.000000,-235.684793,112.952224,-0.225862,21.857861,0.649157,492831.431165,0.994578,20.083289,0.309030,2.173009,13.042454,13.334836,148.629397,150.132040,161.710341,150.631341,145.985616,135.317189,32.000000,131.727119,69.347567,60.820076,81.181238,6.000000,53.284199,90.280000,96.596058,35.700000,39.077739,59.558957,34.008751
54.902964,65.192613,119.096114,130.802700,111.202838,109.970723,29.229079,14.324069,112.528804,3.972095,63.930675,55.986460,130.173613,119.214088,127.613989,112.816437,84.551148,109.704374,-0.000805,0.013447,32.000000,-235.684605,112.958368,-0.225915,21.860444,0.647584,492876.556258,0.996285,20.065733,0.310150,2.168866,18.147751,6.426361,148.631936,150.130426,161.711382,150.630126,146.151579,135.324767,32.000000,131.732336,69.344998,60.821659,81.181247,6.000000,53.312416,90.280000,96.572522,35.700000,39.077299,59.545985,34.122838
54.900848,65.189784,119.218587,130.802708,111.258662,109.974941,29.224219,14.323943,112.536590,3.972585,63.919783,55.990977,130.174345,119.221647,127.616268,112.820274,84.550885,109.711634,-0.000803,0.013444,32.000000,-235.684732,112.964749,-0.226022,21.862848,0.646435,492987.054424,0.996112,20.066141,0.313787,2.165701,6.555291,9.497798,148.634309,150.127509,161.710784,150.632221,146.260396,135.328176,32.000000,131.735909,69.342980,60.822841,81.181257,6.000000,53.522260,90.280000,96.550374,35.700000,39.075147,59.533869,34.118656
54.893634,65.186525,119.125264,130.802778,111.291787,109.995168,29.210596,14.323982,112.544345,3.972550,63.909246,55.996460,130.175363,119.230092,127.619099,112.826149,84.551248,109.718878,-0.000804,0.013454,32.000000,-235.684663,112.972055,-0.226004,21.865608,0.647837,493083.426897,0.995684,20.044816,0.317919,2.169211,6.108037,5.874270,148.637011,150.124766,161.710224,150.637553,146.234687,135.327898,32.000000,131.734755,69.342393,60.824753,81.181667,6.000000,53.420616,90.280000,96.552285,35.700000,39.071820,59.543979,34.106477
54.909764,65.182826,119.043862,130.802922,111.330424,110.007445,29.228453,14.323998,112.553507,3.972457,63.899243,56.002759,130.176077,119.238641,127.621627,112.833920,84.550887,109.726556,-0.000804,0.013437,32.000000,-235.684575,112.977218,-0.225884,21.867730,0.648689,493100.378231,0.995923,20.044020,0.322308,2.171525,7.780895,5.299741,148.639026,150.123818,161.710597,150.642442,146.095292,135.326943,32.000000,131.733804,69.342085,60.826171,81.182160,6.000000,53.389643,90.280000,96.532838,35.700000,39.067860,59.545346,34.128927
54.913255,65.178676,119.014835,130.803156,111.324326,110.011891,29.224976,14.324026,112.562521,3.972489,63.889540,56.007456,130.176132,119.245183,127.624165,112.842458,84.550911,109.730476,-0.000804,0.013463,32.000000,-235.684586,112.984372,-0.225560,21.868932,0.648181,493190.101365,0.996707,20.047693,0.326063,2.170111,12.880928,17.818271,148.641298,150.126208,161.710906,150.645075,145.939134,135.327333,32.000000,131.735388,69.342531,60.827581,81.182791,6.000000,53.347980,90.280000,96.512182,35.700000,39.062908,59.540104,34.131862
54.894363,65.175037,119.169013,130.803081,111.351272,110.024100,29.211770,14.323909,112.571994,3.972668,63.878671,56.013620,130.175750,119.252390,127.626061,112.849670,84.550193,109.739148,-0.000803,0.013445,32.000000,-235.684732,112.991363,-0.225550,21.868959,0.647333,493230.478759,0.995876,20.028496,0.330788,2.167991,9.508585,6.082860,148.643842,150.129798,161.710752,150.646385,145.882340,135.328660,32.000000,131.737553,69.343271,60.828401,81.182466,6.000000,53.360431,90.280000,96.523296,35.700000,39.058424,59.551650,34.077717
54.893281,65.171014,119.393057,130.802950,111.390955,110.035973,29.250946,14.323892,112.580100,3.973030,63.869739,56.020775,130.175225,119.260454,127.627756,112.856966,84.549268,109.749523,-0.000803,0.013464,32.000000,-235.684746,112.999627,-0.225508,21.868829,0.647050,493242.230521,0.995953,20.020993,0.332991,2.167324,7.294592,17.588677,148.648098,150.132414,161.711713,150.646920,145.955563,135.332545,32.000000,131.741734,69.344458,60.828702,81.181845,6.000000,53.551785,90.280000,96.515541,35.700000,39.053887,59.534075,34.084687
54.909029,65.167010,119.265424,130.802730,111.381789,110.060536,29.224855,14.323801,112.588372,3.973167,63.861751,56.025370,130.174982,119.271581,127.630107,112.867160,84.549160,109.758640,-0.000805,0.013481,32.000000,-235.684897,113.006974,-0.225414,21.869105,0.648534,493305.174786,0.996884,20.035504,0.338639,2.170879,5.316366,6.249729,148.652107,150.133293,161.715094,150.646788,146.116026,135.337742,32.000000,131.748244,69.346568,60.829739,81.181819,6.000000,53.517530,90.280000,96.491566,35.700000,39.048776,59.535836,34.181165
54.921753,65.163429,119.232489,130.802388,111.377018,110.071276,29.205865,14.323744,112.596740,3.973402,63.854319,56.028654,130.174913,119.280860,127.632174,112.876945,84.549203,109.764164,-0.000805,0.013478,32.000000,-235.684983,113.015543,-0.225262,21.869942,0.650206,493355.670615,0.995667,20.032521,0.345460,2.175003,8.579735,7.496019,148.654232,150.132542,161.717960,150.646970,146.256563,135.340427,32.000000,131.753026,69.348981,60.830915,81.181779,6.000000,53.492296,90.280000,96.471564,35.700000,39.044555,59.546644,34.104202
54.935638,65.160220,118.899000,130.801971,111.255546,110.078725,29.251734,14.323708,112.603109,3.973546,63.847729,56.030967,130.174506,119.289016,127.633193,112.885751,84.549060,109.770854,-0.000804,0.013460,32.000000,-235.685078,113.023123,-0.225497,21.872063,0.649164,493450.121987,0.996451,20.013385,0.350748,2.172055,5.889724,9.700021,148.655991,150.131612,161.719925,150.648364,146.271331,135.342480,32.000000,131.755258,69.351880,60.832006,81.181726,6.000000,53.362434,90.280000,96.437072,35.700000,39.040669,59.542395,34.093711
54.939853,65.156581,118.553499,130.801592,111.212647,110.099093,29.219949,14.323791,112.608708,3.973589,63.842601,56.035225,130.174292,119.297778,127.634702,112.896305,84.549013,109.775742,-0.000805,0.013448,32.000000,-235.685057,113.031341,-0.225794,21.874433,0.648739,493485.111354,0.996931,19.997585,0.353845,2.170952,9.474726,6.958349,148.658729,150.129862,161.723954,150.651321,146.161177,135.343319,32.000000,131.758548,69.355575,60.833549,81.182077,6.000000,53.142263,90.280000,96.425475,35.700000,39.036635,59.541028,34.080578
54.940389,65.152679,118.834720,130.801350,111.162324,110.123428,29.224656,14.323838,112.615417,3.973618,63.838127,56.038577,130.174086,119.303116,127.635729,112.906571,84.548810,109.780747,-0.000804,0.013456,32.000000,-235.685063,113.035386,-0.225726,21.877365,0.646111,493505.939891,0.995148,19.981039,0.357787,2.164333,7.043900,6.247750,148.660541,150.127564,161.726895,150.653264,143.629120,135.347574,32.000000,131.758362,69.358489,60.835105,81.182032,6.000000,53.210432,90.280000,96.403726,35.700000,39.031966,59.549378,34.035237
54.931461,65.148677,118.804287,130.801342,111.145729,110.139406,29.212685,14.323916,112.620618,3.974027,63.833742,56.043797,130.174019,119.309211,127.636206,112.913345,84.548963,109.789518,-0.000804,0.013458,32.000000,-235.685053,113.040669,-0.225465,21.880522,0.643627,493589.353205,0.996321,19.973352,0.360611,2.157878,6.518030,8.520006,148.661703,150.129029,161.727279,150.655304,139.921635,135.350442,32.000000,131.751167,69.361744,60.836950,81.182034,6.000000,53.238628,90.280000,96.403464,35.700000,39.027062,59.540330,34.188795
54.946597,65.145567,118.957145,130.801709,111.110416,110.159861,29.222070,14.323905,112.625856,3.973876,63.829748,56.043636,130.174489,119.315615,127.636693,112.921825,84.549329,109.793090,-0.000803,0.013497,32.000000,-235.685086,113.045549,-0.225302,21.883894,0.645668,493693.269703,0.996359,19.968935,0.363659,2.162976,7.991451,17.097498,148.663913,150.132348,161.725149,150.659300,138.743829,135.353339,32.000000,131.745139,69.366018,60.838918,81.182160,6.000000,53.288946,90.280000,96.388654,35.700000,39.022989,59.542395,34.166198
54.963965,65.142814,119.240407,130.802160,111.113327,110.172206,29.222314,14.323982,112.634075,3.974283,63.824984,56.047219,130.175242,119.324395,127.636943,112.927088,84.549466,109.798000,-0.000803,0.013516,32.000000,-235.685066,113.050792,-0.225143,21.886341,0.645596,493763.935543,0.997081,19.973507,0.368490,2.162773,9.145931,9.255367,148.668227,150.135641,161.723659,150.662401,138.893603,135.354367,32.000000,131.743363,69.369435,60.841192,81.182494,6.000000,53.395366,90.280000,96.348541,35.700000,39.019581,59.554109,34.082706
54.966789,65.139887,119.217759,130.802627,111.121529,110.172290,29.266530,14.324173,112.642275,3.974289,63.820153,56.054630,130.175849,119.335138,127.636758,112.935840,84.549413,109.803144,-0.000802,0.013510,32.000000,-235.684835,113.058061,-0.225027,21.887200,0.646444,493840.827281,0.996633,19.955861,0.370153,2.164959,7.640445,7.291121,148.671615,150.137541,161.724226,150.663585,139.060106,135.351211,32.000000,131.742468,69.372050,60.843288,81.182867,6.000000,53.491219,90.280000,96.330226,35.700000,39.016671,59.559410,33.954166
54.982447,65.136257,119.090547,130.803045,111.104793,110.180358,29.210988,14.324283,112.651603,3.974444,63.816389,56.056012,130.176409,119.345593,127.636728,112.942340,84.549161,109.810613,-0.000802,0.013488,32.000000,-235.684732,113.066534,-0.224953,21.887141,0.648153,493881.268489,0.996381,19.936435,0.372806,2.169429,10.171103,7.403794,148.673027,150.138647,161.726861,150.662926,139.120507,135.349696,32.000000,131.747361,69.374696,60.846406,81.183502,6.000000,53.410013,90.280000,96.301626,35.700000,39.012230,59.550509,34.030248
54.992099,65.132784,119.281621,130.803521,111.078145,110.204692,29.258211,14.324327,112.658905,3.974526,63.811985,56.059896,130.176557,119.351989,127.637102,112.951777,84.548276,109.817588,-0.000802,0.013504,32.000000,-235.684676,113.071734,-0.225018,21.886655,0.647920,493875.641514,0.994812,19.930798,0.375780,2.168905,14.043371,6.945646,148.675040,150.139142,161.731212,150.662050,139.040257,135.350466,32.000000,131.756008,69.377542,60.849981,81.184101,6.000000,53.500652,90.280000,96.264923,35.700000,39.007919,59.554315,34.023572
54.976639,65.129178,119.215285,130.804247,111.085972,110.220953,29.238583,14.324449,112.665334,3.974753,63.808642,56.064007,130.177189,119.359386,127.637327,112.958432,84.548127,109.822339,-0.000801,0.013508,32.000000,-235.684521,113.077971,-0.224909,21.886203,0.646784,493897.507957,0.996452,19.912140,0.380275,2.165974,6.824038,9.652858,148.678068,150.139775,161.735521,150.661584,138.879856,135.354077,32.000000,131.760195,69.381150,60.853072,81.184496,6.000000,53.486293,90.280000,96.260708,35.700000,39.003569,59.550706,34.012346
54.973293,65.125980,119.136753,130.805188,111.146642,110.237141,29.204887,14.324526,112.672703,3.974902,63.806959,56.069246,130.177922,119.366071,127.638265,112.965560,84.548195,109.828913,-0.000802,0.013514,32.000000,-235.684488,113.085129,-0.224954,21.885178,0.648132,493997.885914,0.994861,19.899405,0.385121,2.169068,7.961284,12.402185,148.680304,150.140446,161.737727,150.660765,138.748421,135.356444,32.000000,131.754457,69.385198,60.856164,81.185047,6.000000,53.425675,90.280000,96.262175,35.700000,38.999010,59.541845,34.163116
54.995008,65.123728,119.463197,130.806307,111.219094,110.245303,29.213472,14.324547,112.678952,3.975244,63.806450,56.076464,130.179031,119.374652,127.639161,112.970601,84.548278,109.836349,-0.000801,0.013501,32.000000,-235.684357,113.091566,-0.225155,21.884782,0.648025,494075.289559,0.995976,19.910635,0.387968,2.168472,6.300100,7.807445,148.681165,150.141682,161.737031,150.662917,138.740722,135.353920,32.000000,131.748256,69.389684,60.858799,81.185630,6.000000,53.515802,90.280000,96.224573,35.700000,38.996469,59.556469,34.041106
55.010119,65.122770,119.356970,130.807367,111.272867,110.257599,29.243609,14.324638,112.688553,3.975196,63.805024,56.081175,130.180155,119.380414,127.639926,112.978108,84.548019,109.844558,-0.000802,0.013519,32.000000,-235.684270,113.098967,-0.225010,21.885639,0.647647,494145.332840,0.997330,19.910648,0.391636,2.167175,6.242864,13.779933,148.683991,150.142311,161.734457,150.667394,138.855801,135.349266,32.000000,131.742873,69.394495,60.861281,81.186550,6.000000,53.591739,90.280000,96.186296,35.700000,38.995156,59.537685,34.066198
55.019475,65.121214,119.340418,130.808160,111.294347,110.269774,29.236266,14.324688,112.697672,3.975570,63.801808,56.088697,130.180771,119.386777,127.640399,112.987894,84.547550,109.852756,-0.000802,0.013524,32.000000,-235.684274,113.105680,-0.225021,21.886480,0.649651,494164.998268,0.996669,19.887557,0.395776,2.172255,6.484126,6.747148,148.687188,150.142224,161.733724,150.669721,139.024533,135.343012,32.000000,131.742260,69.399394,60.863126,81.186988,6.000000,53.540421,90.280000,96.156096,35.700000,38.994026,59.550332,34.154019
55.038278,65.118972,119.324080,130.808703,111.284771,110.261641,29.198291,14.324825,112.705792,3.975597,63.795396,56.091876,130.181500,119.393745,127.641150,112.995632,84.547301,109.862018,-0.000801,0.013522,32.000000,-235.684067,113.113038,-0.225003,21.887790,0.648680,494210.015051,0.995447,19.872103,0.400697,2.169728,6.901272,5.742930,148.689365,150.142433,161.734993,150.671236,139.131999,135.339643,32.000000,131.750728,69.404676,60.865236,81.188274,6.000000,53.583866,90.280000,96.122448,35.700000,38.992028,59.541933,34.120490
