OSU 80 Ton Compressor Load Stand
54.728895,65.300466,119.666896,130.888230,110.851394,109.676897,29.222618,14.324025,112.322747,3.969207,64.033020,55.898933,130.263177,119.010814,127.705100,112.610982,84.603511,109.489025,-0.000794,0.013288,32.000000,-235.684328,112.724240,-0.223129,21.817746,0.653689,491853.209276,0.997502,20.344808,0.140329,2.184381,11.514535,16.026457,148.679581,150.215868,161.740808,150.759275,138.917351,135.365676,32.000000,131.872199,69.296550,60.761947,81.189166,6.000000,53.934803,90.280000,95.831365,35.700000,39.356136,59.547647,34.004203
54.731945,65.296580,119.624171,130.888497,110.861203,109.678017,29.223553,14.323992,112.325666,3.969145,64.027418,55.899082,130.262956,119.013419,127.706430,112.611293,84.602337,109.493741,-0.000794,0.013285,32.000000,-235.684422,112.726279,-0.223212,21.818027,0.654454,491939.946361,0.996381,20.340310,0.141934,2.186096,8.178791,16.114428,148.681663,150.216409,161.743819,150.755428,138.823291,135.372913,32.000000,131.883327,69.287534,60.761010,81.186267,6.000000,53.905634,90.280000,95.827558,35.700000,39.352051,59.546664,33.953579
54.731083,65.293332,119.704863,130.888870,110.888082,109.687184,29.215499,14.323918,112.329161,3.969146,64.024412,55.897757,130.263401,119.014961,127.707269,112.613127,84.601007,109.498069,-0.000793,0.013278,32.000000,-235.684599,112.726511,-0.223461,21.818823,0.654571,491916.765470,0.997029,20.320108,0.143052,2.186540,7.736981,7.064419,148.683105,150.215336,161.746536,150.752672,138.863752,135.381764,32.000000,131.888482,69.278675,60.760485,81.183658,6.000000,53.948094,90.280000,95.828623,35.700000,39.348560,59.551679,34.044481
54.733057,65.291189,119.513519,130.889388,110.900876,109.701019,29.230879,14.323784,112.330665,3.969266,64.024830,55.898291,130.263714,119.016703,127.708482,112.617064,84.598608,109.499850,-0.000793,0.013273,32.000000,-235.684753,112.729600,-0.223217,21.821082,0.654203,491916.666002,0.996935,20.313284,0.146909,2.185637,11.608660,7.801992,148.684139,150.213318,161.747468,150.751814,141.382825,135.385495,32.000000,131.890689,69.270299,60.760001,81.180934,6.000000,53.904376,90.280000,95.837206,35.700000,39.345967,59.544716,33.944188
54.741425,65.290620,119.478906,130.890089,110.943989,109.713228,29.235602,14.323658,112.330170,3.969498,64.028407,55.897927,130.263547,119.019987,127.709303,112.615967,84.596926,109.502602,-0.000794,0.013288,32.000000,-235.684918,112.732096,-0.222946,21.823601,0.654813,491956.820945,0.997302,20.310866,0.150704,2.187146,7.831943,7.578437,148.684804,150.210661,161.747084,150.755763,145.099280,135.387686,32.000000,131.885384,69.261150,60.759313,81.178172,6.000000,53.837072,90.280000,95.831674,35.700000,39.346749,59.543035,33.984247
54.740453,65.291734,119.478257,130.890815,110.990255,109.713309,29.210184,14.323658,112.332850,3.969759,64.032724,55.895292,130.264616,119.019715,127.710803,112.614614,84.595055,109.503902,-0.000793,0.013281,32.000000,-235.684865,112.731047,-0.222710,21.826153,0.653444,492019.311480,0.996857,20.306823,0.154116,2.183571,7.690094,9.547944,148.686642,150.207337,161.744871,150.761349,146.337029,135.383742,32.000000,131.873430,69.253209,60.759073,81.176113,6.000000,53.866325,90.280000,95.835052,35.700000,39.349138,59.544746,34.018363
54.737891,65.292815,119.406380,130.891575,111.030604,109.697103,29.243478,14.323804,112.333862,3.970011,64.034694,55.896198,130.265361,119.020410,127.711247,112.616328,84.593883,109.506414,-0.000792,0.013287,32.000000,-235.684690,112.731217,-0.222449,21.828771,0.653052,492071.969304,0.996637,20.298195,0.157366,2.182605,14.353723,10.154877,148.686949,150.209414,161.741801,150.768300,146.261157,135.381195,32.000000,131.868341,69.246279,60.759191,81.174105,6.000000,53.830680,90.280000,95.839512,35.700000,39.352314,59.544107,33.955487
54.755978,65.293566,119.718093,130.892274,111.046522,109.701082,29.227982,14.323841,112.335038,3.970084,64.037483,55.895981,130.265503,119.018819,127.710689,112.618221,84.592346,109.506814,-0.000791,0.013295,32.000000,-235.684573,112.733884,-0.222425,21.830166,0.652980,492078.512957,0.997528,20.300245,0.159977,2.182632,5.982142,9.867152,148.689389,150.211702,161.738573,150.770802,146.080561,135.378917,32.000000,131.867124,69.240284,60.758295,81.172078,6.000000,53.969337,90.280000,95.829975,35.700000,39.355449,59.554866,33.886008
54.753112,65.293689,119.758901,130.892816,111.023455,109.713086,29.231907,14.323861,112.334262,3.970086,64.042880,55.895092,130.265644,119.015616,127.711010,112.617500,84.590166,109.506530,-0.000791,0.013298,32.000000,-235.684502,112.733248,-0.222587,21.830147,0.652345,492011.362097,0.996299,20.303793,0.162578,2.181421,8.139257,10.615315,148.692648,150.216472,161.738496,150.770268,145.955516,135.379085,32.000000,131.872236,69.235096,60.758306,81.170180,6.000000,54.052396,90.280000,95.827938,35.700000,39.357238,59.545061,33.992611
54.760960,65.295975,120.011948,130.893309,111.007288,109.721067,29.215993,14.323919,112.332390,3.969933,64.049313,55.891807,130.266562,119.013865,127.711506,112.617638,84.588688,109.507202,-0.000791,0.013293,32.000000,-235.684421,112.730073,-0.222654,21.829490,0.654226,492022.124502,0.996501,20.287129,0.164342,2.186393,12.142526,11.683127,148.697939,150.221011,161.740170,150.768581,145.966792,135.384682,32.000000,131.884640,69.232441,60.758539,81.169019,6.000000,54.150715,90.280000,95.837370,35.700000,39.361097,59.540871,33.862310
54.791997,65.298783,120.048996,130.894058,111.008961,109.712808,29.226103,14.323993,112.328992,3.969720,64.053677,55.891456,130.266795,119.011866,127.712475,112.616019,84.586505,109.505968,-0.000791,0.013296,32.000000,-235.684350,112.729739,-0.222699,21.828119,0.654639,492082.699433,0.996535,20.290012,0.166361,2.187253,9.471622,10.449351,148.703646,150.222207,161.742580,150.763411,146.089308,135.392114,32.000000,131.890954,69.230360,60.758619,81.166946,6.000000,54.262977,90.280000,95.806048,35.700000,39.366376,59.542071,33.965758
54.772809,65.301528,119.952664,130.894965,111.051658,109.704533,29.251637,14.324066,112.328311,3.969691,64.056678,55.892622,130.267588,119.012413,127.713427,112.614957,84.585159,109.505849,-0.000791,0.013288,32.000000,-235.684351,112.726910,-0.222664,21.826993,0.656360,492119.245801,0.996998,20.284741,0.168221,2.191560,12.926339,12.409990,148.707676,150.220756,161.746714,150.760971,148.631086,135.398270,32.000000,131.894936,69.229275,60.759293,81.165554,6.000000,54.216537,90.280000,95.803397,35.700000,39.372420,59.544766,34.092464
54.756541,65.303623,120.085373,130.895934,111.057158,109.696521,29.271082,14.324096,112.325388,3.969666,64.057947,55.889323,130.268324,119.010500,127.713757,112.613211,84.583743,109.506038,-0.000792,0.013290,32.000000,-235.684414,112.724673,-0.222704,21.824462,0.656080,492071.554836,0.995961,20.257678,0.169702,2.190995,5.173507,9.947602,148.712877,150.217445,161.748856,150.762719,152.301859,135.398414,32.000000,131.889528,69.230038,60.759867,81.164566,6.000000,54.247658,90.280000,95.832593,35.700000,39.377082,59.545189,33.893932
54.760347,65.304754,120.001954,130.896794,111.119307,109.688251,29.233491,14.324166,112.323929,3.969631,64.057154,55.888885,130.268695,119.009968,127.713420,112.610870,84.581965,109.501672,-0.000792,0.013267,32.000000,-235.684308,112.722908,-0.222718,21.821413,0.655726,492053.581734,0.995409,20.278889,0.170979,2.190004,6.159209,11.798025,148.716043,150.214470,161.749978,150.764549,153.452767,135.395658,32.000000,131.882355,69.231847,60.759404,81.163136,6.000000,54.334284,90.280000,95.836317,35.700000,39.380832,59.545080,33.942134
54.751807,65.305372,119.978184,130.897503,111.157710,109.688474,29.224122,14.324088,112.321450,3.969425,64.057071,55.887801,130.269556,119.008345,127.713806,112.609092,84.580656,109.499362,-0.000793,0.013256,32.000000,-235.684433,112.715877,-0.222523,21.818917,0.656962,492034.016908,0.995008,20.296645,0.172503,2.193078,11.354937,7.935769,148.717866,150.213662,161.751332,150.768644,153.295965,135.388813,32.000000,131.879659,69.234571,60.759165,81.162920,6.000000,54.229510,90.280000,95.839696,35.700000,39.383759,59.536160,33.884687
54.728521,65.305570,120.247503,130.898060,111.152208,109.680558,29.232784,14.324106,112.316896,3.969125,64.056715,55.888411,130.269990,119.004786,127.713907,112.605161,84.579274,109.496212,-0.000793,0.013277,32.000000,-235.684399,112.711330,-0.222307,21.816973,0.656357,491999.335710,0.996139,20.294111,0.171796,2.191402,9.923846,10.539778,148.720180,150.216964,161.750658,150.770305,153.131596,135.389404,32.000000,131.874391,69.238193,60.759308,81.162126,6.000000,54.375092,90.280000,95.869697,35.700000,39.385957,59.540556,33.931202
54.736769,65.305438,120.111883,130.898461,111.178283,109.680569,29.225504,14.324042,112.312899,3.968803,64.058099,55.889821,130.271040,118.999680,127.714326,112.602563,84.578547,109.492301,-0.000791,0.013241,32.000000,-235.684393,112.705549,-0.222294,21.815068,0.656421,492009.747668,0.996634,20.302952,0.171791,2.191310,7.745953,3.593346,148.721343,150.221229,161.750923,150.770266,153.090078,135.391421,32.000000,131.873681,69.241477,60.759734,81.162169,6.000000,54.444245,90.280000,95.877659,35.700000,39.387444,59.537213,34.011393
54.734149,65.306272,120.010500,130.898970,111.218074,109.684629,29.213691,14.324193,112.306854,3.968496,64.061257,55.888933,130.271367,118.993939,127.714448,112.593296,84.576404,109.488403,-0.000789,0.013235,32.000000,-235.684299,112.701594,-0.222498,21.813165,0.658716,491991.490080,0.996736,20.325572,0.171380,2.197163,13.762391,8.155843,148.724063,150.226563,161.751902,150.769117,153.185841,135.394266,32.000000,131.875201,69.243921,60.759447,81.161452,6.000000,54.307838,90.280000,95.873034,35.700000,39.389855,59.557738,33.992611
54.721874,65.308172,120.098501,130.899641,111.249314,109.688605,29.223013,14.324312,112.302921,3.968091,64.067629,55.889666,130.271718,118.987157,127.715414,112.588318,84.575110,109.483050,-0.000789,0.013244,32.000000,-235.684107,112.699514,-0.222648,21.812309,0.657678,491987.765831,0.996818,20.317497,0.169881,2.194355,10.130900,16.320906,148.727718,150.228377,161.757391,150.764532,153.359694,135.399664,32.000000,131.883039,69.246426,60.759775,81.161352,6.000000,54.377301,90.280000,95.892403,35.700000,39.393498,59.542877,34.013594
54.746538,65.311164,120.128222,130.900576,111.266399,109.672284,29.229385,14.324419,112.298923,3.967646,64.074137,55.888562,130.272921,118.983910,127.715882,112.583873,84.573577,109.477360,-0.000789,0.013258,32.000000,-235.683979,112.693144,-0.222757,21.811666,0.657098,492013.571698,0.997313,20.320854,0.169804,2.192607,5.486027,7.355125,148.730880,150.227766,161.764882,150.760489,153.489412,135.405403,32.000000,131.887331,69.248425,60.760699,81.161266,6.000000,54.388218,90.280000,95.884898,35.700000,39.398682,59.551355,33.982119
54.762405,65.315273,120.151909,130.901878,111.233011,109.656203,29.256001,14.324400,112.292223,3.967103,64.080282,55.885950,130.274005,118.975514,127.716569,112.582021,84.572074,109.471708,-0.000788,0.013251,32.000000,-235.684005,112.687327,-0.222646,21.811490,0.657972,492044.209479,0.997284,20.334575,0.168051,2.194707,9.618519,12.794162,148.733642,150.224949,161.772573,150.757576,153.468910,135.412061,32.000000,131.895028,69.249707,60.761125,81.160933,6.000000,54.470803,90.280000,95.864980,35.700000,39.406286,59.546910,33.995912
54.760071,65.319234,120.081606,130.902989,111.150886,109.644026,29.215404,14.324444,112.284950,3.966777,64.084685,55.881103,130.274382,118.966111,127.716430,112.575210,84.570896,109.466968,-0.000789,0.013243,32.000000,-235.683886,112.680055,-0.222672,21.810950,0.657697,491963.018850,0.996429,20.313816,0.166344,2.194262,7.520106,13.026916,148.734597,150.220941,161.781295,150.755047,153.337884,135.416844,32.000000,131.896202,69.250256,60.761315,81.161261,6.000000,54.492229,90.280000,95.868895,35.700000,39.413770,59.544746,34.008751
54.763645,65.322022,119.980544,130.903598,111.072081,109.631643,29.226766,14.324353,112.277832,3.966596,64.087709,55.878989,130.274918,118.956267,127.716400,112.565131,84.569378,109.461162,-0.000788,0.013223,32.000000,-235.683964,112.670830,-0.222517,21.810503,0.657511,491890.029951,0.995068,20.302648,0.164630,2.194058,9.914205,11.718025,148.737119,150.219321,161.787372,150.756969,153.149747,135.416784,32.000000,131.896811,69.250905,60.762256,81.161915,6.000000,54.386780,90.280000,95.865634,35.700000,39.420365,59.557246,33.853359
54.785602,65.323758,119.668116,130.903918,111.038591,109.639638,29.253535,14.324383,112.270281,3.966795,64.087402,55.873301,130.274400,118.946329,127.715623,112.552547,84.567461,109.453869,-0.000787,0.013233,32.000000,-235.683839,112.666680,-0.222483,21.809754,0.657002,491844.936711,0.996398,20.308857,0.163108,2.192868,8.250579,5.059408,148.737233,150.219036,161.791079,150.758218,153.064177,135.417805,32.000000,131.883805,69.250835,60.762035,81.161698,6.000000,54.316023,90.280000,95.850294,35.700000,39.425293,59.540015,33.946463
54.794032,65.324558,119.402826,130.904160,111.004581,109.637938,29.214747,14.324403,112.262725,3.966217,64.086811,55.869108,130.274829,118.937218,127.715929,112.541002,84.566452,109.443500,-0.000787,0.013261,32.000000,-235.683858,112.658601,-0.222305,21.809275,0.656173,491794.334522,0.995834,20.308206,0.161320,2.190879,8.849330,16.212342,148.740481,150.221976,161.792607,150.761833,153.119963,135.415382,32.000000,131.871477,69.252313,60.763070,81.163412,6.000000,54.085612,90.280000,95.835001,35.700000,39.428219,59.544048,33.967372
54.798496,65.324030,119.460052,130.904461,110.940949,109.633846,29.252557,14.324320,112.257803,3.965784,64.084110,55.865257,130.274726,118.931941,127.715554,112.532888,84.565501,109.433513,-0.000786,0.013263,32.000000,-235.684031,112.650763,-0.222401,21.809345,0.653666,491822.910406,0.994558,20.288808,0.159084,2.184299,8.477890,10.773637,148.745405,150.225793,161.793655,150.765600,153.281829,135.410394,32.000000,131.872224,69.254205,60.764746,81.164767,6.000000,54.095873,90.280000,95.835401,35.700000,39.429877,59.542268,33.966859
54.810565,65.322715,119.410097,130.904661,110.876264,109.621614,29.224636,14.324423,112.250755,3.965465,64.080196,55.860142,130.275427,118.923802,127.715120,112.524998,84.563416,109.424845,-0.000786,0.013256,32.000000,-235.684064,112.643179,-0.222156,21.809403,0.651661,491812.745908,0.995696,20.281495,0.154189,2.179121,12.101558,10.242368,148.749802,150.226658,161.798346,150.765509,153.444437,135.411069,32.000000,131.876027,69.256591,60.767027,81.166544,6.000000,54.089453,90.280000,95.818229,35.700000,39.430334,59.547844,33.866125
54.784840,65.320870,119.363119,130.904820,110.841047,109.624751,29.232744,14.324600,112.241965,3.964985,64.077559,55.854338,130.275447,118.917463,127.714888,112.516120,84.561023,109.413927,-0.000788,0.013232,32.000000,-235.683904,112.634400,-0.222247,21.809333,0.651955,491792.425241,0.994281,20.276672,0.149454,2.179988,8.801328,9.704164,148.752928,150.226234,161.803990,150.762132,153.488960,135.411388,32.000000,131.885089,69.258253,60.769105,81.167131,6.000000,54.016853,90.280000,95.829270,35.700000,39.429654,59.550076,33.901708
54.759376,65.318749,119.441594,130.904995,110.886618,109.636002,29.208593,14.324671,112.235399,3.964866,64.078341,55.849107,130.275787,118.909826,127.715956,112.508899,84.559887,109.404803,-0.000787,0.013214,32.000000,-235.683806,112.623062,-0.222322,21.808875,0.651323,491732.864525,0.994874,20.263748,0.146602,2.178596,7.953067,13.546277,148.755080,150.227380,161.811904,150.758631,149.820756,135.415454,32.000000,131.898485,69.260723,60.772602,81.168517,6.000000,54.093680,90.280000,95.862246,35.700000,39.428373,59.551975,33.995765
54.776406,65.317908,119.108694,130.905722,110.887298,109.628089,29.222394,14.324725,112.225385,3.964487,64.081549,55.846899,130.275917,118.902760,127.716390,112.500862,84.558285,109.398308,-0.000787,0.013227,32.000000,-235.683708,112.616270,-0.222210,21.809182,0.651448,491765.132683,0.995138,20.286652,0.142776,2.178762,9.759000,10.623979,148.756443,150.226614,161.819085,150.753064,146.100311,135.417518,32.000000,131.903341,69.262888,60.775889,81.169608,6.000000,53.954052,90.280000,95.863750,35.700000,39.428304,59.549260,33.862310
54.786230,65.318381,118.806559,130.906710,110.935790,109.636186,29.225275,14.324798,112.217057,3.964135,64.088150,55.845950,130.276734,118.896087,127.716295,112.492285,84.557037,109.390450,-0.000787,0.013216,32.000000,-235.683643,112.604256,-0.222171,21.809103,0.652504,491830.869787,0.996570,20.309042,0.138715,2.181208,13.468692,9.694422,148.757383,150.226476,161.824655,150.751708,145.976348,135.418297,32.000000,131.900943,69.264403,60.779843,81.170296,6.000000,53.787401,90.280000,95.844328,35.700000,39.429784,59.549339,33.985934
54.771668,65.320562,119.062083,130.907951,110.909326,109.636454,29.227161,14.324894,112.209784,3.963536,64.098459,55.839990,130.278405,118.887753,127.716991,112.484124,84.556098,109.383917,-0.000787,0.013223,32.000000,-235.683517,112.596698,-0.222094,21.808238,0.649808,491786.674396,0.995683,20.291808,0.136617,2.174453,10.825060,9.491541,148.758535,150.224971,161.826831,150.753881,145.996665,135.417769,32.000000,131.893805,69.265798,60.784059,81.171470,6.000000,53.843734,90.280000,95.861490,35.700000,39.433154,59.545444,33.927240
54.775924,65.324844,119.097685,130.909437,110.851232,109.628428,29.206570,14.324824,112.200262,3.962925,64.110901,55.833565,130.279655,118.878838,127.718109,112.474253,84.554118,109.374449,-0.000787,0.013247,32.000000,-235.683624,112.588191,-0.221829,21.806590,0.647544,491819.906474,0.995462,20.282826,0.133389,2.168548,11.835661,6.478585,148.759717,150.224947,161.825936,150.757662,146.127338,135.413371,32.000000,131.884139,69.267320,60.787207,81.171640,6.000000,53.896854,90.280000,95.859228,35.700000,39.441058,59.543871,33.999434
54.755261,65.331115,118.941693,130.911224,110.866588,109.619733,29.208987,14.324757,112.188499,3.962631,64.125844,55.826245,130.281269,118.867179,127.719934,112.463261,84.552440,109.366607,-0.000786,0.013238,32.000000,-235.683663,112.576887,-0.221837,21.804525,0.649633,491834.936676,0.995698,20.299022,0.130605,2.173790,11.382032,5.825521,148.761697,150.224447,161.825751,150.763942,146.315314,135.405604,32.000000,131.876449,69.270190,60.791302,81.172572,6.000000,53.796717,90.280000,95.869549,35.700000,39.450889,59.559321,33.941400
54.734564,65.338397,118.997677,130.913111,110.884242,109.619641,29.232486,14.324715,112.176063,3.962363,64.141942,55.816423,130.283157,118.852920,127.719958,112.449756,84.551191,109.353805,-0.000787,0.013251,32.000000,-235.683710,112.563260,-0.221837,21.801515,0.649830,491807.181040,0.996253,20.299209,0.127191,2.174271,11.920536,7.121211,148.763998,150.225977,161.827111,150.767338,146.402780,135.399819,32.000000,131.875780,69.272388,60.795376,81.172935,6.000000,53.813661,90.280000,95.901617,35.700000,39.462431,59.539740,33.869647
54.732547,65.346772,118.598272,130.915015,110.836363,109.590987,29.230455,14.324710,112.162356,3.961917,64.158670,55.809568,130.284437,118.837321,127.719950,112.437060,84.549885,109.338933,-0.000787,0.013237,32.000000,-235.683620,112.549069,-0.221583,21.797509,0.649091,491793.286350,0.996525,20.325368,0.124402,2.172242,7.472326,7.441552,148.765227,150.229404,161.831324,150.766987,146.353122,135.397071,32.000000,131.882855,69.275701,60.800137,81.172480,6.000000,53.638077,90.280000,95.909364,35.700000,39.475465,59.555348,33.966785
54.720970,65.356318,118.710727,130.916852,110.801740,109.560623,29.248733,14.324773,112.151823,3.961435,64.173514,55.805652,130.285317,118.825496,127.719203,112.420441,84.548845,109.324230,-0.000787,0.013239,32.000000,-235.683561,112.532682,-0.221473,21.792614,0.649942,491818.671305,0.996159,20.352578,0.118357,2.174086,8.536988,10.350296,148.767259,150.233735,161.836212,150.765124,146.194798,135.403630,32.000000,131.893502,69.278006,60.803955,81.170789,6.000000,53.584866,90.280000,95.927231,35.700000,39.491066,59.549595,33.946829
54.707278,65.365006,118.850524,130.918613,110.752360,109.539599,29.224403,14.324850,112.138469,3.960864,64.184477,55.800567,130.287217,118.810037,127.719919,112.409025,84.547948,109.311692,-0.000786,0.013212,32.000000,-235.683439,112.520281,-0.221487,21.788408,0.647093,491705.784180,0.996030,20.362897,0.111189,2.166869,8.553265,1.063930,148.769888,150.237265,161.842158,150.761464,146.038975,135.409922,32.000000,131.900894,69.281632,60.808444,81.169326,6.000000,53.723882,90.280000,95.954186,35.700000,39.505899,59.545985,33.970600
54.704337,65.372127,119.110855,130.920453,110.715848,109.526559,29.226487,14.324780,112.127315,3.960288,64.191009,55.796323,130.288639,118.798183,127.720361,112.398903,84.546896,109.298299,-0.000786,0.013187,32.000000,-235.683445,112.507993,-0.221467,21.783956,0.648078,491592.083935,0.995390,20.383592,0.103849,2.169383,5.495626,16.101863,148.772153,150.240289,161.848547,150.760302,146.002925,135.416788,32.000000,131.910331,69.285747,60.812240,81.167164,6.000000,53.799048,90.280000,95.960118,35.700000,39.519245,59.547687,33.920124
54.681806,65.376351,119.141577,130.921705,110.666970,109.518486,29.260664,14.324753,112.119034,3.960230,64.192337,55.794252,130.289122,118.788297,127.721156,112.392849,84.545965,109.290234,-0.000787,0.013177,32.000000,-235.683305,112.499629,-0.221423,21.781533,0.649320,491521.161012,0.996327,20.405469,0.097599,2.172481,10.419146,8.183823,148.773431,150.240806,161.852212,150.760230,146.055533,135.420969,32.000000,131.914145,69.288045,60.815006,81.165628,6.000000,53.886697,90.280000,95.979735,35.700000,39.526664,59.540910,33.983146
54.643851,65.380785,119.025749,130.924166,110.595567,109.526732,29.222148,14.324547,112.103685,3.959510,64.190736,55.789443,130.291081,118.774049,127.723974,112.378689,84.544204,109.272907,-0.000787,0.013173,32.000000,-235.683616,112.483685,-0.221614,21.777638,0.651289,491476.293003,0.996216,20.415423,0.091017,2.177357,6.714843,9.810619,148.774934,150.237592,161.860066,150.761464,142.542643,135.423273,32.000000,131.912538,69.292839,60.820449,81.163323,6.000000,53.840481,90.280000,96.039401,35.700000,39.537223,59.547057,33.984614
54.650274,65.382179,119.169697,130.925894,110.533950,109.509809,29.224426,14.324591,112.093766,3.959261,64.184951,55.784981,130.292074,118.767180,127.726051,112.368920,84.542401,109.261835,-0.000786,0.013168,32.000000,-235.683619,112.474849,-0.221602,21.776022,0.651931,491461.800819,0.995443,20.441357,0.087350,2.178816,16.308422,16.415659,148.774584,150.236140,161.862555,150.767314,138.974984,135.420805,32.000000,131.908459,69.296323,60.823868,81.161111,6.000000,53.903124,90.280000,96.056133,35.700000,39.542236,59.552869,33.987402
54.648679,65.382011,118.875976,130.927294,110.470434,109.477465,29.233071,14.324480,112.083397,3.958829,64.179070,55.783918,130.292607,118.760191,127.727900,112.357249,84.541609,109.250587,-0.000787,0.013170,32.000000,-235.683722,112.467093,-0.221475,21.774133,0.651928,491532.865571,0.997608,20.482379,0.079233,2.178209,7.652242,5.826515,148.772806,150.237617,161.864011,150.772330,138.953344,135.420195,32.000000,131.902667,69.299427,60.827695,81.158734,6.000000,53.829345,90.280000,96.062498,35.700000,39.545214,59.538550,33.893565
54.624790,65.380831,118.754729,130.928510,110.467087,109.469431,29.226983,14.324339,112.076565,3.958664,64.175051,55.782948,130.293480,118.755709,127.729423,112.349937,84.540688,109.242886,-0.000785,0.013160,32.000000,-235.683857,112.462002,-0.221589,21.772973,0.652789,491458.070861,0.997251,20.477579,0.074724,2.180587,5.133818,10.642043,148.770121,150.240707,161.866493,150.777361,138.824975,135.418637,32.000000,131.902350,69.301650,60.830750,81.156114,6.000000,53.644613,90.280000,96.091769,35.700000,39.545949,59.547303,33.991584
54.610905,65.379189,118.723803,130.929687,110.414878,109.469518,29.251620,14.324243,112.068967,3.958477,64.174788,55.781245,130.294127,118.747257,127.730861,112.342660,84.539695,109.236795,-0.000783,0.013148,32.000000,-235.683920,112.454567,-0.221649,21.772116,0.650596,491315.252677,0.996693,20.478949,0.069103,2.175276,10.243834,8.230933,148.768841,150.245630,161.868092,150.780049,138.654470,135.420024,32.000000,131.907579,69.303938,60.833837,81.153139,6.000000,53.651500,90.280000,96.131285,35.700000,39.545684,59.544579,34.003396
54.626709,65.379486,118.616963,130.931065,110.461091,109.462520,29.225374,14.324314,112.062468,3.958228,64.179609,55.782138,130.294966,118.739862,127.732103,112.336191,84.538932,109.229569,-0.000781,0.013168,32.000000,-235.683919,112.448931,-0.221688,21.771720,0.650118,491294.811307,0.997306,20.500807,0.065632,2.174008,8.445561,12.363464,148.767322,150.250203,161.872220,150.778150,138.582373,135.425406,32.000000,131.914700,69.305612,60.837060,81.149813,6.000000,53.591176,90.280000,96.134957,35.700000,39.547265,59.542268,33.989749
54.621743,65.382204,118.646869,130.932688,110.541475,109.462489,29.224284,14.324136,112.057263,3.957753,64.187407,55.779919,130.296551,118.734302,127.734506,112.329534,84.538256,109.222577,-0.000780,0.013203,32.000000,-235.684158,112.442318,-0.221424,21.772255,0.650163,491303.108773,0.996743,20.512557,0.063152,2.173994,6.319008,6.211997,148.768023,150.254520,161.878279,150.776784,138.643973,135.431463,32.000000,131.929658,69.307036,60.841280,81.148048,6.000000,53.552270,90.280000,96.145143,35.700000,39.551511,59.560236,33.879625
54.636007,65.386667,118.838502,130.934497,110.532069,109.450303,29.259983,14.324135,112.049627,3.957541,64.191111,55.776338,130.298056,118.727733,127.736856,112.322101,84.536492,109.216895,-0.000780,0.013186,32.000000,-235.684159,112.440181,-0.221607,21.773252,0.649098,491263.831402,0.997256,20.497610,0.059794,2.171410,11.832279,10.501778,148.769383,150.254724,161.884044,150.775140,138.808296,135.441254,32.000000,131.939825,69.307846,60.844657,81.145712,6.000000,53.674106,90.280000,96.159759,35.700000,39.559244,59.557748,34.007431
54.659998,65.392204,118.777731,130.936434,110.483621,109.446075,29.208240,14.324236,112.044696,3.957356,64.192265,55.768252,130.300233,118.719789,127.739121,112.316264,84.535072,109.211841,-0.000779,0.013168,32.000000,-235.684061,112.439341,-0.221814,21.774373,0.649394,491272.275813,0.997401,20.505117,0.056483,2.172155,10.838344,5.076228,148.769836,150.251972,161.889893,150.774762,138.966213,135.447957,32.000000,131.945225,69.308927,60.848195,81.142898,6.000000,53.666762,90.280000,96.142811,35.700000,39.569311,59.539298,33.988282
54.652352,65.395100,118.771993,130.938070,110.481056,109.438071,29.228566,14.324302,112.039243,3.957181,64.188343,55.760274,130.301672,118.711814,127.741020,112.310995,84.533775,109.205488,-0.000780,0.013163,32.000000,-235.684017,112.432180,-0.221833,21.774873,0.650415,491218.238472,0.995797,20.495825,0.055007,2.175095,7.825131,14.184260,148.770513,150.250833,161.892312,150.779718,138.987939,135.447239,32.000000,131.949596,69.310087,60.851397,81.140215,6.000000,53.549702,90.280000,96.147488,35.700000,39.576880,59.547706,33.921591
54.641448,65.395625,119.058429,130.939395,110.476025,109.430082,29.227864,14.324227,112.034943,3.957011,64.184612,55.756396,130.303359,118.706094,127.743156,112.308289,84.532572,109.197755,-0.000781,0.013174,32.000000,-235.684135,112.426319,-0.221641,21.775627,0.649526,491195.375892,0.997053,20.478230,0.053543,2.173028,14.221700,6.319372,148.770825,150.250187,161.893933,150.787478,138.880848,135.445572,32.000000,131.945854,69.312205,60.855063,81.138356,6.000000,53.758774,90.280000,96.176344,35.700000,39.581504,59.545493,33.996426
54.653313,65.394935,119.086948,130.940542,110.425363,109.409721,29.219721,14.324253,112.031429,3.957058,64.181158,55.753616,130.304086,118.699547,127.744313,112.306512,84.531943,109.193851,-0.000780,0.013161,32.000000,-235.684169,112.420634,-0.221350,21.776213,0.649563,491170.753423,0.996449,20.488497,0.051216,2.173227,11.990031,9.064899,148.770923,150.252318,161.892933,150.795342,138.699384,135.440749,32.000000,131.939686,69.314188,60.858430,81.135640,6.000000,53.873236,90.280000,96.184376,35.700000,39.582728,59.541894,33.968986
54.658150,65.394184,118.970117,130.941644,110.374114,109.405915,29.232414,14.324266,112.027477,3.956904,64.179831,55.750080,130.304552,118.690466,127.745578,112.303164,84.530757,109.190578,-0.000780,0.013150,32.000000,-235.684123,112.415905,-0.221265,21.776754,0.651708,491144.837575,0.996621,20.499536,0.048008,2.178903,13.856525,8.018366,148.771769,150.257911,161.891626,150.801238,138.589079,135.434757,32.000000,131.941562,69.316635,60.861934,81.132749,6.000000,53.757361,90.280000,96.183886,35.700000,39.583818,59.544500,33.861943
54.648735,65.394275,118.945925,130.942579,110.436636,109.393698,29.227100,14.324220,112.023393,3.956714,64.178982,55.750165,130.305445,118.688794,127.747442,112.298452,84.529603,109.188126,-0.000780,0.013146,32.000000,-235.684228,112.414484,-0.221281,21.777197,0.651578,491046.635384,0.996472,20.487405,0.046410,2.178952,8.918607,10.755070,148.773318,150.264754,161.891508,150.804305,138.626882,135.432715,32.000000,131.944724,69.318986,60.865978,81.129805,6.000000,53.698285,90.280000,96.206029,35.700000,39.585710,59.537370,33.969647
54.660167,65.394530,118.883145,130.943542,110.495670,109.389670,29.221543,14.324213,112.024100,3.956832,64.176905,55.753301,130.306420,118.688501,127.749595,112.297251,84.528247,109.186797,-0.000781,0.013153,32.000000,-235.684255,112.414694,-0.221245,21.777889,0.650620,491027.826322,0.995905,20.481992,0.045729,2.176622,5.302115,14.106722,148.776604,150.273084,161.892298,150.805404,138.774294,135.433465,32.000000,131.958287,69.322659,60.869903,81.126838,6.000000,53.727188,90.280000,96.211839,35.700000,39.588123,59.539357,33.955560
54.671812,65.394877,118.947074,130.944611,110.498998,109.381542,29.214776,14.324132,112.024525,3.956972,64.173760,55.754135,130.307648,118.689787,127.751839,112.299426,84.526743,109.185418,-0.000780,0.013145,32.000000,-235.684347,112.411258,-0.221495,21.778670,0.650521,490981.375059,0.996165,20.491160,0.045484,2.176554,9.804814,9.165552,148.778656,150.277724,161.895926,150.802910,138.958237,135.437871,32.000000,131.968214,69.325797,60.874155,81.124366,6.000000,53.725230,90.280000,96.204460,35.700000,39.590774,59.546182,34.001561
54.653090,65.395240,118.999726,130.945863,110.472385,109.373272,29.230150,14.324023,112.023701,3.956563,64.169895,55.754437,130.309048,118.691822,127.753923,112.302331,84.525331,109.181857,-0.000781,0.013140,32.000000,-235.684566,112.412373,-0.221548,21.778694,0.649841,490958.895301,0.996088,20.480394,0.046082,2.174950,9.899894,3.574829,148.779945,150.278187,161.899970,150.801097,139.031244,135.444385,32.000000,131.975241,69.329086,60.878379,81.121440,6.000000,53.741790,90.280000,96.223847,35.700000,39.593462,59.556076,33.988135
54.623727,65.395380,119.298438,130.946631,110.445192,109.370046,29.229209,14.323909,112.021419,3.956475,64.166660,55.755939,130.309723,118.692766,127.755834,112.305917,84.523918,109.183832,-0.000780,0.013124,32.000000,-235.684716,112.411241,-0.221725,21.778322,0.650021,490918.800915,0.996011,20.469516,0.046798,2.175656,10.266342,6.393869,148.780030,150.278162,161.904800,150.800707,138.962628,135.449145,32.000000,131.979547,69.332176,60.882969,81.118338,6.000000,53.929153,90.280000,96.273448,35.700000,39.595939,59.539986,33.900901
54.634232,65.395300,119.355488,130.947171,110.464160,109.358611,29.214028,14.323945,112.020759,3.956419,64.162823,55.759053,130.310741,118.693443,127.758021,112.307556,84.522190,109.185970,-0.000780,0.013124,32.000000,-235.684598,112.411071,-0.221493,21.777619,0.650660,490897.058370,0.995790,20.487926,0.046180,2.177365,13.926558,5.255000,148.780207,150.275892,161.908756,150.801058,138.785462,135.454019,32.000000,131.974109,69.334944,60.887342,81.114842,6.000000,53.961247,90.280000,96.289031,35.700000,39.598153,59.540045,33.976470
54.639271,65.395083,119.358512,130.947527,110.516393,109.374793,29.283359,14.323962,112.021575,3.956515,64.156425,55.762681,130.311742,118.695583,127.760928,112.309193,84.521007,109.185984,-0.000780,0.013130,32.000000,-235.684529,112.415520,-0.221496,21.777254,0.653280,490904.274560,0.996385,20.516380,0.048720,2.184004,18.853979,8.231866,148.781790,150.277214,161.912244,150.804459,138.630632,135.454265,32.000000,131.969120,69.337423,60.891592,81.111910,6.000000,54.031423,90.280000,96.287685,35.700000,39.600050,59.550470,33.968326
54.629754,65.394811,119.139034,130.947744,110.545073,109.382677,29.219706,14.323859,112.025580,3.956608,64.147745,55.765361,130.312880,118.698845,127.763400,112.312611,84.520274,109.190096,-0.000780,0.013120,32.000000,-235.684595,112.418899,-0.221669,21.776141,0.653460,490849.435013,0.996587,20.506170,0.051668,2.184628,5.948252,8.172475,148.783541,150.280642,161.914012,150.809778,134.958814,135.456413,32.000000,131.962545,69.339323,60.895264,81.108635,6.000000,53.892636,90.280000,96.307266,35.700000,39.601828,59.539966,34.067592
54.635764,65.392270,119.099431,130.947711,110.544871,109.374620,29.223141,14.323738,112.029034,3.956534,64.134172,55.764236,130.312877,118.702698,127.765019,112.316284,84.517958,109.195600,-0.000779,0.013134,32.000000,-235.684740,112.423638,-0.221479,21.774770,0.653503,490921.770938,0.994272,20.501093,0.052858,2.184482,5.267815,8.346150,148.785425,150.284461,161.912797,150.812947,133.742608,135.457070,32.000000,131.953148,69.340168,60.898143,81.105289,6.000000,53.816337,90.280000,96.323617,35.700000,39.601433,59.546005,33.985347
54.648561,65.387875,119.396515,130.947060,110.517785,109.382725,29.200002,14.323671,112.032037,3.956662,64.118562,55.764861,130.313241,118.706500,127.766181,112.318736,84.516267,109.197381,-0.000779,0.013133,32.000000,-235.684803,112.427394,-0.221490,21.773156,0.652181,490964.291344,0.996701,20.509999,0.055936,2.180845,6.858443,9.594678,148.787291,150.289234,161.913806,150.816960,137.477269,135.458165,32.000000,131.948826,69.341018,60.900550,81.101420,6.000000,53.924342,90.280000,96.322609,35.700000,39.598609,59.545405,34.001048
54.637452,65.382039,119.419328,130.945930,110.483721,109.390784,29.220626,14.323664,112.035496,3.956908,64.103421,55.768318,130.312950,118.710437,127.767733,112.323969,84.514317,109.199348,-0.000780,0.013118,32.000000,-235.684763,112.434823,-0.221470,21.770700,0.651785,490925.470831,0.996383,20.501661,0.061394,2.179880,5.973703,15.959454,148.791541,150.291149,161.917504,150.818303,138.773214,135.460617,32.000000,131.956367,69.342691,60.903016,81.098221,6.000000,53.974843,90.280000,96.341163,35.700000,39.593102,59.544785,34.013667
54.648811,65.375174,119.520807,130.944460,110.462985,109.398834,29.231789,14.323678,112.037473,3.957055,64.087453,55.768175,130.311471,118.715870,127.768739,112.328190,84.512873,109.201747,-0.000779,0.013140,32.000000,-235.684829,112.439827,-0.221282,21.768842,0.653762,490950.716426,0.996976,20.484928,0.064100,2.184806,10.131666,7.986702,148.793798,150.292129,161.924506,150.814299,138.742826,135.464742,32.000000,131.966114,69.344338,60.904667,81.094502,6.000000,54.087351,90.280000,96.349760,35.700000,39.585349,59.545464,33.997380
54.651397,65.367220,119.243365,130.942598,110.485192,109.398779,29.278121,14.323752,112.042864,3.957204,64.070087,55.770041,130.309549,118.721331,127.768838,112.331620,84.511459,109.205313,-0.000779,0.013116,32.000000,-235.684683,112.444907,-0.221343,21.767714,0.654224,490990.205055,0.996554,20.489803,0.067171,2.185668,12.189003,12.725456,148.796637,150.292567,161.933091,150.810456,138.597595,135.470560,32.000000,131.975968,69.344975,60.906003,81.090350,6.000000,53.983693,90.280000,96.351121,35.700000,39.576515,59.542759,34.028194
54.646002,65.358645,119.069045,130.940720,110.469133,109.407447,29.217012,14.323839,112.047160,3.957221,64.053311,55.774775,130.308211,118.726090,127.768694,112.338198,84.509762,109.208150,-0.000780,0.013131,32.000000,-235.684517,112.449102,-0.221159,21.767229,0.654848,491011.766692,0.996000,20.471986,0.069983,2.187071,13.267723,8.047765,148.799848,150.291248,161.942005,150.804553,138.414419,135.477591,32.000000,131.981991,69.345943,60.906888,81.086139,6.000000,53.853054,90.280000,96.367458,35.700000,39.566672,59.545139,33.937145
54.659535,65.349707,119.097950,130.938902,110.426853,109.407520,29.231242,14.324029,112.054956,3.957308,64.037474,55.783756,130.306927,118.733965,127.769273,112.348807,84.508217,109.213966,-0.000779,0.013148,32.000000,-235.684353,112.458838,-0.221041,21.767387,0.652855,491001.658627,0.994350,20.461539,0.073432,2.181891,7.960387,7.873382,148.802265,150.289927,161.950444,150.803404,138.344905,135.485064,32.000000,131.978446,69.346998,60.908473,81.082171,6.000000,53.831354,90.280000,96.372461,35.700000,39.555889,59.542818,34.072141
54.666681,65.340664,119.414306,130.937224,110.446493,109.415814,29.229303,14.323962,112.062348,3.957530,64.023221,55.787815,130.305908,118.743393,127.769658,112.355988,84.505745,109.220203,-0.000778,0.013160,32.000000,-235.684375,112.469290,-0.220873,21.768051,0.651757,491035.589147,0.996595,20.458166,0.076749,2.178916,7.109436,14.250873,148.805012,150.287066,161.953004,150.807230,138.411949,135.489233,32.000000,131.966899,69.348472,60.909211,81.079070,6.000000,53.946359,90.280000,96.371785,35.700000,39.544833,59.545906,33.928854
54.674020,65.332075,119.300626,130.935905,110.452698,109.432099,29.213663,14.324065,112.068946,3.957710,64.011897,55.789360,130.305297,118.750449,127.770761,112.365155,84.503734,109.226949,-0.000778,0.013177,32.000000,-235.684234,112.479555,-0.220990,21.769473,0.651715,491017.808516,0.995814,20.436179,0.081609,2.178905,9.759047,6.713779,148.806492,150.286793,161.954268,150.811899,138.583014,135.486543,32.000000,131.947766,69.350679,60.910649,81.077179,6.000000,54.013347,90.280000,96.375169,35.700000,39.534161,59.555938,33.877204
54.695877,65.324503,119.116774,130.934858,110.492654,109.456404,29.219209,14.324018,112.076057,3.957679,64.003144,55.792419,130.304701,118.760189,127.770817,112.373560,84.502330,109.232090,-0.000778,0.013188,32.000000,-235.684237,112.490403,-0.221236,21.771209,0.653842,491043.127052,0.995787,20.420248,0.087640,2.184407,12.329981,11.392668,148.808937,150.286514,161.955762,150.816965,138.734416,135.477590,32.000000,131.935640,69.352271,60.912277,81.074687,6.000000,53.897262,90.280000,96.369520,35.700000,39.524389,59.542287,33.936411
54.705175,65.318010,118.964517,130.934029,110.526157,109.470058,29.226303,14.324043,112.083423,3.957998,63.995906,55.795978,130.304070,118.769652,127.770012,112.379954,84.500236,109.235782,-0.000778,0.013203,32.000000,-235.684270,112.496438,-0.221366,21.773098,0.652950,491103.259056,0.996298,20.404586,0.093497,2.182035,7.972600,15.516359,148.810946,150.288132,161.957619,150.819139,138.754218,135.475790,32.000000,131.932077,69.353438,60.914057,81.072265,6.000000,53.806763,90.280000,96.357506,35.700000,39.516035,59.540724,33.997233
54.711383,65.312655,118.757280,130.933361,110.524505,109.474087,29.233157,14.324005,112.087583,3.958165,63.992313,55.795574,130.303697,118.775810,127.769751,112.383740,84.498503,109.239521,-0.000778,0.013193,32.000000,-235.684453,112.502738,-0.221364,21.774889,0.651363,491190.975590,0.995869,20.375951,0.097834,2.177802,6.405645,11.740650,148.811687,150.290673,161.963624,150.817878,138.647158,135.474564,32.000000,131.934818,69.355842,60.916090,81.070844,6.000000,53.687728,90.280000,96.360046,35.700000,39.510097,59.550598,33.899067
54.733183,65.309247,118.790494,130.932618,110.502261,109.469993,29.222394,14.324026,112.091167,3.958740,63.988737,55.795886,130.302461,118.782892,127.767803,112.387244,84.496986,109.243426,-0.000778,0.013189,32.000000,-235.684440,112.507534,-0.221269,21.775995,0.650125,491241.866111,0.995547,20.360499,0.102033,2.174648,7.899620,11.238930,148.812742,150.293649,161.969853,150.813586,140.959528,135.478725,32.000000,131.941809,69.357902,60.916808,81.068146,6.000000,53.644204,90.280000,96.342089,35.700000,39.505993,59.547067,33.935898
54.724226,65.306164,118.825004,130.931752,110.514785,109.482852,29.222023,14.324002,112.094902,3.959000,63.988075,55.797452,130.301719,118.786662,127.766064,112.388350,84.495263,109.246316,-0.000779,0.013191,32.000000,-235.684335,112.510195,-0.221378,21.776810,0.648508,491251.543977,0.995211,20.349163,0.105898,2.170614,5.937922,9.425495,148.814191,150.294495,161.978033,150.806251,144.567608,135.490784,32.000000,131.942105,69.359978,60.918423,81.065535,6.000000,53.670747,90.280000,96.348180,35.700000,39.503034,59.551404,33.919317
54.703727,65.303695,118.718000,130.930934,110.524815,109.511278,29.227219,14.324206,112.097589,3.959051,63.988815,55.797554,130.301788,118.789551,127.765082,112.394351,84.493323,109.254078,-0.000778,0.013210,32.000000,-235.684273,112.515824,-0.221238,21.777863,0.648316,491217.824946,0.995092,20.324760,0.109641,2.170356,5.941392,10.753348,148.816288,150.292710,161.985005,150.802790,145.836599,135.497598,32.000000,131.938041,69.361758,60.919348,81.063845,6.000000,53.604013,90.280000,96.380750,35.700000,39.500523,59.544156,33.986961
54.699741,65.302127,118.758880,130.930333,110.538196,109.531421,29.226398,14.324145,112.098238,3.959346,63.991595,55.795954,130.301298,118.790256,127.764602,112.396165,84.491116,109.258643,-0.000777,0.013201,32.000000,-235.684362,112.518975,-0.221095,21.778532,0.648752,491280.653516,0.995394,20.330303,0.113013,2.171342,6.121579,10.461898,148.819960,150.291802,161.989531,150.802199,145.976840,135.501210,32.000000,131.933659,69.364518,60.920295,81.062296,6.000000,53.611536,90.280000,96.392891,35.700000,39.499941,59.538580,33.988649
54.720478,65.301747,118.863389,130.929665,110.585118,109.523238,29.253220,14.324070,112.101828,3.959457,63.995575,55.793900,130.301328,118.792344,127.763652,112.399033,84.488870,109.259747,-0.000780,0.013215,32.000000,-235.684428,112.521737,-0.221264,21.779184,0.648474,491421.435485,0.995882,20.347579,0.119379,2.170199,5.552040,9.477409,148.822590,150.288422,161.994366,150.803275,146.149600,135.500159,32.000000,131.921546,69.366581,60.920717,81.061322,6.000000,53.655164,90.280000,96.385649,35.700000,39.500487,59.538009,34.014107
54.723741,65.301830,118.943342,130.929136,110.614320,109.505477,29.227335,14.323922,112.103135,3.959170,63.998144,55.792229,130.301819,118.794278,127.762869,112.402599,84.487251,109.262619,-0.000781,0.013219,32.000000,-235.684546,112.523200,-0.221085,21.780071,0.648931,491516.814143,0.996169,20.349851,0.124189,2.171105,10.042774,5.882400,148.825600,150.287776,161.997612,150.808532,146.216361,135.494251,32.000000,131.913912,69.369100,60.921358,81.060589,6.000000,53.715530,90.280000,96.379574,35.700000,39.501930,59.551424,33.897673
54.703907,65.301767,118.772763,130.928758,110.580158,109.497333,29.233976,14.324038,112.104072,3.958983,63.997920,55.792067,130.301603,118.794929,127.761991,112.406173,84.484633,109.266004,-0.000783,0.013200,32.000000,-235.684435,112.526822,-0.221293,21.781266,0.649256,491471.333016,0.994763,20.329495,0.127065,2.172192,8.246764,5.232492,148.826232,150.288791,161.999333,150.812896,146.147034,135.488960,32.000000,131.908567,69.371659,60.921262,81.058952,6.000000,53.685948,90.280000,96.405511,35.700000,39.504037,59.545012,33.995105
54.703174,65.300950,118.437288,130.928541,110.562646,109.505366,29.228610,14.324090,112.107386,3.958996,63.998040,55.791878,130.301863,118.796525,127.761918,112.410232,84.482250,109.268644,-0.000785,0.013216,32.000000,-235.684318,112.530894,-0.221157,21.782514,0.649638,491393.665405,0.995417,20.326435,0.130320,2.173524,12.591394,5.645668,148.826635,150.292616,162.002418,150.814326,145.975870,135.487561,32.000000,131.903591,69.374844,60.922295,81.056702,6.000000,53.480716,90.280000,96.418169,35.700000,39.504521,59.547323,33.911393
54.686716,65.298689,118.431682,130.928432,110.556207,109.501395,29.205778,14.324006,112.108205,3.959326,63.997631,55.793455,130.301366,118.799718,127.761329,112.410918,84.480572,109.269613,-0.000786,0.013214,32.000000,-235.684304,112.530917,-0.221155,21.783401,0.648682,491374.966817,0.995516,20.345478,0.134870,2.171193,7.427325,7.470048,148.827463,150.297675,162.005927,150.814008,145.842415,135.486672,32.000000,131.901347,69.376616,60.923124,81.054300,6.000000,53.366670,90.280000,96.432828,35.700000,39.503619,59.546654,33.959375
54.671456,65.297160,118.583049,130.928546,110.514764,109.497225,29.228720,14.324033,112.109247,3.959629,64.001018,55.795232,130.300957,118.806327,127.760091,112.411723,84.477520,109.273540,-0.000787,0.013231,32.000000,-235.684261,112.533042,-0.221175,21.784278,0.646313,491415.051509,0.995784,20.345367,0.138758,2.165090,9.008491,12.408872,148.828372,150.300190,162.010461,150.809290,145.841586,135.493007,32.000000,131.898302,69.378915,60.923383,81.051642,6.000000,53.449900,90.280000,96.464471,35.700000,39.502539,59.543261,34.035897
54.687387,65.297042,118.352182,130.928861,110.479970,109.492926,29.228415,14.323988,112.108401,3.959610,64.007354,55.796660,130.300647,118.808624,127.759364,112.409237,84.475223,109.275975,-0.000787,0.013247,32.000000,-235.684339,112.532757,-0.221193,21.785263,0.646494,491407.440504,0.996852,20.358964,0.140988,2.165639,9.653628,7.723560,148.830570,150.301158,162.015955,150.804703,145.962589,135.495604,32.000000,131.896827,69.381498,60.924226,81.048405,6.000000,53.397330,90.280000,96.465093,35.700000,39.502501,59.557679,33.964878
54.688439,65.299014,118.040421,130.929353,110.434847,109.505031,29.226553,14.323889,112.107730,3.959600,64.012857,55.795072,130.300977,118.809318,127.758430,112.405617,84.471981,109.276380,-0.000788,0.013258,32.000000,-235.684303,112.531808,-0.221231,21.786266,0.647775,491403.187470,0.996336,20.372141,0.146279,2.169012,5.330737,5.188639,148.831872,150.299662,162.023063,150.801259,146.148280,135.499569,32.000000,131.902704,69.383827,60.924314,81.044854,6.000000,53.192068,90.280000,96.466080,35.700000,39.506961,59.532453,34.016602
54.665601,65.301976,118.232552,130.929854,110.469560,109.504981,29.205559,14.323801,112.106106,3.959707,64.016196,55.796216,130.301833,118.811554,127.757752,112.403411,84.469340,109.277925,-0.000788,0.013236,32.000000,-235.684408,112.531498,-0.221392,21.787256,0.645808,491378.516271,0.995985,20.356669,0.149964,2.164159,7.538959,9.563045,148.833373,150.294216,162.030544,150.800375,146.253641,135.503115,32.000000,131.901009,69.387023,60.924837,81.041654,6.000000,53.232131,90.280000,96.493736,35.700000,39.512379,59.545120,33.855194
54.661294,65.303739,118.128853,130.930188,110.440901,109.513151,29.229700,14.323711,112.107398,3.959963,64.017236,55.796560,130.301503,118.811329,127.757130,112.404532,84.466683,109.278960,-0.000788,0.013247,32.000000,-235.684626,112.532374,-0.221323,21.787709,0.643601,491441.341353,0.996143,20.357627,0.153437,2.158416,15.904649,9.600199,148.831640,150.290354,162.034288,150.802148,146.204255,135.502679,32.000000,131.894307,69.390208,60.925185,81.039149,6.000000,53.186317,90.280000,96.518687,35.700000,39.517427,59.538953,33.924086
54.652894,65.304509,118.029944,130.930394,110.403369,109.509272,29.229472,14.323921,112.105694,3.960112,64.018597,55.794546,130.301813,118.811500,127.756951,112.403771,84.464280,109.279196,-0.000788,0.013248,32.000000,-235.684390,112.531781,-0.221191,21.787868,0.645344,491465.185526,0.997327,20.382602,0.156959,2.162833,8.346023,7.400475,148.829741,150.287387,162.037580,150.807451,146.043533,135.500197,32.000000,131.883179,69.393568,60.925441,81.036675,6.000000,53.087757,90.280000,96.529220,35.700000,39.520763,59.557934,34.052478
54.627483,65.304492,118.111111,130.930511,110.436746,109.505178,29.215220,14.323906,112.102933,3.958680,64.019773,55.790073,130.302112,118.810481,127.756998,112.400849,84.462357,109.276211,-0.000788,0.013261,32.000000,-235.684414,112.531826,-0.220974,21.787495,0.644710,491512.616152,0.996670,20.388515,0.160205,2.161106,9.650647,10.846649,148.828221,150.286416,162.038178,150.811652,145.870082,135.499111,32.000000,131.866699,69.396014,60.924989,81.034068,6.000000,53.084180,90.280000,96.566818,35.700000,39.522411,59.538865,33.932670
