OSU 80 Ton Compressor Load Stand
54.638691,65.304855,118.049579,130.930837,110.473041,109.493142,29.204029,14.324190,112.100893,3.956048,64.022162,55.790340,130.301836,118.807049,127.756406,112.398444,84.460189,109.279490,-0.000788,0.013259,32.000000,-235.684240,112.532730,-0.220695,21.786794,0.644126,491507.100738,0.996814,20.397384,0.162743,2.159628,5.873120,8.952672,148.827390,150.288197,162.037757,150.815145,145.816623,135.491912,32.000000,131.862350,69.398575,60.924350,81.031363,6.000000,53.081219,90.280000,96.587530,35.700000,39.524422,59.549083,33.891144
54.660072,65.305988,117.851245,130.931496,110.448402,109.480817,29.226038,14.324312,112.102197,3.953204,64.024470,55.791709,130.302897,118.805986,127.757062,112.393897,84.457942,109.279649,-0.000788,0.013252,32.000000,-235.684028,112.534574,-0.220502,21.786593,0.645121,491508.544881,0.997776,20.421871,0.162965,2.162119,5.781138,5.613380,148.827014,150.291598,162.037321,150.815566,145.902494,135.488945,32.000000,131.863248,69.400542,60.923506,81.029041,6.000000,52.972263,90.280000,96.574331,35.700000,39.527169,59.536839,34.000828
54.660581,65.307564,117.823273,130.932356,110.426677,109.488990,29.268066,14.324260,112.100268,3.949954,64.028041,55.790519,130.303626,118.808667,127.757478,112.391413,84.456125,109.281710,-0.000788,0.013253,32.000000,-235.684114,112.534909,-0.220515,21.785725,0.644437,491452.783408,0.997823,20.411425,0.167001,2.160549,8.260711,6.189973,148.827032,150.294096,162.040667,150.813250,146.084201,135.488433,32.000000,131.875115,69.401705,60.921967,81.027343,6.000000,52.898729,90.280000,96.578121,35.700000,39.531027,59.550076,33.959008
54.665559,65.309256,117.574876,130.933283,110.399471,109.496989,29.251974,14.324200,112.100108,3.946507,64.034316,55.785890,130.304242,118.808781,127.757482,112.389803,84.454612,109.283733,-0.000790,0.013259,32.000000,-235.684205,112.532182,-0.220521,21.785053,0.642598,491390.472963,0.996531,20.391944,0.169340,2.156076,8.402274,5.819754,148.826415,150.292918,162.045517,150.810955,146.237126,135.492442,32.000000,131.890564,69.402601,60.920435,81.025845,6.000000,52.785778,90.280000,96.586341,35.700000,39.535142,59.541599,33.860183
54.666625,65.311252,117.789769,130.934277,110.392096,109.476707,29.200801,14.324152,112.098249,3.942463,64.042664,55.785242,130.304289,118.808684,127.756396,112.388283,84.452253,109.283421,-0.000789,0.013261,32.000000,-235.684129,112.528909,-0.220578,21.783995,0.642455,491432.262778,0.995168,20.393029,0.172330,2.155544,12.472778,8.811761,148.823572,150.291139,162.050224,150.806833,148.666253,135.496321,32.000000,131.895476,69.402347,60.919453,81.023635,6.000000,52.773072,90.280000,96.592786,35.700000,39.539559,59.542238,33.866125
54.670597,65.314327,117.982116,130.935437,110.324748,109.472644,29.226791,14.324100,112.096105,3.938742,64.052772,55.786950,130.304980,118.809239,127.756973,112.385772,84.450844,109.280433,-0.000790,0.013297,32.000000,-235.684112,112.529641,-0.220580,21.783793,0.640663,491471.441865,0.995692,20.389921,0.174997,2.150803,7.924649,13.735595,148.820264,150.289040,162.055011,150.807329,152.227273,135.494492,32.000000,131.897697,69.403474,60.918657,81.022811,6.000000,52.887062,90.280000,96.601638,35.700000,39.544906,59.544815,34.005010
54.672051,65.318246,118.026123,130.936834,110.364822,109.452263,29.227983,14.323966,112.095837,3.934484,64.061935,55.789151,130.306465,118.811235,127.757949,112.384068,84.449515,109.280156,-0.000791,0.013247,32.000000,-235.684397,112.529355,-0.220520,21.784221,0.642099,491387.351401,0.997236,20.390890,0.177178,2.154693,7.452094,8.162986,148.818704,150.286164,162.057559,150.808838,153.276806,135.495488,32.000000,131.893931,69.405317,60.918036,81.021955,6.000000,52.904974,90.280000,96.606562,35.700000,39.551817,59.554266,33.939713
54.669214,65.322776,117.989795,130.938538,110.432623,109.440075,29.221662,14.323886,112.098470,3.930360,64.067622,55.789026,130.307955,118.815260,127.758184,112.385783,84.447080,109.282315,-0.000790,0.013242,32.000000,-235.684499,112.527391,-0.220355,21.785191,0.643401,491373.419006,0.996241,20.390136,0.176884,2.158054,8.072747,5.937778,148.815615,150.285618,162.056890,150.810410,149.573454,135.490520,32.000000,131.884371,69.406199,60.915961,81.020153,6.000000,52.913236,90.280000,96.620103,35.700000,39.560063,59.546556,33.946169
54.650755,65.326720,117.824888,130.940383,110.407980,109.448200,29.214283,14.323717,112.099876,3.926389,64.073498,55.791954,130.310109,118.816103,127.759512,112.386024,84.445432,109.284243,-0.000791,0.013245,32.000000,-235.684592,112.530676,-0.220401,21.786716,0.643565,491289.814184,0.995996,20.392653,0.178056,2.158802,10.055839,11.822087,148.813572,150.288535,162.054391,150.817050,145.937035,135.487594,32.000000,131.881156,69.408053,60.915028,81.019108,6.000000,52.776174,90.280000,96.640887,35.700000,39.567774,59.539770,33.953432
54.628921,65.330190,118.011976,130.942134,110.405415,109.448242,29.265453,14.323722,112.102837,3.922224,64.075947,55.795996,130.312004,118.815673,127.761324,112.390078,84.443441,109.287630,-0.000791,0.013244,32.000000,-235.684575,112.532095,-0.220282,21.788332,0.643257,491248.118995,0.996170,20.399919,0.181721,2.158249,10.319705,8.934852,148.812103,150.291559,162.051546,150.819466,146.097254,135.486697,32.000000,131.876980,69.410423,60.914268,81.018776,6.000000,52.807865,90.280000,96.680615,35.700000,39.574887,59.552161,33.875663
54.638907,65.332861,118.240368,130.943714,110.462883,109.452268,29.222595,14.323705,112.106216,3.918168,64.074253,55.798393,130.313942,118.821124,127.762268,112.390929,84.441634,109.293101,-0.000790,0.013264,32.000000,-235.684664,112.535623,-0.220333,21.790115,0.642398,491305.738671,0.996878,20.421656,0.184469,2.155961,9.081780,5.822226,148.809656,150.294526,162.050202,150.822048,146.271231,135.484401,32.000000,131.878052,69.412079,60.913571,81.017981,6.000000,52.952497,90.280000,96.698172,35.700000,39.581341,59.556194,33.957027
54.649476,65.334404,118.341282,130.945050,110.476046,109.448247,29.217708,14.323627,112.109841,3.914124,64.070187,55.797921,130.315936,118.827916,127.763813,112.392342,84.440081,109.297815,-0.000791,0.013247,32.000000,-235.684736,112.538983,-0.220118,21.791862,0.644073,491328.501326,0.995585,20.446181,0.188389,2.160247,14.322266,12.646565,148.808090,150.298467,162.049924,150.823225,146.330731,135.485539,32.000000,131.887766,69.414177,60.914008,81.017688,6.000000,53.022568,90.280000,96.692717,35.700000,39.585382,59.543064,33.962897
54.638061,65.332844,118.198775,130.945860,110.462875,109.460496,29.222565,14.323635,112.116176,3.912212,64.065416,55.800146,130.317375,118.833925,127.765241,112.395020,84.439317,109.306382,-0.000793,0.013268,32.000000,-235.684757,112.543018,-0.220331,21.793927,0.645517,491348.120556,0.996887,20.439222,0.193316,2.164032,7.702265,6.073318,148.805558,150.301638,162.051469,150.820865,146.243839,135.488252,32.000000,131.897342,69.416577,60.913429,81.017342,6.000000,53.028379,90.280000,96.712076,35.700000,39.586461,59.548109,34.016675
54.643921,65.330048,118.081637,130.946840,110.442498,109.472894,29.223714,14.323424,112.123936,3.911948,64.058711,55.805149,130.318486,118.843234,127.767386,112.403196,84.437121,109.317276,-0.000794,0.013253,32.000000,-235.684991,112.548782,-0.220400,21.797229,0.645979,491328.843656,0.996808,20.430575,0.197556,2.165460,6.240280,5.883808,148.802190,150.300444,162.053846,150.818875,146.008710,135.487446,32.000000,131.906191,69.419420,60.912643,81.015613,6.000000,52.866473,90.280000,96.727138,35.700000,39.585225,59.545611,33.912567
54.638245,65.328681,118.056586,130.947291,110.443364,109.468965,29.226605,14.323448,112.128231,3.912084,64.054677,55.806360,130.319186,118.847848,127.768975,112.407049,84.435580,109.323378,-0.000794,0.013237,32.000000,-235.685011,112.551005,-0.220216,21.799116,0.645162,491391.096586,0.996980,20.440022,0.203204,2.163305,8.377995,11.354004,148.800729,150.300263,162.054291,150.818703,145.918412,135.489539,32.000000,131.906806,69.421199,60.911948,81.015474,6.000000,52.816840,90.280000,96.733999,35.700000,39.584256,59.539602,33.980578
54.616805,65.326252,118.175220,130.948014,110.409406,109.464923,29.224514,14.323494,112.135580,3.912161,64.046513,55.811347,130.319311,118.855722,127.771823,112.415998,84.433614,109.336801,-0.000795,0.013251,32.000000,-235.684949,112.559224,-0.219893,21.802753,0.644196,491443.824608,0.996928,20.431573,0.211610,2.160929,5.592623,8.456094,148.796829,150.297341,162.053107,150.822230,145.948933,135.484176,32.000000,131.900032,69.425335,60.909734,81.013852,6.000000,52.852573,90.280000,96.784670,35.700000,39.583170,59.545592,33.990630
54.640123,65.324437,118.398309,130.948256,110.430609,109.464860,29.212221,14.323464,112.144222,3.912506,64.039675,55.817855,130.319716,118.866336,127.773653,112.424417,84.432042,109.346242,-0.000795,0.013270,32.000000,-235.685004,112.568270,-0.219903,21.805666,0.644039,491430.935636,0.996904,20.435680,0.216628,2.160695,10.258793,5.851028,148.795580,150.296830,162.049256,150.827660,146.105663,135.479884,32.000000,131.893524,69.428340,60.907770,81.012560,6.000000,52.934464,90.280000,96.782828,35.700000,39.582356,59.548188,33.865979
54.645248,65.321929,118.495954,130.948256,110.467661,109.472954,29.221497,14.323530,112.153566,3.912409,64.034339,55.821732,130.320773,118.874999,127.776394,112.434163,84.430318,109.356607,-0.000795,0.013287,32.000000,-235.684912,112.578533,-0.219968,21.809412,0.645108,491426.659142,0.997365,20.453928,0.226244,2.163715,7.713170,11.807365,148.794786,150.298280,162.045627,150.834267,146.281883,135.474876,32.000000,131.888332,69.432212,60.907462,81.012177,6.000000,53.006603,90.280000,96.776980,35.700000,39.580869,59.543310,33.911466
54.646354,65.319008,118.526510,130.948290,110.471724,109.464891,29.273445,14.323538,112.162203,3.912456,64.026733,55.823329,130.321853,118.885604,127.778912,112.443814,84.429411,109.369575,-0.000793,0.013290,32.000000,-235.685028,112.589943,-0.219762,21.813145,0.646222,491413.154965,0.997309,20.429626,0.233197,2.166875,7.592233,8.925909,148.794065,150.303220,162.041699,150.841287,146.325909,135.467420,32.000000,131.892318,69.436079,60.906402,81.012134,6.000000,53.057176,90.280000,96.791175,35.700000,39.578741,59.538137,33.955120
54.670696,65.315238,118.690733,130.948357,110.462725,109.452758,29.267668,14.323393,112.173532,3.912656,64.015390,55.830243,130.321382,118.897256,127.780260,112.452668,84.427800,109.378512,-0.000794,0.013286,32.000000,-235.685170,112.600149,-0.219726,21.816084,0.646765,491445.850522,0.996956,20.422175,0.240826,2.168459,12.647254,9.745979,148.791147,150.307304,162.040378,150.843581,146.230239,135.464879,32.000000,131.899548,69.439054,60.905142,81.010590,6.000000,53.102556,90.280000,96.786833,35.700000,39.576005,59.539947,33.984467
54.698146,65.310180,118.840893,130.948457,110.484555,109.456881,29.224013,14.323431,112.186065,3.913031,63.999571,55.835788,130.321403,118.909731,127.781254,112.462984,84.426681,109.387784,-0.000794,0.013308,32.000000,-235.685102,112.610136,-0.219726,21.819466,0.646791,491407.148189,0.995083,20.418189,0.249123,2.168974,6.840814,11.287315,148.786934,150.308971,162.041769,150.843214,146.061180,135.461732,32.000000,131.901075,69.441444,60.904347,81.008946,6.000000,53.198604,90.280000,96.764386,35.700000,39.570478,59.549988,33.973609
54.707621,65.302127,118.893766,130.948382,110.479364,109.473305,29.217461,14.323454,112.194661,3.913343,63.980991,55.843680,130.321273,118.924166,127.782730,112.473814,84.425842,109.400046,-0.000793,0.013309,32.000000,-235.685111,112.623072,-0.219368,21.822570,0.647379,491335.228918,0.994669,20.390951,0.255826,2.171012,8.211516,12.494811,148.784241,150.311244,162.042400,150.841923,145.918711,135.460760,32.000000,131.908212,69.444676,60.904000,81.006863,6.000000,53.215207,90.280000,96.755548,35.700000,39.562056,59.540881,34.061943
54.709786,65.292766,118.869146,130.948089,110.490230,109.497902,29.235323,14.323652,112.208625,3.913998,63.961657,55.852737,130.320716,118.938888,127.783879,112.485305,84.424091,109.412263,-0.000792,0.013315,32.000000,-235.684986,112.637236,-0.219230,21.826077,0.647896,491332.498507,0.995626,20.359441,0.262226,2.172668,5.458098,13.199784,148.781382,150.310141,162.042619,150.839415,145.910024,135.461580,32.000000,131.911148,69.447326,60.903281,81.004535,6.000000,53.261146,90.280000,96.757132,35.700000,39.551220,59.542759,34.122471
54.726193,65.282667,118.925207,130.947580,110.524196,109.518339,29.221535,14.323619,112.223111,3.914525,63.943960,55.864116,130.320152,118.956690,127.784970,112.499249,84.422799,109.424600,-0.000791,0.013326,32.000000,-235.684996,112.648148,-0.218965,21.828787,0.648102,491390.327832,0.995786,20.342261,0.270051,2.173258,12.565054,7.937411,148.779542,150.307495,162.041360,150.839486,146.026628,135.461691,32.000000,131.906172,69.449549,60.902255,81.001911,6.000000,53.206530,90.280000,96.755066,35.700000,39.538454,59.548631,33.863337
54.751812,65.272403,119.134366,130.946854,110.552763,109.522299,29.231857,14.323725,112.238597,3.914802,63.928012,55.873102,130.319306,118.975938,127.785366,112.511959,84.421804,109.439792,-0.000790,0.013330,32.000000,-235.684916,112.663702,-0.218975,21.830941,0.647921,491489.898780,0.995333,20.330813,0.278761,2.172722,9.359628,8.729448,148.776741,150.305496,162.037520,150.842263,146.207086,135.457673,32.000000,131.899242,69.451347,60.900669,80.999862,6.000000,53.355459,90.280000,96.732878,35.700000,39.525278,59.534931,34.155193
54.768164,65.263105,118.792271,130.945818,110.597201,109.544630,29.251284,14.323795,112.254158,3.915075,63.915566,55.880009,130.319447,118.991981,127.786453,112.528259,84.420897,109.451500,-0.000789,0.013365,32.000000,-235.684827,112.679402,-0.218810,21.833368,0.648061,491560.041536,0.995631,20.304912,0.287078,2.173095,5.509661,9.771346,148.774130,150.305503,162.031624,150.846280,146.301462,135.452430,32.000000,131.893554,69.455455,60.899974,80.998972,6.000000,53.268241,90.280000,96.714922,35.700000,39.512969,59.543979,34.160695
54.775389,65.254483,118.474556,130.944666,110.686657,109.573192,29.219660,14.323709,112.270204,3.915577,63.902693,55.888846,130.318909,119.007360,127.788348,112.542466,84.421035,109.466186,-0.000788,0.013380,32.000000,-235.684945,112.693469,-0.218531,21.835397,0.649045,491549.443543,0.994773,20.269977,0.296726,2.175898,10.921284,6.860709,148.771942,150.307592,162.025755,150.851802,146.249434,135.441282,32.000000,131.891568,69.459018,60.899048,80.998357,6.000000,53.037298,90.280000,96.703800,35.700000,39.501556,59.540114,34.097012
54.756420,65.246076,118.552010,130.943378,110.754587,109.581572,29.219680,14.323694,112.284211,3.915885,63.889040,55.895159,130.317725,119.021954,127.789701,112.558447,84.420471,109.481004,-0.000789,0.013382,32.000000,-235.684863,112.711900,-0.218419,21.837211,0.646390,491627.669808,0.993962,20.244938,0.304300,2.169002,13.642261,12.818479,148.769019,150.309775,162.021724,150.852909,146.096933,135.437801,32.000000,131.894311,69.462210,60.897335,80.997492,6.000000,53.011087,90.280000,96.723372,35.700000,39.491067,59.542150,34.120783
54.773474,65.237421,118.779348,130.941933,110.817948,109.581679,29.234196,14.323655,112.302137,3.916454,63.877442,55.902638,130.316857,119.039576,127.791362,112.575513,84.420783,109.496909,-0.000790,0.013386,32.000000,-235.684914,112.730341,-0.218350,21.838553,0.644099,491738.951348,0.995129,20.229361,0.312524,2.162916,14.556367,5.900771,148.767971,150.312353,162.018688,150.850200,145.929850,135.435669,32.000000,131.894704,69.466329,60.896698,80.996875,6.000000,53.087918,90.280000,96.719580,35.700000,39.479998,59.545985,34.146242
54.781405,65.228782,118.824681,130.940255,110.839809,109.593896,29.227771,14.323619,112.316262,3.916948,63.868554,55.908766,130.316108,119.056319,127.792341,112.591711,84.420430,109.510138,-0.000790,0.013393,32.000000,-235.684976,112.746471,-0.218286,21.840425,0.644947,491777.919461,0.995563,20.239213,0.321525,2.165080,6.789968,11.093298,148.765860,150.317525,162.014547,150.845291,145.885961,135.436658,32.000000,131.899243,69.469965,60.894927,80.995549,6.000000,53.127575,90.280000,96.701216,35.700000,39.468898,59.540084,34.020197
54.783462,65.221420,119.144381,130.938671,110.865673,109.605940,29.215417,14.323759,112.331317,3.917404,63.862230,55.911738,130.315794,119.070406,127.792598,112.606016,84.420206,109.523226,-0.000791,0.013400,32.000000,-235.684725,112.761011,-0.218329,21.842425,0.646226,491754.512271,0.994704,20.214142,0.330267,2.168556,7.388907,10.808555,148.766839,150.319411,162.012059,150.840572,144.741320,135.439992,32.000000,131.903805,69.474282,60.892536,80.993130,6.000000,53.288772,90.280000,96.702125,35.700000,39.458673,59.551788,34.126653
54.788787,65.215160,119.147197,130.937177,110.820613,109.630230,29.198116,14.323685,112.344511,3.917497,63.856461,55.919867,130.314893,119.084919,127.792084,112.620360,84.419957,109.538063,-0.000790,0.013407,32.000000,-235.684760,112.773104,-0.218418,21.843827,0.646416,491793.545852,0.994851,20.197871,0.338152,2.169070,8.144720,12.211882,148.767010,150.319550,162.007764,150.835933,141.192049,135.441822,32.000000,131.902400,69.478106,60.890538,80.990708,6.000000,53.343516,90.280000,96.696748,35.700000,39.450240,59.539514,33.956074
54.804766,65.209830,119.203492,130.935766,110.825077,109.646541,29.252942,14.323708,112.358896,3.919168,63.852173,55.930269,130.314164,119.100139,127.790761,112.635385,84.419300,109.551817,-0.000790,0.013400,32.000000,-235.684796,112.789930,-0.218316,21.845622,0.648643,491835.723272,0.995320,20.188529,0.345823,2.174824,9.758977,6.065740,148.766370,150.317582,162.003661,150.834511,138.850223,135.439370,32.000000,131.903789,69.482830,60.889258,80.987799,6.000000,53.392808,90.280000,96.685918,35.700000,39.443773,59.557993,34.100241
54.812923,65.204666,119.141868,130.934179,110.832557,109.664879,29.228474,14.323684,112.373139,3.922294,63.848412,55.935709,130.314077,119.116021,127.790883,112.651973,84.418735,109.564162,-0.000791,0.013411,32.000000,-235.684805,112.800950,-0.218238,21.848152,0.648664,491933.180980,0.996007,20.177145,0.354517,2.174664,9.555455,8.201257,148.764907,150.317106,161.998333,150.834562,138.841833,135.438229,32.000000,131.894844,69.487727,60.888703,80.985385,6.000000,53.364701,90.280000,96.670530,35.700000,39.437434,59.542376,34.139639
54.826866,65.199363,119.288519,130.932471,110.917179,109.681398,29.220231,14.323689,112.385570,3.925621,63.842788,55.940695,130.312224,119.130188,127.790165,112.667663,84.418119,109.577310,-0.000793,0.013444,32.000000,-235.684824,112.811550,-0.218186,21.850608,0.648822,491990.294234,0.993953,20.156441,0.363002,2.175057,7.402035,8.980001,148.763720,150.316950,161.993146,150.836638,138.708523,135.431910,32.000000,131.886530,69.493034,60.888100,80.982234,6.000000,53.407830,90.280000,96.656995,35.700000,39.431048,59.540566,33.901342
54.829365,65.193802,119.509981,130.930723,110.913418,109.689662,29.218647,14.323638,112.399516,3.928982,63.835321,55.945803,130.310634,119.142232,127.789647,112.681997,84.417290,109.589725,-0.000794,0.013440,32.000000,-235.684930,112.824922,-0.218085,21.852929,0.648266,492061.632773,0.994774,20.143428,0.370590,2.173609,5.798826,7.802526,148.762540,150.318761,161.987874,150.837463,138.529641,135.426961,32.000000,131.879403,69.499460,60.888322,80.978575,6.000000,53.571712,90.280000,96.638860,35.700000,39.424434,59.537950,34.140373
54.812413,65.187862,119.587299,130.929019,110.865657,109.698037,29.232238,14.323601,112.412348,3.932998,63.827569,55.952231,130.309276,119.156163,127.788814,112.696350,84.416132,109.602880,-0.000794,0.013429,32.000000,-235.685054,112.835766,-0.217980,21.855230,0.649092,492120.984020,0.994910,20.124716,0.378687,2.175731,11.645465,7.328084,148.761440,150.324004,161.982058,150.834584,138.431949,135.421279,32.000000,131.870782,69.506206,60.888434,80.974274,6.000000,53.629499,90.280000,96.653620,35.700000,39.416974,59.537488,34.170747
54.820646,65.181789,119.734841,130.927333,110.835240,109.722486,29.224884,14.323751,112.424683,3.937431,63.820385,55.958539,130.308578,119.169977,127.789171,112.711146,84.415923,109.613622,-0.000794,0.013437,32.000000,-235.685004,112.848710,-0.217734,21.858141,0.650577,492150.086364,0.994974,20.116752,0.386579,2.179671,10.758785,10.177063,148.762562,150.327784,161.975543,150.833096,138.496385,135.419015,32.000000,131.868673,69.514862,60.888731,80.971607,6.000000,53.715601,90.280000,96.655959,35.700000,39.409355,59.540950,34.145288
54.828180,65.175986,119.455949,130.925763,110.898563,109.746884,29.252391,14.323928,112.437125,3.941507,63.813061,55.963769,130.308173,119.184424,127.788201,112.727042,84.415344,109.627679,-0.000794,0.013444,32.000000,-235.684842,112.859701,-0.217561,21.861042,0.651382,492192.894738,0.994912,20.127116,0.395220,2.181756,11.555377,12.197658,148.764795,150.330496,161.970271,150.828843,138.656729,135.421068,32.000000,131.866431,69.522944,60.889040,80.968268,6.000000,53.678767,90.280000,96.638620,35.700000,39.401832,59.545769,34.160255
54.818400,65.170235,119.233243,130.924277,110.897057,109.791628,29.228466,14.324073,112.448688,3.946003,63.807033,55.967646,130.307540,119.195352,127.786656,112.740202,84.414465,109.639655,-0.000794,0.013471,32.000000,-235.684522,112.870485,-0.217604,21.863088,0.652333,492289.495507,0.995202,20.113123,0.401540,2.184119,10.484409,3.737234,148.766616,150.330931,161.966900,150.826417,138.831315,135.415907,32.000000,131.870196,69.530180,60.889945,80.965756,6.000000,53.487887,90.280000,96.644296,35.700000,39.394664,59.540379,33.986008
54.832218,65.164320,119.347037,130.922841,110.809078,109.820028,29.283786,14.324135,112.459696,3.950236,63.802716,55.971091,130.306359,119.203537,127.785487,112.750692,84.414737,109.651122,-0.000794,0.013481,32.000000,-235.684445,112.879996,-0.217554,21.865113,0.650279,492386.683923,0.994321,20.100075,0.410115,2.178733,15.738820,8.999079,148.768046,150.329623,161.964820,150.824873,142.472354,135.415892,32.000000,131.870673,69.538145,60.892326,80.964210,6.000000,53.471394,90.280000,96.636372,35.700000,39.387110,59.552122,33.865685
54.860130,65.159262,119.396301,130.921530,110.822449,109.824075,29.225537,14.324150,112.471190,3.954309,63.798074,55.976202,130.304690,119.213398,127.784019,112.760845,84.414217,109.662385,-0.000794,0.013480,32.000000,-235.684421,112.889405,-0.217544,21.866131,0.649069,492587.661056,0.995722,20.103731,0.417805,2.175059,8.190656,12.049458,148.767800,150.327433,161.961929,150.821684,146.046240,135.411615,32.000000,131.860691,69.545823,60.893821,80.962250,6.000000,53.562813,90.280000,96.600032,35.700000,39.380345,59.547814,34.093197
54.868966,65.154776,119.442974,130.920342,110.825051,109.844509,29.257293,14.324120,112.479906,3.958872,63.797656,55.979887,130.303566,119.225486,127.782444,112.769447,84.414007,109.674180,-0.000796,0.013478,32.000000,-235.684485,112.897620,-0.217629,21.866859,0.649733,492697.103113,0.993805,20.084524,0.424054,2.176586,15.479761,16.092658,148.768472,150.327590,161.957545,150.823635,145.864815,135.404643,32.000000,131.854576,69.553654,60.895441,80.960343,6.000000,53.572899,90.280000,96.579930,35.700000,39.374372,59.548434,34.170013
54.882931,65.151358,119.501738,130.919342,110.807135,109.856692,29.223702,14.324265,112.489649,3.963476,63.801222,55.983850,130.302172,119.236079,127.781244,112.779506,84.413958,109.680155,-0.000795,0.013477,32.000000,-235.684329,112.906845,-0.217558,21.868270,0.649591,492692.069815,0.995248,20.052630,0.430979,2.176377,10.037244,14.167602,148.770214,150.329292,161.952032,150.824581,145.737070,135.401183,32.000000,131.848621,69.561424,60.897615,80.959220,6.000000,53.639212,90.280000,96.558216,35.700000,39.369195,59.548050,34.163923
54.890422,65.149502,119.418152,130.918599,110.864587,109.868864,29.236727,14.324284,112.499483,3.968076,63.807130,55.989015,130.300782,119.244316,127.779445,112.788171,84.413457,109.688181,-0.000795,0.013468,32.000000,-235.684265,112.915624,-0.217742,21.870124,0.649870,492772.535246,0.994163,20.039651,0.437894,2.176877,7.649052,5.383694,148.770790,150.331075,161.945629,150.824728,145.747054,135.395388,32.000000,131.841865,69.568892,60.898394,80.957948,6.000000,53.607749,90.280000,96.543004,35.700000,39.367362,59.544726,34.024085
54.899606,65.150516,119.451193,130.918174,110.887964,109.876943,29.204045,14.324364,112.504674,3.970240,63.814319,55.992181,130.300214,119.251387,127.778977,112.795738,84.412898,109.693745,-0.000795,0.013460,32.000000,-235.684313,112.918810,-0.217539,21.870942,0.650067,492813.509238,0.995127,20.022810,0.441341,2.177394,13.004237,8.048049,148.771760,150.333795,161.940062,150.824927,145.880956,135.391579,32.000000,131.838565,69.576453,60.900715,80.957304,6.000000,53.602352,90.280000,96.527712,35.700000,39.368267,59.548729,33.953139
54.912630,65.151894,119.483319,130.917798,110.915002,109.876927,29.220453,14.324350,112.510068,3.971168,63.820927,55.992784,130.299725,119.256368,127.777852,112.801568,84.413151,109.698008,-0.000796,0.013467,32.000000,-235.684337,112.925502,-0.217432,21.871153,0.649369,492862.331362,0.994639,20.013755,0.446405,2.175574,7.482699,7.412754,148.774249,150.336808,161.935465,150.823632,146.064144,135.390202,32.000000,131.840039,69.583225,60.902309,80.956940,6.000000,53.631687,90.280000,96.501784,35.700000,39.370810,59.545031,34.141766
54.904890,65.153470,119.644712,130.917447,110.926514,109.880929,29.233901,14.324439,112.515453,3.971627,63.827687,55.996935,130.298494,119.262404,127.775485,112.805380,84.413084,109.701947,-0.000796,0.013484,32.000000,-235.684191,112.928550,-0.217334,21.871766,0.649468,492895.068976,0.995643,20.005946,0.450127,2.175811,10.444130,8.513486,148.775439,150.337612,161.932800,150.822221,146.159179,135.390500,32.000000,131.847041,69.589902,60.903452,80.955788,6.000000,53.755609,90.280000,96.492531,35.700000,39.373881,59.542759,34.173241
54.912208,65.155079,119.478873,130.917096,110.942185,109.884911,29.226715,14.324469,112.521800,3.971974,63.835318,55.998110,130.298524,119.267279,127.774076,112.809483,84.412980,109.704526,-0.000795,0.013490,32.000000,-235.684101,112.931066,-0.217440,21.871713,0.649475,492888.824342,0.994826,19.994812,0.452296,2.175880,6.404673,10.338173,148.776003,150.338769,161.931723,150.819579,146.096514,135.394463,32.000000,131.854678,69.596522,60.905250,80.956416,6.000000,53.691871,90.280000,96.484074,35.700000,39.377032,59.543999,34.008165
54.922983,65.156803,119.512283,130.916846,110.965989,109.889115,29.240619,14.324556,112.524912,3.972148,63.841348,56.002476,130.298213,119.270415,127.772216,112.812995,84.413176,109.709639,-0.000795,0.013498,32.000000,-235.684066,112.933310,-0.217735,21.871156,0.650748,492913.901397,0.994564,20.003824,0.454602,2.179127,12.013643,13.102948,148.774515,150.337154,161.928528,150.816398,145.931250,135.397523,32.000000,131.855094,69.602641,60.907091,80.956362,6.000000,53.646244,90.280000,96.453675,35.700000,39.380303,59.537783,34.099140
54.912820,65.158088,119.580059,130.916690,110.951375,109.893194,29.237730,14.324653,112.528773,3.972303,63.846239,56.004571,130.297861,119.272337,127.770432,112.815988,84.413385,109.715908,-0.000796,0.013497,32.000000,-235.684015,112.934500,-0.217848,21.870212,0.649483,492929.489992,0.994702,19.998402,0.456173,2.175816,6.208507,4.311571,148.774497,150.337683,161.924235,150.815012,145.758703,135.397776,32.000000,131.846860,69.608055,60.907734,80.956278,6.000000,53.716993,90.280000,96.451477,35.700000,39.383322,59.547244,34.190776
54.920970,65.159377,119.482065,130.916520,110.956212,109.908741,29.227777,14.324681,112.529853,3.972642,63.850662,56.007867,130.296617,119.274909,127.768671,112.818195,84.413354,109.718832,-0.000797,0.013505,32.000000,-235.683901,112.934950,-0.217895,21.869143,0.649574,492944.084445,0.994056,19.989776,0.458883,2.175998,16.242100,8.244258,148.774183,150.335599,161.919599,150.815109,145.720825,135.395966,32.000000,131.837131,69.612465,60.908352,80.956239,6.000000,53.697137,90.280000,96.442990,35.700000,39.385717,59.540822,34.118216
54.942188,65.161118,119.363435,130.916228,110.941965,109.925013,29.218025,14.324663,112.531954,3.972792,63.855361,56.010519,130.296988,119.277110,127.767704,112.821275,84.414289,109.721112,-0.000798,0.013496,32.000000,-235.683851,112.934634,-0.218091,21.867708,0.650285,492969.809429,0.994398,20.000822,0.462238,2.177635,10.247102,5.405447,148.776817,150.335717,161.913671,150.815942,145.827572,135.391628,32.000000,131.831154,69.618258,60.909893,80.957681,6.000000,53.627613,90.280000,96.410366,35.700000,39.389090,59.548601,33.962090
54.923259,65.162834,119.560553,130.915719,110.900503,109.933178,29.211360,14.324715,112.532714,3.972886,63.860441,56.011323,130.296700,119.278757,127.766050,112.823647,84.414303,109.725091,-0.000798,0.013498,32.000000,-235.683795,112.934010,-0.218003,21.866083,0.649583,493036.303595,0.994718,19.994284,0.463930,2.175527,9.598456,7.464842,148.779163,150.335074,161.906829,150.814751,146.011094,135.390684,32.000000,131.831318,69.623538,60.910026,80.959146,6.000000,53.724440,90.280000,96.397668,35.700000,39.392449,59.543763,34.006844
54.899811,65.165046,119.305342,130.915070,110.886346,109.933133,29.224321,14.324613,112.535794,3.972956,63.865165,56.012162,130.296558,119.278913,127.764161,112.825590,84.414711,109.726074,-0.000799,0.013500,32.000000,-235.683799,112.935567,-0.218031,21.864701,0.648518,493096.917820,0.994776,19.975649,0.464292,2.172528,9.764693,15.700961,148.781461,150.334621,161.903247,150.813551,146.137004,135.390186,32.000000,131.834639,69.629397,60.910619,80.961931,6.000000,53.661313,90.280000,96.417882,35.700000,39.396160,59.547824,33.935237
54.901726,65.167589,119.156902,130.914283,110.894838,109.933191,29.235211,14.324523,112.535591,3.973227,63.870704,56.012392,130.296050,119.278819,127.763411,112.827400,84.415250,109.726149,-0.000799,0.013480,32.000000,-235.683745,112.933481,-0.217968,21.862778,0.650333,493147.886504,0.995461,19.995543,0.466540,2.176866,9.641424,12.836364,148.783189,150.335739,161.900762,150.812355,146.118439,135.393385,32.000000,131.838430,69.635379,60.910675,80.965069,6.000000,53.463341,90.280000,96.418451,35.700000,39.400594,59.542474,33.858862
54.903741,65.170304,119.152110,130.913356,110.891880,109.933165,29.250913,14.324507,112.535351,3.973293,63.876805,56.011644,130.295426,119.277219,127.762387,112.826635,84.415991,109.727339,-0.000799,0.013485,32.000000,-235.683679,112.931167,-0.217956,21.860539,0.648977,493164.781465,0.995496,20.020277,0.466690,2.173147,6.151932,10.744267,148.783435,150.337880,161.901050,150.809616,145.979271,135.395713,32.000000,131.844551,69.641680,60.911526,80.968959,6.000000,53.510255,90.280000,96.399432,35.700000,39.405409,59.544510,33.999214
54.891420,65.173192,118.961945,130.912270,110.837281,109.933267,29.215533,14.324380,112.530864,3.973444,63.884860,56.006964,130.294982,119.275236,127.760806,112.826529,84.417387,109.726362,-0.000800,0.013487,32.000000,-235.683824,112.928421,-0.218020,21.858691,0.647957,493166.712128,0.995094,20.020982,0.466194,2.170367,7.432167,9.586315,148.784010,150.338401,161.900290,150.807182,145.801946,135.395917,32.000000,131.844213,69.649433,60.912618,80.973363,6.000000,53.352182,90.280000,96.401561,35.700000,39.410405,59.542513,34.043234
54.892004,65.176552,119.247074,130.911285,110.782431,109.923240,29.231248,14.324219,112.528467,3.973942,63.893633,56.009296,130.293931,119.274115,127.759173,112.826258,84.418347,109.725242,-0.000800,0.013463,32.000000,-235.684055,112.923752,-0.217965,21.856425,0.647961,493167.657060,0.994526,20.021761,0.466130,2.170200,9.586542,10.154669,148.785255,150.337020,161.899834,150.806284,145.711588,135.393095,32.000000,131.839017,69.656577,60.912166,80.977333,6.000000,53.475191,90.280000,96.397930,35.700000,39.415838,59.548257,34.162896
54.900015,65.180339,119.464388,130.910503,110.732010,109.915002,29.231038,14.324329,112.527040,3.973951,63.901993,56.012063,130.293577,119.273801,127.757744,112.827269,84.418790,109.723253,-0.000800,0.013460,32.000000,-235.683952,112.920631,-0.218048,21.855033,0.646876,493176.829197,0.995987,20.036486,0.464178,2.167223,10.623690,3.324650,148.787130,150.336198,161.899202,150.808427,145.775476,135.394911,32.000000,131.835732,69.664089,60.912416,80.981273,6.000000,53.666286,90.280000,96.381700,35.700000,39.421969,59.544510,34.004496
54.907590,65.184506,119.546094,130.910027,110.704507,109.923177,29.214600,14.324210,112.527520,3.974219,63.907719,56.012481,130.293944,119.274335,127.756307,112.827325,84.419591,109.721016,-0.000800,0.013454,32.000000,-235.684136,112.918806,-0.218221,21.853571,0.648906,493133.943536,0.995358,20.039286,0.462583,2.172394,9.783393,6.349254,148.789369,150.334581,161.897097,150.810840,145.932679,135.393902,32.000000,131.834801,69.671277,60.912095,80.984932,6.000000,53.721233,90.280000,96.363323,35.700000,39.428938,59.542818,34.134063
54.889189,65.187195,119.660001,130.909927,110.751432,109.931284,29.215164,14.324266,112.525356,3.974244,63.910122,56.012759,130.294336,119.273797,127.754429,112.826719,84.420419,109.719989,-0.000799,0.013463,32.000000,-235.684095,112.913869,-0.218190,21.851896,0.650303,493096.628660,0.995140,20.035375,0.461007,2.176036,7.046278,12.048031,148.788794,150.334763,161.894105,150.812676,146.102638,135.392314,32.000000,131.832169,69.678148,60.911236,80.988565,6.000000,53.854585,90.280000,96.353995,35.700000,39.434515,59.548650,34.096059
54.868153,65.188383,119.623072,130.909821,110.794978,109.931387,29.229727,14.324236,112.522574,3.974349,63.910003,56.009745,130.293797,119.270110,127.752663,112.823081,84.421565,109.719416,-0.000798,0.013464,32.000000,-235.684160,112.909998,-0.217898,21.850206,0.650854,493132.972648,0.995633,20.032264,0.458935,2.177223,8.388870,8.056248,148.789647,150.334270,161.891679,150.815850,146.129141,135.389952,32.000000,131.830926,69.685047,60.910956,80.992280,6.000000,53.791563,90.280000,96.382634,35.700000,39.438325,59.549427,33.963851
54.874280,65.188345,119.437690,130.909691,110.774297,109.935360,29.233888,14.324157,112.520489,3.974454,63.910050,56.009686,130.293515,119.266388,127.751723,112.820403,84.422905,109.716506,-0.000797,0.013455,32.000000,-235.684248,112.903341,-0.217931,21.848270,0.652078,493183.169815,0.996064,20.052635,0.457524,2.180029,7.406404,7.265505,148.789222,150.335901,161.890527,150.818080,146.017690,135.389243,32.000000,131.831070,69.691191,60.910961,80.997066,6.000000,53.682921,90.280000,96.368829,35.700000,39.439987,59.535550,33.980578
54.860121,65.187355,119.534250,130.909515,110.815200,109.947627,29.221687,14.324167,112.516377,3.974736,63.911500,56.009209,130.293084,119.264377,127.750077,112.817230,84.424122,109.713088,-0.000798,0.013452,32.000000,-235.684274,112.898988,-0.217809,21.846610,0.652226,493196.147260,0.995994,20.074039,0.456052,2.180191,13.722934,9.611113,148.789219,150.335188,161.891462,150.816535,149.570213,135.387616,32.000000,131.833750,69.697342,60.910222,81.000939,6.000000,53.736645,90.280000,96.374236,35.700000,39.439600,59.537183,34.035897
54.872444,65.187685,119.373212,130.909774,110.798212,109.947651,29.235634,14.324068,112.512923,3.974495,63.913204,56.009016,130.292339,119.261085,127.749092,112.810471,84.425136,109.709438,-0.000798,0.013460,32.000000,-235.684190,112.891972,-0.218025,21.845657,0.650889,493206.898523,0.995765,20.068111,0.453058,2.176570,6.081570,10.190176,148.788484,150.335506,161.891709,150.814324,153.166679,135.386269,32.000000,131.832238,69.703472,60.908895,81.004972,6.000000,53.681821,90.280000,96.367479,35.700000,39.440471,59.555210,33.872802
54.886755,65.188515,119.454813,130.910250,110.772952,109.953754,29.225354,14.323995,112.511069,3.974341,63.912253,56.009926,130.291504,119.259187,127.747694,112.807686,84.426473,109.708724,-0.000798,0.013478,32.000000,-235.684076,112.887724,-0.218289,21.844769,0.651930,493267.001455,0.996574,20.080732,0.449899,2.178891,5.964661,12.795292,148.789891,150.334532,161.892474,150.814342,153.191060,135.384643,32.000000,131.831664,69.709639,60.906146,81.008511,6.000000,53.690218,90.280000,96.342457,35.700000,39.442334,59.549545,34.082926
54.871185,65.189442,119.572346,130.910801,110.753913,109.949542,29.224720,14.323933,112.510192,3.974195,63.912536,56.013419,130.292044,119.257356,127.746882,112.805596,84.428118,109.705646,-0.000797,0.013428,32.000000,-235.684072,112.883421,-0.218339,21.843642,0.650608,493257.466252,0.995852,20.069216,0.446809,2.175467,6.446240,11.379490,148.792156,150.332550,161.894661,150.815634,153.332494,135.385381,32.000000,131.838117,69.717012,60.904138,81.013165,6.000000,53.829548,90.280000,96.341549,35.700000,39.444920,59.543989,33.905890
54.868564,65.190061,119.266981,130.911285,110.741085,109.953502,29.223968,14.323876,112.508136,3.974420,63.910232,56.009044,130.292706,119.256426,127.745641,112.804005,84.429244,109.701119,-0.000798,0.013441,32.000000,-235.684123,112.880143,-0.218391,21.842910,0.651017,493273.893344,0.995972,20.056293,0.445065,2.176387,14.065363,9.437489,148.793355,150.329348,161.894738,150.818894,153.511979,135.383593,32.000000,131.837271,69.723208,60.901247,81.016905,6.000000,53.698196,90.280000,96.344416,35.700000,39.446847,59.543969,33.941767
54.890673,65.189904,119.341829,130.911502,110.769285,109.953305,29.235728,14.323919,112.507697,3.974275,63.904303,56.008746,130.292844,119.252129,127.744799,112.801391,84.430634,109.698630,-0.000797,0.013430,32.000000,-235.684057,112.876221,-0.218604,21.842942,0.652121,493262.914770,0.996271,20.072183,0.441671,2.179146,5.475718,5.054932,148.792901,150.325589,161.893018,150.824354,153.594194,135.383338,32.000000,131.830711,69.728868,60.898376,81.020599,6.000000,53.639726,90.280000,96.318431,35.700000,39.448036,59.549201,34.175369
54.902946,65.187921,119.232804,130.911341,110.829609,109.945749,29.228643,14.323958,112.505390,3.974039,63.895159,56.008268,130.291849,119.250292,127.744193,112.800348,84.432328,109.697903,-0.000796,0.013420,32.000000,-235.684045,112.874517,-0.218766,21.842275,0.650048,493280.838133,0.996387,20.075320,0.437972,2.173685,6.944804,7.790981,148.791943,150.326532,161.892407,150.829323,153.521753,135.379004,32.000000,131.826946,69.734581,60.894769,81.023971,6.000000,53.655418,90.280000,96.293484,35.700000,39.447543,59.544520,33.853873
54.908065,65.184467,119.261265,130.910762,110.837507,109.929446,29.247159,14.323936,112.501456,3.974207,63.887471,56.005342,130.290799,119.244835,127.743432,112.794159,84.434113,109.695900,-0.000796,0.013417,32.000000,-235.684174,112.869597,-0.218981,21.840995,0.650204,493262.681816,0.995540,20.053918,0.435168,2.174173,8.867689,8.010109,148.792002,150.326622,161.893594,150.833518,153.366032,135.374147,32.000000,131.829664,69.740156,60.891482,81.026854,6.000000,53.552498,90.280000,96.277991,35.700000,39.444419,59.541087,34.117702
54.909448,65.179896,119.553582,130.909727,110.837457,109.913289,29.228280,14.323941,112.499486,3.974467,63.882242,56.006932,130.288868,119.240562,127.742565,112.789760,84.436211,109.692146,-0.000796,0.013401,32.000000,-235.684255,112.865180,-0.218952,21.839912,0.649192,493215.047640,0.995461,20.040142,0.433060,2.171701,12.005365,5.515457,148.791371,150.327273,161.895376,150.831895,153.203823,135.374389,32.000000,131.829589,69.744984,60.886784,81.028763,6.000000,53.755199,90.280000,96.262446,35.700000,39.438873,59.548788,33.863778
54.900495,65.177314,119.508400,130.908691,110.890765,109.901251,29.259854,14.323922,112.498122,3.974599,63.881123,56.010748,130.287507,119.240209,127.742312,112.787161,84.438289,109.689384,-0.000797,0.013409,32.000000,-235.684275,112.864188,-0.218882,21.839181,0.649240,493129.747212,0.994571,20.031770,0.430135,2.172017,9.937342,7.382366,148.790281,150.327788,161.897634,150.830985,153.184798,135.376438,32.000000,131.834047,69.750289,60.881813,81.031043,6.000000,53.789161,90.280000,96.259644,35.700000,39.435205,59.555879,33.870014
54.902188,65.175826,119.740236,130.907717,110.985052,109.897306,29.207383,14.324049,112.495250,3.974751,63.882144,56.012872,130.286763,119.240354,127.741927,112.785393,84.439297,109.687361,-0.000797,0.013405,32.000000,-235.684097,112.864244,-0.218964,21.838334,0.651210,493045.046918,0.995028,20.025871,0.425905,2.177286,9.601194,8.342173,148.791179,150.327503,161.898391,150.831283,153.305627,135.379734,32.000000,131.841127,69.755104,60.876565,81.032989,6.000000,53.860687,90.280000,96.254410,35.700000,39.433258,59.550844,34.005450
54.902882,65.175425,119.662526,130.906852,111.044521,109.876854,29.195797,14.323966,112.492199,3.974582,63.886329,56.010443,130.286474,119.238950,127.741727,112.784767,84.440754,109.682227,-0.000796,0.013404,32.000000,-235.684259,112.863460,-0.219000,21.837741,0.650994,492988.962437,0.994018,20.031889,0.422255,2.176818,8.444498,12.802431,148.791105,150.323169,161.899667,150.832463,153.491285,135.382465,32.000000,131.844592,69.759343,60.872201,81.034555,6.000000,53.897726,90.280000,96.240453,35.700000,39.432873,59.542681,33.997233
54.897672,65.176101,119.351001,130.906142,111.090215,109.864715,29.220459,14.323911,112.490280,3.974301,63.891777,56.007841,130.286536,119.236686,127.741653,112.782920,84.442449,109.679684,-0.000796,0.013413,32.000000,-235.684278,112.862660,-0.219268,21.836711,0.652601,492965.675947,0.995730,20.028776,0.420099,2.180974,7.756069,15.614775,148.790072,150.318848,161.900262,150.836459,153.608222,135.383292,32.000000,131.843634,69.763718,60.867360,81.036097,6.000000,53.807642,90.280000,96.235209,35.700000,39.434807,59.543713,34.169573
54.896527,65.178354,119.395144,130.905558,111.031596,109.868694,29.231774,14.323765,112.485912,3.974102,63.896355,56.002900,130.286185,119.232857,127.742017,112.781465,84.444420,109.677488,-0.000797,0.013428,32.000000,-235.684424,112.856458,-0.218943,21.835450,0.651936,492869.743396,0.995924,20.027706,0.415722,2.179531,12.601373,9.346555,148.787546,150.315809,161.898649,150.841143,153.571814,135.382824,32.000000,131.836267,69.768290,60.862852,81.037831,6.000000,53.727631,90.280000,96.227487,35.700000,39.438253,59.534695,33.997893
54.899807,65.180529,119.175168,130.904823,110.983872,109.872814,29.227712,14.323744,112.480176,3.974124,63.899572,55.996712,130.284332,119.227553,127.740702,112.779178,84.445502,109.671388,-0.000797,0.013430,32.000000,-235.684390,112.852655,-0.218812,21.833631,0.649780,492816.359985,0.995080,20.033389,0.412581,2.174063,7.108301,12.398795,148.786089,150.312387,161.895384,150.845394,153.427803,135.376029,32.000000,131.830039,69.771271,60.857420,81.038024,6.000000,53.693388,90.280000,96.219744,35.700000,39.442409,59.542317,33.916455
54.892361,65.182726,119.263463,130.904002,111.007088,109.872872,29.246042,14.323859,112.476147,3.974011,63.903297,55.991676,130.283222,119.221960,127.739861,112.774971,84.447406,109.665816,-0.000797,0.013424,32.000000,-235.684225,112.846520,-0.218849,21.831867,0.650176,492833.406015,0.994760,20.036741,0.409361,2.174913,9.308668,11.747885,148.786587,150.312424,161.894063,150.848251,153.253314,135.374615,32.000000,131.829793,69.775624,60.852516,81.039588,6.000000,53.646831,90.280000,96.215102,35.700000,39.446466,59.550785,33.977204
54.896551,65.185045,119.423700,130.903159,111.016751,109.872751,29.229974,14.323948,112.470012,3.973885,63.906446,55.988749,130.282619,119.214221,127.739221,112.769003,84.450031,109.661098,-0.000796,0.013432,32.000000,-235.684163,112.838968,-0.218880,21.830125,0.648649,492850.586026,0.994876,20.035764,0.404811,2.170776,7.615972,10.816414,148.785623,150.312480,161.894058,150.847581,153.187895,135.376137,32.000000,131.829973,69.779606,60.848562,81.041131,6.000000,53.736997,90.280000,96.205403,35.700000,39.450796,59.541540,34.174929
54.892080,65.186959,119.532869,130.902273,111.041867,109.860674,29.228473,14.323983,112.464239,3.973572,63.907387,55.984907,130.282106,119.206291,127.738365,112.765291,84.452054,109.655362,-0.000796,0.013429,32.000000,-235.684224,112.835585,-0.219039,21.828441,0.649458,492854.704904,0.994408,20.045117,0.399739,2.172679,5.208164,5.812383,148.785383,150.313106,161.892311,150.848138,153.264619,135.378358,32.000000,131.829863,69.783117,60.845126,81.042342,6.000000,53.840430,90.280000,96.197283,35.700000,39.454751,59.548729,33.861870
54.881765,65.188136,119.488148,130.901361,110.980242,109.856443,29.212613,14.323868,112.459639,3.973313,63.906036,55.979287,130.280809,119.200204,127.736122,112.761534,84.453373,109.648828,-0.000796,0.013424,32.000000,-235.684266,112.830965,-0.218808,21.826766,0.650577,492849.320956,0.994875,20.043410,0.394432,2.175432,11.622577,15.659870,148.787576,150.312055,161.891285,150.846911,153.433257,135.380775,32.000000,131.827237,69.785954,60.840451,81.042590,6.000000,53.838615,90.280000,96.196311,35.700000,39.457995,59.547067,34.011246
54.861795,65.188650,119.453880,130.900448,110.956773,109.852404,29.215622,14.323824,112.455306,3.973260,63.906226,55.975965,130.280733,119.194055,127.735427,112.755613,84.455551,109.640657,-0.000796,0.013416,32.000000,-235.684266,112.826274,-0.218475,21.825469,0.651409,492796.735020,0.994912,20.049619,0.389147,2.177598,7.411424,7.886033,148.789246,150.309737,161.891780,150.848080,153.589314,135.380378,32.000000,131.830911,69.789745,60.837562,81.043716,6.000000,53.803405,90.280000,96.211269,35.700000,39.460188,59.555230,33.948223
54.857571,65.188576,119.350459,130.899563,110.971917,109.832943,29.223273,14.323819,112.451879,3.973164,63.905668,55.974138,130.280252,119.189735,127.734520,112.749982,84.457519,109.632197,-0.000796,0.013435,32.000000,-235.684275,112.821417,-0.218268,21.824602,0.651287,492782.741795,0.995624,20.060709,0.384113,2.177192,8.546153,7.320432,148.789370,150.304743,161.890871,150.850392,153.614135,135.381230,32.000000,131.837092,69.793617,60.834616,81.043796,6.000000,53.785541,90.280000,96.213659,35.700000,39.461117,59.544913,33.935311
54.854350,65.187726,119.364123,130.899012,111.009517,109.812734,29.271069,14.323831,112.447215,3.973023,63.906688,55.969690,130.279409,119.185037,127.733682,112.746824,84.459076,109.625339,-0.000794,0.013425,32.000000,-235.684213,112.815721,-0.218112,21.823602,0.651401,492773.115270,0.995887,20.080417,0.377287,2.177360,8.384820,9.970399,148.787451,150.300426,161.890338,150.852860,153.492375,135.380115,32.000000,131.830014,69.797363,60.831725,81.043192,6.000000,53.709809,90.280000,96.206545,35.700000,39.461303,59.550332,34.162970
54.851916,65.187641,119.406741,130.898683,111.022752,109.800635,29.216534,14.323848,112.442762,3.972873,63.909724,55.967688,130.279408,119.179643,127.733293,112.741429,84.461289,109.617319,-0.000794,0.013431,32.000000,-235.684118,112.808540,-0.218226,21.822516,0.650652,492684.387401,0.995535,20.084403,0.370508,2.175642,5.845741,9.570478,148.786927,150.298623,161.889615,150.857001,153.315540,135.375958,32.000000,131.828053,69.802647,60.829950,81.043280,6.000000,53.807773,90.280000,96.210248,35.700000,39.461663,59.540468,34.012640
54.863304,65.188381,119.293752,130.898664,111.048332,109.790160,29.217136,14.323986,112.437886,3.972474,63.914034,55.967227,130.279227,119.173679,127.733072,112.737579,84.463420,109.613089,-0.000794,0.013449,32.000000,-235.683986,112.805229,-0.218080,21.822286,0.650716,492590.563388,0.993789,20.086651,0.365052,2.176019,5.824768,8.141972,148.786784,150.299621,161.885945,150.860684,153.208558,135.376116,32.000000,131.824154,69.806989,60.828277,81.042266,6.000000,53.672985,90.280000,96.195542,35.700000,39.463119,59.544048,33.895692
54.872113,65.190006,119.475300,130.899039,111.058626,109.780104,29.228722,14.323939,112.435407,3.972379,63.919037,55.965662,130.278677,119.168198,127.732050,112.732778,84.465709,109.610097,-0.000796,0.013475,32.000000,-235.684129,112.800196,-0.218352,21.822349,0.651014,492532.931356,0.995583,20.088906,0.358277,2.176893,6.077637,9.825569,148.786687,150.301012,161.882139,150.863397,153.254765,135.374448,32.000000,131.822120,69.811037,60.827175,81.040957,6.000000,53.816027,90.280000,96.177740,35.700000,39.466485,59.550194,34.162603
54.886006,65.192465,119.532907,130.899758,111.005182,109.772091,29.226156,14.323784,112.431466,3.972126,63.922357,55.961364,130.278479,119.161201,127.731190,112.727299,84.467618,109.607207,-0.000796,0.013459,32.000000,-235.684319,112.794069,-0.218362,21.822521,0.649971,492475.904045,0.995241,20.078698,0.353741,2.174381,5.515462,7.870809,148.786762,150.301133,161.876352,150.864566,153.408144,135.374667,32.000000,131.818565,69.814282,60.825211,81.040039,6.000000,53.859578,90.280000,96.158624,35.700000,39.470658,59.557197,33.975076
54.886956,65.195072,119.719133,130.900537,110.996026,109.772230,29.217778,14.323856,112.427907,3.972267,63.925189,55.960153,130.278520,119.156321,127.730590,112.720892,84.469414,109.601676,-0.000796,0.013445,32.000000,-235.684221,112.791071,-0.218169,21.822784,0.651047,492422.860572,0.994582,20.071855,0.349748,2.177341,6.382591,17.141186,148.787753,150.299607,161.874296,150.864526,153.595599,135.375160,32.000000,131.819830,69.817169,60.824026,81.038873,6.000000,53.958423,90.280000,96.141383,35.700000,39.475349,59.550440,33.852406
54.867921,65.197281,119.664587,130.901269,110.987625,109.776351,29.217360,14.323889,112.422019,3.971701,63.924500,55.957652,130.278329,119.148876,127.730250,112.714730,84.471380,109.599910,-0.000796,0.013461,32.000000,-235.684111,112.784925,-0.218255,21.823460,0.651172,492376.996801,0.994325,20.060963,0.346196,2.177839,9.861563,5.424574,148.788719,150.296492,161.875011,150.866324,153.664171,135.378487,32.000000,131.832030,69.819878,60.823535,81.038095,6.000000,53.964183,90.280000,96.150305,35.700000,39.480268,59.540920,34.042134
54.857245,65.198543,119.823432,130.901845,110.966724,109.780560,29.231202,14.323856,112.418516,3.971480,63.922946,55.952571,130.277807,119.140857,127.729656,112.707847,84.473222,109.592955,-0.000795,0.013463,32.000000,-235.684149,112.780909,-0.218234,21.824202,0.652473,492377.603338,0.994599,20.062656,0.341254,2.181195,7.853388,10.318770,148.787691,150.292349,161.876782,150.865602,153.575015,135.381745,32.000000,131.836560,69.821710,60.822928,81.036115,6.000000,54.043300,90.280000,96.158865,35.700000,39.483162,59.547814,33.979551
54.839108,65.197916,119.565368,130.901937,110.962944,109.764254,29.226895,14.323916,112.412836,3.970901,63.924900,55.947397,130.277234,119.131501,127.728692,112.702270,84.474926,109.586873,-0.000796,0.013451,32.000000,-235.684033,112.775441,-0.218142,21.824213,0.652418,492406.427168,0.995039,20.083159,0.338284,2.180957,13.115867,6.100729,148.785102,150.288700,161.878500,150.864942,153.402135,135.383313,32.000000,131.834989,69.823860,60.822853,81.034950,6.000000,53.997888,90.280000,96.172340,35.700000,39.484255,59.543241,34.014841
54.837164,65.198746,119.379872,130.901984,110.933913,109.739681,29.221121,14.323858,112.405802,3.970580,63.930806,55.944895,130.276467,119.123149,127.727413,112.695449,84.476418,109.581249,-0.000796,0.013451,32.000000,-235.684177,112.768977,-0.218188,21.824827,0.653720,492429.848180,0.994823,20.094685,0.332485,2.184277,5.831410,9.497113,148.785075,150.287104,161.876229,150.869139,153.240684,135.381559,32.000000,131.828353,69.825799,60.822959,81.033393,6.000000,53.859266,90.280000,96.174518,35.700000,39.485487,59.546359,33.966345
54.865746,65.201211,119.407525,130.902171,110.867679,109.727323,29.232702,14.324062,112.402819,3.970027,63.937133,55.944710,130.275596,119.117211,127.726473,112.689447,84.477770,109.575111,-0.000797,0.013471,32.000000,-235.683916,112.765907,-0.218284,21.826279,0.652114,492363.991942,0.995185,20.111495,0.327322,2.180294,9.796817,14.008325,148.783334,150.286088,161.872978,150.873632,153.225004,135.382652,32.000000,131.819332,69.826843,60.822705,81.032486,6.000000,53.875263,90.280000,96.141133,35.700000,39.488815,59.542769,33.873095
54.860739,65.205484,119.449533,130.902680,110.841863,109.723221,29.233491,14.324173,112.398949,3.969365,63.943387,55.943086,130.275280,119.112039,127.725838,112.684946,84.479365,109.570356,-0.000796,0.013481,32.000000,-235.683898,112.761144,-0.218359,21.828029,0.650671,492253.005415,0.995200,20.114195,0.322629,2.176988,12.653496,5.700524,148.782980,150.285324,161.868918,150.878636,153.354425,135.377344,32.000000,131.808498,69.828186,60.822602,81.031527,6.000000,53.861573,90.280000,96.132906,35.700000,39.496052,59.537645,34.016528
54.881030,65.210204,119.462072,130.903423,110.859152,109.711033,29.217208,14.324206,112.393909,3.968910,63.947521,55.940215,130.275641,119.107082,127.726499,112.678196,84.481266,109.568122,-0.000795,0.013488,32.000000,-235.683899,112.756265,-0.218437,21.829985,0.650270,492180.045168,0.994126,20.089179,0.317785,2.176358,4.998148,5.411861,148.782801,150.285674,161.866248,150.882909,153.539960,135.374088,32.000000,131.805939,69.829020,60.823370,81.031351,6.000000,53.876261,90.280000,96.121055,35.700000,39.503739,59.552397,33.964804
54.896409,65.213872,119.796107,130.903927,110.846773,109.715116,29.224392,14.324256,112.388258,3.968761,63.950870,55.936132,130.276549,119.101532,127.727289,112.674184,84.483624,109.563861,-0.000794,0.013489,32.000000,-235.683923,112.753591,-0.218525,21.831486,0.650584,492167.759997,0.994174,20.098266,0.313485,2.177323,8.039088,1.148446,148.784099,150.285363,161.866092,150.885576,153.650067,135.372963,32.000000,131.812647,69.830145,60.824214,81.031266,6.000000,54.014989,90.280000,96.086450,35.700000,39.510912,59.549162,34.000901
54.864375,65.216744,119.714904,130.904169,110.842157,109.723278,29.231047,14.324373,112.382452,3.968412,63.954845,55.932513,130.277269,119.096182,127.728611,112.669280,84.486099,109.558821,-0.000794,0.013505,32.000000,-235.684000,112.745100,-0.218364,21.832448,0.650198,492102.420226,0.994223,20.083482,0.310313,2.176746,13.352534,10.640304,148.784349,150.288017,161.869084,150.886589,153.603751,135.376758,32.000000,131.829702,69.831074,60.826243,81.031777,6.000000,54.087374,90.280000,96.099238,35.700000,39.516596,59.540281,34.073388
54.854112,65.219070,119.647096,130.904127,110.805265,109.723362,29.224779,14.324396,112.374911,3.968065,63.958620,55.924112,130.277160,119.086475,127.728288,112.662186,84.488532,109.551199,-0.000794,0.013553,32.000000,-235.684010,112.737680,-0.218427,21.833106,0.652292,492111.631348,0.993717,20.072375,0.305531,2.182221,15.291347,8.728835,148.783024,150.285733,161.872361,150.883683,153.450450,135.381441,32.000000,131.835629,69.830310,60.827954,81.031869,6.000000,54.044877,90.280000,96.115615,35.700000,39.521125,59.554689,33.879185
54.845966,65.221603,119.583763,130.904202,110.782402,109.703261,29.218286,14.324511,112.367749,3.967679,63.965836,55.923771,130.276988,119.078460,127.728469,112.655712,84.491006,109.544233,-0.000793,0.013567,32.000000,-235.683819,112.730150,-0.218221,21.832881,0.652289,492166.876239,0.994215,20.106030,0.300188,2.182015,8.454851,6.788956,148.782006,150.285552,161.875492,150.880770,153.274962,135.387377,32.000000,131.832089,69.829474,60.829790,81.032375,6.000000,54.029301,90.280000,96.111300,35.700000,39.525863,59.548277,34.004790
54.823892,65.225297,119.455471,130.904361,110.783653,109.683076,29.235477,14.324520,112.361719,3.967450,63.976006,55.922667,130.277114,119.070077,127.729004,112.650663,84.493671,109.537118,-0.000791,0.013568,32.000000,-235.683826,112.725237,-0.218303,21.832487,0.651962,492172.267054,0.994641,20.118224,0.293417,2.181187,13.428756,11.336352,148.783095,150.283623,161.876664,150.882144,153.209584,135.386539,32.000000,131.827027,69.828904,60.832569,81.034170,6.000000,53.961490,90.280000,96.130205,35.700000,39.531547,59.544775,34.029368
54.816442,65.230324,119.553812,130.904700,110.829150,109.674846,29.229006,14.324510,112.353416,3.967022,63.987861,55.922299,130.277942,119.060668,127.729582,112.643924,84.495396,109.530128,-0.000791,0.013554,32.000000,-235.683850,112.719509,-0.218074,21.831508,0.651547,492085.297393,0.994850,20.128589,0.286979,2.180357,8.810747,16.007626,148.784704,150.277810,161.877109,150.883657,153.294183,135.384038,32.000000,131.821878,69.827026,60.835269,81.035334,6.000000,53.946469,90.280000,96.145115,35.700000,39.538916,59.549319,33.945949
54.820968,65.236859,119.551197,130.905318,110.839529,109.682898,29.241463,14.324543,112.349621,3.966855,63.998677,55.922069,130.279324,119.053885,127.730381,112.639802,84.497484,109.523660,-0.000790,0.013537,32.000000,-235.683728,112.716319,-0.218023,21.830851,0.650920,492008.336969,0.994535,20.153510,0.280267,2.178894,9.213153,6.237572,148.785690,150.274114,161.876400,150.886134,153.462367,135.379880,32.000000,131.817194,69.824450,60.838304,81.036828,6.000000,54.033339,90.280000,96.138111,35.700000,39.549557,59.540340,33.864951
54.828542,65.244342,119.465909,130.906237,110.837121,109.679265,29.226163,14.324386,112.345584,3.966250,64.005730,55.919000,130.280241,119.047440,127.730534,112.637576,84.498590,109.516724,-0.000790,0.013561,32.000000,-235.683874,112.710693,-0.217964,21.830331,0.651719,491979.350319,0.994844,20.165703,0.274561,2.180985,15.152236,5.548906,148.785378,150.273480,161.874627,150.890116,153.616633,135.379084,32.000000,131.815214,69.822467,60.841204,81.039119,6.000000,53.950233,90.280000,96.131138,35.700000,39.561142,59.553410,34.139419
54.850613,65.250373,119.370669,130.906921,110.796546,109.654845,29.276393,14.324490,112.339095,3.965765,64.008644,55.915158,130.281797,119.040140,127.732067,112.633393,84.499561,109.510535,-0.000790,0.013559,32.000000,-235.683673,112.706199,-0.217949,21.829891,0.651706,492018.070818,0.994419,20.167885,0.268794,2.180757,8.574651,10.661038,148.784910,150.274813,161.872852,150.892206,152.432325,135.378272,32.000000,131.815510,69.820206,60.844653,81.041216,6.000000,53.943164,90.280000,96.107297,35.700000,39.572179,59.542986,33.848297
54.848038,65.254683,119.114542,130.907305,110.753318,109.646528,29.223280,14.324474,112.331512,3.965738,64.008673,55.908098,130.282446,119.033074,127.732711,112.628400,84.501752,109.505704,-0.000789,0.013549,32.000000,-235.683754,112.699282,-0.217806,21.829440,0.650987,492005.422634,0.994775,20.168082,0.263739,2.178900,6.533083,20.891442,148.784028,150.276520,161.872566,150.893459,148.735817,135.377612,32.000000,131.816397,69.816656,60.847986,81.043244,6.000000,53.849944,90.280000,96.088517,35.700000,39.581166,59.550145,33.935604
54.830899,65.257001,119.034936,130.907322,110.663009,109.654850,29.217684,14.324411,112.322797,3.965736,64.007645,55.899541,130.282559,119.025099,127.732357,112.621199,84.503629,109.501253,-0.000790,0.013547,32.000000,-235.683889,112.688359,-0.217963,21.828727,0.648021,491854.103450,0.994212,20.159675,0.254304,2.171719,15.987051,11.029560,148.782872,150.277337,161.876116,150.889393,146.193480,135.383102,32.000000,131.818500,69.813929,60.850998,81.045383,6.000000,53.687890,90.280000,96.104070,35.700000,39.585891,59.542858,34.012787
54.820018,65.258420,119.053953,130.907010,110.621202,109.646698,29.228249,14.324463,112.313333,3.965376,64.010250,55.896318,130.282446,119.014045,127.732346,112.610667,84.505933,109.490988,-0.000789,0.013522,32.000000,-235.683870,112.677290,-0.217708,21.828806,0.647814,491901.533701,0.994828,20.178475,0.249894,2.170946,7.688653,6.294613,148.781996,150.277914,161.883176,150.881355,146.104485,135.388773,32.000000,131.825466,69.810928,60.855868,81.048217,6.000000,53.696387,90.280000,96.110874,35.700000,39.590408,59.553027,33.931496
54.798361,65.260805,119.045261,130.907152,110.664995,109.642733,29.222333,14.324464,112.308090,3.965296,64.015845,55.895093,130.283056,119.005835,127.731891,112.604222,84.507239,109.483516,-0.000789,0.013492,32.000000,-235.683962,112.670545,-0.217867,21.829645,0.647814,491901.533701,0.994828,20.178475,0.249894,2.170946,5.026009,5.189648,148.782716,150.275905,161.888683,150.876773,146.189931,135.396304,32.000000,131.830560,69.808899,60.859271,81.050098,6.000000,53.721169,90.280000,96.136289,35.700000,39.594618,59.545375,33.855340
