OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, May 2, 2019
12:19:10 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
55.272198,64.837772,100.990489,119.237745,115.482775,111.776600,29.287059,14.316357,94.442955,2.865706,64.046923,56.361285,118.677499,101.582588,116.118121,94.522916,73.216857,90.717191,-0.000793,0.013222,32.000000,-235.691779,94.868004,-0.192939,18.420449,0.606036,524561.399703,1.001567,19.359216,0.086127,1.827799,8.029155,6.360924,134.118056,133.702093,145.102825,134.391355,128.441249,121.900608,32.000000,119.486005,69.889789,58.783584,72.387453,4.000000,53.442347,87.280000,77.027086,37.200000,39.197237,59.543822,30.358212
55.256273,64.834016,100.905386,119.239076,115.480291,111.764855,29.294636,14.316319,94.437837,2.865302,64.039192,56.357892,118.679758,101.572029,116.121191,94.515126,73.219398,90.710225,-0.000792,0.013241,32.000000,-235.691836,94.863686,-0.192981,18.420120,0.605658,524529.192268,1.001058,19.350464,0.079358,1.827153,5.836868,6.458081,134.120050,133.704613,145.107454,134.395345,125.195673,121.903966,32.000000,119.484652,69.872958,58.786315,72.388409,4.000000,53.399551,87.280000,76.997729,37.200000,39.190830,59.550322,30.600984
55.249775,64.830435,100.854931,119.240284,115.512632,111.736492,29.289996,14.316304,94.436734,2.864703,64.029390,56.352289,118.680954,101.561178,116.124045,94.510200,73.221787,90.706394,-0.000791,0.013238,32.000000,-235.691911,94.859996,-0.193004,18.419076,0.605586,524455.435885,1.001605,19.336145,0.074110,1.827148,5.083210,8.195846,134.121317,133.707395,145.113121,134.395781,125.030715,121.911180,32.000000,119.494212,69.856452,58.789359,72.389121,4.000000,53.366763,87.280000,76.966301,37.200000,39.184781,59.551975,30.411843
55.224936,64.825691,100.892676,119.241092,115.489599,111.728338,29.298490,14.316347,94.433364,2.864498,64.017559,56.347632,118.681870,101.553512,116.127185,94.505164,73.223425,90.701487,-0.000791,0.013241,32.000000,-235.691947,94.857040,-0.192975,18.417510,0.604992,524398.591890,1.001550,19.347613,0.066996,1.826134,9.917920,10.090077,134.124176,133.709773,145.120982,134.391708,127.031827,121.921016,32.000000,119.505602,69.838487,58.791660,72.389594,4.000000,53.334011,87.280000,76.948790,37.200000,39.177599,59.552220,30.413457
55.208942,64.819985,100.822322,119.241734,115.475541,111.720273,29.317346,14.316227,94.430191,2.864483,64.005955,56.343570,118.683620,101.548404,116.130898,94.503695,73.225947,90.696448,-0.000791,0.013248,32.000000,-235.692050,94.853960,-0.193153,18.415814,0.604487,524259.261164,1.001575,19.350244,0.062095,1.825436,12.175008,9.528398,134.128272,133.713712,145.127925,134.388993,130.185567,121.928333,32.000000,119.518455,69.820337,58.794014,72.389918,4.000000,53.357471,87.280000,76.932398,37.200000,39.169145,59.541796,30.614264
55.206107,64.813759,101.003295,119.242206,115.443126,111.687625,29.291650,14.316283,94.426799,2.864599,63.995298,56.340794,118.685173,101.542769,116.133937,94.503565,73.227796,90.695362,-0.000792,0.013232,32.000000,-235.691996,94.853598,-0.193315,18.414466,0.605346,524224.716976,1.001698,19.369255,0.057239,1.826941,13.934943,10.235354,134.133557,133.717995,145.133356,134.388781,131.355000,121.931300,32.000000,119.534659,69.802183,58.796136,72.390440,4.000000,53.387625,87.280000,76.902994,37.200000,39.159278,59.525057,30.429378
55.198605,64.807456,100.986618,119.242506,115.409604,111.655065,29.294025,14.316423,94.425396,2.864854,63.985014,56.334409,118.686650,101.539644,116.136982,94.503499,73.230144,90.692993,-0.000793,0.013226,32.000000,-235.691756,94.855640,-0.193334,18.412749,0.604966,524182.323202,1.001288,19.378847,0.051408,1.826196,9.640572,7.647494,134.136966,133.723904,145.137236,134.390410,131.516393,121.933682,32.000000,119.539520,69.783511,58.797928,72.391534,4.000000,53.424858,87.280000,76.874217,37.200000,39.149211,59.549595,30.462980
55.202229,64.800889,101.077337,119.242581,115.338505,111.627056,29.304701,14.316449,94.423172,2.864974,63.976939,56.328972,118.686539,101.538872,116.138805,94.501620,73.232324,90.692011,-0.000793,0.013198,32.000000,-235.691824,94.852900,-0.193074,18.410338,0.606691,524017.649704,1.001913,19.375333,0.048848,1.829567,7.330765,6.319747,134.138976,133.727454,145.138417,134.393249,131.616887,121.935393,32.000000,119.543350,69.764104,58.798730,72.392847,4.000000,53.505965,87.280000,76.842847,37.200000,39.138857,59.540251,30.663200
55.211514,64.794767,101.041796,119.242595,115.310447,111.614910,29.323768,14.316506,94.422036,2.865444,63.969916,56.325873,118.686861,101.533912,116.141251,94.499481,73.234699,90.694205,-0.000792,0.013190,32.000000,-235.691841,94.850437,-0.192809,18.408217,0.606538,523855.246081,1.001674,19.376207,0.044945,1.829514,9.982390,7.720323,134.141431,133.730389,145.141022,134.398115,131.582298,121.930212,32.000000,119.544037,69.745448,58.799862,72.392974,4.000000,53.410539,87.280000,76.796427,37.200000,39.128661,59.541284,30.334367
55.215765,64.789094,101.223598,119.242526,115.321187,111.598670,29.308945,14.316570,94.422811,2.865576,63.961364,56.323920,118.686653,101.529388,116.143283,94.497233,73.236869,90.692164,-0.000792,0.013198,32.000000,-235.691854,94.849768,-0.192648,18.406792,0.607298,523707.217430,1.000967,19.366173,0.042120,1.831037,8.622453,5.368302,134.142799,133.732682,145.143484,134.402481,131.446485,121.928502,32.000000,119.538991,69.727891,58.800110,72.392813,4.000000,53.551403,87.280000,76.754058,37.200000,39.119070,59.553617,30.534294
55.208033,64.783872,101.274470,119.242351,115.314202,111.590524,29.299594,14.316523,94.423318,2.865378,63.953471,56.322463,118.686940,101.525271,116.145213,94.497292,73.240287,90.692809,-0.000792,0.013183,32.000000,-235.691893,94.850669,-0.192619,18.405840,0.606756,523630.919972,1.000005,19.351169,0.041185,1.830086,7.602201,8.089144,134.146805,133.733771,145.147803,134.406706,131.279105,121.929711,32.000000,119.539796,69.712451,58.801410,72.393144,4.000000,53.533997,87.280000,76.720562,37.200000,39.110418,59.541087,30.455937
55.186920,64.778410,101.411335,119.242067,115.292522,111.558032,29.300393,14.316550,94.426845,2.865261,63.945703,56.320545,118.687123,101.522234,116.147375,94.499519,73.243066,90.696791,-0.000792,0.013196,32.000000,-235.691964,94.853525,-0.192693,18.406183,0.608443,523539.058746,1.000264,19.341429,0.037676,1.833237,8.445205,6.014154,134.151144,133.734623,145.152395,134.407573,131.210509,121.934987,32.000000,119.538126,69.697279,58.802948,72.393324,4.000000,53.666589,87.280000,76.705263,37.200000,39.101509,59.554748,30.424242
55.175355,64.773345,101.551293,119.241845,115.301587,111.541677,29.324757,14.316608,94.430677,2.865297,63.938448,56.315138,118.687783,101.519311,116.149927,94.501022,73.245607,90.700371,-0.000791,0.013207,32.000000,-235.691827,94.855382,-0.192789,18.407438,0.609076,523490.501548,1.000652,19.343603,0.034681,1.834415,8.715546,10.625183,134.156150,133.735357,145.157415,134.408521,131.277412,121.945119,32.000000,119.547381,69.683337,58.804171,72.393332,4.000000,53.670416,87.280000,76.689409,37.200000,39.092740,59.540320,30.373105
55.166926,64.768307,101.869708,119.241592,115.314536,111.524196,29.299345,14.316517,94.431977,2.865263,63.931481,56.311476,118.688080,101.521482,116.151903,94.500071,73.248292,90.703406,-0.000791,0.013225,32.000000,-235.692024,94.857064,-0.192916,18.409433,0.610672,523336.929696,1.000743,19.358343,0.034516,1.837597,5.778104,8.641123,134.161104,133.737848,145.162753,134.409852,131.425413,121.947498,32.000000,119.553206,69.670485,58.805289,72.393086,4.000000,53.886408,87.280000,76.665430,37.200000,39.084512,59.543654,30.579414
55.159299,64.762928,101.965415,119.241217,115.272972,111.493590,29.292320,14.316524,94.430174,2.864898,63.928634,56.308985,118.688261,101.521984,116.154019,94.500295,73.251238,90.707074,-0.000793,0.013215,32.000000,-235.692104,94.857690,-0.193071,18.411584,0.612157,523253.983555,0.999983,19.364346,0.034324,1.840519,5.935061,10.853411,134.165117,133.741287,145.167288,134.412329,131.580003,121.948623,32.000000,119.556888,69.658897,58.807321,72.393963,4.000000,53.975232,87.280000,76.642026,37.200000,39.075521,59.549811,30.440016
55.166192,64.758910,102.033066,119.241334,115.241635,111.477418,29.297567,14.316504,94.429385,2.864911,63.928176,56.306561,118.688966,101.522394,116.155872,94.500681,73.255039,90.711845,-0.000794,0.013199,32.000000,-235.692141,94.859970,-0.193099,18.413846,0.615322,523163.947104,1.000850,19.367375,0.033630,1.846572,6.225787,6.418678,134.170458,133.745764,145.170774,134.418364,131.635934,121.948062,32.000000,119.562030,69.648427,58.809914,72.394620,4.000000,54.012071,87.280000,76.615631,37.200000,39.067805,59.536839,30.451462
55.198524,64.755783,102.071166,119.241584,115.199282,111.467845,29.289043,14.316533,94.431356,2.864991,63.927588,56.304767,118.689796,101.522550,116.156669,94.500861,73.257813,90.715542,-0.000796,0.013167,32.000000,-235.692112,94.861829,-0.193085,18.415687,0.616174,523010.562197,1.000954,19.369297,0.033090,1.848563,8.681187,9.391733,134.173468,133.750047,145.172497,134.425253,131.561566,121.942486,32.000000,119.560528,69.637429,58.812421,72.394360,4.000000,54.070285,87.280000,76.550998,37.200000,39.061355,59.558229,30.539576
55.206679,64.753190,102.087254,119.242003,115.225319,111.474866,29.306712,14.316437,94.434070,2.864592,63.924213,56.306742,118.689469,101.526053,116.157293,94.504558,73.260627,90.718027,-0.000796,0.013174,32.000000,-235.692247,94.862367,-0.193004,18.417855,0.616538,522916.680549,1.000480,19.358682,0.032420,1.849558,5.666394,7.215661,134.175654,133.755941,145.171748,134.433586,131.417914,121.935833,32.000000,119.553752,69.627038,58.814350,72.394703,4.000000,54.046504,87.280000,76.488487,37.200000,39.056167,59.558623,30.450361
55.194090,64.750773,102.241127,119.242628,115.230441,111.499256,29.328354,14.316543,94.437103,2.864223,63.916095,56.308412,118.690293,101.529486,116.159451,94.508225,73.263596,90.721226,-0.000796,0.013201,32.000000,-235.692102,94.866039,-0.193125,18.419743,0.616154,522842.422790,1.000027,19.324612,0.032070,1.849165,11.635086,15.768935,134.177621,133.760792,145.172281,134.440415,131.288535,121.936093,32.000000,119.543710,69.617183,58.816805,72.395027,4.000000,54.168552,87.280000,76.469426,37.200000,39.051344,59.532669,30.617639
55.191952,64.746310,102.226704,119.243187,115.206720,111.491337,29.297747,14.316614,94.442042,2.864494,63.905645,56.308661,118.690667,101.532003,116.161796,94.511686,73.266147,90.727331,-0.000795,0.013232,32.000000,-235.691937,94.872798,-0.193064,18.420581,0.616115,522861.089948,0.999317,19.314217,0.030887,1.849183,7.926964,14.181294,134.180782,133.762714,145.175844,134.445597,131.277072,121.935103,32.000000,119.539375,69.606741,58.819747,72.395004,4.000000,54.183853,87.280000,76.436616,37.200000,39.044549,59.537891,30.628057
55.192959,64.740411,102.492739,119.243367,115.218728,111.475362,29.320965,14.316488,94.446192,2.864812,63.897149,56.304996,118.692221,101.532554,116.163879,94.515743,73.269099,90.735165,-0.000794,0.013256,32.000000,-235.692028,94.877729,-0.192807,18.420460,0.617961,522972.945062,0.999044,19.323846,0.030017,1.852393,29.737448,10.694276,134.183912,133.763430,145.181085,134.450449,131.385307,121.937992,32.000000,119.535642,69.596126,58.823013,72.395729,4.000000,54.298144,87.280000,76.408572,37.200000,39.035722,59.550027,30.487485
55.213750,64.732513,102.371409,119.243484,115.175530,111.491503,29.306565,14.316353,94.450446,2.865460,63.891667,56.305974,118.692708,101.533303,116.166376,94.517119,73.272154,90.736707,-0.000793,0.013284,32.000000,-235.692102,94.881816,-0.192904,18.419602,0.617777,522924.894109,1.000047,19.321427,0.031470,1.852203,9.068585,7.642619,134.188320,133.764261,145.189464,134.452149,131.606170,121.940795,32.000000,119.540700,69.582399,58.827037,72.396098,4.000000,54.376658,87.280000,76.339003,37.200000,39.021818,59.551925,30.434587
55.217760,64.727885,102.487954,119.243784,115.161577,111.503822,29.320808,14.316309,94.452185,2.865562,63.888069,56.309224,118.692387,101.538064,116.167149,94.520089,73.274596,90.739113,-0.000795,0.013293,32.000000,-235.692234,94.887800,-0.192898,18.419673,0.620296,522834.282326,0.999076,19.314566,0.033658,1.856989,8.229357,9.460474,134.190878,133.766113,145.195081,134.452997,131.675770,121.948323,32.000000,119.549966,69.573109,58.829877,72.396351,4.000000,54.388861,87.280000,76.294915,37.200000,39.012845,59.549840,30.471711
55.213968,64.725602,102.511097,119.244139,115.191590,111.507656,29.309624,14.316162,94.455091,2.865744,63.885351,56.310091,118.692127,101.542009,116.167314,94.522817,73.276419,90.740738,-0.000795,0.013299,32.000000,-235.692403,94.890347,-0.192801,18.419752,0.618794,522879.666193,0.999273,19.286776,0.031615,1.854093,12.114253,9.698108,134.193068,133.769030,145.198357,134.452881,131.662827,121.951759,32.000000,119.555914,69.566699,58.831676,72.396422,4.000000,54.437179,87.280000,76.273249,37.200000,39.008576,59.542779,30.635247
55.210885,64.722047,102.524051,119.244623,115.260960,111.491031,29.305564,14.316102,94.460338,2.865801,63.880498,56.312039,118.691594,101.546993,116.167622,94.526777,73.278373,90.742447,-0.000795,0.013309,32.000000,-235.692409,94.893541,-0.192679,18.419725,0.619921,522923.450867,0.998805,19.278310,0.030751,1.856069,7.777893,8.420064,134.193878,133.774930,145.202579,134.453798,131.546986,121.952578,32.000000,119.561287,69.557467,58.833703,72.397377,4.000000,54.451612,87.280000,76.243157,37.200000,39.002062,59.548306,30.449261
55.218259,64.717031,102.691319,119.245167,115.306554,111.491162,29.300559,14.316090,94.468210,2.865721,63.872679,56.314318,118.691733,101.551526,116.169124,94.534713,73.281994,90.747317,-0.000795,0.013296,32.000000,-235.692377,94.902412,-0.192854,18.421031,0.620236,522936.306263,0.999291,19.279656,0.029992,1.856615,10.374580,6.601157,134.195640,133.783637,145.204823,134.460005,131.336497,121.950780,32.000000,119.558515,69.546525,58.837818,72.398739,4.000000,54.525812,87.280000,76.188247,37.200000,38.992960,59.537085,30.658725
55.212913,64.713293,102.824956,119.245520,115.289150,111.483199,29.278602,14.316110,94.471447,2.865537,63.868205,56.313334,118.692124,101.556830,116.170351,94.539169,73.284758,90.749722,-0.000796,0.013313,32.000000,-235.692307,94.907835,-0.193063,18.423077,0.620333,522850.921790,0.999332,19.279049,0.029159,1.856954,8.100632,11.744200,134.198448,133.788958,145.205372,134.465472,131.287242,121.950646,32.000000,119.556277,69.538555,58.840772,72.399280,4.000000,54.645498,87.280000,76.153649,37.200000,38.985807,59.552614,30.554836
55.207036,64.709886,102.904930,119.245862,115.271844,111.466969,29.317336,14.316204,94.473617,2.865448,63.863470,56.314282,118.692902,101.562716,116.171435,94.543390,73.286970,90.753105,-0.000795,0.013313,32.000000,-235.692257,94.913692,-0.193026,18.425953,0.621781,522831.765477,0.999343,19.266979,0.028733,1.859735,11.428097,5.419723,134.201562,133.791660,145.207089,134.470618,131.358442,121.950719,32.000000,119.553063,69.530107,58.843250,72.399943,4.000000,54.748595,87.280000,76.125824,37.200000,38.979344,59.550470,30.613824
55.201720,64.706429,102.950812,119.246078,115.274399,111.481961,29.295961,14.316296,94.475328,2.865429,63.859233,56.309416,118.692814,101.566428,116.172496,94.548310,73.289309,90.758533,-0.000795,0.013306,32.000000,-235.692251,94.918628,-0.193053,18.428165,0.623089,522786.470424,1.000118,19.268357,0.027546,1.862335,10.042578,8.244355,134.203969,133.792534,145.210946,134.475607,131.523617,121.949455,32.000000,119.555444,69.520996,58.845943,72.400713,4.000000,54.792820,87.280000,76.097413,37.200000,38.972815,59.539239,30.355351
55.193026,64.702874,102.952120,119.246267,115.287702,111.498054,29.303406,14.316316,94.475719,2.865633,63.857419,56.308673,118.692614,101.570351,116.173222,94.551226,73.292102,90.762025,-0.000795,0.013312,32.000000,-235.692263,94.923835,-0.192871,18.429954,0.623795,522704.015903,0.998760,19.270571,0.027553,1.863982,10.933361,4.312805,134.206139,133.791030,145.217977,134.476963,131.651780,121.953654,32.000000,119.557661,69.511891,58.847752,72.401292,4.000000,54.836025,87.280000,76.067860,37.200000,38.966173,59.555131,30.400325
55.189827,64.700470,103.067706,119.246384,115.299594,111.496874,29.355342,14.316282,94.478375,2.865681,63.857662,56.309207,118.692894,101.573619,116.173314,94.555853,73.294212,90.763388,-0.000795,0.013327,32.000000,-235.692278,94.925403,-0.192714,18.431357,0.624354,522767.567762,0.999720,19.272201,0.028773,1.864993,9.299614,7.996268,134.207439,133.789950,145.224084,134.476350,131.680172,121.955991,32.000000,119.565127,69.506085,58.849305,72.402031,4.000000,54.881478,87.280000,76.051122,37.200000,38.961639,59.555633,30.659898
55.184770,64.698391,103.210548,119.246934,115.332806,111.496386,29.295930,14.316333,94.478830,2.865455,63.857946,56.303344,118.692806,101.578128,116.173734,94.559361,73.296669,90.764848,-0.000795,0.013304,32.000000,-235.692351,94.928458,-0.192659,18.432081,0.624558,522837.332277,0.999776,19.276964,0.028271,1.865310,8.003277,6.192468,134.209028,133.790115,145.232660,134.474785,131.620917,121.960505,32.000000,119.581334,69.496845,58.851359,72.402922,4.000000,54.979381,87.280000,76.015920,37.200000,38.956282,59.554394,30.463347
55.176575,64.695941,103.339195,119.247925,115.336202,111.496271,29.296046,14.316371,94.480414,2.865244,63.858199,56.299713,118.692888,101.583622,116.174032,94.563101,73.300277,90.765976,-0.000795,0.013290,32.000000,-235.692357,94.933783,-0.192867,18.433016,0.625700,522825.334445,0.998054,19.277622,0.027054,1.867513,7.813540,9.508861,134.210848,133.796668,145.241470,134.473229,131.416610,121.956467,32.000000,119.596576,69.485041,58.853890,72.404540,4.000000,55.128519,87.280000,75.990580,37.200000,38.950403,59.547942,30.383744
55.174962,64.693997,103.297445,119.248706,115.356996,111.479931,29.347364,14.316357,94.479362,2.865641,63.859412,56.293341,118.692846,101.584898,116.174352,94.562869,73.302620,90.766666,-0.000794,0.013265,32.000000,-235.692379,94.934455,-0.192951,18.433499,0.627171,522818.158438,1.000170,19.280381,0.025555,1.870272,9.126481,5.351328,134.211972,133.803350,145.244446,134.474199,134.507323,121.953906,32.000000,119.597405,69.476946,58.855964,72.405575,4.000000,55.170993,87.280000,75.955976,37.200000,38.946078,59.548090,30.637962
55.164114,64.691981,103.299820,119.249534,115.344490,111.475826,29.303469,14.316272,94.476150,2.865791,63.860222,56.285372,118.692913,101.585678,116.174049,94.562669,73.304650,90.764880,-0.000794,0.013250,32.000000,-235.692440,94.934099,-0.192709,18.433916,0.628553,522810.820603,1.000323,19.285775,0.022687,1.872882,11.391195,9.445960,134.214356,133.806894,145.244701,134.478481,137.653698,121.947444,32.000000,119.595439,69.469809,58.857163,72.406631,4.000000,55.252372,87.280000,75.933262,37.200000,38.941475,59.547903,30.372812
55.150121,64.690009,103.067168,119.250484,115.305642,111.512401,29.364198,14.316410,94.473048,2.866238,63.861049,56.281565,118.694158,101.586562,116.173857,94.563384,73.307251,90.763497,-0.000794,0.013257,32.000000,-235.692317,94.932299,-0.192843,18.435047,0.628069,522727.474896,0.998454,19.285374,0.020797,1.872180,7.695220,7.662708,134.217212,133.808610,145.243104,134.485654,137.773019,121.939593,32.000000,119.586489,69.463129,58.858367,72.407675,4.000000,55.105234,87.280000,75.914660,37.200000,38.936955,59.545582,30.653369
55.139286,64.688549,103.103743,119.251675,115.283301,111.520584,29.326520,14.316464,94.471312,2.866616,63.862639,56.279376,118.695152,101.588075,116.173164,94.561442,73.309102,90.761971,-0.000793,0.013266,32.000000,-235.692228,94.932751,-0.192864,18.436307,0.628266,522706.863326,1.000126,19.293742,0.017595,1.872591,10.126262,7.309955,134.217868,133.809329,145.241486,134.495046,137.936564,121.931992,32.000000,119.576868,69.458135,58.859712,72.408291,4.000000,55.129363,87.280000,75.896826,37.200000,38.932913,59.553656,30.455277
55.135308,64.686995,103.206618,119.252834,115.234847,111.512700,29.291717,14.316521,94.467553,2.866685,63.864561,56.272222,118.695822,101.586667,116.172655,94.555314,73.310432,90.758809,-0.000793,0.013267,32.000000,-235.692189,94.932838,-0.192695,18.437694,0.626424,522878.927949,0.998660,19.305166,0.014088,1.868848,10.581034,6.606571,134.219378,133.805538,145.243576,134.500245,138.033580,121.926702,32.000000,119.571482,69.453516,58.861031,72.409491,4.000000,55.171140,87.280000,75.876618,37.200000,38.929042,59.542602,30.456964
55.142957,64.685436,103.239366,119.253970,115.254812,111.537076,29.297180,14.316601,94.463166,2.866807,63.865704,56.265087,118.696492,101.581612,116.172090,94.550405,73.312578,90.756048,-0.000792,0.013292,32.000000,-235.692076,94.928160,-0.192791,18.438490,0.626998,522917.548453,1.000230,19.314081,0.011236,1.869878,9.969487,6.099475,134.220032,133.802197,145.247588,134.502174,138.007202,121.925449,32.000000,119.566711,69.449442,58.862532,72.410518,4.000000,55.252579,87.280000,75.840955,37.200000,38.925027,59.535255,30.632679
55.147061,64.683959,103.310912,119.255095,115.245643,111.553374,29.360565,14.316477,94.456905,2.866468,63.867504,56.260564,118.696713,101.576913,116.170910,94.543786,73.314412,90.753283,-0.000793,0.013289,32.000000,-235.692263,94.924231,-0.192694,18.439623,0.627994,522877.435533,1.001424,19.316336,0.007832,1.871879,12.551059,12.743348,134.220266,133.800576,145.251747,134.501827,137.870500,121.926259,32.000000,119.574259,69.446267,58.863760,72.410823,4.000000,55.307218,87.280000,75.805160,37.200000,38.921181,59.549801,30.402526
55.154014,64.683448,103.388835,119.256311,115.231823,111.565421,29.295972,14.316508,94.452318,2.866553,63.868786,56.255984,118.698147,101.571576,116.171171,94.539582,73.316919,90.748009,-0.000790,0.013323,32.000000,-235.692210,94.922893,-0.192671,18.440875,0.628274,522980.076686,1.001298,19.307453,0.003875,1.872213,6.392507,3.254182,134.221216,133.803759,145.256992,134.501238,137.702486,121.926707,32.000000,119.578850,69.444582,58.866096,72.411381,4.000000,55.419293,87.280000,75.769118,37.200000,38.918251,59.536150,30.472812
55.165691,64.682573,103.356265,119.257489,115.225101,111.553143,29.309021,14.316467,94.446879,2.866417,63.869693,56.250749,118.698944,101.569305,116.170683,94.533088,73.319083,90.740720,-0.000791,0.013338,32.000000,-235.692253,94.918612,-0.192683,18.441848,0.628936,523047.866756,0.999196,19.302047,0.000229,1.873371,15.818168,5.756162,134.222307,133.808588,145.259475,134.500493,137.634241,121.930926,32.000000,119.578898,69.443175,58.867908,72.412285,4.000000,55.418442,87.280000,75.727216,37.200000,38.915520,59.543399,30.431873
55.148348,64.681526,103.383768,119.258717,115.206390,111.540940,29.310342,14.316386,94.442926,2.866442,63.870930,56.246594,118.700550,101.565770,116.170832,94.529265,73.321013,90.736221,-0.000791,0.013332,32.000000,-235.692295,94.913019,-0.192824,18.442876,0.629587,33545.194201,1.001366,19.294879,-0.005738,1.874548,9.609809,11.766887,134.225761,133.814670,145.260150,134.503041,137.690643,121.927293,32.000000,119.579332,69.442481,58.870149,72.412857,4.000000,55.412008,87.280000,75.701845,37.200000,38.912262,59.536681,30.485504
55.141459,64.680494,103.528931,119.260084,115.207009,111.536945,29.291947,14.316307,94.439617,2.866203,63.867149,56.243851,118.701722,101.564509,116.171642,94.524594,73.322088,90.730410,-0.000791,0.013330,32.000000,-235.692387,94.910871,-0.192755,18.443743,0.628942,33511.170795,1.000573,19.282824,-0.012683,1.873561,16.692389,6.265844,134.226484,133.820633,145.257347,134.507427,137.846641,121.922379,32.000000,119.568988,69.441541,58.871544,72.413213,4.000000,55.563368,87.280000,75.686895,37.200000,38.909034,59.542258,30.453736
55.136343,64.678168,103.633002,119.261334,115.221948,111.553335,29.304108,14.316283,94.437530,2.866100,63.858172,56.239859,118.703460,101.565725,116.172188,94.519849,73.323748,90.726211,-0.000792,0.013323,32.000000,-235.692457,94.908127,-0.192468,18.443998,0.629448,33524.271805,1.000764,19.298380,-0.017563,1.874649,6.339053,9.901970,134.226954,133.824357,145.255183,134.515314,137.992490,121.918667,32.000000,119.560762,69.441063,58.873566,72.413799,4.000000,55.633250,85.280000,75.661489,37.200000,38.904561,59.554364,30.472151
55.136838,64.673213,103.676373,119.262078,115.209055,111.562617,29.280136,14.316242,94.432660,2.866197,63.847890,56.234374,118.704781,101.562708,116.172875,94.515463,73.326024,90.723178,-0.000792,0.013323,32.000000,-235.692518,94.904482,-0.192354,18.443950,0.630946,33523.971080,1.001492,19.303946,-0.022451,1.877515,13.293781,6.155324,134.227652,133.826941,145.255319,134.521309,138.039913,121.913602,32.000000,119.547254,69.440487,58.875712,72.415068,4.000000,55.748487,85.280000,75.633437,37.200000,38.897570,59.540960,30.475233
55.147011,64.666800,103.641342,119.262500,115.188744,111.535503,29.293319,14.316123,94.429558,2.866182,63.840101,56.228990,118.705772,101.557870,116.173295,94.510371,73.328192,90.719775,-0.000793,0.013290,32.000000,-235.692623,94.901470,-0.192291,18.442309,0.632149,33526.010431,1.001321,19.306517,-0.026865,1.879577,5.525892,11.213787,134.227747,133.828404,145.256671,134.525518,137.975838,121.915895,32.000000,119.543088,69.439808,58.877913,72.416424,4.000000,55.758925,85.280000,75.595726,37.200000,38.886779,59.554443,30.591960
55.156363,64.660101,103.611574,119.262783,115.197551,111.523417,29.320588,14.316113,94.426187,2.866202,63.832491,56.222619,118.706358,101.552322,116.173350,94.505712,73.330956,90.713226,-0.000792,0.013290,32.000000,-235.692594,94.897824,-0.192202,18.440030,0.631943,33474.066577,1.001284,19.284934,-0.035532,1.879365,5.723595,12.030561,134.227384,133.830668,145.259988,134.526528,137.816068,121.921497,32.000000,119.547256,69.438746,58.879104,72.417123,4.000000,55.776735,85.280000,75.554436,37.200000,38.875338,59.546133,30.471271
55.152323,64.654029,103.597238,119.263017,115.184469,111.515168,29.314466,14.316086,94.422885,2.866262,63.825803,56.217359,118.705939,101.546651,116.173379,94.499534,73.332357,90.706551,-0.000792,0.013286,32.000000,-235.692552,94.892974,-0.192166,18.437527,0.631943,33474.066577,1.001284,19.284934,-0.035532,1.879365,10.017940,5.333265,134.227105,133.832341,145.265053,134.521595,137.669063,121.928229,32.000000,119.552789,69.436871,58.879374,72.418165,4.000000,55.813367,85.280000,75.517869,37.200000,38.864460,59.552584,30.381102
55.136985,64.648348,103.578940,119.263311,115.153305,111.490836,29.286363,14.315999,94.417192,2.866369,63.821400,56.206897,118.705327,101.541347,116.173431,94.494584,73.333440,90.700356,-0.000791,0.013318,32.000000,-235.692613,94.886151,-0.191927,18.434642,0.631440,33419.413038,1.000238,19.267078,-0.048372,1.878384,10.267366,4.252291,134.229976,133.835387,145.269599,134.515901,137.645046,121.937154,32.000000,119.563975,69.436157,58.879034,72.419871,4.000000,55.816442,85.280000,75.505613,37.200000,38.854129,59.538383,30.403773
55.128998,64.643541,103.579023,119.263717,115.126521,111.473036,29.328802,14.316077,94.408489,2.866644,63.822295,56.194259,118.705975,101.530514,116.174025,94.485824,73.334575,90.694215,-0.000792,0.013298,32.000000,-235.692521,94.880449,-0.191914,18.430818,0.631440,33419.413038,1.000238,19.267078,-0.048372,1.878384,6.791422,8.487655,134.233138,133.839311,145.273324,134.510405,137.740774,121.945244,32.000000,119.574239,69.435754,58.878921,72.420809,4.000000,55.882027,85.280000,75.487938,37.200000,38.844326,59.553814,30.470904
55.111767,64.640093,103.549811,119.264283,115.112441,111.469078,29.307592,14.316112,94.398320,2.866638,63.830228,56.179890,118.705365,101.518550,116.173288,94.474761,73.335885,90.686720,-0.000792,0.013287,32.000000,-235.692517,94.872200,-0.191713,18.426572,0.631513,33419.061263,1.001273,19.276083,-0.053520,1.878575,10.321877,12.728287,134.235193,133.842924,145.274891,134.508499,137.905389,121.943200,32.000000,119.584391,69.435948,58.878120,72.421657,4.000000,55.864502,85.280000,75.471333,37.200000,38.837421,59.561170,30.304287
55.095911,64.640868,103.541591,119.265483,115.097958,111.477033,29.288945,14.316050,94.386149,2.866168,63.841916,56.167530,118.706495,101.508115,116.172117,94.464103,73.338124,90.675168,-0.000793,0.013263,32.000000,-235.692622,94.860600,-0.191664,18.423197,0.631875,33419.449125,1.000837,19.291980,-0.064913,1.878906,10.529862,8.516744,134.237548,133.845775,145.274348,134.510533,138.027418,121.942533,32.000000,119.586610,69.437297,58.877060,72.423365,4.000000,55.924006,85.280000,75.467130,37.200000,38.834541,59.540979,30.347794
55.080800,64.645672,103.544918,119.268033,115.104130,111.473012,29.287083,14.316196,94.372936,2.865489,63.855733,56.154213,118.707731,101.495061,116.170357,94.450823,73.339980,90.660146,-0.000793,0.013249,32.000000,-235.692487,94.844942,-0.191591,18.420256,0.631875,33419.449125,1.000837,19.291980,-0.064913,1.878906,8.646550,6.710490,134.241545,133.849276,145.272875,134.515422,138.003594,121.934211,32.000000,119.582751,69.439705,58.874524,72.424511,4.000000,55.933754,85.280000,75.445872,37.200000,38.837006,59.558436,30.450875
55.071514,64.650223,103.573981,119.270439,115.078781,111.436461,29.307986,14.316229,94.362128,2.865153,63.862950,56.141840,118.709367,101.480969,116.169123,94.440803,73.341107,90.652811,-0.000793,0.013231,32.000000,-235.692472,94.834128,-0.191337,18.419109,0.632265,33430.959918,1.001867,19.307948,-0.074732,1.879297,10.245242,4.032597,134.242873,133.848742,145.272173,134.519419,137.871715,121.929304,32.000000,119.577667,69.441837,58.871798,72.424991,4.000000,55.992584,85.280000,75.435334,37.200000,38.841588,59.546910,30.451242
55.065663,64.654219,103.635182,119.272914,115.084252,111.399778,29.305037,14.316244,94.351897,2.864933,63.869579,56.127238,118.710815,101.466774,116.169075,94.429976,73.342625,90.642411,-0.000792,0.013228,32.000000,-235.692430,94.821401,-0.191317,18.417524,0.632683,33439.615192,1.002213,19.327233,-0.086447,1.879873,9.087263,12.206356,134.244443,133.847016,145.272576,134.521104,137.715430,121.927675,32.000000,119.573550,69.444411,58.868993,72.425675,4.000000,56.071321,85.280000,75.414602,37.200000,38.846203,59.554374,30.413164
55.047110,64.657098,103.730461,119.275272,115.073199,111.363725,29.304733,14.316314,94.336629,2.865046,63.874404,56.112193,118.712758,101.451903,116.169338,94.417527,73.344110,90.630745,-0.000792,0.013235,32.000000,-235.692370,94.807942,-0.191349,18.416572,0.632997,33439.760730,1.001369,19.340683,-0.092388,1.880718,8.910956,14.071378,134.246063,133.844216,145.275384,134.519620,137.649582,121.928639,32.000000,119.573301,69.447445,58.866784,72.425900,4.000000,56.128632,85.280000,75.409151,37.200000,38.848436,59.548631,30.448674
55.029362,64.659648,103.642895,119.277680,115.020347,111.363691,29.312666,14.316259,94.322730,2.865538,63.877926,56.097525,118.714678,101.437119,116.169583,94.404738,73.345220,90.619723,-0.000793,0.013227,32.000000,-235.692427,94.794197,-0.191207,18.416391,0.633562,33429.795422,1.001268,19.350288,-0.100733,1.882029,6.314594,8.643448,134.249325,133.841344,145.279378,134.516986,137.713466,121.931902,32.000000,119.578761,69.450797,58.864826,72.425733,4.000000,56.183829,85.280000,75.408918,37.200000,38.850370,59.550952,30.446326
55.011249,64.661663,103.581734,119.279983,114.973161,111.355249,29.301376,14.316273,94.308443,2.865556,63.882051,56.085593,118.716351,101.422356,116.170170,94.391895,73.346336,90.605862,-0.000794,0.013232,32.000000,-235.692395,94.779954,-0.190992,18.416150,0.634689,33436.087121,1.001336,19.370953,-0.109876,1.884394,8.123353,8.399308,134.252994,133.841088,145.283224,134.513925,137.864322,121.936090,32.000000,119.586440,69.454982,58.862484,72.426258,4.000000,56.138435,85.280000,75.406460,37.200000,38.851777,59.555407,30.434441
54.984245,64.663223,103.429343,119.282214,114.956742,111.322285,29.293348,14.316307,94.295514,2.865657,63.886074,56.071362,118.718228,101.405384,116.171269,94.380077,73.347589,90.593789,-0.000793,0.013214,32.000000,-235.692488,94.767362,-0.191026,18.415234,0.634209,33452.292062,1.001430,19.390523,-0.118224,1.883411,11.837292,8.457228,134.256104,133.843017,145.285673,134.512076,138.020653,121.937327,32.000000,119.593847,69.460251,58.860323,72.427231,4.000000,56.105326,85.280000,75.415617,37.200000,38.852429,59.550627,30.403259
54.971453,64.664402,103.381813,119.284405,114.932612,111.297479,29.325367,14.316336,94.281967,2.865871,63.889591,56.056151,118.719955,101.388863,116.171591,94.365089,73.349327,90.582859,-0.000794,0.013211,32.000000,-235.692476,94.751598,-0.191293,18.413318,0.633936,33463.337902,1.002110,19.409910,-0.128440,1.882919,14.185643,6.226319,134.259200,133.846737,145.286336,134.512295,138.066718,121.934317,32.000000,119.596756,69.466462,58.858224,72.427900,4.000000,56.087196,85.280000,75.419696,37.200000,38.852274,59.545444,30.472445
54.979279,64.665615,103.347401,119.286914,114.916361,111.245679,29.303723,14.316213,94.266668,2.865532,63.891984,56.046738,118.721874,101.371640,116.171469,94.348985,73.350878,90.567538,-0.000793,0.013211,32.000000,-235.692499,94.737643,-0.191334,18.411877,0.632828,33481.477478,1.002638,19.437381,-0.137622,1.881072,5.771253,13.278079,134.260708,133.852233,145.285600,134.514443,137.990884,121.930891,32.000000,119.593470,69.473002,58.856193,72.427856,4.000000,56.124285,85.280000,75.406090,37.200000,38.852156,59.554227,30.343172
54.998447,64.666586,103.209958,119.289455,114.891062,111.200934,29.286873,14.316177,94.250658,2.865001,63.892851,56.033852,118.723405,101.353871,116.171709,94.333427,73.351659,90.554551,-0.000794,0.013202,32.000000,-235.692635,94.721611,-0.191364,18.410160,0.632539,33480.706583,1.001581,19.450836,-0.146537,1.880645,11.791593,12.190774,134.260646,133.856406,145.283772,134.518745,137.843801,121.926677,32.000000,119.587799,69.479803,58.854569,72.427732,4.000000,56.068645,85.280000,75.367369,37.200000,38.851887,59.550037,30.525710
54.982111,64.667202,103.073643,119.291919,114.858358,111.181827,29.315996,14.316212,94.235059,2.864972,63.892722,56.020459,118.725028,101.334527,116.172144,94.315683,73.352410,90.539706,-0.000793,0.013201,32.000000,-235.692595,94.706313,-0.191603,18.407764,0.631801,33434.892869,1.001700,19.444538,-0.158152,1.879752,13.297416,7.796644,134.262812,133.859720,145.281886,134.523224,137.722996,121.926243,32.000000,119.577855,69.486460,58.853116,72.427897,4.000000,56.052384,85.280000,75.353092,37.200000,38.851277,59.545808,30.465842
54.964934,64.667350,102.801074,119.294194,114.797874,111.161623,29.305665,14.316230,94.219049,2.864834,63.892392,56.010128,118.727140,101.318072,116.172451,94.300578,73.353359,90.527548,-0.000792,0.013179,32.000000,-235.692572,94.688500,-0.191611,18.405264,0.629892,33378.468161,1.001489,19.427116,-0.167463,1.876598,5.977244,14.660572,134.265827,133.860503,145.281702,134.527120,137.713162,121.928363,32.000000,119.569661,69.492385,58.851304,72.427374,4.000000,55.898453,85.280000,75.358659,37.200000,38.849663,59.560059,30.390934
54.946364,64.667424,102.615858,119.296344,114.731672,111.104730,29.295236,14.316269,94.203596,2.864562,63.892521,55.998651,118.729105,101.300192,116.173438,94.283702,73.354343,90.513855,-0.000793,0.013201,32.000000,-235.692532,94.669898,-0.191625,18.402722,0.628853,33380.757059,1.000653,19.443406,-0.177968,1.874676,6.718227,5.071417,134.268871,133.858610,145.283606,134.528921,137.812872,121.934039,32.000000,119.568408,69.497901,58.849599,72.426154,4.000000,55.831596,85.280000,75.366770,37.200000,38.847979,59.546556,30.447573
54.940856,64.667697,102.293819,119.298500,114.684722,111.072427,29.296103,14.316343,94.191025,2.864315,63.893598,55.985953,118.731803,101.281872,116.174565,94.268466,73.355713,90.501650,-0.000793,0.013218,32.000000,-235.692384,94.653067,-0.191475,18.400263,0.626490,33385.725334,1.001171,19.460043,-0.186904,1.870303,11.886645,7.582289,134.271128,133.857557,145.287833,134.527883,137.972513,121.942949,32.000000,119.575543,69.503910,58.848528,72.425965,4.000000,55.642654,85.280000,75.360543,37.200000,38.846402,59.539809,30.475526
54.936615,64.668005,102.303251,119.300633,114.662730,111.031753,29.283829,14.316383,94.180059,2.863883,63.893060,55.979271,118.733998,101.265562,116.175712,94.256271,73.356639,90.490825,-0.000792,0.013236,32.000000,-235.692411,94.637933,-0.191489,18.397570,0.624796,33380.076109,1.001389,19.477944,-0.196886,1.867564,10.311342,8.114115,134.272910,133.857636,145.294258,134.525317,138.081257,121.952639,32.000000,119.589764,69.510031,58.847616,72.425677,4.000000,55.559954,85.280000,75.351752,37.200000,38.845111,59.554541,30.359753
54.933700,64.668126,102.353147,119.302022,114.634264,110.999333,29.305343,14.316360,94.171807,2.863651,63.891888,55.972237,118.734467,101.255434,116.176580,94.247676,73.356564,90.484220,-0.000792,0.013247,32.000000,-235.692370,94.629426,-0.191432,18.396028,0.621633,33363.872385,1.001181,19.483505,-0.206276,1.861890,9.156753,11.822483,134.274419,133.859142,145.299456,134.523018,138.097371,121.956710,32.000000,119.598783,69.513786,58.847256,72.425026,4.000000,55.652630,85.280000,75.347997,37.200000,38.844070,59.555741,30.492107
54.918790,64.667056,102.407866,119.304408,114.577531,110.938413,29.319836,14.316244,94.153223,2.863164,63.891814,55.955488,118.737173,101.230839,116.179705,94.228767,73.359424,90.467046,-0.000793,0.013244,32.000000,-235.692428,94.610773,-0.191484,18.391935,0.621679,33344.894873,1.001320,19.487886,-0.214318,1.862205,13.824393,10.113262,134.279664,133.866870,145.307501,134.520422,137.977325,121.966046,32.000000,119.618168,69.522079,58.847750,72.425026,4.000000,55.691139,85.280000,75.343655,37.200000,38.840733,59.532403,30.495262
54.904443,64.666344,102.380669,119.306183,114.557978,110.917714,29.302423,14.316276,94.139632,2.862715,63.894176,55.944016,118.738895,101.217361,116.181766,94.217488,73.361825,90.456774,-0.000791,0.013228,32.000000,-235.692369,94.595712,-0.191382,18.389310,0.622089,33332.537712,1.000352,19.490806,-0.218584,1.863212,7.469356,8.599498,134.283036,133.874652,145.309816,134.522798,137.825977,121.970887,32.000000,119.624661,69.528155,58.848067,72.425023,4.000000,55.703125,85.280000,75.348678,37.200000,38.837583,59.547716,30.328278
54.881841,64.666234,102.310773,119.308116,114.486659,110.880916,29.301138,14.316306,94.126881,2.862839,63.897436,55.932223,118.740669,101.205678,116.183866,94.204155,73.363706,90.444553,-0.000792,0.013202,32.000000,-235.692318,94.582634,-0.191255,18.387129,0.622726,33312.042053,0.999606,19.504056,-0.232734,1.864715,12.388346,5.607060,134.286737,133.882253,145.310195,134.527208,137.738354,121.972003,32.000000,119.624623,69.533582,58.848450,72.424246,4.000000,55.675714,85.280000,75.357167,37.200000,38.835030,59.555328,30.417786
54.859736,64.666910,102.345972,119.310283,114.439244,110.836114,29.310241,14.316371,94.113947,2.862963,63.900898,55.919580,118.743014,101.191522,116.185871,94.192244,73.365409,90.433614,-0.000792,0.013213,32.000000,-235.692277,94.566589,-0.191398,18.385224,0.622713,33311.312971,1.000301,19.517126,-0.241889,1.864706,7.878402,5.912972,134.290727,133.885484,145.310695,134.532703,137.784317,121.969922,32.000000,119.617044,69.538756,58.849249,72.422976,4.000000,55.686392,85.280000,75.379001,37.200000,38.834168,59.543861,30.344272
54.831464,64.668065,102.183094,119.312791,114.416232,110.799342,29.288246,14.316357,94.100284,2.862480,63.903095,55.910260,118.745385,101.178756,116.187541,94.183492,73.366365,90.421758,-0.000793,0.013215,32.000000,-235.692174,94.552326,-0.191559,18.383700,0.622341,33317.544063,1.000469,19.538733,-0.251805,1.864201,8.251934,10.279831,134.294617,133.885527,145.312179,134.537821,137.919742,121.969787,32.000000,119.609942,69.543896,58.849964,72.421128,4.000000,55.589050,85.280000,75.395892,37.200000,38.833769,59.555564,30.488512
54.791488,64.669528,102.294994,119.315444,114.404649,110.803214,29.331157,14.316384,94.087865,2.862532,63.902446,55.898395,118.747445,101.164724,116.189721,94.173667,73.367302,90.410032,-0.000793,0.013205,32.000000,-235.692113,94.541306,-0.191811,18.382724,0.622937,33324.165447,1.000202,19.560657,-0.260701,1.865594,8.820967,15.589467,134.298336,133.884109,145.315805,134.542117,138.070571,121.971555,32.000000,119.613259,69.549088,58.850670,72.419571,4.000000,55.677253,85.280000,75.435997,37.200000,38.833825,59.543930,30.349848
54.780752,64.670557,102.094751,119.318099,114.380210,110.799125,29.321559,14.316363,94.073087,2.862178,63.901537,55.885104,118.749179,101.149675,116.191863,94.162627,73.368512,90.398013,-0.000793,0.013192,32.000000,-235.692193,94.530881,-0.191743,18.381473,0.621739,33343.236590,1.001196,19.588995,-0.269452,1.863585,14.326703,8.250248,134.302147,133.882620,145.321722,134.543667,138.134487,121.977195,32.000000,119.619745,69.554485,58.851749,72.418515,4.000000,55.670726,85.280000,75.457462,37.200000,38.834332,59.563845,30.449261
54.762301,64.670408,101.795921,119.320616,114.333661,110.770654,29.310180,14.316447,94.057695,2.862429,63.905452,55.869111,118.751180,101.133998,116.193489,94.148351,73.369587,90.386908,-0.000793,0.013183,32.000000,-235.692099,94.515407,-0.191723,18.380161,0.623698,33392.748022,1.000578,19.628913,-0.278102,1.866987,7.806773,12.499993,134.304778,133.883328,145.329130,134.541545,138.076803,121.984267,32.000000,119.628573,69.559686,58.852871,72.416985,4.000000,55.468852,85.280000,75.475241,37.200000,38.832310,59.564622,30.335615
54.759061,64.671629,101.691952,119.323208,114.302329,110.742165,29.299926,14.316503,94.040781,2.862549,63.916208,55.854915,118.753331,101.115247,116.195434,94.136535,73.370867,90.372770,-0.000792,0.013207,32.000000,-235.692076,94.497823,-0.191793,18.378453,0.621951,33394.083194,1.001088,19.640274,-0.287218,1.863698,9.278240,10.169788,134.306576,133.886684,145.336645,134.538777,137.939289,121.990989,32.000000,119.643641,69.565178,58.854465,72.415043,4.000000,55.399723,85.280000,75.493235,37.200000,38.831599,59.563403,30.439503
54.775259,64.675617,101.509694,119.326355,114.271422,110.720685,29.301632,14.316464,94.025813,2.861999,63.929103,55.847544,118.755287,101.100512,116.197352,94.124368,73.372040,90.357137,-0.000791,0.013214,32.000000,-235.692102,94.484293,-0.191673,18.376634,0.619245,33398.867437,1.001593,19.657884,-0.295598,1.858869,8.583766,5.680889,134.309492,133.892665,145.341561,134.537701,137.800377,121.995126,32.000000,119.657020,69.570526,58.856492,72.412693,4.000000,55.293101,85.280000,75.480325,37.200000,38.833533,59.524988,30.283157
54.774410,64.681587,101.468337,119.329935,114.221458,110.716876,29.321628,14.316510,94.010428,2.861759,63.940779,55.837132,118.757960,101.085137,116.199136,94.112234,73.373435,90.341525,-0.000790,0.013250,32.000000,-235.692032,94.468834,-0.191672,18.375485,0.618189,33379.359483,1.001754,19.662225,-0.306180,1.857080,10.913279,10.097999,134.312754,133.898254,145.345578,134.538420,137.762880,121.996547,32.000000,119.662614,69.575665,58.858472,72.410064,4.000000,55.243371,85.280000,75.469482,37.200000,38.839459,59.561268,30.338549
54.753559,64.688756,101.382318,119.333827,114.183034,110.693497,29.294980,14.316487,93.996132,2.861684,63.950538,55.827239,118.761058,101.070875,116.200271,94.099214,73.373831,90.329239,-0.000790,0.013253,32.000000,-235.692050,94.453476,-0.191853,18.374419,0.616005,33334.905483,1.001185,19.650620,-0.317638,1.853203,10.590236,13.690766,134.315955,133.901441,145.347132,134.541929,137.847711,121.993718,32.000000,119.659837,69.579983,58.861072,72.407026,4.000000,55.203367,85.280000,75.491919,37.200000,38.847999,59.568054,30.448454
54.734259,64.695479,101.379319,119.337610,114.172792,110.655834,29.319493,14.316590,93.981900,2.861478,63.958671,55.818455,118.764864,101.057049,116.202155,94.089223,73.374688,90.317375,-0.000789,0.013243,32.000000,-235.691883,94.441443,-0.191834,18.372708,0.615638,33324.515521,1.000501,19.657408,-0.329308,1.852477,11.051226,8.246025,134.318089,133.905669,145.347798,134.549105,138.002376,121.992562,32.000000,119.658132,69.584232,58.864773,72.404106,4.000000,55.173567,85.280000,75.522716,37.200000,38.856151,59.551257,30.410449
54.727095,64.701559,101.373935,119.341388,114.190635,110.626479,29.310511,14.316587,93.968608,2.861342,63.964934,55.810257,118.769060,101.042699,116.205195,94.077644,73.375895,90.305170,-0.000790,0.013212,32.000000,-235.691786,94.430280,-0.192025,18.371483,0.615110,33345.100138,1.001641,19.684648,-0.337789,1.851611,14.019112,13.985332,134.318359,133.908254,145.350795,134.557224,138.132801,121.991637,32.000000,119.655951,69.588121,58.869180,72.401649,4.000000,55.181720,85.280000,75.533962,37.200000,38.863666,59.534764,30.460486
54.721999,64.706644,101.331375,119.345066,114.152360,110.596388,29.296482,14.316553,93.959341,2.860998,63.967392,55.807271,118.773126,101.033389,116.208274,94.066716,73.376924,90.293616,-0.000789,0.013215,32.000000,-235.691768,94.419606,-0.191943,18.370485,0.615328,33358.377606,1.000872,19.709955,-0.346455,1.852210,9.378804,12.763622,134.319511,133.907594,145.358131,134.562554,138.152447,121.992171,32.000000,119.657207,69.591122,58.874443,72.399229,4.000000,55.156505,85.280000,75.549612,37.200000,38.870291,59.527132,30.354544
54.731615,64.710381,101.250845,119.348549,114.114353,110.551578,29.300149,14.316410,93.951319,2.860385,63.965299,55.804947,118.777107,101.025801,116.211909,94.060136,73.378006,90.284940,-0.000787,0.013197,32.000000,-235.691832,94.409231,-0.191842,18.370419,0.615301,33354.016622,1.001074,19.722935,-0.355695,1.852354,8.365949,5.157760,134.321904,133.907701,145.367422,134.565043,138.059295,121.998797,32.000000,119.663207,69.594107,58.880435,72.396832,4.000000,55.121916,85.280000,75.547741,37.200000,38.874043,59.554591,30.498564
54.744036,64.710769,101.223249,119.351191,114.136529,110.523097,29.295186,14.316454,93.944078,2.860408,63.960316,55.800974,118.780093,101.016409,116.216102,94.054950,73.378594,90.279314,-0.000786,0.013216,32.000000,-235.691720,94.402014,-0.191704,18.370132,0.614845,33345.656726,1.001398,19.732926,-0.364331,1.851748,7.147709,8.060199,134.323709,133.910527,145.376639,134.564912,135.841999,122.005861,32.000000,119.670632,69.596290,58.886282,72.393793,4.000000,55.107606,85.280000,75.542615,37.200000,38.874610,59.550194,30.524316
54.762831,64.709237,101.020591,119.353310,114.127205,110.494778,29.298333,14.316324,93.934092,2.860252,63.952341,55.799436,118.782258,101.010388,116.220381,94.049600,73.379439,90.271802,-0.000786,0.013207,32.000000,-235.691816,94.398541,-0.191812,18.369164,0.613624,33311.811877,1.000682,19.727402,-0.371125,1.849952,7.402944,8.324498,134.325001,133.914705,145.384537,134.561814,132.629059,122.011987,32.000000,119.679590,69.598740,58.892776,72.390894,4.000000,55.004573,85.280000,75.524274,37.200000,38.872201,59.543930,30.334661
54.749213,64.706072,101.109449,119.355016,114.110881,110.486467,29.325824,14.316396,93.928625,2.860351,63.941293,55.797906,118.784465,101.009861,116.224584,94.045814,73.380775,90.268968,-0.000787,0.013201,32.000000,-235.691718,94.393730,-0.191887,18.368652,0.612956,33277.793108,1.000344,19.715831,-0.375419,1.849028,14.506109,18.096640,134.327195,133.921688,145.391334,134.559077,129.483244,122.017227,32.000000,119.689597,69.601523,58.900501,72.388458,4.000000,54.945522,85.280000,75.523968,37.200000,38.867030,59.552712,30.432900
54.723919,64.701559,101.340860,119.356416,114.081904,110.494516,29.313138,14.316341,93.924199,2.860551,63.929206,55.796838,118.786697,101.011071,116.228886,94.041791,73.381671,90.265175,-0.000786,0.013177,32.000000,-235.691766,94.389897,-0.192011,18.367993,0.610431,33229.015097,0.999596,19.696204,-0.381208,1.844693,11.551308,5.277814,134.329242,133.931374,145.396319,134.559978,126.385077,122.018818,32.000000,119.698868,69.604070,58.909143,72.385818,4.000000,55.099501,85.280000,75.558471,37.200000,38.858942,59.541943,30.431212
