OSU 80 Ton Compressor Load Stand
54.718197,64.695553,101.372006,119.357416,114.059587,110.502718,29.289018,14.316316,93.922253,2.860142,63.919033,55.795453,118.788900,101.009871,116.233302,94.038538,73.382379,90.265221,-0.000787,0.013154,32.000000,-235.691822,94.386568,-0.191806,18.366328,0.611546,33236.950033,0.998850,19.706148,-0.384411,1.846774,6.734024,5.647969,134.331413,133.941052,145.400317,134.565940,125.476571,122.016310,32.000000,119.704659,69.606387,58.918394,72.383141,4.000000,55.160889,85.280000,75.573217,37.200000,38.849399,59.530672,30.532093
54.691955,64.689685,101.634245,119.358255,114.020908,110.502799,29.302435,14.316307,93.919490,2.859636,63.911802,55.794442,118.790665,101.010880,116.237022,94.035241,73.383349,90.263045,-0.000788,0.013141,32.000000,-235.691902,94.384319,-0.191801,18.364137,0.614417,33265.542179,0.999855,19.725993,-0.387805,1.851857,10.642917,10.239836,134.334267,133.949108,145.402573,134.574260,125.579863,122.014247,32.000000,119.703525,69.608877,58.927709,72.380836,4.000000,55.235556,85.280000,75.601198,37.200000,38.839208,59.563471,30.529158
54.701356,64.684471,101.761406,119.359096,114.035460,110.490786,29.342017,14.316224,93.919213,2.859539,63.906641,55.790003,118.792729,101.012269,116.239786,94.033656,73.384698,90.262725,-0.000788,0.013157,32.000000,-235.691979,94.382161,-0.191956,18.362579,0.614925,33267.173932,1.000852,19.725499,-0.388482,1.852620,5.428311,13.824746,134.336026,133.955423,145.405873,134.582022,123.441757,122.013039,32.000000,119.699674,69.611496,58.937076,72.378058,4.000000,55.398197,85.280000,75.618849,37.200000,38.829183,59.551089,30.449041
54.723077,64.680429,101.829452,119.360105,114.026563,110.486936,29.306423,14.316263,93.918537,2.859497,63.902469,55.790272,118.794141,101.015224,116.242151,94.033603,73.385760,90.261669,-0.000789,0.013177,32.000000,-235.691756,94.381576,-0.191970,18.360977,0.618115,33294.447724,1.000910,19.744911,-0.390885,1.858303,7.429132,11.251115,134.336091,133.960101,145.410162,134.588614,120.180854,122.014265,32.000000,119.698529,69.613503,58.947101,72.374523,4.000000,55.422547,85.280000,75.602377,37.200000,38.821650,59.534203,30.328131
54.741239,64.677747,101.906129,119.361521,114.041385,110.476261,29.322976,14.316286,93.919145,2.859057,63.897906,55.792205,118.795515,101.018229,116.244549,94.035337,73.386179,90.259697,-0.000789,0.013158,32.000000,-235.691623,94.383814,-0.192052,18.359050,0.619166,33266.640743,0.999247,19.730640,-0.392445,1.860309,6.923284,7.919580,134.336224,133.963754,145.416555,134.592719,118.981493,122.018222,32.000000,119.699672,69.615230,58.956972,72.370702,4.000000,55.521514,85.280000,75.585701,37.200000,38.815398,59.559056,30.430332
54.757215,64.675143,101.834807,119.362916,114.059988,110.481691,29.292319,14.316406,93.920157,2.858963,63.893837,55.791941,118.797461,101.016385,116.248203,94.038423,73.386397,90.259650,-0.000789,0.013144,32.000000,-235.691639,94.385073,-0.191888,18.356284,0.619441,33224.335733,0.999975,19.705674,-0.394203,1.860814,5.290046,14.292500,134.337938,133.965940,145.425860,134.592990,118.914718,122.025813,32.000000,119.706525,69.617608,58.967293,72.367540,4.000000,55.471191,85.280000,75.573051,37.200000,38.809837,59.545375,30.441484
54.732144,64.672696,101.941586,119.364338,114.103676,110.494091,29.302817,14.316357,93.922845,2.859166,63.890693,55.791994,118.799392,101.020131,116.251727,94.041421,73.387432,90.260651,-0.000789,0.013157,32.000000,-235.691612,94.385911,-0.191859,18.354282,0.619830,33186.550459,0.998940,19.685502,-0.395920,1.861597,9.515457,8.058033,134.341899,133.968944,145.435326,134.592234,118.975285,122.033169,32.000000,119.718364,69.619459,58.977454,72.364203,4.000000,55.517027,85.280000,75.584577,37.200000,38.804373,59.551463,30.359679
54.718421,64.670485,101.975629,119.365838,114.133909,110.506497,29.293910,14.316477,93.927341,2.859112,63.887664,55.794189,118.801401,101.025790,116.255039,94.043318,73.388396,90.264142,-0.000790,0.013149,32.000000,-235.691473,94.388140,-0.191598,18.352469,0.618927,33160.225321,0.999705,19.667515,-0.396169,1.859751,10.182436,6.291525,134.345688,133.976304,145.442930,134.592484,119.123167,122.040246,32.000000,119.731625,69.620509,58.987014,72.360682,4.000000,55.560626,85.280000,75.616496,37.200000,38.799404,59.552988,30.436128
54.726750,64.668488,102.220195,119.367521,114.149766,110.522465,29.328373,14.316470,93.931196,2.859070,63.883350,55.795610,118.802510,101.028953,116.257919,94.049100,73.388899,90.265312,-0.000790,0.013134,32.000000,-235.691545,94.393075,-0.191694,18.350894,0.620620,33197.559785,0.999959,19.689209,-0.396545,1.862554,5.828860,10.164045,134.347386,133.982917,145.448310,134.594156,119.277612,122.040434,32.000000,119.741956,69.621731,58.996333,72.356890,4.000000,55.677512,85.280000,75.614879,37.200000,38.794628,59.557571,30.312137
54.716102,64.666085,102.362107,119.368988,114.187424,110.554919,29.306700,14.316363,93.933582,2.858969,63.878925,55.795388,118.803971,101.032341,116.260424,94.052400,73.388960,90.266809,-0.000791,0.013134,32.000000,-235.691662,94.398060,-0.191463,18.349321,0.621352,33221.262591,1.000647,19.700214,-0.395210,1.863643,19.781442,8.946401,134.349540,133.990110,145.451419,134.598234,119.337240,122.038460,32.000000,119.745830,69.623575,59.006297,72.354208,4.000000,55.797602,85.280000,75.625300,37.200000,38.789651,59.549044,30.483230
54.704228,64.663475,102.597760,119.370285,114.220411,110.591507,29.312878,14.316370,93.935771,2.859106,63.874795,55.796319,118.804891,101.037146,116.262285,94.055327,73.388746,90.267706,-0.000791,0.013124,32.000000,-235.691635,94.404049,-0.191432,18.347519,0.623748,33211.348988,0.999442,19.690195,-0.394943,1.867829,7.682804,6.075981,134.350688,133.996849,145.453130,134.605447,119.274149,122.034434,32.000000,119.743724,69.625129,59.015225,72.351416,4.000000,55.937117,85.280000,75.651300,37.200000,38.784077,59.552919,30.388219
54.717595,64.660860,102.477235,119.371460,114.248635,110.620929,29.286145,14.316316,93.934999,2.859121,63.872958,55.793895,118.805356,101.039677,116.264055,94.056244,73.388743,90.270040,-0.000793,0.013114,32.000000,-235.691703,94.408452,-0.191679,18.345599,0.625590,33235.352230,1.000684,19.698048,-0.394018,1.870786,15.900182,16.566626,134.352269,134.002011,145.453641,134.614650,119.134193,122.027813,32.000000,119.737318,69.626472,59.023720,72.348032,4.000000,55.979582,85.280000,75.650398,37.200000,38.778478,59.562429,30.460046
54.724797,64.658971,102.534431,119.372519,114.264393,110.628827,29.309092,14.316360,93.935910,2.858994,63.873829,55.796210,118.806933,101.043265,116.265637,94.058375,73.389139,90.269817,-0.000795,0.013071,32.000000,-235.691668,94.408193,-0.191851,18.343421,0.628410,33261.365248,1.001038,19.706877,-0.393213,1.875500,8.158966,10.038446,134.354562,134.005998,145.453903,134.622602,119.005787,122.023895,32.000000,119.725687,69.628198,59.032371,72.345487,4.000000,55.967808,85.280000,75.640546,37.200000,38.773558,59.516953,30.429818
54.738843,64.658088,102.325056,119.373827,114.301117,110.644991,29.299508,14.316467,93.936141,2.858912,63.873812,55.796856,118.808261,101.049283,116.266643,94.062243,73.389113,90.271834,-0.000793,0.013061,32.000000,-235.691581,94.409674,-0.191917,18.341940,0.627186,33249.348462,1.001940,19.691385,-0.391673,1.872839,10.296494,11.336523,134.355554,134.006376,145.456006,134.627446,118.984055,122.024485,32.000000,119.716791,69.629159,59.040100,72.342304,4.000000,55.932834,85.280000,75.640113,37.200000,38.769698,59.533515,30.437595
54.765301,64.657651,102.152664,119.375188,114.306177,110.648760,29.280697,14.316376,93.939928,2.858943,63.871908,55.796827,118.809419,101.050797,116.267828,94.065677,73.388669,90.272323,-0.000793,0.013046,32.000000,-235.691700,94.411990,-0.191898,18.341307,0.627723,33237.259277,1.001076,19.682558,-0.392216,1.873637,15.805264,9.768459,134.357046,134.005775,145.460262,134.629689,119.080597,122.025642,32.000000,119.715190,69.630051,59.048105,72.338714,4.000000,55.792057,85.280000,75.611226,37.200000,38.767277,59.551286,30.444198
54.774758,64.657098,102.012382,119.376405,114.347184,110.652718,29.316000,14.316309,93.943782,2.858831,63.869058,55.799807,118.810781,101.053715,116.269222,94.068004,73.387923,90.272407,-0.000794,0.013053,32.000000,-235.691684,94.416319,-0.191756,18.341040,0.625510,33221.136892,1.001263,19.668150,-0.390863,1.869332,8.073073,9.760824,134.358233,134.006904,145.465872,134.630917,119.242124,122.030104,32.000000,119.721302,69.631620,59.055866,72.335563,4.000000,55.736960,85.280000,75.601934,37.200000,38.764604,59.541678,30.344566
54.791925,64.655893,101.927683,119.377355,114.396010,110.668774,29.294107,14.316242,93.947320,2.858802,63.865141,55.803315,118.812250,101.058203,116.270522,94.069976,73.387491,90.274414,-0.000793,0.013051,32.000000,-235.691815,94.419742,-0.191802,18.341056,0.623326,33183.124497,1.001403,19.642239,-0.390096,1.865281,5.964796,8.479924,134.359482,134.010140,145.472564,134.631496,119.369314,122.037009,32.000000,119.729849,69.633638,59.063641,72.333123,4.000000,55.663094,85.280000,75.583714,37.200000,38.761305,59.553696,30.520060
54.803903,64.653947,102.047319,119.378138,114.400217,110.685120,29.298916,14.316206,93.952361,2.858644,63.859770,55.804009,118.813165,101.063041,116.271987,94.069681,73.386792,90.277270,-0.000793,0.013036,32.000000,-235.691921,94.423800,-0.191723,18.341156,0.621780,33169.973790,1.000040,19.632584,-0.389294,1.862398,6.332437,8.724695,134.361672,134.016792,145.477782,134.633375,119.382542,122.041578,32.000000,119.739977,69.635311,59.070763,72.330694,4.000000,55.704187,85.280000,75.573153,37.200000,38.757155,59.551798,30.392841
54.837017,64.651268,102.187863,119.378713,114.400849,110.689324,29.300838,14.316197,93.956214,2.858435,63.855770,55.806895,118.813890,101.066992,116.273077,94.070517,73.386211,90.281847,-0.000793,0.013043,32.000000,-235.691951,94.426363,-0.191445,18.340888,0.620685,33150.215288,1.000582,19.614859,-0.387541,1.860268,5.701523,6.270077,134.362376,134.025300,145.480010,134.637226,119.293521,122.041161,32.000000,119.744662,69.636443,59.077514,72.327849,4.000000,55.835765,85.280000,75.542353,37.200000,38.751929,59.542268,30.475306
54.847053,64.647869,102.339398,119.379038,114.408279,110.669142,29.292633,14.316252,93.960840,2.858199,63.854098,55.808424,118.814833,101.071201,116.274609,94.069629,73.385773,90.287149,-0.000794,0.013049,32.000000,-235.691875,94.427725,-0.191224,18.341181,0.621721,33138.127741,1.000318,19.601387,-0.384961,1.862045,7.491509,14.137238,134.362033,134.034244,145.480175,134.643345,119.147094,122.041686,32.000000,119.741200,69.638113,59.084776,72.325313,4.000000,55.895751,85.280000,75.514705,37.200000,38.745138,59.549821,30.454543
54.844127,64.645534,102.658110,119.379421,114.462967,110.648314,29.292975,14.316347,93.962697,2.857846,63.852812,55.810305,118.815606,101.075321,116.275889,94.071174,73.385712,90.289856,-0.000793,0.013068,32.000000,-235.691847,94.428297,-0.191252,18.341363,0.622479,33091.711698,0.999615,19.566857,-0.381366,1.863483,10.746040,9.658599,134.362011,134.040322,145.480746,134.650783,119.061444,122.040828,32.000000,119.736883,69.639449,59.091624,72.322943,4.000000,56.108448,85.280000,75.515274,37.200000,38.739347,59.527220,30.399591
54.860869,64.643667,102.786726,119.379721,114.444463,110.651884,29.310960,14.316176,93.964180,2.857324,63.851412,55.813660,118.815923,101.077739,116.276975,94.070910,73.385359,90.291105,-0.000795,0.013051,32.000000,-235.692030,94.430923,-0.191307,18.342432,0.623648,33071.940090,0.999501,19.553809,-0.377439,1.865905,6.246380,6.588372,134.364291,134.043160,145.482198,134.659911,119.098735,122.039926,32.000000,119.729522,69.640789,59.097980,72.321145,4.000000,56.228231,85.280000,75.499195,37.200000,38.734386,59.528961,30.460193
54.869285,64.642097,102.979715,119.379924,114.429018,110.643798,29.294165,14.316050,93.966132,2.857322,63.849481,55.811899,118.816355,101.080365,116.277810,94.073819,73.384611,90.293241,-0.000794,0.013033,32.000000,-235.692065,94.431367,-0.191313,18.343349,0.627625,33044.559188,0.998430,19.536325,-0.374419,1.873589,9.179101,8.316220,134.366693,134.044018,145.484580,134.668181,119.229117,122.039276,32.000000,119.721442,69.641798,59.103602,72.318890,4.000000,56.356057,85.280000,75.475012,37.200000,38.730086,59.565586,30.411110
54.857062,64.640653,102.928855,119.380016,114.435903,110.621994,29.329885,14.316035,93.966657,2.857342,63.847144,55.810407,118.817057,101.079486,116.278621,94.075120,73.383768,90.293883,-0.000793,0.013001,32.000000,-235.692174,94.431137,-0.191426,18.344515,0.627625,33044.559188,0.998430,19.536325,-0.374419,1.873589,6.428580,11.530335,134.367655,134.043400,145.490051,134.673701,119.386799,122.042445,32.000000,119.721262,69.642652,59.108940,72.317110,4.000000,56.409733,85.280000,75.475888,37.200000,38.726050,59.532630,30.414411
54.852386,64.638368,102.890186,119.379957,114.454608,110.634182,29.290029,14.316105,93.967479,2.857399,63.844551,55.811947,118.817904,101.082677,116.279605,94.076350,73.382505,90.296179,-0.000793,0.013006,32.000000,-235.692125,94.432472,-0.191198,18.345905,0.628850,33042.618940,0.997585,19.536970,-0.371001,1.876310,11.272452,6.198151,134.369158,134.042979,145.496780,134.676850,119.465883,122.048837,32.000000,119.727799,69.643528,59.113577,72.315543,4.000000,56.378632,85.280000,75.481854,37.200000,38.721201,59.534557,30.402966
54.868885,64.635874,102.657548,119.379871,114.458453,110.655666,29.296089,14.316240,93.967382,2.857340,63.842741,55.811856,118.818574,101.085108,116.280568,94.075038,73.381831,90.296837,-0.000793,0.013007,32.000000,-235.691985,94.433620,-0.190984,18.347288,0.628850,33042.618940,0.997585,19.536970,-0.371001,1.876310,7.299367,8.204356,134.370880,134.045042,145.504887,134.678620,119.426376,122.055846,32.000000,119.737320,69.644751,59.117385,72.313565,4.000000,56.333509,85.280000,75.467020,37.200000,38.715787,59.561760,30.435981
54.877625,64.633679,102.472698,119.379730,114.426862,110.665457,29.333508,14.316229,93.967892,2.857232,63.842518,55.813401,118.818670,101.085680,116.281050,94.071489,73.381315,90.299067,-0.000792,0.013030,32.000000,-235.692106,94.430739,-0.190883,18.348813,0.626051,33034.234206,0.998788,19.520825,-0.367117,1.870961,7.564433,9.044908,134.372665,134.049103,145.510689,134.681006,119.300373,122.060916,32.000000,119.745433,69.646072,59.121010,72.311451,4.000000,56.190851,85.280000,75.442785,37.200000,38.710059,59.563983,30.443611
54.867245,64.632293,102.303728,119.379505,114.435651,110.673684,29.315529,14.316279,93.965469,2.857125,63.842248,55.809709,118.818584,101.087192,116.281377,94.070901,73.380886,90.300892,-0.000792,0.013023,32.000000,-235.692091,94.429198,-0.190794,18.349903,0.624051,33023.933121,0.997421,19.510232,-0.365133,1.867295,6.132572,9.905659,134.375782,134.056397,145.512461,134.684982,119.158781,122.064816,32.000000,119.749363,69.647471,59.124142,72.309022,4.000000,56.125079,85.280000,75.439811,37.200000,38.706059,59.570375,30.538842
54.866875,64.630588,102.177012,119.379338,114.498933,110.665522,29.296785,14.316341,93.960635,2.857384,63.843711,55.804603,118.817695,101.082687,116.281092,94.066675,73.379251,90.294395,-0.000791,0.013049,32.000000,-235.692048,94.425433,-0.190828,18.349208,0.624051,33023.933121,0.997421,19.510232,-0.365133,1.867295,12.276100,5.907107,134.379016,134.065087,145.510150,134.693300,119.117186,122.062366,32.000000,119.742399,69.647108,59.125461,72.304981,4.000000,56.016809,85.280000,75.440266,37.200000,38.704725,59.551817,30.531579
54.865642,64.629945,102.071937,119.379638,114.479333,110.642717,29.295450,14.316356,93.957530,2.857101,63.847528,55.805244,118.817797,101.079546,116.280316,94.062709,73.378023,90.289310,-0.000792,0.013042,32.000000,-235.692056,94.422889,-0.190949,18.348780,0.622593,33042.500225,0.998312,19.518822,-0.363503,1.864568,16.660559,8.526233,134.380926,134.070212,145.507010,134.702865,121.285672,122.058764,32.000000,119.734615,69.647379,59.126289,72.302352,4.000000,55.937848,85.280000,75.426073,37.200000,38.704725,59.526621,30.380736
54.839740,64.630319,102.244578,119.380199,114.484214,110.627964,29.306679,14.316367,93.955483,2.856677,63.853206,55.801955,118.818662,101.074481,116.279758,94.057417,73.376625,90.286190,-0.000792,0.013048,32.000000,-235.692064,94.416730,-0.191212,18.348170,0.621328,33033.345824,0.998880,19.517473,-0.366145,1.862271,10.211689,5.643183,134.383686,134.072085,145.505440,134.712793,124.544432,122.058137,32.000000,119.724976,69.647135,59.126240,72.299318,4.000000,56.053768,85.280000,75.443443,37.000000,38.704725,59.538422,30.496803
54.829799,64.631400,101.956429,119.380944,114.497100,110.611687,29.302514,14.316426,93.951673,2.856294,63.860039,55.796731,118.819108,101.067551,116.279678,94.052273,73.375023,90.279773,-0.000791,0.013051,32.000000,-235.692135,94.411365,-0.191120,18.347143,0.620196,33024.274157,0.998743,19.518014,-0.368264,1.860398,6.494148,8.368101,134.386290,134.069668,145.507547,134.720746,127.816412,122.060477,32.000000,119.720995,69.646436,59.125806,72.296563,4.000000,56.011525,85.280000,75.462036,37.000000,38.704471,59.562665,30.462247
54.828443,64.632876,101.681628,119.381794,114.483968,110.587358,29.322948,14.316496,93.946436,2.855887,63.867410,55.792038,118.819664,101.058829,116.278617,94.047408,73.373645,90.276283,-0.000791,0.013062,32.000000,-235.692113,94.404357,-0.191018,18.346288,0.622353,33058.032123,0.998750,19.543291,-0.368921,1.864425,7.093983,13.648599,134.389513,134.067951,145.511664,134.726110,131.023187,122.064963,32.000000,119.720228,69.646339,59.124173,72.293842,4.000000,55.808892,85.280000,75.457734,37.000000,38.704567,59.554699,30.326077
54.826782,64.635434,101.557397,119.382860,114.484039,110.563002,29.295143,14.316597,93.939889,2.855742,63.874050,55.789326,118.820733,101.052182,116.278126,94.041039,73.372214,90.269882,-0.000790,0.013078,32.000000,-235.691925,94.397501,-0.191041,18.345674,0.619650,33064.994417,0.998949,19.553932,-0.371545,1.859508,10.058794,7.699515,134.391763,134.069205,145.516295,134.726895,131.973397,122.074314,32.000000,119.723194,69.646315,59.122224,72.290928,4.000000,55.679422,85.280000,75.466493,37.000000,38.705705,59.529030,30.518446
54.853499,64.638189,101.548098,119.383988,114.506692,110.538490,29.304141,14.316658,93.933590,2.855467,63.879212,55.786246,118.821859,101.041188,116.278570,94.034099,73.371621,90.265734,-0.000789,0.013102,32.000000,-235.691754,94.388625,-0.191242,18.344693,0.616847,33060.318526,0.998064,19.556712,-0.372464,1.854542,8.581024,10.574727,134.393368,134.071548,145.520813,134.725224,131.806984,122.081910,32.000000,119.728298,69.646418,59.119238,72.287995,4.000000,55.705789,85.280000,75.435562,37.000000,38.707516,59.558839,30.539356
54.834683,64.640722,101.628468,119.385085,114.487634,110.522323,29.292781,14.316670,93.926138,2.855608,63.880891,55.783523,118.822467,101.031237,116.279433,94.030052,73.370479,90.259561,-0.000787,0.013077,32.000000,-235.691788,94.380421,-0.191097,18.343577,0.615541,33054.465229,0.998832,19.560867,-0.375249,1.852332,9.642740,11.560346,134.395980,134.076506,145.523732,134.722960,133.827826,122.088477,32.000000,119.734655,69.645576,59.116968,72.284658,4.000000,55.731366,85.280000,75.432924,37.000000,38.709626,59.561849,30.512577
54.827121,64.642611,101.646407,119.386060,114.492051,110.498010,29.282429,14.316678,93.919080,2.855620,63.880365,55.780681,118.823550,101.020683,116.279929,94.022789,73.368897,90.253876,-0.000786,0.013060,32.000000,-235.692022,94.369820,-0.191088,18.342134,0.614822,33006.709781,0.997773,19.537931,-0.377386,1.851260,8.294320,9.812029,134.399607,134.081822,145.524583,134.723219,137.008930,122.090046,32.000000,119.736617,69.645380,59.113920,72.282159,4.000000,55.761354,85.280000,75.445304,37.000000,38.710365,59.565842,30.492914
54.812331,64.643081,101.454419,119.386435,114.508480,110.507827,29.308491,14.316680,93.912142,2.855562,63.880713,55.774481,118.824846,101.011424,116.280248,94.014262,73.367967,90.246507,-0.000785,0.013067,32.000000,-235.692095,94.361940,-0.190895,18.341879,0.615940,33029.230497,0.998400,19.558558,-0.380310,1.853361,9.592348,5.663906,134.403113,134.086979,145.522453,134.727249,138.193269,122.087816,32.000000,119.733396,69.645687,59.111074,72.279456,4.000000,55.701068,85.280000,75.450878,37.000000,38.709756,59.566835,30.378755
54.783087,64.643645,101.163167,119.386566,114.479457,110.514948,29.326331,14.316527,93.905592,2.855355,63.880721,55.773698,118.825346,101.004637,116.281045,94.007190,73.366409,90.239412,-0.000785,0.013065,32.000000,-235.692246,94.353999,-0.191178,18.342634,0.616188,33032.146643,0.998691,19.567719,-0.382472,1.853944,9.836759,10.324156,134.404758,134.090861,145.518384,134.732767,138.350097,122.086166,32.000000,119.727388,69.645473,59.107902,72.276816,4.000000,55.532428,85.280000,75.476646,37.000000,38.708539,59.569136,30.479415
54.778001,64.644154,101.034627,119.386524,114.397279,110.510680,29.291287,14.316566,93.898618,2.855332,63.879700,55.770770,118.825056,100.997144,116.280912,94.000387,73.364529,90.233190,-0.000784,0.013049,32.000000,-235.692209,94.345432,-0.191426,18.343174,0.614639,33051.752991,0.998191,19.582415,-0.386395,1.850942,13.607391,8.517797,134.405484,134.092132,145.514748,134.740116,138.425302,122.085085,32.000000,119.720731,69.645470,59.105259,72.273377,4.000000,55.443536,85.280000,75.498254,37.000000,38.707459,59.558111,30.440970
54.783778,64.644459,100.931801,119.386382,114.361489,110.482913,29.298691,14.316440,93.891832,2.855425,63.877910,55.767977,118.825325,100.988873,116.280808,93.996774,73.362541,90.226507,-0.000782,0.013039,32.000000,-235.692372,94.338516,-0.191423,18.344307,0.612338,33093.369712,0.998239,19.611116,-0.389509,1.846613,12.261328,12.392331,134.405932,134.089207,145.514625,134.744759,135.184743,122.083672,32.000000,119.718796,69.645439,59.103777,72.269867,4.000000,55.326374,85.280000,75.490762,37.000000,38.705943,59.545906,30.491594
54.773489,64.643873,100.922324,119.385907,114.348404,110.450812,29.304514,14.316536,93.883989,2.855459,63.873769,55.763289,118.825236,100.980457,116.280809,93.988116,73.360427,90.220712,-0.000782,0.013054,32.000000,-235.692091,94.329282,-0.191364,18.345350,0.611108,33096.535491,0.999499,19.616519,-0.391728,1.844438,5.503991,8.077863,134.406432,134.088877,145.517124,134.744997,131.910149,122.089018,32.000000,119.716104,69.645897,59.102833,72.266261,4.000000,55.306649,85.280000,75.498005,37.000000,38.703577,59.544834,30.463347
54.776627,64.642804,100.928012,119.385377,114.323930,110.434727,29.343301,14.316487,93.878994,2.855694,63.870948,55.759162,118.824448,100.972056,116.281440,93.983476,73.358909,90.216786,-0.000781,0.013031,32.000000,-235.692171,94.322462,-0.191308,18.346244,0.609783,33075.128376,0.998879,19.611264,-0.394141,1.842367,5.026181,5.266759,134.407195,134.088207,145.520405,134.742813,131.751171,122.095119,32.000000,119.720479,69.646662,59.101951,72.262174,4.000000,55.304320,85.280000,75.502683,37.000000,38.700434,59.557571,30.485211
54.782129,64.641555,101.027106,119.384810,114.331248,110.422457,29.303292,14.316506,93.872957,2.855562,63.869132,55.756731,118.824877,100.963958,116.282528,93.977957,73.357862,90.211338,-0.000779,0.013031,32.000000,-235.692113,94.314429,-0.191573,18.346461,0.609671,33077.045715,0.998597,19.620582,-0.395847,1.842540,8.210182,9.649932,134.410549,134.090164,145.524527,134.738840,131.707473,122.103971,32.000000,119.728788,69.647780,59.101873,72.257852,4.000000,55.322264,85.280000,75.495570,37.000000,38.696592,59.564238,30.475453
54.777267,64.640433,101.290897,119.384227,114.303834,110.401312,29.306677,14.316571,93.869569,2.855293,63.866999,55.755023,118.825264,100.958595,116.283790,93.970956,73.356622,90.206883,-0.000778,0.013049,32.000000,-235.692015,94.307823,-0.191447,18.346185,0.609557,33064.332305,0.997065,19.616492,-0.396913,1.842538,15.950337,6.451386,134.412812,134.094386,145.526987,134.735189,131.787895,122.109469,32.000000,119.729883,69.649770,59.103367,72.253751,4.000000,55.449637,85.280000,75.497200,37.000000,38.693014,59.552879,30.533266
54.769819,64.639221,101.429965,119.383685,114.265709,110.377243,29.294562,14.316547,93.862492,2.855270,63.866153,55.749483,118.825294,100.953753,116.284762,93.963270,73.354871,90.203050,-0.000777,0.013076,32.000000,-235.692070,94.300470,-0.191275,18.345189,0.610355,33045.741935,0.998201,19.609948,-0.399456,1.844162,5.886063,11.986293,134.413658,134.097392,145.527300,134.734695,131.940584,122.114490,32.000000,119.730331,69.651176,59.104812,72.249452,4.000000,55.547577,85.280000,75.511050,37.000000,38.689344,59.571644,30.431212
54.771045,64.638338,101.551966,119.383099,114.218310,110.352969,29.299535,14.316563,93.855364,2.855340,63.867545,55.746281,118.824577,100.948035,116.284755,93.954949,73.352818,90.198229,-0.000778,0.013083,32.000000,-235.692167,94.294250,-0.190991,18.343683,0.612964,33041.952274,0.997990,19.613506,-0.401152,1.849141,6.119145,6.293028,134.413575,134.099282,145.526901,134.736430,132.073944,122.113060,32.000000,119.729741,69.652361,59.105607,72.244565,4.000000,55.654901,85.280000,75.509998,37.000000,38.685860,59.529296,30.293062
54.756708,64.638005,101.501597,119.382655,114.220697,110.328858,29.303912,14.316567,93.849030,2.855581,63.870850,55.743532,118.824545,100.943733,116.285412,93.948255,73.351448,90.193266,-0.000779,0.013097,32.000000,-235.692256,94.285784,-0.191118,18.341539,0.614390,33042.657733,0.998332,19.619461,-0.401926,1.851932,7.099164,8.623832,134.415534,134.100137,145.526456,134.740813,132.094316,122.112572,32.000000,119.729852,69.653505,59.107771,72.240606,4.000000,55.635078,85.280000,75.523232,37.000000,38.682845,59.555731,30.375380
54.738894,64.638442,101.572657,119.382538,114.189050,110.280365,29.292460,14.316588,93.840887,2.855979,63.874669,55.740407,118.824509,100.936557,116.285435,93.938335,73.349196,90.188797,-0.000779,0.013117,32.000000,-235.692306,94.278511,-0.191247,18.339371,0.615488,33029.867232,0.997916,19.617397,-0.403049,1.854118,5.730211,13.475251,134.417129,134.102181,145.526998,134.743465,131.991418,122.112795,32.000000,119.723517,69.654509,59.109725,72.235669,4.000000,55.665801,85.280000,75.542242,37.000000,38.681485,59.575529,30.524389
54.727011,64.639441,101.642145,119.382571,114.161868,110.239552,29.302092,14.316611,93.833697,2.855898,63.878542,55.736325,118.824046,100.929892,116.286384,93.932073,73.347993,90.185991,-0.000779,0.013104,32.000000,-235.692168,94.270789,-0.191481,18.337246,0.615213,33040.651556,0.997837,19.630865,-0.404949,1.853683,9.350271,10.445995,134.417912,134.100369,145.528044,134.744650,131.828413,122.114277,32.000000,119.725153,69.655319,59.112752,72.231071,4.000000,55.742775,85.280000,75.566258,37.000000,38.680665,59.558672,30.425563
54.717798,64.640994,101.609398,119.382705,114.184770,110.222926,29.320014,14.316718,93.827379,2.855772,63.883410,55.733715,118.824592,100.922348,116.286779,93.926479,73.346802,90.179981,-0.000778,0.013086,32.000000,-235.692130,94.259995,-0.191556,18.335664,0.616077,33052.087170,0.998150,19.648454,-0.405642,1.855585,5.188652,7.911144,134.419221,134.098753,145.531272,134.742530,131.697794,122.117782,32.000000,119.727709,69.656640,59.115351,72.226985,4.000000,55.717047,85.280000,75.578002,37.000000,38.680517,59.559292,30.496950
54.682361,64.643073,101.611238,119.382985,114.221647,110.191906,29.296870,14.316822,93.820771,2.855793,63.887839,55.731046,118.825720,100.914090,116.287792,93.918964,73.345819,90.173464,-0.000779,0.013072,32.000000,-235.692031,94.254452,-0.191508,18.334482,0.616840,33058.455337,0.997695,19.660897,-0.406287,1.857257,5.764932,11.598130,134.421851,134.097336,145.536490,134.738198,131.695332,122.122257,32.000000,119.734164,69.658717,59.118732,72.223178,4.000000,55.718432,85.280000,75.612756,37.000000,38.681175,59.563688,30.467162
54.660169,64.645647,101.611128,119.383460,114.195041,110.185252,29.316648,14.316831,93.813495,2.855806,63.888725,55.726333,118.826810,100.908207,116.287263,93.913860,73.344668,90.166940,-0.000780,0.013063,32.000000,-235.691929,94.246898,-0.191502,18.333305,0.616671,33064.856512,0.997124,19.671323,-0.409058,1.856972,8.470675,6.180623,134.424540,134.094441,145.540361,134.733985,131.812145,122.123715,32.000000,119.742062,69.658761,59.120833,72.218160,4.000000,55.721062,85.280000,75.656676,37.000000,38.682909,59.558524,30.521161
54.672357,64.647330,101.610765,119.383760,114.151424,110.185643,29.290364,14.316752,93.808540,2.855913,63.889002,55.725343,118.827140,100.900845,116.287063,93.908688,73.342444,90.159117,-0.000780,0.013057,32.000000,-235.692025,94.241269,-0.191499,18.332659,0.617257,33105.721286,0.998353,19.707544,-0.412368,1.858209,8.586254,6.602508,134.427490,134.096576,145.540840,134.731795,131.968670,122.125470,32.000000,119.747952,69.658264,59.122102,72.212804,4.000000,55.719087,85.280000,75.658840,37.000000,38.683805,59.510865,30.517272
54.665572,64.648540,101.638564,119.384055,114.155946,110.161600,29.371278,14.316768,93.801809,2.856029,63.891115,55.721393,118.827712,100.895717,116.287703,93.904719,73.341242,90.152754,-0.000780,0.013051,32.000000,-235.691995,94.233574,-0.191478,18.331192,0.617705,33136.201284,0.998074,19.731508,-0.415517,1.858961,9.911507,7.446760,134.429938,134.099976,145.540668,134.731300,132.065744,122.122371,32.000000,119.751655,69.658316,59.124144,72.207465,4.000000,55.738667,85.280000,75.672206,37.000000,38.683944,59.553597,30.379122
54.656938,64.649478,101.344932,119.384352,114.174368,110.153566,29.304162,14.316771,93.793957,2.856204,63.893433,55.715693,118.828533,100.891360,116.287952,93.894606,73.339912,90.148178,-0.000780,0.013038,32.000000,-235.691987,94.226174,-0.191589,18.328447,0.617491,33114.756873,0.998731,19.721444,-0.418451,1.858540,8.036108,6.595535,134.432357,134.100487,145.539859,134.730918,132.039482,122.115688,32.000000,119.753750,69.658495,59.125952,72.203166,4.000000,55.571018,85.280000,75.693621,37.000000,38.683412,59.569805,30.494015
54.649907,64.650344,101.468800,119.384660,114.202532,110.143077,29.274318,14.316824,93.789482,2.856664,63.897144,55.714649,118.829011,100.888298,116.287691,93.887760,73.338781,90.143315,-0.000780,0.013043,32.000000,-235.691864,94.218410,-0.191459,18.325473,0.617816,33113.959594,0.995903,19.729193,-0.421442,1.859279,9.710013,5.145151,134.432658,134.099769,145.538048,134.731307,128.772213,122.113637,32.000000,119.749591,69.658079,59.127670,72.197630,4.000000,55.605175,85.280000,75.712495,37.000000,38.682731,59.509842,30.372225
54.641816,64.651969,101.537091,119.385069,114.197672,110.110586,29.314287,14.316822,93.784331,2.856620,63.900997,55.712021,118.828886,100.881915,116.288093,93.881952,73.337621,90.137659,-0.000780,0.013008,32.000000,-235.691749,94.211337,-0.191443,18.322514,0.615123,33123.551963,0.998288,19.738454,-0.423129,1.854201,10.023847,20.171904,134.434278,134.099190,145.537183,134.731957,125.517410,122.112879,32.000000,119.746713,69.658287,59.129478,72.192048,4.000000,55.680223,85.280000,75.732636,37.000000,38.682781,59.538373,30.516685
54.627761,64.654089,101.787873,119.385660,114.240394,110.094488,29.302810,14.316725,93.778394,2.856876,63.903761,55.709710,118.829243,100.875662,116.288613,93.877088,73.336468,90.130667,-0.000780,0.012993,32.000000,-235.691923,94.204290,-0.191391,18.319880,0.616536,33128.293250,0.999355,19.746099,-0.425202,1.856706,12.815491,5.841424,134.437672,134.098873,145.537123,134.730510,125.441021,122.108796,32.000000,119.743483,69.657925,59.131353,72.186220,4.000000,55.766810,85.280000,75.757924,37.000000,38.683558,59.544785,30.490053
54.597110,64.656020,101.958136,119.386357,114.265064,110.090483,29.299479,14.316681,93.772790,2.856939,63.903415,55.704847,118.829437,100.870938,116.288520,93.872174,73.333830,90.121912,-0.000781,0.012976,32.000000,-235.691906,94.199237,-0.191509,18.317338,0.617290,33128.318018,0.997866,19.755525,-0.427771,1.858231,13.626598,9.877223,134.440532,134.097798,145.536746,134.727438,125.495097,122.105671,32.000000,119.735750,69.656272,59.131935,72.180416,4.000000,55.952348,85.280000,75.797579,37.000000,38.685057,59.539455,30.460926
54.576599,64.657076,102.061120,119.387082,114.298059,110.102755,29.307110,14.316718,93.767476,2.856901,63.901878,55.705766,118.830196,100.866047,116.288486,93.865388,73.331759,90.115700,-0.000781,0.013001,32.000000,-235.691868,94.193446,-0.191520,18.315527,0.620060,33142.195047,0.998401,19.771200,-0.431228,1.863299,9.790100,8.317207,134.442929,134.098110,145.535914,134.723335,125.635498,122.103367,32.000000,119.732920,69.654355,59.132437,72.175548,4.000000,55.987543,85.280000,75.845857,37.000000,38.684685,59.560236,30.338476
54.567988,64.657348,102.307461,119.387574,114.251979,110.108690,29.291595,14.316711,93.765764,2.856937,63.901073,55.707956,118.830868,100.862018,116.289050,93.860445,73.330573,90.112663,-0.000782,0.012978,32.000000,-235.691924,94.190068,-0.191612,18.316098,0.622419,33184.518703,0.999104,19.802697,-0.434361,1.867464,13.689325,6.478813,134.444960,134.098326,145.536149,134.720835,125.787039,122.099550,32.000000,119.736663,69.654202,59.134405,72.171443,4.000000,56.194757,85.280000,75.873058,37.000000,38.683567,59.557413,30.438182
54.553593,64.657384,102.175613,119.387882,114.230973,110.118182,29.292084,14.316695,93.760782,2.856533,63.898000,55.703241,118.831507,100.860167,116.289895,93.857627,73.329314,90.111397,-0.000784,0.012932,32.000000,-235.691972,94.184273,-0.191591,18.316978,0.623975,33216.761961,0.999373,19.823546,-0.436385,1.870053,6.946903,13.620295,134.447460,134.098100,145.536945,134.720401,125.844140,122.099814,32.000000,119.741290,69.653923,59.136480,72.167360,4.000000,56.147468,85.280000,75.906803,37.000000,38.681907,59.536032,30.379342
54.568321,64.656941,101.936252,119.388021,114.253162,110.123231,29.304661,14.316658,93.759686,2.856992,63.892971,55.703307,118.831613,100.856845,116.291041,93.851677,73.328630,90.109654,-0.000783,0.012912,32.000000,-235.692016,94.180731,-0.191210,18.318097,0.626590,33230.373297,1.000132,19.832129,-0.437202,1.874862,6.774923,5.518586,134.449343,134.099640,145.538460,134.719795,125.775247,122.097165,32.000000,119.738422,69.654267,59.139482,72.163840,4.000000,56.030039,85.280000,75.925863,37.000000,38.679909,59.563098,30.443611
54.582060,64.655778,101.978640,119.388005,114.258874,110.123349,29.305131,14.316588,93.756053,2.856946,63.887327,55.701247,118.831061,100.855366,116.291177,93.847839,73.326862,90.109508,-0.000784,0.012922,32.000000,-235.692043,94.178684,-0.191251,18.319470,0.625593,33255.848188,1.000494,19.846062,-0.436779,1.872940,15.296878,11.818306,134.449903,134.099223,145.538129,134.718468,125.629761,122.096094,32.000000,119.736461,69.654451,59.141270,72.158688,4.000000,55.978382,85.280000,75.922575,37.000000,38.676356,59.564101,30.497903
54.573691,64.654177,102.081675,119.387871,114.259667,110.135715,29.337695,14.316564,93.753209,2.856518,63.882075,55.703133,118.831460,100.851725,116.292381,93.845416,73.326171,90.106379,-0.000785,0.012904,32.000000,-235.692053,94.175249,-0.191284,18.320159,0.622927,33233.668829,0.999810,19.831401,-0.437244,1.868048,5.858065,7.726408,134.451292,134.099821,145.537854,134.718159,125.491542,122.097408,32.000000,119.731197,69.655559,59.145048,72.154614,4.000000,56.091965,85.280000,75.943821,37.000000,38.672379,59.522952,30.199078
54.579311,64.652280,102.128649,119.387638,114.248761,110.139789,29.294239,14.316631,93.751330,2.856510,63.875941,55.703924,118.831182,100.849056,116.292681,93.842491,73.324751,90.104624,-0.000785,0.012898,32.000000,-235.692030,94.174745,-0.191233,18.320819,0.623029,33213.642066,0.999514,19.816977,-0.435573,1.868355,14.425537,9.897661,134.452827,134.098861,145.539072,134.716576,125.469732,122.096344,32.000000,119.726087,69.656576,59.148277,72.149500,4.000000,56.109402,85.280000,75.963712,37.000000,38.667971,59.517946,30.392548
54.555298,64.649934,101.922396,119.387252,114.228573,110.143736,29.301205,14.316503,93.751652,2.856625,63.869216,55.703734,118.830835,100.848324,116.291987,93.842656,73.322569,90.100512,-0.000786,0.012891,32.000000,-235.692083,94.174707,-0.191086,18.321837,0.624253,33225.328997,0.998682,19.823455,-0.436944,1.870529,9.465076,10.936762,134.454545,134.096434,145.540139,134.714729,125.570758,122.095063,32.000000,119.727367,69.657277,59.151416,72.144756,4.000000,56.036426,85.280000,75.993056,37.000000,38.663127,59.555122,30.549260
54.532978,64.646989,101.824976,119.386660,114.212451,110.139584,29.312917,14.316550,93.750049,2.856244,63.865775,55.700321,118.830271,100.849337,116.291770,93.838697,73.320321,90.097278,-0.000787,0.012909,32.000000,-235.692049,94.173290,-0.190945,18.322246,0.624603,33215.318561,1.000081,19.816133,-0.436682,1.871197,12.132514,8.499164,134.457124,134.094537,145.542211,134.714690,125.728617,122.092903,32.000000,119.729026,69.658369,59.154431,72.140067,4.000000,55.978146,85.280000,76.041147,37.000000,38.656979,59.522588,30.361440
54.531289,64.644390,101.708504,119.386060,114.192791,110.155654,29.287340,14.316566,93.748556,2.855829,63.865248,55.696710,118.829775,100.848544,116.291781,93.832195,73.318598,90.096194,-0.000787,0.012889,32.000000,-235.691951,94.170651,-0.190880,18.322587,0.623031,33247.843078,1.000360,19.836966,-0.437210,1.868240,7.392875,8.896402,134.458565,134.093877,145.544302,134.714483,125.852160,122.090687,32.000000,119.729385,69.659294,59.157158,72.134943,4.000000,55.888008,85.280000,76.071391,37.000000,38.651147,59.560845,30.490713
54.538150,64.642650,101.798965,119.385688,114.103679,110.160839,29.329808,14.316474,93.746874,2.855554,63.866843,55.694869,118.828618,100.845196,116.291680,93.828132,73.316802,90.095730,-0.000787,0.012884,32.000000,-235.691948,94.167224,-0.191092,18.321974,0.622476,33276.102992,1.000367,19.855572,-0.437095,1.867218,10.347844,6.515104,134.460149,134.093068,145.547756,134.712954,125.864802,122.087580,32.000000,119.728925,69.660797,59.159782,72.130276,4.000000,55.933313,85.280000,76.089946,37.000000,38.646082,59.520287,30.359312
54.550191,64.641707,102.044564,119.385585,114.058897,110.148373,29.311691,14.316558,93.743410,2.855455,63.869815,55.691271,118.828077,100.846258,116.290003,93.820706,73.315425,90.092938,-0.000788,0.012886,32.000000,-235.691911,94.163583,-0.190931,18.320576,0.621421,33281.352788,1.001415,19.854604,-0.436087,1.865140,10.028693,10.256619,134.460964,134.092828,145.552193,134.712141,125.758354,122.083191,32.000000,119.728997,69.662882,59.162528,72.125623,4.000000,56.054440,85.280000,76.099338,37.000000,38.642238,59.528528,30.290861
54.565473,64.641500,102.183725,119.385794,114.083079,110.135886,29.298542,14.316560,93.739658,2.855414,63.874753,55.685589,118.828038,100.841550,116.289365,93.814883,73.314602,90.087690,-0.000788,0.012865,32.000000,-235.691987,94.158224,-0.190550,18.318235,0.622230,33272.410618,0.999868,19.846237,-0.434597,1.866564,7.659979,10.618206,134.462222,134.093434,145.557509,134.712297,125.599173,122.083572,32.000000,119.730093,69.665120,59.164104,72.121442,4.000000,56.192572,85.280000,76.103829,37.000000,38.639976,59.532984,30.472225
54.577081,64.642358,102.269322,119.386385,114.102113,110.123338,29.300222,14.316677,93.735494,2.854970,63.879848,55.681505,118.828098,100.837383,116.288410,93.806396,73.313637,90.083866,-0.000789,0.012877,32.000000,-235.691814,94.154899,-0.190567,18.314767,0.624388,33248.274684,1.000126,19.833668,-0.435062,1.870655,10.027223,7.293627,134.465432,134.094007,145.560841,134.711860,127.611266,122.082890,32.000000,119.725487,69.668019,59.165212,72.117276,4.000000,56.277694,85.280000,76.103570,37.000000,38.638731,59.571418,30.415438
54.568787,64.643805,102.024453,119.387232,114.088897,110.126911,29.291426,14.316658,93.728136,2.854981,63.888798,55.675310,118.829302,100.831847,116.288586,93.800737,73.312877,90.079120,-0.000789,0.012881,32.000000,-235.691905,94.148824,-0.190457,18.311496,0.625473,33216.318965,1.000150,19.818709,-0.437700,1.872681,13.596290,6.079720,134.469379,134.094927,145.564635,134.711690,130.781656,122.082941,32.000000,119.720588,69.670832,59.166135,72.113676,4.000000,56.206066,85.280000,76.127317,37.000000,38.638421,59.558200,30.201646
54.567427,64.646219,101.925899,119.388371,114.106915,110.106560,29.290154,14.316527,93.721325,2.854671,63.899063,55.672574,118.830817,100.825994,116.288250,93.791202,73.312047,90.071645,-0.000789,0.012903,32.000000,-235.692118,94.139319,-0.190441,18.308731,0.626130,33193.040049,0.999746,19.808364,-0.439257,1.873851,8.010785,6.003277,134.472017,134.094575,145.566446,134.711460,131.958133,122.086710,32.000000,119.722445,69.673247,59.166790,72.109926,4.000000,56.101010,85.280000,76.147636,37.000000,38.638964,59.548945,30.491887
54.554820,64.649981,101.869570,119.389838,114.026962,110.086184,29.307036,14.316623,93.716064,2.854552,63.910588,55.669320,118.832367,100.818259,116.288270,93.781796,73.310905,90.062489,-0.000790,0.012917,32.000000,-235.692055,94.128684,-0.190166,18.306769,0.624023,33204.767108,1.000251,19.817815,-0.441627,1.869649,8.242301,6.255486,134.473236,134.093276,145.569166,134.712547,132.114403,122.086876,32.000000,119.723074,69.675227,59.167076,72.106423,4.000000,56.069464,85.280000,76.179394,37.000000,38.642420,59.528056,30.251903
54.531800,64.654824,101.778032,119.391871,113.967078,110.098204,29.307138,14.316634,93.707204,2.854341,63.920865,55.665819,118.833187,100.808457,116.287273,93.773161,73.308765,90.056314,-0.000791,0.012893,32.000000,-235.692037,94.120764,-0.190143,18.305841,0.623048,33197.013542,1.000143,19.821541,-0.445727,1.867889,7.573683,10.069651,134.474743,134.091157,145.573677,134.713476,132.206339,122.083667,32.000000,119.729085,69.677073,59.166554,72.102906,4.000000,56.056464,85.280000,76.220702,37.000000,38.646931,59.569844,30.310230
54.517590,64.659369,101.609281,119.394005,113.952443,110.118990,29.295535,14.316614,93.699601,2.854160,63.927838,55.660978,118.834119,100.799870,116.285948,93.765352,73.307071,90.048824,-0.000791,0.012878,32.000000,-235.692096,94.113802,-0.190319,18.305192,0.622705,33207.404300,0.999648,19.837473,-0.450624,1.867288,9.090315,5.006668,134.476762,134.090438,145.578809,134.713215,132.166673,122.082259,32.000000,119.739037,69.677931,59.165039,72.098580,4.000000,55.944164,85.280000,76.263854,37.000000,38.651773,59.569756,30.484257
54.498436,64.663203,101.505990,119.396127,113.994633,110.127249,29.293289,14.316558,93.694642,2.853783,63.933293,55.655721,118.835798,100.789692,116.286261,93.758114,73.305945,90.039900,-0.000791,0.012888,32.000000,-235.692047,94.106825,-0.190337,18.306700,0.622373,33248.849996,1.000234,19.864544,-0.452558,1.866398,6.392060,5.909077,134.479537,134.092229,145.582682,134.714228,132.035832,122.083455,32.000000,119.743444,69.679320,59.164848,72.096053,4.000000,55.865271,85.280000,76.300003,37.000000,38.656213,59.519953,30.364155
54.474292,64.665909,101.665326,119.398127,114.020457,110.127456,29.298458,14.316560,93.686769,2.853398,63.937570,55.652412,118.837295,100.780123,116.286172,93.749052,73.304604,90.033389,-0.000790,0.012883,32.000000,-235.691888,94.099960,-0.190616,18.307028,0.621129,33277.615498,1.001120,19.882815,-0.455804,1.863789,5.892089,5.766812,134.480203,134.094216,145.585438,134.713885,131.881887,122.080900,32.000000,119.741436,69.680645,59.163357,72.092748,4.000000,55.901337,85.280000,76.354989,37.000000,38.658247,59.533888,30.340971
54.494538,64.668425,101.520761,119.399902,114.011393,110.135697,29.275523,14.316581,93.679313,2.853018,63.940269,55.648436,118.838239,100.770131,116.286336,93.741417,73.304675,90.025902,-0.000789,0.012885,32.000000,-235.691875,94.089665,-0.190435,18.306208,0.620482,33306.672000,1.001671,19.905152,-0.460566,1.862549,6.141734,11.332337,134.481304,134.094785,145.589140,134.713165,131.820975,122.079932,32.000000,119.740261,69.682540,59.162186,72.089231,4.000000,55.909403,85.280000,76.371138,37.000000,38.660114,59.567287,30.512210
54.496505,64.670655,101.288418,119.401610,114.036178,110.135692,29.358064,14.316576,93.671170,2.852906,63.942037,55.644972,118.839684,100.761043,116.285745,93.735414,73.302481,90.019608,-0.000789,0.012855,32.000000,-235.691918,94.083109,-0.190127,18.304378,0.622540,33341.609540,1.001995,19.931188,-0.463520,1.866299,9.361112,8.634824,134.482880,134.093835,145.591978,134.711959,131.886871,122.077619,32.000000,119.740617,69.683923,59.160316,72.085588,4.000000,55.781844,85.280000,76.388715,37.000000,38.661700,59.524309,30.317713
54.478558,64.672621,101.089073,119.403227,114.069894,110.128361,29.307943,14.316478,93.662993,2.852329,63.944200,55.642627,118.841132,100.750773,116.286569,93.726566,73.300754,90.012049,-0.000789,0.012884,32.000000,-235.691999,94.077340,-0.189985,18.302349,0.620786,33309.138999,1.002449,19.914140,-0.468532,1.862953,6.113269,11.971962,134.485399,134.094060,145.594729,134.712097,132.031923,122.075818,32.000000,119.739710,69.685122,59.158883,72.081798,4.000000,55.677067,85.280000,76.430028,37.000000,38.662887,59.523139,30.471638
54.483011,64.674346,100.872324,119.404727,114.089479,110.128558,29.290821,14.316561,93.655587,2.852011,63.945231,55.640624,118.841142,100.743359,116.286495,93.719532,73.298260,90.006371,-0.000787,0.012877,32.000000,-235.691916,94.072349,-0.190014,18.300010,0.618501,33305.398714,0.999597,19.914469,-0.470491,1.858622,5.770585,7.082140,134.486956,134.094266,145.596230,134.711897,132.172968,122.075850,32.000000,119.739813,69.685793,59.157637,72.078033,4.000000,55.503998,85.280000,76.460709,37.000000,38.663564,59.518281,30.457771
54.500858,64.675707,100.585302,119.406019,114.087562,110.125429,29.303353,14.316414,93.651089,2.851689,63.943260,55.640276,118.841697,100.737705,116.287269,93.713640,73.295975,90.000070,-0.000786,0.012863,32.000000,-235.692088,94.066080,-0.190273,18.297042,0.616906,33327.613800,1.001610,19.933778,-0.473754,1.855575,8.181705,5.283973,134.489740,134.095768,145.598140,134.711362,132.215911,122.073977,32.000000,119.735955,69.686567,59.157227,72.074854,4.000000,55.368641,85.280000,76.467894,37.000000,38.663904,59.526798,30.514925
54.501674,64.675990,100.406078,119.407044,114.093806,110.133709,29.341477,14.316461,93.646897,2.851681,63.940638,55.636369,118.842921,100.732222,116.288560,93.708711,73.294877,89.998596,-0.000787,0.012827,32.000000,-235.692078,94.061334,-0.190252,18.294716,0.614729,33321.036647,1.002111,19.931199,-0.475005,1.851445,9.505758,8.208930,134.492055,134.095268,145.602006,134.710114,132.124961,122.073245,32.000000,119.737040,69.689106,59.158050,72.072335,4.000000,55.183658,85.280000,76.484096,37.000000,38.663303,59.568831,30.157626
54.507926,64.675259,100.361017,119.407791,114.115300,110.154117,29.297950,14.316560,93.641656,2.851706,63.936733,55.633035,118.843495,100.725873,116.289553,93.703679,73.293105,89.994884,-0.000787,0.012816,32.000000,-235.691964,94.056025,-0.190234,18.293891,0.611582,33291.863539,1.001295,19.915316,-0.476880,1.845573,10.165893,9.235858,134.493357,134.095188,145.604878,134.710308,131.975486,122.072612,32.000000,119.737543,69.690929,59.158660,72.069463,4.000000,55.139381,85.280000,76.503445,37.000000,38.661158,59.565015,30.381396
54.492174,64.673576,100.551127,119.408249,114.085802,110.150070,29.292872,14.316570,93.638019,2.851434,63.934726,55.632491,118.843573,100.714807,116.291021,93.697903,73.291140,89.989843,-0.000787,0.012822,32.000000,-235.692055,94.050090,-0.189989,18.294195,0.609893,33293.540626,1.000053,19.914809,-0.476754,1.842257,13.951331,5.535632,134.494154,134.096329,145.606475,134.710004,131.847932,122.074464,32.000000,119.734269,69.693016,59.159408,72.065815,4.000000,55.160583,85.280000,76.536568,37.000000,38.656961,59.568202,30.213018
54.474351,64.672330,100.536939,119.408591,114.055891,110.166166,29.374868,14.316730,93.632348,2.850531,63.933707,55.629862,118.843885,100.705579,116.292020,93.692926,73.289378,89.988751,-0.000788,0.012785,32.000000,-235.691822,94.048479,-0.190020,18.294708,0.609458,33287.603309,1.001596,19.908039,-0.477432,1.841219,7.720580,5.676528,134.497477,134.097250,145.608388,134.709831,133.937648,122.074711,32.000000,119.728754,69.695588,59.161192,72.063109,4.000000,55.208933,85.280000,76.591798,37.000000,38.653172,59.553873,30.425857
