OSU 80 Ton Compressor Load Stand
54.482685,64.671678,100.545977,119.409033,114.038549,110.182430,29.302145,14.316704,93.626507,2.849944,63.934114,55.628321,118.844260,100.697816,116.293026,93.688555,73.287419,89.983128,-0.000788,0.012794,32.000000,-235.691990,94.044471,-0.190053,18.295447,0.611642,33305.402786,1.002048,19.921575,-0.478793,1.845240,9.100172,14.287042,134.499960,134.098379,145.608745,134.711404,137.156088,122.072859,32.000000,119.726740,69.697686,59.162619,72.060444,4.000000,55.188632,85.280000,76.611303,37.000000,38.650013,59.565281,30.558358
54.477534,64.671315,100.526875,119.409416,113.961305,110.169987,29.285850,14.316927,93.623240,2.849259,63.933529,55.632029,118.844260,100.692470,116.293478,93.684021,73.285209,89.980515,-0.000789,0.012810,32.000000,-235.691777,94.041001,-0.190172,18.296246,0.611926,33336.249017,0.999756,19.937553,-0.477753,1.845583,13.265997,12.370514,134.500254,134.098588,145.609268,134.712685,138.341598,122.074149,32.000000,119.723542,69.700077,59.163733,72.058164,4.000000,55.210772,85.280000,76.637245,37.000000,38.647701,59.563412,30.391961
54.484232,64.670936,100.309849,119.409583,113.922947,110.173439,29.318576,14.316852,93.620216,2.848513,63.933749,55.634112,118.845031,100.685805,116.294220,93.681666,73.283527,89.977818,-0.000788,0.012815,32.000000,-235.691901,94.039806,-0.190346,18.296479,0.611916,33324.425819,1.002214,19.928846,-0.479506,1.845467,13.049965,10.551314,134.501605,134.096506,145.612250,134.712590,138.449928,122.074753,32.000000,119.722904,69.703378,59.165324,72.055891,4.000000,55.069778,85.280000,76.663690,37.000000,38.645353,59.564966,30.535614
54.501965,64.670474,100.356438,119.409466,113.939345,110.165888,29.285793,14.316845,93.619104,2.848101,63.933058,55.637388,118.845272,100.682951,116.294990,93.679343,73.282904,89.979523,-0.000787,0.012797,32.000000,-235.691903,94.038546,-0.190604,18.295694,0.611728,33328.735822,1.002762,19.933462,-0.479020,1.845290,9.362899,12.126001,134.502777,134.093911,145.616371,134.712434,138.435318,122.077689,32.000000,119.723205,69.707913,59.167692,72.052933,4.000000,55.027387,85.280000,76.668515,37.000000,38.642923,59.558111,30.185432
54.511409,64.669682,100.345910,119.409427,113.992525,110.125164,29.354563,14.316961,93.617716,2.847773,63.928910,55.637362,118.846008,100.681467,116.296079,93.678737,73.281630,89.982889,-0.000787,0.012791,32.000000,-235.691818,94.039177,-0.190621,18.294208,0.609432,33318.293125,1.001537,19.926610,-0.479118,1.841080,12.450004,6.324392,134.504100,134.094799,145.621441,134.712354,138.310520,122.083473,32.000000,119.725143,69.711667,59.170384,72.049956,4.000000,55.021223,85.280000,76.682977,37.000000,38.640215,59.555397,30.468630
54.515046,64.668356,100.531583,119.409380,114.028273,110.119769,29.313950,14.316899,93.618071,2.848016,63.924997,55.638579,118.846578,100.680626,116.298202,93.676775,73.280186,89.981270,-0.000786,0.012846,32.000000,-235.691824,94.037947,-0.190645,18.292584,0.609527,33291.680073,1.002227,19.909012,-0.477370,1.841336,7.769597,7.345891,134.503824,134.096450,145.626045,134.710582,138.148566,122.088908,32.000000,119.727120,69.716210,59.173328,72.047089,4.000000,55.041983,85.280000,76.698668,37.000000,38.637028,59.557551,30.502379
54.497817,64.666294,100.727559,119.409238,114.027151,110.117988,29.335382,14.316870,93.616614,2.848051,63.924216,55.637281,118.846892,100.679134,116.299179,93.675957,73.278251,89.980123,-0.000784,0.012863,32.000000,-235.691769,94.035108,-0.190661,18.291203,0.609063,33269.509531,0.999316,19.899098,-0.473875,1.840824,8.112555,6.294484,134.504966,134.097449,145.629121,134.707339,134.949138,122.094827,32.000000,119.729678,69.720829,59.176089,72.042895,4.000000,55.189999,85.280000,76.731994,37.000000,38.632248,59.561898,30.373692
54.470484,64.664966,100.917554,119.409030,114.005153,110.107838,29.306550,14.316965,93.615519,2.848189,63.925692,55.637981,118.847908,100.675620,116.299804,93.672978,73.276418,89.979133,-0.000783,0.012883,32.000000,-235.691689,94.032967,-0.190607,18.290116,0.610866,33261.263358,1.000574,19.894259,-0.473498,1.844107,8.167252,5.542889,134.505833,134.099085,145.632253,134.706607,131.809524,122.099657,32.000000,119.733371,69.724967,59.179182,72.040045,4.000000,55.316181,85.280000,76.793542,37.000000,38.628160,59.526109,30.512650
54.475984,64.664996,100.890093,119.408933,113.999501,110.105566,29.286741,14.316925,93.614526,2.848328,63.930841,55.636768,118.848231,100.670988,116.299813,93.670099,73.273763,89.978370,-0.000782,0.012900,32.000000,-235.691598,94.031270,-0.190504,18.289606,0.613215,33285.404840,1.000171,19.908841,-0.472321,1.848286,12.086233,7.971592,134.507561,134.100710,145.633749,134.708533,131.939966,122.099433,32.000000,119.738132,69.729309,59.180814,72.036665,4.000000,55.306522,85.280000,76.821692,37.000000,38.625390,59.552211,30.508982
54.478395,64.666415,100.883578,119.409069,113.977884,110.113802,29.284836,14.316937,93.612012,2.848452,63.937709,55.638188,118.848678,100.671170,116.299943,93.668049,73.271190,89.976509,-0.000782,0.012899,32.000000,-235.691641,94.027472,-0.190639,18.290949,0.615638,33323.372544,1.001615,19.933927,-0.471142,1.852702,7.753517,5.462002,134.508995,134.100619,145.636156,134.710404,132.092344,122.098105,32.000000,119.743148,69.733726,59.183063,72.033919,4.000000,55.275465,85.280000,76.838723,37.000000,38.624569,59.542986,30.458212
54.483390,64.669253,100.842279,119.409560,113.979841,110.105766,29.311229,14.316962,93.610114,2.848316,63.945454,55.639768,118.848681,100.667645,116.300883,93.665162,73.269322,89.977359,-0.000781,0.012884,32.000000,-235.691742,94.024869,-0.190812,18.291728,0.615251,33317.585213,1.002160,19.928640,-0.468990,1.852010,6.856909,3.354871,134.510026,134.099120,145.640743,134.711144,132.163175,122.098973,32.000000,119.743033,69.737788,59.184684,72.031315,4.000000,55.268020,85.280000,76.866682,37.000000,38.626810,59.551060,30.395116
54.511458,64.673031,100.609063,119.410260,113.970671,110.125544,29.310137,14.317025,93.609232,2.848054,63.950814,55.644109,118.849845,100.666142,116.301554,93.665003,73.267484,89.979428,-0.000781,0.012889,32.000000,-235.691687,94.025681,-0.191108,18.291846,0.615143,33320.065917,1.002255,19.927730,-0.467645,1.851809,9.770276,10.701499,134.511239,134.098962,145.646446,134.711399,132.100659,122.100749,32.000000,119.747135,69.742813,59.186758,72.029536,4.000000,55.129043,85.280000,76.862698,37.000000,38.629967,59.516481,30.233341
54.518853,64.675787,100.622351,119.410871,113.952433,110.129696,29.313221,14.316995,93.609291,2.848337,63.954252,55.648104,118.850531,100.666940,116.301876,93.668315,73.265538,89.980180,-0.000781,0.012875,32.000000,-235.691705,94.026214,-0.191365,18.291651,0.614558,33318.147861,1.001185,19.925741,-0.465216,1.850881,6.871437,10.988481,134.511646,134.098164,145.653109,134.712046,131.952472,122.101652,32.000000,119.753958,69.748038,59.189149,72.027810,4.000000,55.078238,85.280000,76.874646,37.000000,38.632861,59.539838,30.331213
54.514739,64.677610,100.433257,119.411441,114.023004,110.117511,29.291637,14.317025,93.608374,2.848527,63.954897,55.650521,118.851279,100.669861,116.302655,93.670955,73.264309,89.980279,-0.000781,0.012880,32.000000,-235.691739,94.028574,-0.191119,18.291655,0.611779,33291.887072,1.000842,19.902400,-0.462013,1.845650,6.197714,12.114738,134.513192,134.097664,145.659032,134.710768,131.794615,122.103631,32.000000,119.755930,69.753088,59.190964,72.026248,4.000000,54.986057,85.280000,76.898449,37.000000,38.634301,59.524359,30.518226
54.498736,64.678592,100.381993,119.412016,114.077204,110.121377,29.300111,14.317074,93.610441,2.848686,63.953997,55.655080,118.851684,100.670790,116.304167,93.675166,73.262102,89.981950,-0.000779,0.012899,32.000000,-235.691670,94.030094,-0.190966,18.292047,0.611804,33289.909005,1.000631,19.898011,-0.459571,1.845643,9.912366,13.585532,134.515509,134.097297,145.662680,134.709901,131.747562,122.105554,32.000000,119.756584,69.756782,59.192296,72.024075,4.000000,54.929954,85.280000,76.934134,37.000000,38.633940,59.534685,30.534294
54.490044,64.678707,100.210548,119.412291,114.109968,110.142233,29.284818,14.317012,93.611233,2.848908,63.950729,55.659393,118.852256,100.675495,116.305446,93.677978,73.259989,89.986441,-0.000780,0.012905,32.000000,-235.691670,94.032018,-0.190961,18.293431,0.609923,33296.670639,1.001346,19.903809,-0.458277,1.842314,10.853184,12.271113,134.518550,134.097693,145.663724,134.710876,131.835050,122.100826,32.000000,119.751549,69.760528,59.193758,72.022314,4.000000,54.810955,85.280000,76.972641,37.000000,38.632755,59.540271,30.457625
54.481302,64.678273,100.251965,119.412321,114.121194,110.162565,29.308536,14.316925,93.613820,2.848799,63.947165,55.665181,118.852372,100.678165,116.306365,93.680990,73.257693,89.990408,-0.000779,0.012881,32.000000,-235.691726,94.036136,-0.190957,18.294565,0.609732,33329.036799,1.001420,19.920251,-0.454967,1.841914,7.626640,6.753226,134.519884,134.099812,145.663880,134.712759,131.987808,122.095728,32.000000,119.746272,69.763345,59.194357,72.020681,4.000000,54.792683,85.280000,77.007695,37.000000,38.630763,59.563658,30.468043
54.493099,64.677505,100.295129,119.412146,114.104266,110.182674,29.320763,14.316868,93.617984,2.848899,63.944084,55.671591,118.852224,100.683560,116.307064,93.686070,73.255092,89.994252,-0.000780,0.012858,32.000000,-235.691719,94.041365,-0.190956,18.296042,0.608253,33356.624378,1.002310,19.928763,-0.449889,1.839062,7.022867,7.967883,134.521060,134.098485,145.663622,134.715687,132.121255,122.087517,32.000000,119.743570,69.765912,59.194661,72.018680,4.000000,54.745659,85.280000,77.031121,37.000000,38.627979,59.567759,30.452562
54.506910,64.676623,100.458319,119.411805,114.099876,110.210934,29.302233,14.317005,93.624758,2.848897,63.939501,55.679640,118.851523,100.691781,116.307939,93.689847,73.253024,90.000736,-0.000781,0.012837,32.000000,-235.691584,94.049494,-0.190954,18.297567,0.608918,33383.348337,1.001860,19.936778,-0.444974,1.840117,6.793597,8.295559,134.523414,134.096421,145.665932,134.721015,132.136677,122.078163,32.000000,119.736036,69.768416,59.195074,72.017159,4.000000,54.885272,85.280000,77.038275,37.000000,38.624942,59.575775,30.441484
54.534334,64.674791,100.455553,119.411171,114.097885,110.231224,29.320575,14.317086,93.630617,2.848810,63.932875,55.686749,118.850400,100.702391,116.308207,93.699170,73.250906,90.009675,-0.000779,0.012828,32.000000,-235.691514,94.059125,-0.190949,18.299960,0.609177,33378.431379,1.001383,19.924612,-0.439836,1.840511,7.760587,7.334039,134.525351,134.095534,145.667041,134.723669,132.031507,122.071429,32.000000,119.727865,69.771259,59.195344,72.015981,4.000000,54.885752,85.280000,77.037944,37.000000,38.620992,59.527604,30.460046
54.561501,64.672129,100.436689,119.410221,114.186905,110.243499,29.293151,14.317044,93.638258,2.848555,63.925577,55.693964,118.849330,100.713845,116.308740,93.706829,73.249049,90.018254,-0.000778,0.012836,32.000000,-235.691545,94.067049,-0.190920,18.301906,0.610646,33375.152368,1.001990,19.910384,-0.433488,1.843038,5.176241,17.777323,134.526786,134.095969,145.668229,134.724816,131.873308,122.071692,32.000000,119.719469,69.773689,59.195106,72.014341,4.000000,54.860410,85.280000,77.030003,37.000000,38.615983,59.569697,30.270905
54.575721,64.669077,100.545809,119.409121,114.241003,110.251210,29.291786,14.317131,93.646376,2.848434,63.919062,55.701425,118.848783,100.727746,116.310156,93.713742,73.247273,90.025006,-0.000778,0.012854,32.000000,-235.691435,94.076209,-0.191025,18.303976,0.610111,33350.662283,1.000985,19.882063,-0.425472,1.842061,9.561447,7.987210,134.529122,134.096167,145.670232,134.723616,131.746851,122.077376,32.000000,119.713504,69.776443,59.195478,72.013799,4.000000,54.883557,85.280000,77.027329,37.000000,38.609768,59.548001,30.441777
54.575961,64.666074,100.475149,119.408038,114.245294,110.266884,29.284120,14.317171,93.653326,2.848879,63.911287,55.709220,118.847580,100.741570,116.310828,93.723368,73.245173,90.032283,-0.000777,0.012859,32.000000,-235.691451,94.085349,-0.190899,18.305606,0.609374,33321.348350,1.001475,19.853172,-0.417954,1.840798,6.187477,5.713193,134.531261,134.096811,145.673017,134.720502,131.744085,122.080050,32.000000,119.710600,69.779878,59.194631,72.011931,4.000000,54.884987,85.280000,77.040452,37.000000,38.603643,59.564494,30.454470
54.582079,64.663426,100.730112,119.406955,114.210565,110.278925,29.337875,14.317009,93.663911,2.848884,63.904878,55.717793,118.847058,100.757147,116.311140,93.733654,73.243068,90.038847,-0.000778,0.012830,32.000000,-235.691683,94.097718,-0.190738,18.308137,0.610148,33308.100403,1.001294,19.836394,-0.411720,1.842318,9.627593,7.289806,134.533299,134.097309,145.673970,134.720358,131.858367,122.077967,32.000000,119.711979,69.782701,59.193678,72.010291,4.000000,54.978403,85.280000,77.058808,37.000000,38.597840,59.547824,30.345299
54.580373,64.660546,100.898623,119.405777,114.193960,110.291087,29.318129,14.316972,93.674907,2.848846,63.900104,55.724798,118.846017,100.772134,116.311339,93.743128,73.240195,90.048196,-0.000779,0.012793,32.000000,-235.691807,94.107917,-0.190622,18.311363,0.609471,33319.284540,1.001686,19.833159,-0.404820,1.841015,5.282232,8.911925,134.535391,134.098513,145.673765,134.721220,132.016768,122.077162,32.000000,119.711949,69.784609,59.192465,72.009475,4.000000,55.040320,85.280000,77.069284,37.000000,38.592027,59.519471,30.507441
54.593873,64.657730,101.224639,119.404638,114.227768,110.339784,29.308579,14.317002,93.686403,2.848947,63.897142,55.733549,118.845392,100.787058,116.311327,93.752073,73.238051,90.055856,-0.000778,0.012779,32.000000,-235.691757,94.117269,-0.190632,18.315291,0.611875,33320.188560,0.999829,19.824607,-0.398384,1.845480,7.242912,8.686752,134.536886,134.100581,145.672666,134.724278,132.119790,122.072354,32.000000,119.708969,69.786609,59.190418,72.008954,4.000000,55.208619,85.280000,77.080832,37.000000,38.585867,59.548650,30.317713
54.617313,64.655272,101.403910,119.403671,114.240756,110.364599,29.309431,14.317059,93.698565,2.849374,63.895972,55.738542,118.845117,100.803767,116.311516,93.763711,73.235849,90.062681,-0.000779,0.012779,32.000000,-235.691658,94.126944,-0.190504,18.319607,0.613560,33337.423387,1.000639,19.823375,-0.389343,1.848625,18.838797,5.948625,134.538234,134.102915,145.672193,134.728582,132.092719,122.067858,32.000000,119.702147,69.789132,59.188467,72.009278,4.000000,55.358821,85.280000,77.077089,37.000000,38.580460,59.541727,30.479415
54.646100,64.653457,101.495429,119.402863,114.180099,110.372561,29.298937,14.316995,93.707510,2.849831,63.895952,55.745835,118.844311,100.814275,116.310836,93.772239,73.233977,90.071344,-0.000781,0.012773,32.000000,-235.691714,94.134874,-0.190565,18.324340,0.616677,33339.580822,1.001126,19.807530,-0.382146,1.854139,6.339582,9.050619,134.537254,134.102966,145.672615,134.732657,131.961192,122.063284,32.000000,119.696169,69.791392,59.185077,72.009386,4.000000,55.432855,85.280000,77.053203,37.000000,38.578655,59.529886,30.400105
54.643896,64.652258,101.642606,119.402249,114.176629,110.388891,29.302797,14.317109,93.715979,2.850272,63.899343,55.752919,118.844163,100.826795,116.310429,93.783263,73.232981,90.078977,-0.000780,0.012796,32.000000,-235.691601,94.143411,-0.190306,18.328960,0.617987,33318.386905,1.000839,19.782459,-0.375442,1.856626,8.842814,6.124703,134.536516,134.101084,145.674858,134.735556,131.795371,122.065215,32.000000,119.694226,69.794282,59.182153,72.009961,4.000000,55.483586,85.280000,77.061483,37.000000,38.578655,59.528833,30.324023
54.644924,64.652090,101.626229,119.401899,114.206303,110.388865,29.315256,14.317249,93.723277,2.849827,63.902832,55.762766,118.843873,100.838521,116.310161,93.791075,73.231409,90.085153,-0.000779,0.012830,32.000000,-235.691499,94.153138,-0.190322,18.332679,0.618208,33287.334750,1.000681,19.752882,-0.367856,1.857322,10.813528,9.836854,134.537823,134.099758,145.678612,134.736630,131.718879,122.071030,32.000000,119.693506,69.797470,59.178311,72.010398,4.000000,55.574586,85.280000,77.075747,37.000000,38.578655,59.522834,30.328645
54.636544,64.653369,101.523838,119.401882,114.225093,110.396932,29.295920,14.317259,93.731204,2.849555,63.904708,55.772058,118.844162,100.852572,116.309777,93.796976,73.229243,90.091109,-0.000779,0.012854,32.000000,-235.691422,94.163456,-0.190344,18.335790,0.619646,33303.430325,1.000739,19.753807,-0.361825,1.860091,9.910745,7.073383,134.539082,134.099483,145.682432,134.734699,131.773605,122.074358,32.000000,119.694725,69.800229,59.174446,72.010783,4.000000,55.465663,85.280000,77.092538,36.700000,38.578655,59.530377,30.429305
54.638102,64.654623,101.270292,119.402166,114.249881,110.429319,29.312289,14.317109,93.740802,2.849690,63.904120,55.781471,118.843883,100.864947,116.308793,93.807251,73.226281,90.100880,-0.000778,0.012872,32.000000,-235.691399,94.173520,-0.190348,18.338326,0.619326,33311.198684,1.000292,19.752649,-0.356179,1.859756,9.579852,4.252709,134.539593,134.098395,145.685649,134.731282,131.909183,122.079381,32.000000,119.698302,69.802544,59.170271,72.011384,4.000000,55.376665,85.280000,77.113672,36.700000,38.578655,59.531558,30.411990
54.670686,64.655277,101.084885,119.402332,114.276767,110.445722,29.281456,14.316995,93.751259,2.850256,63.902281,55.790884,118.844241,100.879882,116.308778,93.817727,73.223925,90.106888,-0.000779,0.012874,32.000000,-235.691535,94.184726,-0.190632,18.340752,0.618429,33337.740566,1.001199,19.762008,-0.350086,1.858167,13.675438,9.929070,134.539901,134.099789,145.687508,134.729275,132.051376,122.078732,32.000000,119.705834,69.804538,59.165438,72.012481,4.000000,55.217899,85.280000,77.100799,36.700000,38.578129,59.533426,30.501792
54.675796,64.655341,100.967081,119.402341,114.310129,110.433672,29.286729,14.317039,93.760052,2.850706,63.899810,55.798584,118.844103,100.892125,116.308588,93.827128,73.221795,90.115058,-0.000778,0.012885,32.000000,-235.691563,94.192597,-0.190557,18.342636,0.615972,33362.936513,1.000905,19.761761,-0.340680,1.853474,9.276307,12.162995,134.541027,134.103659,145.688687,134.729197,132.105571,122.076274,32.000000,119.703919,69.806508,59.160796,72.013270,4.000000,55.161306,85.280000,77.092918,36.700000,38.576746,59.570641,30.463054
54.693377,64.654821,100.874760,119.402149,114.330152,110.454120,29.318164,14.316985,93.769534,2.850906,63.897780,55.803073,118.844249,100.903904,116.307400,93.835996,73.219845,90.120208,-0.000777,0.012893,32.000000,-235.691499,94.201420,-0.190451,18.344762,0.613489,33329.059113,1.001449,19.731000,-0.334364,1.848978,8.210306,9.897369,134.541375,134.106166,145.688094,134.731639,132.035922,122.071260,32.000000,119.699586,69.808228,59.156254,72.014318,4.000000,55.062942,85.280000,77.089459,36.700000,38.574108,59.561445,30.394969
54.695882,64.653922,101.034640,119.402041,114.346080,110.470641,29.305423,14.316857,93.778781,2.851387,63.895932,55.805677,118.843562,100.914643,116.305939,93.847200,73.217736,90.127486,-0.000778,0.012890,32.000000,-235.691595,94.209285,-0.190296,18.348374,0.612077,33330.546732,1.001056,19.726139,-0.326846,1.846650,5.888400,1.101040,134.541216,134.109584,145.684690,134.735932,131.889238,122.067783,32.000000,119.687759,69.809132,59.150889,72.014950,4.000000,55.115538,85.280000,77.079858,36.700000,38.571104,59.517779,30.485944
54.685189,64.653297,101.113267,119.401899,114.349093,110.470376,29.318787,14.316861,93.786989,2.851876,63.896501,55.808835,118.842860,100.925701,116.305723,93.856248,73.215703,90.131462,-0.000778,0.012890,32.000000,-235.691613,94.214049,-0.190070,18.351790,0.610854,33318.121387,0.999810,19.708677,-0.321499,1.844369,11.168773,11.718685,134.540922,134.112697,145.682514,134.739754,131.745049,122.067982,32.000000,119.679729,69.809436,59.146421,72.016325,4.000000,55.178317,85.280000,77.103692,36.700000,38.568112,59.561672,30.491594
54.698107,64.653295,101.127457,119.401727,114.320216,110.501209,29.290688,14.316911,93.792617,2.852326,63.899958,55.810339,118.842123,100.935154,116.304747,93.862212,73.213284,90.132744,-0.000778,0.012894,32.000000,-235.691563,94.219778,-0.190056,18.355240,0.612361,33329.184152,1.000341,19.705364,-0.314593,1.847207,6.157682,10.328584,134.540547,134.111677,145.682714,134.741763,131.707921,122.066865,32.000000,119.673938,69.809810,59.141197,72.016982,4.000000,55.211730,85.280000,77.102764,36.700000,38.565510,59.533279,30.269437
54.699263,64.654260,101.011133,119.401527,114.299213,110.540053,29.296264,14.316693,93.795588,2.852439,63.906924,55.810889,118.842501,100.942243,116.303331,93.868906,73.212132,90.134415,-0.000777,0.012879,32.000000,-235.691798,94.223660,-0.190041,18.357749,0.613251,33351.576113,1.000098,19.715043,-0.309938,1.849006,6.662051,12.982622,134.541896,134.109619,145.684760,134.740408,131.799766,122.069654,32.000000,119.672793,69.809131,59.136284,72.018386,4.000000,55.141742,85.280000,77.107044,36.700000,38.564992,59.566205,30.464521
54.711416,64.657304,100.780094,119.401660,114.257387,110.564353,29.291452,14.316678,93.800941,2.852320,63.914286,55.812982,118.842140,100.948655,116.301815,93.874682,73.209743,90.136521,-0.000777,0.012884,32.000000,-235.691909,94.229108,-0.190260,18.360287,0.613187,33346.903009,1.001075,19.702593,-0.306675,1.848829,7.787890,6.170708,134.543150,134.108973,145.687578,134.737642,134.019346,122.071878,32.000000,119.678925,69.807525,59.130610,72.019863,4.000000,55.005814,85.280000,77.107273,36.700000,38.566470,59.564386,30.484404
54.719117,64.660992,100.652172,119.402060,114.266937,110.596800,29.296799,14.316623,93.804402,2.851905,63.920668,55.817573,118.841397,100.954473,116.300243,93.880570,73.207109,90.140466,-0.000777,0.012883,32.000000,-235.691921,94.235817,-0.190363,18.362232,0.612130,33361.468689,1.001215,19.702445,-0.304422,1.846664,10.417384,11.236872,134.544400,134.109019,145.691247,134.734496,137.301452,122.071886,32.000000,119.687260,69.806325,59.124879,72.021870,4.000000,54.904081,85.280000,77.101209,36.700000,38.569418,59.569107,30.333194
54.721753,64.664858,100.777458,119.402619,114.290319,110.612943,29.300644,14.316570,93.809426,2.852377,63.924797,55.821750,118.841240,100.962852,116.299356,93.887578,73.204996,90.143678,-0.000779,0.012858,32.000000,-235.691998,94.240971,-0.190425,18.362617,0.609634,33361.190645,1.001362,19.693782,-0.300642,1.842030,9.770713,10.127500,134.545391,134.111652,145.693680,134.730428,138.374215,122.071574,32.000000,119.689379,69.803966,59.119570,72.023831,4.000000,54.896806,85.280000,77.104378,36.700000,38.573311,59.564770,30.431726
54.724323,64.668439,100.996076,119.403227,114.337779,110.616770,29.301762,14.316653,93.814912,2.852537,63.929727,55.825144,118.841700,100.967681,116.299066,93.892758,73.203637,90.145896,-0.000779,0.012849,32.000000,-235.691946,94.247167,-0.190485,18.362470,0.608325,33372.648578,1.001327,19.690051,-0.295410,1.839433,7.597813,7.875614,134.544144,134.115291,145.694171,134.728323,138.266309,122.069992,32.000000,119.684184,69.801245,59.114796,72.025901,4.000000,55.029633,85.280000,77.106712,36.700000,38.576609,59.543684,30.387045
54.724454,64.671079,101.116015,119.403635,114.347585,110.616788,29.299794,14.316558,93.819356,2.852830,63.935737,55.826879,118.842547,100.974699,116.298297,93.896282,73.202286,90.146582,-0.000778,0.012847,32.000000,-235.691973,94.250729,-0.190215,18.362684,0.609613,33386.326874,1.001298,19.691378,-0.291178,1.841634,14.491277,6.882088,134.544354,134.119572,145.692271,134.730262,138.110073,122.068948,32.000000,119.679737,69.798686,59.110679,72.028564,4.000000,55.124962,85.280000,77.110319,36.700000,38.579027,59.513934,30.412504
54.718743,64.673807,101.324118,119.404038,114.353295,110.609284,29.315184,14.316520,93.821791,2.853423,63.941901,55.829101,118.843045,100.980226,116.297564,93.898486,73.200345,90.145943,-0.000777,0.012826,32.000000,-235.691823,94.254148,-0.189951,18.362802,0.611775,33392.776550,1.001252,19.692483,-0.288357,1.845543,8.096556,13.151486,134.545849,134.121470,145.688212,134.733237,137.999803,122.061439,32.000000,119.672817,69.794631,59.105538,72.030432,4.000000,55.201431,85.280000,77.120685,36.700000,38.581073,59.540910,30.520867
54.740485,64.677010,101.169551,119.404560,114.348802,110.605130,29.328634,14.316468,93.824818,2.853514,63.947646,55.832032,118.843584,100.984432,116.296963,93.900163,73.198842,90.145807,-0.000776,0.012870,32.000000,-235.691858,94.259220,-0.189833,18.363955,0.612976,33399.610715,1.001324,19.694997,-0.286555,1.847730,8.018356,6.945893,134.546592,134.121684,145.684998,134.734587,138.020512,122.057847,32.000000,119.656448,69.790756,59.100461,72.032040,4.000000,55.199131,85.280000,77.110272,36.700000,38.583260,59.555033,30.510376
54.743957,64.681078,101.279136,119.405327,114.348259,110.617158,29.304167,14.316470,93.826637,2.853548,63.954825,55.833723,118.844025,100.986241,116.296039,93.901885,73.196284,90.145508,-0.000775,0.012879,32.000000,-235.691906,94.258830,-0.189680,18.364693,0.615112,33412.355562,1.000854,19.703226,-0.285034,1.851726,16.215118,9.122741,134.547480,134.118864,145.681417,134.735382,138.145069,122.057834,32.000000,119.652490,69.786594,59.095011,72.033646,4.000000,55.174464,85.280000,77.104987,36.700000,38.587323,59.560737,30.393355
54.753041,64.685706,101.257230,119.406277,114.344844,110.625414,29.319594,14.316424,93.826373,2.853557,63.963732,55.831327,118.844811,100.984414,116.294713,93.901064,73.194611,90.143203,-0.000776,0.012867,32.000000,-235.691966,94.259445,-0.189688,18.364987,0.613084,33384.399070,0.999926,19.685491,-0.283622,1.848167,6.378149,18.126487,134.548119,134.115960,145.680378,134.733783,138.293777,122.062489,32.000000,119.657714,69.782964,59.089787,72.035696,4.000000,55.210744,85.280000,77.108590,36.700000,38.591946,59.534744,30.470391
54.762017,64.692166,101.424043,119.407785,114.287568,110.625593,29.275827,14.316410,93.824757,2.853585,63.978005,55.829929,118.845596,100.982708,116.292929,93.898742,73.191584,90.139930,-0.000774,0.012863,32.000000,-235.691854,94.256138,-0.189798,18.365392,0.614163,33392.662784,1.000810,19.686215,-0.281260,1.850051,7.523935,7.832305,134.548808,134.112683,145.683713,134.726250,138.370757,122.071640,32.000000,119.673089,69.777941,59.083489,72.038257,4.000000,55.301747,85.280000,77.089313,36.700000,38.598783,59.561406,30.415072
54.754343,64.695787,101.468111,119.408638,114.256713,110.633731,29.303845,14.316447,93.822810,2.853500,63.985290,55.828692,118.846262,100.981555,116.291911,93.898340,73.189779,90.136704,-0.000773,0.012880,32.000000,-235.691842,94.253977,-0.189788,18.365380,0.615290,33384.730086,1.001519,19.679915,-0.280237,1.852087,5.804325,5.114145,134.549369,134.110911,145.686057,134.721673,138.333521,122.075209,32.000000,119.680598,69.775706,59.081167,72.039529,4.000000,55.315865,85.280000,77.099355,36.700000,38.602357,59.558957,30.345373
54.746778,64.703575,101.481887,119.410446,114.251284,110.609814,29.305143,14.316611,93.819378,2.853041,63.997601,55.826083,118.847414,100.978376,116.290476,93.894370,73.187244,90.129589,-0.000772,0.012926,32.000000,-235.691809,94.250291,-0.189733,18.364617,0.615290,33384.730086,1.001519,19.679915,-0.280237,1.852087,8.221461,6.369271,134.550294,134.115487,145.685975,134.715652,138.135085,122.083552,32.000000,119.689202,69.771861,59.077857,72.043083,4.000000,55.337492,85.280000,77.114814,36.700000,38.611518,59.531410,30.365108
54.736083,64.709094,101.469614,119.411771,114.271029,110.593694,29.311966,14.316507,93.813295,2.852642,64.007515,55.821749,118.848588,100.974344,116.289429,93.891084,73.185053,90.122502,-0.000772,0.012934,32.000000,-235.691787,94.244842,-0.189793,18.363270,0.615933,33403.269369,1.000800,19.690924,-0.280558,1.853152,9.420014,5.736781,134.550491,134.121305,145.682422,134.712681,138.009926,122.084848,32.000000,119.690246,69.769553,59.075078,72.045359,4.000000,55.346989,85.280000,77.126114,36.700000,38.617811,59.525234,30.139577
54.729278,64.714696,101.151466,119.413230,114.285706,110.585632,29.356636,14.316426,93.807412,2.852834,64.018344,55.817679,118.849584,100.967566,116.288160,93.882787,73.182522,90.117931,-0.000773,0.012934,32.000000,-235.691937,94.237064,-0.189817,18.361053,0.616125,33414.810674,1.000714,19.705995,-0.282713,1.853660,13.064353,8.147100,134.551164,134.124447,145.678488,134.712381,137.997693,122.084521,32.000000,119.685650,69.766568,59.072539,72.046673,4.000000,55.211789,85.280000,77.134469,36.700000,38.624213,59.532502,30.437962
54.706565,64.720930,100.978655,119.414705,114.222313,110.553172,29.292763,14.316496,93.798385,2.852920,64.030520,55.812931,118.850938,100.960092,116.287014,93.876698,73.179766,90.109372,-0.000772,0.012928,32.000000,-235.691880,94.229376,-0.189832,18.359319,0.616179,33429.353591,1.000566,19.721814,-0.285196,1.853797,8.265423,7.876558,134.551659,134.122833,145.673570,134.712881,138.087875,122.082896,32.000000,119.681062,69.763978,59.070676,72.048260,4.000000,55.058333,85.280000,77.165226,36.700000,38.631139,59.564760,30.462320
54.701630,64.727962,100.782968,119.416271,114.171994,110.528854,29.291167,14.316399,93.788750,2.853089,64.044148,55.808972,118.852458,100.949032,116.286503,93.869182,73.177918,90.099608,-0.000773,0.012949,32.000000,-235.691936,94.222358,-0.189590,18.357376,0.613190,33444.549087,0.999123,19.733967,-0.285677,1.848215,9.917027,6.559612,134.552393,134.120747,145.669311,134.715832,138.241008,122.079986,32.000000,119.678502,69.762103,59.069424,72.050185,4.000000,54.950640,85.280000,77.185782,36.700000,38.639007,59.569490,30.424022
54.710856,64.735956,100.862885,119.418005,114.113750,110.520964,29.285417,14.316339,93.780760,2.853028,64.057703,55.807517,118.854773,100.938849,116.286372,93.860778,73.176201,90.093322,-0.000773,0.012941,32.000000,-235.691877,94.213033,-0.189575,18.355609,0.611802,33472.582964,1.001485,19.762081,-0.288565,1.845823,6.071492,11.599398,134.553634,134.117577,145.667148,134.717496,138.348294,122.080965,32.000000,119.680276,69.759475,59.068999,72.052889,4.000000,54.908723,85.280000,77.187979,36.700000,38.648985,59.541432,30.489760
54.715717,64.741286,100.568374,119.419288,114.110115,110.521011,29.296503,14.316393,93.774407,2.852707,64.065096,55.804596,118.856318,100.932665,116.286575,93.855584,73.174908,90.090053,-0.000773,0.012971,32.000000,-235.691803,94.205716,-0.189884,18.354965,0.609890,33474.903476,1.001438,19.773866,-0.293156,1.842413,5.793798,8.381654,134.554959,134.116353,145.668589,134.715054,138.356880,122.087661,32.000000,119.682251,69.758402,59.069047,72.054716,4.000000,54.856551,85.280000,77.184967,36.700000,38.655661,59.559223,30.194089
54.721570,64.748843,100.331487,119.421130,114.103739,110.512994,29.301339,14.316514,93.764992,2.852333,64.073124,55.803557,118.858718,100.923558,116.286943,93.848174,73.173327,90.080685,-0.000773,0.012987,32.000000,-235.691619,94.197211,-0.189815,18.352690,0.610530,33466.132940,1.001398,19.772972,-0.295583,1.843563,8.206987,12.641714,134.555826,134.117046,145.670095,134.710243,138.270700,122.096102,32.000000,119.689160,69.757391,59.068860,72.057276,4.000000,54.682461,85.280000,77.186073,36.700000,38.665713,59.547578,30.448967
54.722374,64.757219,100.166799,119.423194,114.058163,110.476526,29.314635,14.316471,93.753577,2.851485,64.081935,55.799629,118.861350,100.906930,116.288461,93.837570,73.171661,90.069139,-0.000772,0.013020,32.000000,-235.691683,94.183572,-0.189772,18.348804,0.607516,33464.910886,1.000935,19.773620,-0.296447,1.838016,6.254207,7.252513,134.556938,134.119611,145.670706,134.704804,138.062601,122.108439,32.000000,119.699010,69.755617,59.069111,72.060181,4.000000,54.531310,85.280000,77.186012,36.700000,38.676668,59.536554,30.462760
54.711923,64.762301,100.104473,119.424360,113.987368,110.463803,29.295336,14.316508,93.741649,2.850833,64.087407,55.795696,118.862078,100.895115,116.288483,93.826527,73.170738,90.060129,-0.000770,0.013006,32.000000,-235.691707,94.174257,-0.190082,18.344273,0.605065,33455.789103,1.000599,19.775539,-0.301044,1.833491,19.251900,13.000955,134.557550,134.121545,145.668025,134.701826,137.977039,122.113085,32.000000,119.703837,69.753585,59.068515,72.060834,4.000000,54.428954,85.280000,77.202001,36.700000,38.682628,59.532275,30.408982
54.682902,64.766913,100.307965,119.425619,113.939552,110.459788,29.292514,14.316471,93.731652,2.850393,64.094341,55.790690,118.863507,100.885510,116.289432,93.817936,73.168882,90.051900,-0.000770,0.013040,32.000000,-235.691560,94.163494,-0.190138,18.339730,0.603334,33446.090502,0.999821,19.783141,-0.306994,1.830454,6.019971,10.086380,134.560103,134.123469,145.663381,134.701940,138.012945,122.115144,32.000000,119.704462,69.751427,59.068591,72.061381,4.000000,54.514352,85.280000,77.235946,36.700000,38.688165,59.536937,30.368043
54.673272,64.771981,100.386897,119.426949,113.873927,110.455578,29.281172,14.316351,93.720853,2.849948,64.103145,55.784106,118.864482,100.872479,116.289965,93.807174,73.166216,90.043181,-0.000770,0.013038,32.000000,-235.691615,94.152498,-0.190274,18.335599,0.603005,33456.634368,1.000590,19.798291,-0.312014,1.829665,5.274609,6.175162,134.561662,134.125473,145.657184,134.703586,138.147129,122.113887,32.000000,119.702820,69.748719,59.067777,72.061686,4.000000,54.552301,85.280000,77.263716,36.700000,38.693831,59.567100,30.347207
54.665313,64.777657,100.607714,119.428369,113.840062,110.443414,29.300360,14.316296,93.708515,2.849876,64.116595,55.774064,118.865597,100.858075,116.290387,93.795082,73.163473,90.031930,-0.000770,0.013042,32.000000,-235.691711,94.140928,-0.190268,18.331691,0.605757,33499.642999,1.001250,19.830864,-0.315587,1.834357,6.545305,5.708376,134.560478,134.125652,145.651993,134.705088,138.290192,122.108825,32.000000,119.702628,69.745631,59.067958,72.062201,4.000000,54.646895,85.280000,77.279221,36.700000,38.700179,59.525204,30.298124
54.653130,64.784092,100.451086,119.429894,113.814017,110.406768,29.312394,14.316306,93.695972,2.849834,64.134153,55.765592,118.867133,100.841883,116.290600,93.783200,73.161643,90.019661,-0.000769,0.013045,32.000000,-235.691762,94.128635,-0.190349,18.327886,0.606874,33514.696984,1.001809,19.845213,-0.318672,1.836124,11.791842,6.369673,134.559730,134.122691,145.649571,134.705280,138.354742,122.109731,32.000000,119.705231,69.743146,59.068241,72.062827,4.000000,54.643141,85.280000,77.302442,36.700000,38.708193,59.528115,30.230846
54.632742,64.793522,100.538355,119.432027,113.766508,110.374502,29.298880,14.316266,93.685400,2.849264,64.153614,55.758744,118.869741,100.829604,116.290835,93.769224,73.161036,90.006820,-0.000770,0.013056,32.000000,-235.691841,94.118095,-0.190335,18.324591,0.609320,33523.295334,1.001219,19.858560,-0.323352,1.840431,5.754410,10.104446,134.560858,134.121555,145.650237,134.704444,138.306285,122.112362,32.000000,119.714711,69.741152,59.069215,72.063879,4.000000,54.573643,85.280000,77.332685,36.700000,38.719108,59.521713,30.389100
54.601329,64.803623,100.445377,119.434549,113.735779,110.349937,29.303201,14.316282,93.673419,2.848648,64.170039,55.753027,118.871453,100.819050,116.290650,93.754795,73.159632,89.995047,-0.000770,0.013079,32.000000,-235.691904,94.106375,-0.190126,18.321958,0.607918,33528.760227,1.000740,19.876739,-0.329619,1.837975,6.218525,12.825863,134.561071,134.121684,145.652228,134.701875,138.160237,122.119723,32.000000,119.724730,69.739098,59.070270,72.064526,4.000000,54.595072,85.280000,77.376007,36.700000,38.731988,59.552643,30.222336
54.605394,64.813471,100.351398,119.437258,113.715615,110.370133,29.293238,14.316236,93.661130,2.848596,64.181329,55.747150,118.873373,100.807039,116.290867,93.743246,73.157596,89.985569,-0.000771,0.013086,32.000000,-235.691945,94.098418,-0.190424,18.320043,0.609155,33549.903407,1.001348,19.905828,-0.337486,1.840258,8.950503,14.181204,134.559532,134.122211,145.652647,134.697557,138.012523,122.124917,32.000000,119.739319,69.736737,59.071028,72.065045,4.000000,54.458373,85.280000,77.403008,36.700000,38.745885,59.569343,30.521161
54.604952,64.822141,100.160278,119.439949,113.719198,110.382229,29.303345,14.316183,93.648933,2.848534,64.189656,55.740856,118.875381,100.795387,116.292980,93.730846,73.155987,89.981624,-0.000772,0.013084,32.000000,-235.691980,94.090731,-0.190423,18.317541,0.608806,33594.231589,1.001642,19.946230,-0.343851,1.839614,9.765647,13.391346,134.560257,134.124040,145.653619,134.693093,137.959293,122.129866,32.000000,119.748680,69.734767,59.072757,72.066120,4.000000,54.407720,85.280000,77.414648,36.700000,38.757304,59.558072,30.403333
54.610367,64.828981,100.031644,119.442441,113.685621,110.386234,29.304605,14.316207,93.640958,2.848223,64.197591,55.735499,118.878039,100.783622,116.295957,93.716758,73.154809,89.972499,-0.000770,0.013091,32.000000,-235.692031,94.079349,-0.190463,18.313864,0.607980,33600.496419,1.002110,19.952156,-0.348072,1.837756,7.611134,11.672334,134.561350,134.125030,145.654659,134.691521,138.027104,122.131950,32.000000,119.760570,69.734079,59.075785,72.068227,4.000000,54.258523,85.280000,77.432925,36.700000,38.767016,59.563412,30.312431
54.630820,64.835396,99.957383,119.444955,113.631057,110.389772,29.314013,14.316216,93.630896,2.847993,64.205767,55.730584,118.880629,100.770128,116.297608,93.705747,73.153224,89.962538,-0.000770,0.013102,32.000000,-235.692085,94.070114,-0.190508,18.310018,0.606229,33615.801410,1.001906,19.961253,-0.349065,1.834271,9.404146,7.408947,134.562417,134.125329,145.653064,134.693567,138.181274,122.128057,32.000000,119.766678,69.733992,59.077870,72.069504,4.000000,54.194112,85.280000,77.426853,36.700000,38.775588,59.513973,30.432240
54.620136,64.839532,99.847023,119.446638,113.573602,110.405850,29.299340,14.316213,93.624261,2.847581,64.212009,55.726988,118.882149,100.761150,116.298817,93.699711,73.152340,89.956326,-0.000769,0.013122,32.000000,-235.692110,94.063379,-0.190241,18.307398,0.604970,33609.947786,1.001808,19.962869,-0.353912,1.831734,9.702984,11.657480,134.562920,134.125824,145.650442,134.695324,138.273627,122.127170,32.000000,119.768259,69.733889,59.079111,72.070730,4.000000,54.130202,85.280000,77.433978,36.700000,38.780916,59.547057,30.090714
54.603254,64.848519,99.947803,119.449872,113.504129,110.376789,29.296716,14.316220,93.611866,2.846849,64.221984,55.728503,118.884861,100.746300,116.301349,93.680542,73.150229,89.945484,-0.000770,0.013122,32.000000,-235.692064,94.050559,-0.190232,18.302688,0.603969,33581.370851,1.001121,19.949556,-0.358902,1.829688,7.593225,6.468507,134.563229,134.123785,145.647027,134.698498,138.345828,122.125023,32.000000,119.766707,69.735225,59.081494,72.073193,4.000000,54.111489,85.280000,77.475765,36.700000,38.792390,59.525096,30.161807
54.589610,64.854369,100.223109,119.451955,113.511371,110.348337,29.345255,14.316207,93.603673,2.846970,64.225316,55.728292,118.887358,100.734452,116.303161,93.670190,73.149550,89.937827,-0.000770,0.013110,32.000000,-235.692047,94.042856,-0.189987,18.298671,0.603252,33602.838376,1.001996,19.963996,-0.362121,1.828026,10.790912,9.794371,134.562140,134.121536,145.645612,134.700971,138.259227,122.125067,32.000000,119.763857,69.736284,59.082971,72.075196,4.000000,54.214315,85.280000,77.505980,36.700000,38.800378,59.534272,30.269878
54.601715,64.859118,100.341368,119.453822,113.515223,110.328058,29.299537,14.316217,93.595876,2.847394,64.227132,55.725202,118.889617,100.726376,116.305686,93.662240,73.148797,89.928207,-0.000769,0.013122,32.000000,-235.692073,94.034377,-0.189850,18.295195,0.604619,33623.780872,1.002189,19.989269,-0.367166,1.830437,5.133372,6.811171,134.560896,134.120469,145.643765,134.702032,137.064041,122.127321,32.000000,119.763779,69.737120,59.083918,72.076308,4.000000,54.316632,85.280000,77.520830,36.700000,38.807182,59.555997,30.472371
54.622978,64.863092,100.191793,119.455519,113.483262,110.325485,29.314160,14.316307,93.588520,2.847068,64.227895,55.721988,118.890885,100.717523,116.307652,93.651541,73.147833,89.919461,-0.000768,0.013137,32.000000,-235.691993,94.027473,-0.189876,18.293304,0.607653,33636.257976,1.000566,20.008284,-0.371544,1.835937,7.182890,5.749535,134.560358,134.118575,145.643070,134.700711,133.837055,122.132273,32.000000,119.769018,69.738752,59.084293,72.076945,4.000000,54.254199,85.280000,77.510728,36.700000,38.812435,59.557630,30.390053
54.629360,64.866615,99.939746,119.457094,113.451233,110.306771,29.304569,14.316340,93.581073,2.846758,64.226398,55.718389,118.891931,100.709654,116.309426,93.643258,73.146631,89.911731,-0.000768,0.013142,32.000000,-235.691967,94.018559,-0.189816,18.291655,0.608613,33609.058212,1.001709,20.001353,-0.377144,1.837696,8.798101,9.164171,134.561764,134.117842,145.642792,134.698604,131.751550,122.137923,32.000000,119.778157,69.740654,59.084004,72.077413,4.000000,54.102712,85.280000,77.513473,36.700000,38.816738,59.535255,30.367163
54.636534,64.869593,99.907089,119.458402,113.448610,110.306575,29.303996,14.316419,93.572351,2.846433,64.223518,55.714059,118.892550,100.699607,116.311220,93.635835,73.144879,89.908086,-0.000769,0.013157,32.000000,-235.691966,94.012146,-0.189857,18.290048,0.606747,33573.879974,1.000766,19.984814,-0.381956,1.834243,9.463544,6.383625,134.561614,134.119225,145.640378,134.697279,131.861861,122.141349,32.000000,119.783369,69.742779,59.083108,72.077318,4.000000,53.962702,85.280000,77.520909,36.700000,38.820540,59.537557,30.324169
54.632294,64.872093,99.960207,119.459733,113.435758,110.314393,29.303964,14.316344,93.565590,2.845978,64.222549,55.712062,118.893079,100.691427,116.312900,93.629465,73.143504,89.902013,-0.000770,0.013162,32.000000,-235.692241,94.003139,-0.189887,18.288928,0.604034,33556.451184,1.000804,19.982182,-0.385860,1.829415,7.812534,12.200457,134.559812,134.121405,145.637296,134.697389,132.025423,122.148648,32.000000,119.783673,69.745903,59.082816,72.077585,4.000000,54.015511,85.280000,77.532534,36.700000,38.823754,59.560078,30.449114
54.605430,64.874449,100.242460,119.460939,113.435430,110.318472,29.289818,14.316394,93.557998,2.845908,64.224196,55.708142,118.893627,100.681200,116.314589,93.620479,73.141905,89.896325,-0.000769,0.013133,32.000000,-235.692154,93.995054,-0.189981,18.288133,0.603611,33549.050191,1.000684,19.978243,-0.386514,1.828577,11.301128,8.700695,134.559129,134.121398,145.634345,134.699554,132.130662,122.151507,32.000000,119.791530,69.748384,59.081865,72.078276,4.000000,54.107007,85.280000,77.579332,36.700000,38.826296,59.549722,30.370831
54.611687,64.876999,100.347041,119.461872,113.416528,110.306535,29.328566,14.316257,93.551474,2.845550,64.226097,55.707381,118.894651,100.669951,116.315950,93.610873,73.141392,89.891172,-0.000768,0.013138,32.000000,-235.692250,93.990015,-0.190300,18.288167,0.604324,33556.677079,1.000849,19.984831,-0.389152,1.829691,5.841936,3.905343,134.558203,134.122908,145.633472,134.703064,132.123796,122.153969,32.000000,119.794364,69.750828,59.081133,72.078686,4.000000,54.201446,85.280000,77.591407,36.700000,38.829265,59.526139,30.276994
54.589851,64.880068,100.485301,119.462597,113.394575,110.286272,29.300339,14.316217,93.545835,2.845030,64.227990,55.709058,118.895760,100.666348,116.318055,93.605783,73.140220,89.886218,-0.000767,0.013153,32.000000,-235.692127,93.983734,-0.190305,18.288643,0.607755,33597.982763,1.001921,20.013100,-0.391309,1.835760,6.701594,18.417854,134.557212,134.124250,145.632821,134.706541,132.005026,122.153854,32.000000,119.793946,69.752976,59.080862,72.079292,4.000000,54.251393,85.280000,77.615686,36.700000,38.832745,59.534105,30.467676
54.575005,64.883038,100.402373,119.463250,113.378193,110.271211,29.296607,14.316270,93.542406,2.844543,64.228657,55.708008,118.897020,100.662421,116.320269,93.603585,73.139863,89.881266,-0.000768,0.013188,32.000000,-235.692152,93.981847,-0.190321,18.288812,0.608629,33583.785003,1.000369,20.009612,-0.394200,1.837465,8.055697,6.738476,134.556288,134.126103,145.632413,134.709279,131.849441,122.156487,32.000000,119.794504,69.755753,59.081068,72.080239,4.000000,54.245730,85.280000,77.658283,36.700000,38.836420,59.563580,30.334881
54.597196,64.885510,100.281672,119.463869,113.412872,110.259010,29.299606,14.316234,93.540416,2.844375,64.229747,55.708576,118.898413,100.660677,116.323265,93.597041,73.140006,89.880155,-0.000770,0.013181,32.000000,-235.692235,93.977413,-0.190622,18.288959,0.610331,33611.099473,1.001600,20.033749,-0.396300,1.840732,13.979370,9.437768,134.555943,134.128871,145.632564,134.710489,131.761135,122.161367,32.000000,119.801313,69.758293,59.081396,72.080912,4.000000,54.123305,85.280000,77.659319,36.700000,38.839969,59.552152,30.406194
54.599368,64.887086,100.238216,119.464494,113.431766,110.262708,29.371312,14.316076,93.536636,2.844464,64.231497,55.710364,118.899497,100.657020,116.325715,93.593218,73.139419,89.875590,-0.000771,0.013167,32.000000,-235.692333,93.972719,-0.190638,18.289557,0.609701,33628.483488,1.001900,20.051047,-0.399216,1.839714,8.771555,6.042495,134.555768,134.128971,145.634828,134.710508,131.797599,122.162956,32.000000,119.809615,69.760058,59.080211,72.080725,4.000000,54.088633,85.280000,77.666947,36.700000,38.841602,59.549309,30.385871
54.586178,64.889206,99.949516,119.465328,113.391630,110.270910,29.285469,14.316089,93.534728,2.844320,64.233076,55.711726,118.900551,100.654413,116.327730,93.591125,73.138975,89.874080,-0.000770,0.013156,32.000000,-235.692392,93.971487,-0.190909,18.289934,0.607977,33593.176843,1.001243,20.032104,-0.400093,1.836755,10.125060,10.038596,134.556080,134.129062,145.635899,134.709530,131.941986,122.166827,32.000000,119.817343,69.761218,59.078826,72.080579,4.000000,53.902402,85.280000,77.696239,36.700000,38.843764,59.564101,30.364888
54.562334,64.891398,100.109756,119.466205,113.372465,110.270844,29.307748,14.315976,93.533600,2.844023,64.233348,55.713678,118.901565,100.653524,116.330365,93.589793,73.137973,89.871328,-0.000771,0.013162,32.000000,-235.692439,93.970909,-0.190852,18.289423,0.607505,33589.315736,0.998792,20.031585,-0.402521,1.835886,6.194819,8.775607,134.555977,134.129833,145.636604,134.709714,132.095525,122.167272,32.000000,119.825285,69.762609,59.077288,72.080320,4.000000,53.899331,85.280000,77.730929,36.700000,38.846250,59.565153,30.438769
54.564052,64.893427,100.387478,119.467139,113.392647,110.283027,29.300378,14.315818,93.535173,2.844056,64.233758,55.715594,118.903101,100.654385,116.333339,93.589986,73.138220,89.870734,-0.000772,0.013171,32.000000,-235.692553,93.972194,-0.190848,18.289096,0.604891,33614.032285,1.002068,20.046433,-0.403074,1.831041,10.118845,11.760585,134.557166,134.133792,145.637384,134.713271,132.166017,122.164906,32.000000,119.832316,69.764408,59.076411,72.081114,4.000000,54.083023,85.280000,77.760250,36.700000,38.848850,59.549998,30.437522
54.564637,64.895061,100.660710,119.468139,113.416360,110.295399,29.316942,14.315714,93.537031,2.844195,64.231911,55.717327,118.903957,100.655137,116.334722,93.590267,73.137640,89.873031,-0.000772,0.013165,32.000000,-235.692718,93.970943,-0.190825,18.288764,0.606998,33651.661171,1.001796,20.071638,-0.403890,1.834778,6.152790,11.716420,134.555921,134.136263,145.637293,134.714967,132.123976,122.160878,32.000000,119.833530,69.764480,59.074154,72.079850,4.000000,54.184518,85.280000,77.778336,36.700000,38.850609,59.549870,30.309349
54.559854,64.895424,100.783579,119.468680,113.456169,110.315741,29.294747,14.315607,93.536078,2.843941,64.233228,55.714724,118.904851,100.654012,116.336166,93.591231,73.137362,89.872202,-0.000772,0.013168,32.000000,-235.692892,93.969131,-0.190828,18.288076,0.609841,33654.119782,1.002129,20.072008,-0.404530,1.839810,10.074674,5.969701,134.553700,134.138826,145.637126,134.717449,131.977575,122.160780,32.000000,119.829710,69.765241,59.071929,72.078665,4.000000,54.315384,85.280000,77.800702,36.700000,38.851161,59.554138,30.492694
54.559086,64.896453,101.046144,119.469233,113.457989,110.319607,29.305561,14.315608,93.535148,2.844187,64.238757,55.712868,118.904846,100.650676,116.337539,93.590507,73.137389,89.868704,-0.000771,0.013155,32.000000,-235.692945,93.969647,-0.190533,18.286907,0.612663,33663.356392,1.001668,20.073078,-0.402432,1.844798,7.915776,11.087721,134.553096,134.141031,145.635721,134.722059,131.844948,122.158562,32.000000,119.828431,69.765930,59.069271,72.077968,4.000000,54.390118,85.280000,77.823703,36.700000,38.851585,59.545680,30.395703
