OSU 80 Ton Compressor Load Stand
54.550850,64.898699,101.247612,119.470067,113.467061,110.315445,29.291217,14.315421,93.534413,2.844095,64.248202,55.711479,118.905358,100.646607,116.339124,93.587375,73.137028,89.868775,-0.000772,0.013156,32.000000,-235.693116,93.968373,-0.190541,18.286847,0.614131,33676.531536,1.002710,20.078058,-0.402701,1.847211,5.628849,5.009197,134.554199,134.140636,145.635665,134.725079,131.810197,122.156826,32.000000,119.826738,69.766202,59.067499,72.077731,4.000000,54.512570,85.280000,77.848295,36.700000,38.852970,59.536072,30.194603
54.538950,64.902717,101.415614,119.471450,113.470437,110.303157,29.303534,14.315394,93.531054,2.844134,64.259190,55.711485,118.907271,100.645630,116.340086,93.585922,73.136894,89.867892,-0.000772,0.013149,32.000000,-235.693192,93.968509,-0.190540,18.288018,0.616836,33676.375261,1.002393,20.079826,-0.405042,1.852050,6.025944,10.063411,134.555448,134.141395,145.636335,134.726258,131.890292,122.156293,32.000000,119.826881,69.767174,59.066130,72.077240,4.000000,54.668793,85.280000,77.880434,36.700000,38.858180,59.566786,30.282864
54.528499,64.909144,101.444269,119.473492,113.489814,110.291126,29.311746,14.315405,93.531259,2.844358,64.269449,55.715283,118.909241,100.641813,116.341432,93.584334,73.135529,89.866993,-0.000773,0.013170,32.000000,-235.693177,93.968341,-0.190673,18.290164,0.619002,33691.619301,1.003020,20.090025,-0.404632,1.856023,11.466413,8.505346,134.554868,134.142356,145.638105,134.726936,132.046608,122.161216,32.000000,119.835001,69.768398,59.065663,72.077124,4.000000,54.705657,85.280000,77.911419,36.700000,38.865717,59.545277,30.463421
54.520560,64.915494,101.460824,119.475467,113.527262,110.279033,29.299013,14.315247,93.530197,2.844555,64.277399,55.715662,118.911039,100.640514,116.341882,93.580869,73.134956,89.865522,-0.000774,0.013160,32.000000,-235.693522,93.967716,-0.190624,18.292354,0.620818,33710.892860,1.002739,20.105533,-0.405081,1.859508,16.753262,16.722601,134.554819,134.143384,145.640031,134.726077,132.168329,122.165869,32.000000,119.844948,69.769391,59.065020,72.077174,4.000000,54.704988,85.280000,77.947787,36.700000,38.874386,59.553528,30.482496
54.533435,64.921382,101.335281,119.477378,113.558429,110.270810,29.302756,14.315251,93.531996,2.844583,64.283429,55.714623,118.912334,100.639395,116.342795,93.579992,73.134441,89.863724,-0.000772,0.013159,32.000000,-235.693677,93.965898,-0.190414,18.293427,0.621180,33733.122502,1.002579,20.122052,-0.404312,1.860390,11.765509,5.787146,134.555223,134.144495,145.643990,134.726410,132.192206,122.165471,32.000000,119.854856,69.771117,59.065129,72.077123,4.000000,54.657388,85.280000,77.960865,36.700000,38.882978,59.530761,30.288880
54.538324,64.926423,101.309439,119.479228,113.602924,110.265200,29.301992,14.315247,93.531701,2.844708,64.285584,55.717887,118.913923,100.640416,116.343322,93.579308,73.134452,89.863987,-0.000772,0.013161,32.000000,-235.693686,93.964162,-0.190404,18.293605,0.621368,33749.824156,1.003083,20.136070,-0.404709,1.860964,6.379252,8.627457,134.555511,134.146850,145.645120,134.727973,132.112568,122.166442,32.000000,119.855628,69.771818,59.064262,72.076459,4.000000,54.617455,85.280000,77.974953,36.700000,38.889780,59.543526,30.396876
54.545903,64.929847,101.392539,119.480953,113.614334,110.273370,29.334564,14.315183,93.533613,2.844572,64.285560,55.720567,118.914967,100.639078,116.344669,93.579990,73.134172,89.861494,-0.000772,0.013145,32.000000,-235.693803,93.964222,-0.190355,18.292855,0.619792,33735.529339,1.002634,20.129523,-0.405382,1.858223,10.232195,8.227719,134.556288,134.152092,145.644222,134.731856,131.958202,122.166011,32.000000,119.853588,69.772831,59.063657,72.076137,4.000000,54.667980,85.280000,77.991336,36.700000,38.895062,59.547136,30.526737
54.564337,64.932159,101.368669,119.482361,113.614328,110.265210,29.307732,14.315214,93.530995,2.844461,64.283761,55.722386,118.915672,100.637359,116.346373,93.580243,73.133912,89.859168,-0.000774,0.013142,32.000000,-235.693857,93.961059,-0.190313,18.291418,0.619401,33733.702161,1.002523,20.129843,-0.405221,1.857583,7.185589,9.189073,134.555802,134.154723,145.643274,134.736337,131.845353,122.163153,32.000000,119.845571,69.774062,59.062651,72.076018,4.000000,54.662398,85.280000,77.995486,36.700000,38.898793,59.570749,30.257625
54.595281,64.933908,101.426219,119.483539,113.609421,110.273281,29.312782,14.315358,93.529750,2.844755,64.283167,55.722573,118.916499,100.633228,116.347569,93.579962,73.133288,89.856239,-0.000773,0.013129,32.000000,-235.693639,93.957002,-0.190272,18.289678,0.620163,33727.290870,1.001339,20.125948,-0.406587,1.858848,5.809433,9.027655,134.556164,134.154723,145.642296,134.740041,131.851925,122.162670,32.000000,119.840844,69.775227,59.061187,72.074846,4.000000,54.644249,85.280000,77.984675,36.700000,38.900942,59.531351,30.273546
54.604647,64.935641,101.549570,119.484572,113.663757,110.265263,29.300302,14.315357,93.529045,2.844380,64.285890,55.723630,118.918122,100.630716,116.349106,93.576859,73.133302,89.853415,-0.000772,0.013124,32.000000,-235.693678,93.953060,-0.189940,18.287983,0.619553,33698.653292,1.001814,20.110464,-0.407865,1.857782,8.033826,8.704433,134.558815,134.151074,145.644492,134.742568,131.967576,122.167914,32.000000,119.841372,69.777013,59.060183,72.074649,4.000000,54.749127,85.280000,77.978337,36.700000,38.903065,59.533121,30.303480
54.597384,64.939197,101.666580,119.485856,113.652039,110.273504,29.306017,14.315308,93.528109,2.844279,64.290893,55.726389,118.919770,100.628237,116.350342,93.575810,73.133021,89.848407,-0.000770,0.013142,32.000000,-235.693841,93.946934,-0.189931,18.287459,0.619618,33654.448394,1.001091,20.082349,-0.409175,1.857784,6.985547,12.576532,134.560834,134.149703,145.646720,134.744821,132.127711,122.175772,32.000000,119.847378,69.778686,59.058683,72.073978,4.000000,54.782692,85.280000,78.001397,36.700000,38.906943,59.539612,30.446179
54.603956,64.943264,101.813824,119.487145,113.668410,110.249232,29.274318,14.315414,93.526105,2.843553,64.297391,55.728002,118.921269,100.627504,116.351007,93.575443,73.132985,89.843243,-0.000771,0.013157,32.000000,-235.693739,93.942411,-0.189937,18.287756,0.620673,33637.156917,1.001259,20.075046,-0.411056,1.859724,7.304438,6.564587,134.562237,134.149700,145.648869,134.744566,132.219797,122.181702,32.000000,119.854628,69.779549,59.056723,72.072676,4.000000,54.913606,85.280000,78.016302,36.700000,38.912079,59.553892,30.168557
54.593520,64.947486,101.897564,119.488395,113.679282,110.220969,29.316226,14.315414,93.521452,2.843555,64.301629,55.728514,118.922628,100.627447,116.351252,93.574121,73.132198,89.842574,-0.000772,0.013177,32.000000,-235.693655,93.941810,-0.189844,18.287718,0.622051,33650.215955,1.001295,20.085609,-0.414083,1.862114,9.429860,12.496104,134.562579,134.150865,145.651691,134.740804,132.198848,122.188249,32.000000,119.861846,69.779355,59.053504,72.071503,4.000000,54.981103,85.280000,78.032903,36.700000,38.917971,59.546959,30.292988
54.577638,64.951504,101.804069,119.489561,113.674013,110.184801,29.302871,14.315333,93.519793,2.843204,64.304002,55.727846,118.923982,100.626640,116.352426,93.573213,73.131486,89.842617,-0.000773,0.013154,32.000000,-235.693784,93.940812,-0.189866,18.287455,0.623249,33633.176054,1.002036,20.083335,-0.417460,1.864587,11.284248,7.333610,134.562617,134.154546,145.654409,134.739715,132.077126,122.189081,32.000000,119.867372,69.779961,59.050750,72.070244,4.000000,54.971009,85.280000,78.068191,36.700000,38.923448,59.547490,30.327104
54.570773,64.954391,101.625533,119.490770,113.695742,110.184780,29.324713,14.315234,93.519764,2.843528,64.305834,55.724490,118.924855,100.623530,116.353305,93.573736,73.129794,89.838795,-0.000772,0.013152,32.000000,-235.694009,93.939439,-0.189861,18.287075,0.624132,33647.222252,1.000570,20.097626,-0.417116,1.866477,8.919859,9.828319,134.562924,134.160863,145.654665,134.741715,131.928610,122.186946,32.000000,119.870534,69.779887,59.047144,72.068292,4.000000,54.888276,85.280000,78.095727,36.700000,38.927866,59.550853,30.442071
54.568984,64.957697,101.545836,119.492184,113.732658,110.192559,29.293758,14.315365,93.517234,2.843126,64.310231,55.719841,118.926108,100.622206,116.354389,93.572092,73.128003,89.834935,-0.000772,0.013157,32.000000,-235.693915,93.935115,-0.189863,18.286416,0.623342,33666.785665,1.001031,20.116971,-0.416376,1.865307,6.471397,5.469160,134.564078,134.165417,145.653519,134.744922,131.864929,122.181706,32.000000,119.867877,69.780324,59.043555,72.066143,4.000000,54.791207,85.280000,78.120136,36.700000,38.932059,59.534351,30.151683
54.561295,64.961572,101.604113,119.493756,113.724840,110.212888,29.293047,14.315589,93.513067,2.842612,64.316996,55.716964,118.927638,100.616443,116.355334,93.567978,73.126725,89.831342,-0.000772,0.013139,32.000000,-235.693750,93.929995,-0.189925,18.285865,0.621722,33679.735627,1.000432,20.126484,-0.417209,1.862270,10.012034,10.093034,134.566320,134.167378,145.652972,134.748252,131.915598,122.181162,32.000000,119.864876,69.780917,59.039649,72.064019,4.000000,54.815713,85.280000,78.139851,36.700000,38.936870,59.532885,30.234661
54.535381,64.966167,101.706000,119.495439,113.762327,110.208999,29.291380,14.315607,93.504757,2.842021,64.327336,55.718663,118.930314,100.609606,116.356821,93.561782,73.126077,89.824226,-0.000770,0.013138,32.000000,-235.693697,93.922267,-0.189845,18.285763,0.621034,33687.998493,1.001605,20.131516,-0.417970,1.860871,9.539799,6.666878,134.566873,134.168681,145.653185,134.752969,135.152940,122.181360,32.000000,119.864847,69.781838,59.036348,72.062943,4.000000,54.871407,85.280000,78.184067,36.700000,38.943253,59.544569,30.180516
54.522838,64.971876,101.976667,119.497148,113.749156,110.234846,29.305930,14.315394,93.498652,2.841895,64.337949,55.716756,118.932337,100.604508,116.357626,93.555451,73.124865,89.818993,-0.000769,0.013162,32.000000,-235.693918,93.915771,-0.189864,18.285927,0.621901,33709.846404,1.001981,20.142814,-0.419066,1.862201,11.606326,7.988718,134.567143,134.169399,145.654184,134.756311,138.422649,122.184508,32.000000,119.866532,69.782300,59.032789,72.062500,4.000000,55.010426,85.280000,78.231291,36.700000,38.950728,59.544736,30.273399
54.530081,64.977893,101.986716,119.498884,113.735292,110.247129,29.316951,14.315298,93.494482,2.842084,64.348922,55.715177,118.934816,100.598482,116.358621,93.551477,73.124192,89.812399,-0.000768,0.013187,32.000000,-235.694009,93.907151,-0.189886,18.285815,0.623427,33747.318495,1.002542,20.172429,-0.423122,1.864954,10.656915,9.027445,134.568401,134.167332,145.658885,134.755480,138.474967,122.187350,32.000000,119.873306,69.782950,59.029478,72.061804,4.000000,55.103238,85.280000,78.248078,36.700000,38.958987,59.549063,30.208763
54.531840,64.984076,101.938487,119.500612,113.730662,110.247407,29.306077,14.315337,93.489356,2.842149,64.360182,55.709899,118.937435,100.591108,116.360228,93.543106,73.123935,89.805015,-0.000769,0.013188,32.000000,-235.693982,93.901948,-0.189826,18.285543,0.626515,33778.475629,1.002549,20.190251,-0.425368,1.870348,6.321749,10.822238,134.570289,134.166355,145.666680,134.753955,138.414173,122.191512,32.000000,119.888793,69.784001,59.027087,72.061783,4.000000,55.037739,85.280000,78.267868,36.700000,38.967720,59.541176,30.419180
54.546357,64.990280,101.795026,119.502295,113.708230,110.223256,29.373347,14.315414,93.483951,2.841790,64.369151,55.709198,118.939556,100.582804,116.361080,93.536605,73.123468,89.796618,-0.000769,0.013226,32.000000,-235.693877,93.894954,-0.189746,18.284980,0.626559,33773.603441,1.002153,20.189273,-0.429054,1.870284,5.536913,5.487475,134.571100,134.169900,145.671622,134.752479,138.265294,122.197078,32.000000,119.901290,69.784965,59.024364,72.060951,4.000000,55.034897,85.280000,78.277632,36.700000,38.976536,59.546398,30.218961
54.520735,64.996435,101.676081,119.504070,113.739908,110.211189,29.323305,14.315361,93.476885,2.841371,64.376080,55.709054,118.941778,100.576311,116.363333,93.529904,73.121927,89.788027,-0.000770,0.013240,32.000000,-235.693990,93.888967,-0.189618,18.283343,0.626061,33771.994969,1.002508,20.193758,-0.433677,1.869339,9.742250,6.157452,134.571788,134.173532,145.674560,134.750077,138.127478,122.198779,32.000000,119.908564,69.785668,59.022204,72.060468,4.000000,54.928274,85.280000,78.308837,36.700000,38.985338,59.550863,30.142952
54.509460,65.001825,101.396326,119.505823,113.769204,110.206927,29.303506,14.315301,93.471839,2.841147,64.379896,55.701993,118.943505,100.567299,116.364987,93.522590,73.120914,89.781661,-0.000771,0.013248,32.000000,-235.694196,93.882161,-0.189460,18.280992,0.624240,33742.845788,0.999715,20.185944,-0.438761,1.866211,15.526170,5.485225,134.573456,134.176823,145.676343,134.750537,138.105953,122.199331,32.000000,119.912109,69.786942,59.019689,72.059499,4.000000,54.827728,85.280000,78.354986,36.700000,38.993601,59.545493,30.272005
54.523404,65.006459,101.391981,119.507495,113.787949,110.212248,29.371560,14.315438,93.460521,2.841077,64.383466,55.699293,118.945167,100.558139,116.366134,93.512383,73.119672,89.774354,-0.000772,0.013235,32.000000,-235.694044,93.875380,-0.189535,18.277307,0.623572,33779.626484,1.001849,20.216841,-0.442901,1.864907,8.263464,7.614454,134.574508,134.178675,145.675033,134.754938,138.198807,122.198333,32.000000,119.912039,69.787205,59.016151,72.057878,4.000000,54.735713,85.280000,78.366860,36.700000,39.000797,59.537675,30.313164
54.525824,65.009049,101.440664,119.508517,113.803109,110.201443,29.309533,14.315331,93.453871,2.840762,64.386439,55.697311,118.945758,100.550486,116.367049,93.507057,73.118278,89.767270,-0.000772,0.013227,32.000000,-235.694132,93.871259,-0.189482,18.275346,0.621077,33797.588200,1.002731,20.233123,-0.446097,1.860160,8.759461,10.510429,134.574951,134.179644,145.672913,134.759039,138.299254,122.194540,32.000000,119.907233,69.787207,59.013050,72.056673,4.000000,54.759073,85.280000,78.376143,36.700000,39.004536,59.548493,30.277288
54.536625,65.015196,101.360073,119.510645,113.753423,110.195334,29.301177,14.315434,93.441478,2.840239,64.394537,55.692005,118.948439,100.536922,116.369318,93.496614,73.116125,89.755903,-0.000770,0.013245,32.000000,-235.694024,93.861009,-0.189338,18.272208,0.620913,33779.246741,1.000185,20.224288,-0.449687,1.859605,7.636635,5.297658,134.575345,134.176959,145.672421,134.765872,138.491040,122.193171,32.000000,119.898120,69.789216,59.007283,72.055414,4.000000,54.675091,85.280000,78.399725,36.700000,39.012966,59.560265,30.212651
54.552082,65.020091,101.508176,119.512123,113.732102,110.199336,29.308093,14.315512,93.431926,2.840253,64.401003,55.686198,118.949589,100.525417,116.370499,93.488028,73.114164,89.747745,-0.000771,0.013253,32.000000,-235.693880,93.851564,-0.189339,18.270445,0.621361,33769.648798,1.002161,20.224542,-0.452977,1.860415,8.338811,7.413778,134.575255,134.175409,145.674387,134.768208,138.494974,122.194302,32.000000,119.899653,69.791113,59.003553,72.053844,4.000000,54.799421,85.280000,78.404857,36.700000,39.020042,59.525952,30.391741
54.560164,65.025162,101.633784,119.513531,113.707340,110.187138,29.297806,14.315724,93.422106,2.840106,64.409761,55.680838,118.951368,100.512276,116.371158,93.477960,73.112500,89.735706,-0.000770,0.013256,32.000000,-235.693585,93.844304,-0.189337,18.269601,0.620423,33751.564301,1.002188,20.220256,-0.458340,1.858569,13.586310,9.378609,134.574959,134.174232,145.679263,134.769422,138.389120,122.198736,32.000000,119.904628,69.793874,58.999917,72.053341,4.000000,54.918966,85.280000,78.412781,36.700000,39.027208,59.546064,30.262981
54.559130,65.030541,101.432639,119.514940,113.695829,110.183222,29.311467,14.315851,93.411675,2.839967,64.417115,55.676910,118.953364,100.499061,116.372401,93.468082,73.111660,89.723740,-0.000769,0.013260,32.000000,-235.693483,93.834735,-0.189416,18.269663,0.621683,33730.114958,1.001687,20.210227,-0.461776,1.860757,5.400588,16.136089,134.575360,134.175035,145.683863,134.767264,138.230983,122.207645,32.000000,119.913895,69.796143,58.996455,72.052781,4.000000,54.826794,85.280000,78.429465,36.700000,39.035065,59.543920,30.162101
54.550691,65.036176,101.354102,119.516440,113.677674,110.171065,29.291303,14.315912,93.400452,2.839436,64.422832,55.673846,118.954481,100.485509,116.373525,93.457819,73.110259,89.713699,-0.000768,0.013271,32.000000,-235.693433,93.823657,-0.189450,18.269760,0.622749,33711.141063,1.001778,20.207495,-0.468073,1.862784,9.314241,6.110846,134.576232,134.178434,145.687488,134.765060,138.133801,122.215915,32.000000,119.921922,69.798805,58.992678,72.052773,4.000000,54.782173,85.280000,78.459119,36.700000,39.043196,59.555141,30.264668
54.555637,65.041558,101.098525,119.518023,113.686182,110.126428,29.312530,14.316090,93.391063,2.838895,64.427734,55.670522,118.955834,100.473213,116.375079,93.446010,73.108914,89.702818,-0.000767,0.013265,32.000000,-235.693269,93.815480,-0.189481,18.269262,0.620746,33706.537848,1.001310,20.213873,-0.475150,1.859132,8.936976,5.110076,134.578795,134.182940,145.689627,134.765508,138.157532,122.216686,32.000000,119.930277,69.802075,58.988392,72.052929,4.000000,54.626876,85.280000,78.478167,36.700000,39.051299,59.544953,30.329745
54.562677,65.046660,100.958578,119.519556,113.703451,110.081728,29.290498,14.316202,93.379830,2.838209,64.430423,55.668873,118.956857,100.463209,116.376629,93.434983,73.106703,89.689416,-0.000767,0.013261,32.000000,-235.693194,93.805716,-0.189502,18.267871,0.620070,33714.958729,1.002076,20.227655,-0.480391,1.857980,14.796549,1.407140,134.579348,134.185791,145.689513,134.765231,138.285801,122.216484,32.000000,119.931400,69.804476,58.984527,72.052359,4.000000,54.550062,85.280000,78.488199,36.700000,39.059068,59.533957,30.291374
54.576209,65.051453,100.854986,119.520906,113.656634,110.053152,29.285665,14.316262,93.371432,2.837873,64.431807,55.668458,118.958707,100.454798,116.377667,93.426008,73.104723,89.677918,-0.000766,0.013267,32.000000,-235.693163,93.799404,-0.189557,18.265878,0.617195,33692.044946,1.000858,20.228262,-0.486246,1.853127,8.284954,6.826850,134.579135,134.188298,145.689257,134.768805,138.442317,122.218110,32.000000,119.932152,69.807221,58.979593,72.051381,4.000000,54.415461,85.280000,78.498692,36.700000,39.066203,59.555358,30.243979
54.557388,65.055124,100.511892,119.522056,113.655677,110.049140,29.292502,14.316347,93.362874,2.837721,64.429268,55.665073,118.959197,100.443258,116.379296,93.415040,73.102771,89.669517,-0.000767,0.013270,32.000000,-235.693002,93.791588,-0.189567,18.262951,0.615453,33663.172205,1.001075,20.226568,-0.492902,1.850323,9.468412,9.634110,134.578926,134.187590,145.690530,134.774690,138.527224,122.217092,32.000000,119.932797,69.809757,58.974446,72.051124,4.000000,54.278899,85.280000,78.525421,36.700000,39.072290,59.548523,30.268043
54.551815,65.057228,100.327079,119.522901,113.635599,110.061278,29.391156,14.316339,93.355607,2.837052,64.425512,55.660774,118.959298,100.435492,116.380090,93.407036,73.100669,89.659641,-0.000766,0.013244,32.000000,-235.693014,93.783737,-0.189288,18.259546,0.614069,33631.377357,1.000719,20.218299,-0.498530,1.847966,7.321909,9.719229,134.580008,134.185201,145.693852,134.777733,138.489910,122.213025,32.000000,119.929540,69.811304,58.968008,72.050600,4.000000,54.089287,85.280000,78.556480,36.700000,39.076736,59.522047,30.400545
54.572734,65.058262,100.238421,119.523476,113.593960,110.053139,29.299795,14.316389,93.347545,2.836548,64.422681,55.657754,118.959879,100.428402,116.382354,93.400945,73.099502,89.651669,-0.000766,0.013227,32.000000,-235.692968,93.777208,-0.189258,18.255530,0.611078,33657.501243,1.000841,20.240138,-0.502139,1.842315,17.555374,5.809831,134.580702,134.184044,145.699754,134.779000,138.350745,122.213761,32.000000,119.928419,69.813718,58.962713,72.050727,4.000000,54.058122,85.280000,78.559733,36.700000,39.078944,59.567268,30.278462
54.584983,65.058724,100.121112,119.523818,113.581916,110.053168,29.304262,14.316493,93.340009,2.836359,64.419581,55.655513,118.961105,100.420844,116.384478,93.392894,73.098567,89.644071,-0.000766,0.013215,32.000000,-235.692867,93.773008,-0.189134,18.252906,0.609509,33664.711499,0.997710,20.247622,-0.506572,1.839115,11.923505,7.003891,134.581539,134.185125,145.704602,134.777268,138.196243,122.217853,32.000000,119.929780,69.815974,58.956493,72.050415,4.000000,53.921519,85.280000,78.562697,36.700000,39.079927,59.542120,30.242658
54.595135,65.059013,99.961227,119.523884,113.536497,110.056218,29.278950,14.316451,93.332949,2.835832,64.418094,55.652721,118.962088,100.411208,116.387040,93.384896,73.097444,89.635514,-0.000765,0.013205,32.000000,-235.692780,93.765664,-0.189174,18.251577,0.608292,33624.976657,1.000325,20.228464,-0.510683,1.836786,10.175806,6.706773,134.584757,134.186853,145.710283,134.775181,138.136752,122.222874,32.000000,119.935288,69.819662,58.950772,72.050413,4.000000,53.804367,85.280000,78.566716,36.700000,39.080746,59.554473,30.237669
54.591121,65.059775,99.925165,119.523951,113.453430,110.066807,29.292216,14.316409,93.324110,2.835623,64.418728,55.649626,118.962907,100.402480,116.388329,93.376326,73.095993,89.630050,-0.000765,0.013212,32.000000,-235.692695,93.757303,-0.189203,18.251300,0.606961,33600.002903,0.999926,20.217103,-0.514777,1.834224,10.438950,12.539872,134.587884,134.186741,145.714921,134.774417,138.198810,122.225304,32.000000,119.939919,69.822805,58.944901,72.050218,4.000000,53.759029,85.280000,78.583230,36.700000,39.081824,59.549909,30.257038
54.578770,65.061026,100.078599,119.524059,113.420027,110.067061,29.332817,14.316511,93.318671,2.835295,64.419709,55.646198,118.963909,100.399208,116.389587,93.368575,73.094688,89.625637,-0.000765,0.013220,32.000000,-235.692601,93.751976,-0.189513,18.252449,0.605204,33578.869939,1.000613,20.207596,-0.519319,1.830955,11.431736,10.147273,134.591877,134.190203,145.716667,134.776657,138.361160,122.228572,32.000000,119.943769,69.824588,58.938966,72.050190,4.000000,53.845934,85.280000,78.611185,36.700000,39.083585,59.552309,30.291741
54.563801,65.062784,100.107411,119.524251,113.387268,110.067043,29.311538,14.316516,93.313931,2.834574,64.421201,55.643821,118.964874,100.396007,116.390847,93.361445,73.092294,89.619892,-0.000764,0.013250,32.000000,-235.692595,93.747069,-0.189514,18.253503,0.604987,33585.283613,1.000339,20.212230,-0.521484,1.830429,11.114569,7.383902,134.593899,134.192724,145.715069,134.781600,138.509626,122.224032,32.000000,119.939668,69.825201,58.931766,72.049663,4.000000,53.799203,85.280000,78.645497,36.700000,39.086441,59.550903,30.229599
54.544130,65.064458,99.982381,119.524534,113.329488,110.067242,29.300649,14.316450,93.308900,2.834358,64.423524,55.641042,118.965773,100.392339,116.391882,93.358206,73.090484,89.616554,-0.000764,0.013251,32.000000,-235.692572,93.742494,-0.189534,18.254230,0.606753,33602.633080,0.999210,20.225401,-0.523101,1.833654,10.300271,9.936012,134.595181,134.197275,145.713932,134.788146,138.551330,122.217256,32.000000,119.929981,69.825795,58.924715,72.048944,4.000000,53.760312,85.280000,78.687890,36.700000,39.089228,59.546133,30.312284
54.528187,65.066100,99.877746,119.524856,113.313499,110.051128,29.349655,14.316497,93.303674,2.833869,64.425741,55.638776,118.965742,100.387042,116.393080,93.353330,73.088373,89.612260,-0.000764,0.013237,32.000000,-235.692417,93.740139,-0.189533,18.253744,0.607301,33625.380451,1.000244,20.241607,-0.524511,1.834685,10.501125,19.309365,134.595387,134.196129,145.713361,134.793201,138.479308,122.209505,32.000000,119.920716,69.826418,58.916823,72.048262,4.000000,53.650953,85.280000,78.723336,36.700000,39.091962,59.538570,30.450288
54.513468,65.067852,99.752186,119.525329,113.288362,110.051857,29.315961,14.316457,93.298659,2.834002,64.426366,55.636883,118.965927,100.384250,116.393927,93.348688,73.085611,89.607759,-0.000765,0.013241,32.000000,-235.692409,93.737081,-0.189528,18.252016,0.606416,33655.970676,1.001021,20.262272,-0.524912,1.833055,6.245615,6.862459,134.596363,134.195653,145.713874,134.797614,138.326077,122.208923,32.000000,119.917514,69.827232,58.909415,72.047383,4.000000,53.589138,85.280000,78.763738,36.700000,39.094657,59.547637,30.244199
54.512813,65.069857,99.594039,119.526062,113.313950,110.061131,29.287766,14.316477,93.295260,2.833869,64.427228,55.636807,118.966503,100.381058,116.396213,93.343248,73.084345,89.602403,-0.000764,0.013225,32.000000,-235.692391,93.734719,-0.189528,18.250466,0.605600,33676.694807,0.999531,20.279309,-0.525643,1.831672,6.590834,6.371735,134.598559,134.196375,145.715702,134.800976,138.199632,122.211935,32.000000,119.918451,69.829244,58.902875,72.046861,4.000000,53.438542,85.280000,78.794833,36.700000,39.097906,59.557354,30.305314
54.528762,65.071936,99.396606,119.526987,113.347837,110.085431,29.315273,14.316521,93.293664,2.834380,64.427367,55.640038,118.967684,100.379238,116.398170,93.337645,73.082595,89.597981,-0.000764,0.013245,32.000000,-235.692248,93.730992,-0.189541,18.249456,0.604683,33700.087589,1.000990,20.295279,-0.525861,1.829863,6.312537,11.141460,134.602033,134.196381,145.718405,134.800796,138.183654,122.221852,32.000000,119.922879,69.830846,58.896917,72.046255,4.000000,53.270883,85.280000,78.810791,36.700000,39.101238,59.548001,30.315145
54.560713,65.073669,99.471328,119.527845,113.396710,110.085366,29.302849,14.316650,93.291308,2.834226,64.425207,55.643620,118.968435,100.379554,116.399427,93.335092,73.081704,89.595798,-0.000766,0.013265,32.000000,-235.691916,93.732447,-0.189866,18.249233,0.603201,33702.833917,1.002057,20.297916,-0.528142,1.826984,11.076545,5.104206,134.605088,134.196745,145.720201,134.798652,138.279458,122.231324,32.000000,119.931096,69.832466,58.891108,72.045454,4.000000,53.258104,85.280000,78.797536,36.700000,39.104367,59.554374,30.351682
54.570079,65.074639,99.583716,119.528565,113.393156,110.073416,29.316539,14.316490,93.290625,2.834521,64.422092,55.647141,118.968645,100.377856,116.401245,93.332959,73.080063,89.594997,-0.000765,0.013288,32.000000,-235.692065,93.731879,-0.189890,18.249958,0.601045,33687.586421,1.001019,20.284590,-0.529321,1.822829,7.735695,8.686310,134.607675,134.199032,145.722272,134.798928,138.444187,122.238556,32.000000,119.943118,69.834335,58.885950,72.044543,4.000000,53.334511,85.280000,78.796736,36.700000,39.107009,59.544785,30.294309
54.569359,65.074433,99.346469,119.529073,113.376834,110.053483,29.293671,14.316528,93.288686,2.834438,64.419197,55.652365,118.968651,100.378947,116.402738,93.331363,73.078076,89.594453,-0.000764,0.013296,32.000000,-235.691952,93.734698,-0.189851,18.250686,0.601179,33640.211290,1.000799,20.255473,-0.529875,1.823131,9.064194,11.743457,134.609907,134.201528,145.721042,134.800621,138.559437,122.239884,32.000000,119.949741,69.836038,58.881709,72.043551,4.000000,53.213013,85.280000,78.813954,36.700000,39.107123,59.545769,30.366062
54.579343,65.073476,99.034785,119.529457,113.333202,110.028899,29.307895,14.316436,93.290894,2.834482,64.416720,55.653381,118.969038,100.381012,116.403954,93.331739,73.076687,89.596554,-0.000764,0.013294,32.000000,-235.692144,93.737940,-0.189847,18.251744,0.602049,33625.406735,1.000035,20.247402,-0.528765,1.824878,5.294988,3.723510,134.613189,134.204822,145.720158,134.803730,138.556503,122.236651,32.000000,119.948582,69.837901,58.878815,72.042776,4.000000,52.947239,85.280000,78.828089,36.700000,39.106517,59.552988,30.329452
54.586520,65.072354,98.719389,119.529851,113.323749,110.012415,29.311981,14.316494,93.293931,2.834171,64.413175,55.653549,118.968648,100.382524,116.404775,93.336700,73.074716,89.598708,-0.000764,0.013291,32.000000,-235.692121,93.742339,-0.189866,18.252263,0.599519,33622.491745,1.000649,20.247891,-0.527138,1.820554,7.120528,9.804616,134.615530,134.205704,145.718218,134.808952,138.445675,122.230051,32.000000,119.947036,69.839116,58.875681,72.040824,4.000000,52.784363,85.280000,78.833984,36.700000,39.105428,59.540015,30.328718
54.579240,65.071119,98.591318,119.530304,113.300768,110.004206,29.310639,14.316380,93.296793,2.833980,64.409345,55.657744,118.968553,100.386157,116.406444,93.336985,73.073463,89.600481,-0.000765,0.013269,32.000000,-235.692212,93.747447,-0.189866,18.252904,0.595971,33603.302409,0.999735,20.237298,-0.524357,1.814510,5.738050,7.519898,134.619154,134.207253,145.715667,134.816038,138.282940,122.227761,32.000000,119.943266,69.840243,58.873292,72.039519,4.000000,52.581787,85.280000,78.860962,36.700000,39.104097,59.548493,30.227325
54.587272,65.069824,98.668748,119.530862,113.340278,110.036786,29.298282,14.316503,93.301405,2.833794,64.403763,55.661786,118.968395,100.391779,116.407585,93.344466,73.071518,89.605289,-0.000764,0.013250,32.000000,-235.691991,93.754666,-0.189834,18.253105,0.592508,33591.385993,0.999297,20.229250,-0.520959,1.808494,13.955076,1.091448,134.621075,134.205840,145.713844,134.820791,138.188852,122.225596,32.000000,119.934348,69.840907,58.871054,72.037592,4.000000,52.558538,85.280000,78.870291,36.700000,39.102629,59.541520,30.278902
54.594530,65.068248,98.574280,119.531429,113.354955,110.069102,29.298687,14.316441,93.308097,2.833571,64.396959,55.666583,118.969085,100.399418,116.409875,93.350166,73.070355,89.610980,-0.000763,0.013233,32.000000,-235.691974,93.760279,-0.189859,18.252329,0.591263,33601.258737,0.999413,20.235040,-0.518533,1.806389,10.941235,8.964229,134.625733,134.203699,145.713941,134.823953,138.216520,122.228229,32.000000,119.930381,69.842038,58.869926,72.035906,4.000000,52.442723,85.280000,78.879829,36.700000,39.100885,59.541304,30.325343
54.606795,65.065996,98.699444,119.532018,113.356308,110.085198,29.307753,14.316450,93.315532,2.833565,64.392506,55.672383,118.969800,100.409843,116.411574,93.360529,73.068861,89.619915,-0.000763,0.013212,32.000000,-235.691959,93.766390,-0.189866,18.252301,0.592072,33605.963479,0.999964,20.225994,-0.513403,1.807541,5.270737,12.049873,134.630480,134.202786,145.713910,134.825571,138.346366,122.229540,32.000000,119.929201,69.843019,58.869095,72.034153,4.000000,52.496305,85.280000,78.884794,36.700000,39.098513,59.542041,30.414044
54.615830,65.063705,98.729239,119.532612,113.391714,110.089276,29.299873,14.316544,93.323895,2.833965,64.389779,55.679735,118.970566,100.421772,116.413211,93.369970,73.067425,89.628912,-0.000762,0.013186,32.000000,-235.691837,93.777023,-0.189875,18.253239,0.591151,33610.558690,1.000093,20.217415,-0.508473,1.805571,20.243926,5.548150,134.633340,134.204554,145.714843,134.825909,138.499246,122.233645,32.000000,119.930269,69.844173,58.868590,72.032537,4.000000,52.429476,85.280000,78.885126,36.700000,39.095158,59.556597,30.459312
54.631618,65.062014,98.883716,119.533196,113.384981,110.109831,29.316685,14.316531,93.337138,2.834052,64.386216,55.688929,118.971558,100.433479,116.415188,93.381687,73.065570,89.640790,-0.000761,0.013167,32.000000,-235.691953,93.789914,-0.189883,18.255175,0.592278,33605.636165,0.999675,20.203329,-0.501062,1.807457,7.922310,8.343204,134.636460,134.207057,145.716864,134.824883,138.569196,122.234671,32.000000,119.930643,69.845588,58.868367,72.030812,4.000000,52.525346,85.280000,78.891811,36.700000,39.093080,59.548729,30.437008
54.643811,65.060586,99.011101,119.533829,113.408599,110.146492,29.294524,14.316570,93.348019,2.834493,64.380100,55.696630,118.972244,100.447754,116.416352,93.395896,73.064395,89.653381,-0.000762,0.013173,32.000000,-235.691918,93.800204,-0.189569,18.257478,0.592381,33602.661674,0.999792,20.192323,-0.493670,1.807704,5.250378,6.940289,134.639432,134.209791,145.718832,134.826183,138.532788,122.235582,32.000000,119.931214,69.847002,58.868934,72.029370,4.000000,52.562410,85.280000,78.882372,36.700000,39.091246,59.546467,30.351829
54.644093,65.058037,99.243558,119.534307,113.453488,110.152761,29.316384,14.316520,93.361365,2.835161,64.372348,55.705363,118.972332,100.459565,116.417015,93.410125,73.062933,89.665470,-0.000763,0.013160,32.000000,-235.691928,93.813058,-0.189592,18.260045,0.593694,33598.576462,0.999081,20.175403,-0.483951,1.810009,9.217152,10.293630,134.641982,134.214883,145.718103,134.829831,138.393502,122.233157,32.000000,119.931469,69.847800,58.869544,72.027749,4.000000,52.622115,85.280000,78.895820,36.700000,39.088726,59.555377,30.419474
54.659079,65.054839,99.302417,119.534715,113.476703,110.156679,29.298714,14.316496,93.376752,2.835612,64.363776,55.714386,118.972863,100.476398,116.418749,93.425086,73.061419,89.681520,-0.000763,0.013136,32.000000,-235.691952,93.825910,-0.189589,18.263055,0.594885,33604.411549,0.999919,20.162218,-0.474442,1.811936,10.239860,14.167025,134.644710,134.218552,145.716301,134.835029,138.250368,122.233347,32.000000,119.923386,69.848823,58.870303,72.026063,4.000000,52.669006,85.280000,78.899210,36.700000,39.084581,59.529404,30.397977
54.677081,65.051464,99.316700,119.535140,113.540565,110.177237,29.288677,14.316397,93.392955,2.835791,64.353643,55.725837,118.973786,100.494208,116.420266,93.438429,73.060090,89.698528,-0.000763,0.013123,32.000000,-235.692116,93.836956,-0.189597,18.265765,0.597196,33618.135221,0.999218,20.159397,-0.464979,1.816181,12.112573,6.510389,134.647194,134.220117,145.714870,134.840066,138.203010,122.233844,32.000000,119.916507,69.848915,58.870914,72.024173,4.000000,52.665214,85.280000,78.888379,36.700000,39.080040,59.541884,30.434147
54.684918,65.047083,99.314583,119.535282,113.578210,110.189189,29.328098,14.316411,93.408785,2.835617,64.341747,55.736938,118.973282,100.511202,116.421012,93.453963,73.058128,89.715886,-0.000763,0.013126,32.000000,-235.692171,93.851759,-0.189563,18.268314,0.597403,33611.985744,0.999544,20.141752,-0.452843,1.816760,15.815041,8.142958,134.649613,134.220332,145.716042,134.842827,138.268948,122.234967,32.000000,119.910603,69.849307,58.871054,72.022113,4.000000,52.602801,85.280000,78.888357,36.700000,39.074517,59.548995,30.322262
54.699255,65.041921,99.337113,119.535085,113.615839,110.185215,29.306865,14.316429,93.427534,2.836059,64.331001,55.748775,118.972852,100.530235,116.422419,93.471304,73.056003,89.732536,-0.000763,0.013118,32.000000,-235.692042,93.868326,-0.189546,18.270981,0.597212,33607.702621,0.999700,20.121024,-0.440258,1.816423,10.107275,7.510707,134.651280,134.218411,145.718952,134.844080,138.416322,122.236804,32.000000,119.909597,69.849288,58.870913,72.018925,4.000000,52.614164,85.280000,78.882408,36.700000,39.067929,59.538304,30.372372
54.696550,65.036347,99.434221,119.534665,113.665586,110.225601,29.331144,14.316367,93.446729,2.836243,64.321181,55.764799,118.973432,100.548749,116.424682,93.489553,73.054569,89.749876,-0.000764,0.013134,32.000000,-235.692084,93.885183,-0.189487,18.274143,0.597003,33615.483696,0.998294,20.109090,-0.426813,1.816124,8.064994,7.241650,134.655396,134.215839,145.724719,134.843107,138.543995,122.241576,32.000000,119.915502,69.850499,58.872548,72.017344,4.000000,52.572314,85.280000,78.883290,36.700000,39.060191,59.549880,30.344566
54.687494,65.030728,99.443229,119.534140,113.673095,110.266291,29.289167,14.316297,93.467889,2.836777,64.309899,55.777577,118.973765,100.568683,116.425973,93.506786,73.052902,89.770355,-0.000763,0.013131,32.000000,-235.692010,93.903852,-0.189499,18.277796,0.596836,33606.668606,0.998678,20.090113,-0.413673,1.816060,11.278815,7.998885,134.659336,134.216224,145.731480,134.841981,138.570435,122.246366,32.000000,119.925252,69.850856,58.873309,72.015894,4.000000,52.639062,85.280000,78.902707,36.700000,39.052329,59.548286,30.481249
54.697686,65.024895,99.559486,119.533665,113.713622,110.307138,29.312330,14.316334,93.487250,2.837279,64.296097,55.790476,118.973265,100.588209,116.427381,93.527344,73.051948,89.790823,-0.000764,0.013117,32.000000,-235.692019,93.923011,-0.189437,18.280966,0.597991,33636.518859,0.998257,20.087147,-0.400770,1.817925,10.321177,10.993772,134.662252,134.217597,145.737567,134.841031,138.492858,122.243517,32.000000,119.933651,69.850605,58.873858,72.013838,4.000000,52.655815,85.280000,78.903883,36.700000,39.044230,59.544343,30.445299
54.723199,65.018303,99.520069,119.532834,113.744109,110.339561,29.290932,14.316354,93.508175,2.837538,64.283421,55.804034,118.972652,100.611349,116.427762,93.545799,73.050091,89.809606,-0.000764,0.013117,32.000000,-235.692038,93.941899,-0.189492,18.283807,0.598348,33679.193540,1.000224,20.090255,-0.385561,1.818391,5.266194,11.813010,134.663881,134.221574,145.739683,134.839511,138.334334,122.243890,32.000000,119.936507,69.849400,58.874525,72.010468,4.000000,52.607635,85.280000,78.896180,36.700000,39.035452,59.562665,30.448894
54.744991,65.011662,99.646522,119.531757,113.764263,110.355692,29.310849,14.316371,93.528355,2.838264,64.275159,55.817475,118.970732,100.634711,116.428986,93.567249,73.047891,89.829521,-0.000763,0.013143,32.000000,-235.692004,93.961725,-0.189793,18.287258,0.599429,33692.542631,0.999583,20.074599,-0.371073,1.820177,10.549777,5.051951,134.665957,134.225034,145.738850,134.840518,138.223206,122.241887,32.000000,119.937804,69.848104,58.875285,72.007544,4.000000,52.639072,85.280000,78.870066,36.700000,39.025549,59.555082,30.387412
54.742374,65.005680,99.437160,119.530540,113.777456,110.388246,29.307788,14.316300,93.549068,2.838918,64.268636,55.831246,118.970717,100.656047,116.429814,93.586799,73.046696,89.848432,-0.000764,0.013177,32.000000,-235.691991,93.981401,-0.189800,18.290518,0.598597,33677.480896,1.000073,20.043430,-0.356798,1.818608,5.400632,12.098708,134.670231,134.229765,145.736422,134.846477,138.222655,122.237821,32.000000,119.931121,69.846412,58.876952,72.005014,4.000000,52.558521,85.280000,78.867259,36.700000,39.017030,59.560354,30.433634
54.742322,65.001440,99.612330,119.529690,113.819370,110.428729,29.321168,14.316142,93.565765,2.839236,64.261786,55.845015,118.969874,100.676961,116.430125,93.607573,73.044827,89.869313,-0.000763,0.013172,32.000000,-235.692154,94.000125,-0.189789,18.293213,0.599414,33665.385635,0.999081,20.015804,-0.341437,1.820194,6.129482,12.290877,134.673404,134.230093,145.732355,134.852585,138.332292,122.232839,32.000000,119.915899,69.844130,58.878550,72.001553,4.000000,52.554965,85.280000,78.877237,36.700000,39.010144,59.550608,30.395262
54.740652,64.997645,99.822751,119.529018,113.889716,110.485620,29.303652,14.316175,93.585520,2.839873,64.256754,55.857686,118.969235,100.697858,116.430315,93.628607,73.042334,89.889502,-0.000764,0.013173,32.000000,-235.692100,94.021187,-0.189801,18.296360,0.597406,33693.745736,0.999517,20.012341,-0.327742,1.816457,8.036702,6.149744,134.674569,134.228444,145.729775,134.857920,138.482410,122.229589,32.000000,119.905797,69.841172,58.880036,71.998134,4.000000,52.610784,85.280000,78.879389,36.700000,39.004387,59.554178,30.443025
54.743818,64.994229,99.897970,119.528426,113.908084,110.518423,29.296614,14.316195,93.607238,2.840296,64.251949,55.870667,118.967835,100.721676,116.430237,93.652090,73.040329,89.907061,-0.000763,0.013176,32.000000,-235.692093,94.042539,-0.189725,18.299999,0.599301,33726.376849,0.999417,20.008151,-0.312076,1.819658,5.454107,8.113830,134.675708,134.225388,145.728067,134.860828,138.572475,122.229676,32.000000,119.902528,69.837529,58.881521,71.995550,4.000000,52.669213,85.280000,78.886276,36.700000,38.999248,59.547470,30.422408
54.764502,64.991127,100.018344,119.527818,113.967063,110.550864,29.315630,14.316069,93.625319,2.840720,64.247726,55.886845,118.967156,100.745261,116.430695,93.674217,73.038031,89.924683,-0.000763,0.013164,32.000000,-235.692294,94.062876,-0.189721,18.303204,0.601674,33766.329609,1.000553,20.005965,-0.296246,1.823558,5.601615,6.495565,134.676897,134.222495,145.730909,134.859425,138.545049,122.230453,32.000000,119.903930,69.834031,58.883056,71.991949,4.000000,52.711334,85.280000,78.872368,36.700000,38.994765,59.530269,30.367530
54.800069,64.988611,100.265632,119.527351,114.023099,110.583434,29.305219,14.315826,93.644835,2.841518,64.242650,55.900694,118.966863,100.765187,116.431306,93.696611,73.036511,89.945000,-0.000763,0.013138,32.000000,-235.692563,94.082932,-0.189709,18.306093,0.602427,33789.777765,1.001018,19.999500,-0.282641,1.824826,10.055308,6.234842,134.677357,134.222566,145.735692,134.855203,138.415494,122.237444,32.000000,119.910311,69.830977,58.885925,71.989491,4.000000,52.844613,85.280000,78.836313,36.700000,38.990825,59.545926,30.482423
54.819180,64.985500,100.439850,119.526690,114.083425,110.591554,29.302867,14.315923,93.665651,2.842233,64.236217,55.913583,118.964965,100.783891,116.431977,93.717091,73.034019,89.963186,-0.000763,0.013115,32.000000,-235.692403,94.103899,-0.189690,18.309141,0.603298,33787.073054,1.000235,19.976484,-0.268706,1.826335,5.019442,7.427197,134.678737,134.224730,145.737543,134.851490,138.258523,122.245088,32.000000,119.917904,69.826601,58.889136,71.986797,4.000000,52.913089,85.280000,78.809984,36.700000,38.986726,59.539475,30.396876
54.845259,64.981950,100.651092,119.525884,114.163743,110.607493,29.296125,14.315905,93.685026,2.842927,64.231147,55.925002,118.963737,100.804566,116.431998,93.735605,73.031902,89.981981,-0.000762,0.013102,32.000000,-235.692406,94.122458,-0.189812,18.312422,0.605171,33764.333807,1.000160,19.939741,-0.253769,1.829663,9.441060,9.873188,134.680956,134.231511,145.736683,134.848548,138.184262,122.250744,32.000000,119.919837,69.822268,58.892921,71.984234,4.000000,53.044890,85.280000,78.785730,36.700000,38.981757,59.538629,30.447280
54.882682,64.978113,100.795826,119.524984,114.209608,110.615852,29.297883,14.315902,93.702972,2.842983,64.226469,55.935799,118.963442,100.822142,116.431564,93.754757,73.030535,89.998199,-0.000763,0.013105,32.000000,-235.692340,94.141916,-0.189972,18.315000,0.606484,33757.372112,0.999919,19.918245,-0.239269,1.832203,8.207751,10.687804,134.682783,134.237179,145.734416,134.847710,138.226205,122.248440,32.000000,119.916373,69.817647,58.895586,71.981362,4.000000,53.111747,85.280000,78.742062,36.700000,38.976153,59.548395,30.405534
54.902226,64.973438,100.779761,119.523606,114.237667,110.621821,29.316258,14.315862,93.729284,2.843323,64.220935,55.949290,118.961548,100.848010,116.430081,93.778163,73.027401,90.023377,-0.000763,0.013067,32.000000,-235.692281,94.168422,-0.189956,18.318279,0.608063,33741.627715,0.999757,19.889616,-0.224744,1.835183,7.226544,7.555862,134.683377,134.239998,145.729751,134.850451,138.419321,122.242901,32.000000,119.904632,69.809817,58.899322,71.977462,4.000000,53.164470,85.280000,78.697041,36.700000,38.969122,59.556902,30.479855
54.901766,64.971062,100.933497,119.522829,114.238123,110.613764,29.349709,14.315879,93.739957,2.843324,64.217558,55.956341,118.960602,100.860953,116.429278,93.792304,73.025855,90.032039,-0.000762,0.013071,32.000000,-235.692290,94.179968,-0.190284,18.320389,0.608727,33702.011610,0.999008,19.849804,-0.212673,1.836569,6.476455,12.867416,134.684119,134.239612,145.728080,134.853906,138.519977,122.236600,32.000000,119.899949,69.805762,58.900878,71.975765,4.000000,53.163014,85.280000,78.689332,36.700000,38.965645,59.544854,30.451315
54.888992,64.966689,100.790299,119.521506,114.272017,110.634096,29.393910,14.315785,93.758873,2.843095,64.214329,55.964624,118.959518,100.881002,116.428466,93.811177,73.023713,90.047913,-0.000762,0.013045,32.000000,-235.692519,94.194790,-0.190068,18.322762,0.608100,33700.286166,0.998029,19.826350,-0.192925,1.835622,3.556240,3.694615,134.685256,134.236386,145.728081,134.857717,138.559425,122.227746,32.000000,119.889748,69.798522,58.902896,71.973230,4.000000,53.189778,85.280000,78.689762,36.700000,38.959626,59.550676,30.409642
54.890168,64.962086,100.745984,119.520073,114.278559,110.654582,29.311529,14.315826,93.773824,2.843269,64.214354,55.975285,118.958539,100.899012,116.427160,93.829016,73.021845,90.062970,-0.000763,0.013033,32.000000,-235.692505,94.210627,-0.190061,18.325328,0.609522,33707.074916,0.996822,19.824416,-0.185662,1.838438,12.506371,12.595949,134.686430,134.230554,145.731075,134.857252,138.478740,122.225455,32.000000,119.885582,69.790351,58.904731,71.971355,4.000000,53.085790,85.280000,78.685358,36.700000,38.953086,59.551188,30.422262
54.889356,64.958843,100.870897,119.518890,114.277877,110.666734,29.284594,14.315676,93.789402,2.843814,64.214703,55.983244,118.957706,100.918086,116.425987,93.846349,73.021010,90.078729,-0.000766,0.013016,32.000000,-235.692658,94.225993,-0.190205,18.328002,0.608370,33747.028386,0.995751,19.832318,-0.173047,1.836257,6.998841,9.321925,134.686859,134.228565,145.735362,134.854033,138.306544,122.229227,32.000000,119.889272,69.782547,58.905832,71.970222,4.000000,53.082564,85.280000,78.678081,36.700000,38.947409,59.552820,30.438182
54.891276,64.956467,101.207674,119.517659,114.311587,110.707419,29.314383,14.315675,93.804981,2.844312,64.211417,55.991249,118.956475,100.936539,116.425232,93.862342,73.019046,90.095827,-0.000767,0.012997,32.000000,-235.692511,94.241329,-0.190657,18.329567,0.607925,33764.811671,0.998698,19.826584,-0.161247,1.835410,13.746987,9.450182,134.687608,134.229001,145.739650,134.849406,138.175078,122.232080,32.000000,119.892968,69.773694,58.905531,71.968126,4.000000,53.263243,85.280000,78.667623,36.700000,38.943289,59.540999,30.427104
54.892352,64.954171,101.396229,119.516490,114.386998,110.736088,29.299065,14.315718,93.820136,2.844542,64.209074,56.002411,118.955889,100.952877,116.424573,93.878080,73.017315,90.111161,-0.000767,0.012980,32.000000,-235.692373,94.256705,-0.190760,18.330964,0.609168,33783.440872,0.999734,19.824121,-0.150017,1.837713,8.418366,10.424644,134.689616,134.230601,145.743687,134.843866,138.170996,122.235514,32.000000,119.893904,69.766292,58.905218,71.966571,4.000000,53.373043,85.280000,78.658278,36.700000,38.939932,59.556066,30.320354
54.912559,64.951781,101.547136,119.515437,114.438174,110.756572,29.305016,14.315808,93.833696,2.844660,64.208143,56.012655,118.955549,100.969439,116.423500,93.892882,73.015246,90.124457,-0.000767,0.012980,32.000000,-235.692317,94.270535,-0.190766,18.332125,0.612667,33811.911923,0.999040,19.819900,-0.136778,1.843784,7.932427,6.184284,134.691082,134.233496,145.744686,134.839816,138.277760,122.235059,32.000000,119.896420,69.759204,58.903223,71.965013,4.000000,53.525762,85.280000,78.634172,36.700000,38.935951,59.537439,30.423142
54.893314,64.949752,101.695120,119.514512,114.455951,110.748691,29.296706,14.315784,93.844338,2.844846,64.207783,56.020559,118.954837,100.986036,116.422510,93.905068,73.013313,90.135660,-0.000768,0.013006,32.000000,-235.692329,94.281733,-0.190746,18.334205,0.614638,33835.718737,0.999794,19.816570,-0.124935,1.847183,12.711508,11.559734,134.692060,134.238604,145.741801,134.840117,138.450955,122.229527,32.000000,119.891373,69.752221,58.900655,71.963296,4.000000,53.613828,85.280000,78.627320,36.700000,38.932802,59.547588,30.448894
54.869511,64.948190,101.717769,119.513695,114.474426,110.732576,29.304439,14.315742,93.855487,2.844912,64.208529,56.029348,118.953802,101.000258,116.420487,93.916422,73.010406,90.146594,-0.000769,0.013017,32.000000,-235.692335,94.293018,-0.190763,18.337708,0.615807,33825.542587,0.999362,19.794768,-0.114100,1.849252,11.174722,10.429727,134.691244,134.240677,145.738190,134.842638,136.396177,122.219830,32.000000,119.881995,69.744987,58.896073,71.961771,4.000000,53.620729,85.280000,78.647062,36.700000,38.930036,59.544323,30.292475
54.862769,64.946883,101.574263,119.512909,114.476141,110.744909,29.288458,14.315714,93.868105,2.845336,64.208478,56.035820,118.953687,101.012153,116.418415,93.926770,73.008040,90.155790,-0.000769,0.013034,32.000000,-235.692408,94.304068,-0.190806,18.341481,0.617544,33864.515814,0.999957,19.811228,-0.104781,1.852596,7.669776,11.862988,134.689807,134.240568,145.736829,134.845164,133.177002,122.212352,32.000000,119.870635,69.738801,58.891812,71.960405,4.000000,53.619656,85.280000,78.653807,36.700000,38.927586,59.546349,30.443025
54.873588,64.946028,101.575576,119.512134,114.493672,110.777395,29.315818,14.315821,93.878414,2.845565,64.207047,56.040498,118.953283,101.020757,116.416797,93.936922,73.006656,90.164785,-0.000770,0.013048,32.000000,-235.692273,94.312997,-0.191091,18.344759,0.618037,33910.144531,1.000023,19.832540,-0.094667,1.853812,15.981830,6.422603,134.688565,134.238108,145.736326,134.848403,132.001675,122.208895,32.000000,119.862596,69.731820,58.886640,71.958720,4.000000,53.541084,85.280000,78.641030,36.700000,38.926004,59.536986,30.469437
