OSU 80 Ton Compressor Load Stand
54.878042,64.944757,101.559459,119.511376,114.489552,110.789772,29.307463,14.315868,93.886092,2.845756,64.206931,56.043705,118.952479,101.031124,116.415381,93.944736,73.004585,90.171375,-0.000771,0.013062,32.000000,-235.692251,94.318002,-0.191091,18.347030,0.616674,33935.837995,1.000813,19.837714,-0.086239,1.851424,7.130683,9.884921,134.687588,134.237432,145.735526,134.850246,131.820726,122.206643,32.000000,119.858845,69.724574,58.881153,71.956861,4.000000,53.582636,85.280000,78.616402,36.700000,38.924125,59.558849,30.427397
54.865097,64.943869,101.499583,119.510417,114.485397,110.773544,29.306148,14.315745,93.893889,2.845792,64.209801,56.050996,118.952390,101.036451,116.414125,93.949312,73.002454,90.178332,-0.000772,0.013060,32.000000,-235.692331,94.324846,-0.191118,18.348370,0.616543,33940.179138,0.999952,19.826460,-0.078926,1.851083,7.223717,10.673233,134.687181,134.236052,145.737204,134.845265,131.713731,122.209697,32.000000,119.856705,69.716937,58.875469,71.955411,4.000000,53.533408,85.280000,78.634152,36.700000,38.922354,59.542002,30.424242
54.881827,64.943580,101.499814,119.509381,114.459948,110.780143,29.305103,14.315828,93.900675,2.845338,64.212435,56.056936,118.951308,101.043917,116.412508,93.953178,73.000131,90.182475,-0.000771,0.013076,32.000000,-235.692329,94.329408,-0.191193,18.349641,0.616295,33946.595563,1.000255,19.820909,-0.072511,1.850639,6.075253,3.549924,134.688250,134.234008,145.739297,134.838592,131.736921,122.214412,32.000000,119.859370,69.708969,58.868675,71.952881,4.000000,53.535815,85.280000,78.610416,36.700000,38.920913,59.546467,30.337449
54.880109,64.944053,101.370645,119.508287,114.464583,110.800596,29.299789,14.315615,93.905793,2.844958,64.215111,56.060279,118.950683,101.049958,116.410531,93.956733,72.998085,90.186051,-0.000771,0.013119,32.000000,-235.692497,94.333818,-0.191218,18.349315,0.615817,33970.335745,1.000413,19.832462,-0.065796,1.849985,12.803275,7.286662,134.688992,134.235171,145.740689,134.831335,131.871498,122.217657,32.000000,119.868219,69.699856,58.861920,71.950633,4.000000,53.464784,85.280000,78.595326,36.700000,38.921515,59.545867,30.470978
54.869679,64.944400,101.457581,119.507203,114.493958,110.796439,29.300260,14.315642,93.909158,2.845089,64.219461,56.060616,118.949868,101.053524,116.409134,93.960576,72.996640,90.185365,-0.000770,0.013155,32.000000,-235.692503,94.336785,-0.190935,18.348424,0.615472,33955.421118,1.000169,19.816094,-0.060744,1.849425,9.401872,8.117039,134.689514,134.235922,145.741878,134.828319,132.038885,122.215082,32.000000,119.878571,69.691552,58.854987,71.949033,4.000000,53.526936,85.280000,78.603346,36.700000,38.921610,59.551807,30.428278
54.861621,64.944834,101.390580,119.506192,114.524020,110.808918,29.280221,14.315642,93.910040,2.845143,64.226175,56.060116,118.949326,101.056543,116.407267,93.962861,72.994665,90.186976,-0.000770,0.013164,32.000000,-235.692489,94.337679,-0.190896,18.347117,0.614356,33971.388825,1.000571,19.818218,-0.056340,1.847129,7.110381,9.332960,134.689701,134.237252,145.739083,134.826259,132.113418,122.209674,32.000000,119.883200,69.682004,58.847118,71.946550,4.000000,53.445697,85.280000,78.606639,36.700000,38.921767,59.541264,30.345446
54.861503,64.946201,101.358590,119.505562,114.505050,110.821148,29.317918,14.315641,93.909594,2.844802,64.235103,56.061032,118.948984,101.060303,116.405042,93.966419,72.993164,90.187544,-0.000768,0.013153,32.000000,-235.692378,94.338678,-0.190896,18.344928,0.615431,33988.008883,1.000729,19.828588,-0.055348,1.849065,8.158738,6.419236,134.690326,134.238638,145.735441,134.827618,132.063282,122.203704,32.000000,119.880937,69.672822,58.839897,71.945362,4.000000,53.459107,85.280000,78.603182,36.700000,38.922754,59.552191,30.441777
54.877755,64.948555,101.284043,119.505320,114.487952,110.845551,29.288795,14.315511,93.907373,2.844943,64.242863,56.059762,118.948297,101.062240,116.401947,93.965128,72.991706,90.186236,-0.000768,0.013164,32.000000,-235.692513,94.339181,-0.190963,18.343019,0.615035,34009.479476,1.001691,19.836770,-0.052311,1.848115,8.975541,10.825166,134.687907,134.239899,145.730900,134.830533,131.911554,122.194860,32.000000,119.868774,69.662810,58.831234,71.943376,4.000000,53.374635,85.280000,78.583268,36.700000,38.925454,59.547037,30.467896
54.890399,64.951583,101.170727,119.505353,114.468171,110.853729,29.379549,14.315437,93.906988,2.844780,64.250205,56.058384,118.947062,101.060517,116.399854,93.967258,72.989939,90.184451,-0.000767,0.013169,32.000000,-235.692633,94.339794,-0.190948,18.341116,0.614868,34018.600436,1.000520,19.838248,-0.050436,1.847536,6.256529,5.439950,134.685215,134.237217,145.726647,134.831458,131.749187,122.191296,32.000000,119.858788,69.652406,58.822590,71.941541,4.000000,53.316748,85.280000,78.557146,36.700000,38.929449,59.553184,30.459385
54.886108,64.954432,101.045193,119.505425,114.465868,110.837462,29.299533,14.315485,93.905977,2.845033,64.259174,56.058749,118.947079,101.061040,116.398131,93.966545,72.988573,90.185136,-0.000765,0.013210,32.000000,-235.692601,94.337520,-0.190939,18.340131,0.614001,34005.697274,1.001413,19.824982,-0.049840,1.845630,10.489640,5.915919,134.685251,134.233310,145.724275,134.831664,131.697199,122.190526,32.000000,119.850308,69.643669,58.815602,71.940036,4.000000,53.255121,85.280000,78.550053,36.700000,38.933355,59.546516,30.451535
54.887134,64.957972,101.013216,119.505623,114.477419,110.829405,29.293350,14.315364,93.904133,2.844875,64.268095,56.058810,118.946603,101.059237,116.396279,93.965037,72.985845,90.184042,-0.000764,0.013217,32.000000,-235.692697,94.334232,-0.190936,18.340209,0.612728,33994.262461,0.998147,19.815860,-0.049249,1.843141,16.146990,11.034340,134.685529,134.228910,145.723013,134.828948,131.764597,122.191674,32.000000,119.851831,69.633926,58.807917,71.938802,4.000000,53.192611,85.280000,78.542429,36.700000,38.937438,59.545002,30.454470
54.901723,64.962319,100.968483,119.505953,114.495256,110.853965,29.316507,14.315432,93.901740,2.844542,64.276483,56.055082,118.947570,101.054503,116.394823,93.962610,72.984652,90.181786,-0.000765,0.013216,32.000000,-235.692617,94.329706,-0.190581,18.340995,0.611502,34002.315868,1.000820,19.822831,-0.047431,1.840998,13.369229,13.196033,134.686114,134.226602,145.723869,134.825255,131.916869,122.191753,32.000000,119.851158,69.624969,58.801122,71.938348,4.000000,53.178079,85.280000,78.523109,36.700000,38.943541,59.545366,30.484771
54.913162,64.966849,100.995503,119.506545,114.513818,110.870257,29.317958,14.315435,93.897845,2.844583,64.283189,56.052359,118.947525,101.050916,116.393089,93.958696,72.982590,90.179157,-0.000764,0.013226,32.000000,-235.692718,94.324824,-0.190562,18.342782,0.611117,34006.643001,1.000947,19.825386,-0.045424,1.840381,11.608201,10.171385,134.683949,134.224305,145.723196,134.819398,132.062436,122.195554,32.000000,119.857980,69.615195,58.793554,71.937418,4.000000,53.172273,85.280000,78.501156,36.700000,38.949683,59.557708,30.416392
54.929213,64.971139,100.876457,119.507078,114.525264,110.866189,29.382253,14.315568,93.895538,2.844562,64.290376,56.049592,118.948444,101.045985,116.391605,93.954807,72.980880,90.175806,-0.000763,0.013230,32.000000,-235.692705,94.318502,-0.190670,18.344426,0.610498,33997.606471,1.000095,19.815715,-0.045718,1.839077,8.314670,9.723453,134.682000,134.223657,145.724272,134.813901,132.088885,122.196927,32.000000,119.867032,69.605606,58.786280,71.937560,4.000000,53.148625,85.280000,78.475802,36.700000,38.955950,59.549998,30.373766
54.930034,64.975110,100.788038,119.507526,114.529135,110.821329,29.296167,14.315622,93.891024,2.844297,64.294631,56.044564,118.948304,101.042741,116.389627,93.952661,72.979142,90.172609,-0.000764,0.013236,32.000000,-235.692680,94.313446,-0.191000,18.344606,0.610578,33991.866777,0.999974,19.809256,-0.045388,1.839186,7.949356,6.505888,134.679366,134.225421,145.722501,134.811242,132.013123,122.195195,32.000000,119.873621,69.595313,58.778977,71.937455,4.000000,53.110854,85.280000,78.454519,36.700000,38.961628,59.549378,30.301572
54.927892,64.978575,100.589079,119.507778,114.543248,110.783863,29.305802,14.315631,93.887832,2.844230,64.297272,56.042930,118.949223,101.038872,116.388729,93.947950,72.977714,90.169769,-0.000765,0.013238,32.000000,-235.692711,94.307416,-0.190991,18.343814,0.608997,33971.756377,0.997438,19.798129,-0.045886,1.836481,10.208516,7.343690,134.677118,134.228633,145.719514,134.811212,131.846804,122.191322,32.000000,119.869786,69.585541,58.772177,71.937160,4.000000,52.943400,85.280000,78.448431,36.700000,38.966700,59.549024,30.351315
54.937778,64.980770,100.539791,119.507812,114.554807,110.782942,29.298421,14.315582,93.882902,2.843898,64.296926,56.041618,118.949729,101.030779,116.388178,93.942761,72.976377,90.166550,-0.000765,0.013236,32.000000,-235.692715,94.300753,-0.190901,18.342230,0.607857,33961.737937,0.999958,19.801311,-0.046256,1.834844,10.436034,6.976660,134.675004,134.231381,145.715964,134.812124,131.724762,122.187837,32.000000,119.863755,69.576089,58.765915,71.937389,4.000000,52.901351,85.280000,78.425067,36.700000,38.970181,59.540261,30.432240
54.926979,64.981642,100.511117,119.507531,114.590655,110.770617,29.311834,14.315487,93.877217,2.843576,64.294207,56.037161,118.949639,101.023167,116.386811,93.940406,72.975416,90.163836,-0.000764,0.013265,32.000000,-235.692743,94.295081,-0.191039,18.339832,0.605726,33957.731829,0.999344,19.806832,-0.046700,1.831293,13.018472,9.731070,134.673582,134.230727,145.711559,134.813718,131.725712,122.184899,32.000000,119.857068,69.566959,58.759043,71.937371,4.000000,52.853622,85.280000,78.414691,36.700000,38.972143,59.544441,30.432533
54.923463,64.981416,100.542256,119.507003,114.592898,110.774717,29.297360,14.315571,93.871004,2.842990,64.291940,56.035301,118.950590,101.019158,116.386545,93.935705,72.975729,90.160815,-0.000765,0.013294,32.000000,-235.692723,94.289885,-0.191054,18.336735,0.605085,33944.085989,0.999394,19.799534,-0.047484,1.830067,5.750993,5.290845,134.673527,134.228749,145.709732,134.814445,131.828642,122.181658,32.000000,119.855779,69.560468,58.753607,71.937987,4.000000,52.845145,85.280000,78.418266,36.700000,38.972113,59.541068,30.339723
54.933802,64.980800,100.565937,119.506289,114.556420,110.780167,29.302206,14.315558,93.866554,2.842507,64.289897,56.033881,118.951841,101.013808,116.386410,93.930518,72.975935,90.159412,-0.000766,0.013320,32.000000,-235.692775,94.286642,-0.191062,18.333531,0.605023,33956.310080,0.999046,19.810777,-0.048312,1.829904,7.821667,7.775841,134.672186,134.223931,145.711768,134.813184,131.994119,122.181683,32.000000,119.860007,69.553891,58.748009,71.938677,4.000000,52.838719,85.280000,78.390128,36.700000,38.971526,59.548641,30.294015
54.916801,64.979661,100.579184,119.505289,114.517579,110.772026,29.292844,14.315472,93.864994,2.842466,64.289526,56.032314,118.951263,101.011107,116.386401,93.926016,72.974725,90.156136,-0.000766,0.013312,32.000000,-235.692956,94.284091,-0.190744,18.331824,0.605526,33958.551812,0.999646,19.813928,-0.050616,1.830588,7.282410,8.165235,134.671176,134.217996,145.714953,134.809781,132.089875,122.182533,32.000000,119.868884,69.546255,58.741771,71.939760,4.000000,52.863114,85.280000,78.388158,36.700000,38.969771,59.542209,30.322996
54.899066,64.979007,100.397653,119.504073,114.487556,110.792423,29.292360,14.315468,93.860806,2.842500,64.287884,56.032456,118.950561,101.008323,116.385657,93.921228,72.973515,90.154070,-0.000765,0.013362,32.000000,-235.693096,94.278427,-0.190886,18.331128,0.605690,33942.085019,0.999320,19.803383,-0.051747,1.830675,8.948759,8.966041,134.670223,134.216004,145.718332,134.804906,132.061001,122.182933,32.000000,119.879394,69.539446,58.735993,71.940220,4.000000,52.773794,85.280000,78.401408,36.700000,38.968519,59.556784,30.386385
54.896351,64.978735,100.500796,119.502962,114.495773,110.824920,29.310876,14.315472,93.856057,2.842343,64.288157,56.033440,118.949935,101.001269,116.385254,93.917816,72.973184,90.155792,-0.000764,0.013383,32.000000,-235.693051,94.273815,-0.190867,18.331716,0.606179,33961.253049,0.999906,19.818573,-0.052695,1.831483,16.429935,5.884126,134.668563,134.214976,145.721506,134.800380,131.934972,122.183827,32.000000,119.887310,69.533071,58.729851,71.941155,4.000000,52.772957,85.280000,78.399507,36.700000,38.967674,59.543477,30.375527
54.888179,64.979037,100.487274,119.502017,114.507649,110.833105,29.308778,14.315504,93.852138,2.842270,64.287346,56.034264,118.949037,100.997115,116.384664,93.911671,72.972925,90.156610,-0.000763,0.013370,32.000000,-235.692882,94.271636,-0.190738,18.333515,0.604828,33993.393804,1.000463,19.834955,-0.052848,1.828768,10.006165,9.636250,134.666264,134.217868,145.720108,134.796925,131.784799,122.182836,32.000000,119.891129,69.527251,58.724158,71.942076,4.000000,52.756347,85.280000,78.396450,36.700000,38.967545,59.545464,30.457184
54.883421,64.979961,100.430622,119.501217,114.497606,110.849369,29.389114,14.315535,93.847924,2.841891,64.282889,56.032775,118.948415,100.993143,116.384414,93.907678,72.972090,90.157783,-0.000763,0.013367,32.000000,-235.692749,94.267485,-0.191092,18.335314,0.606083,34009.480273,1.000178,19.837291,-0.051381,1.830737,8.114278,14.074731,134.664387,134.220316,145.716326,134.796779,131.720555,122.177657,32.000000,119.888314,69.522301,58.717890,71.942655,4.000000,52.733269,85.280000,78.396494,36.700000,38.968756,59.538147,30.349188
54.894767,64.979606,100.448330,119.500317,114.510364,110.877460,29.289681,14.315545,93.845667,2.841549,64.276991,56.031453,118.948141,100.989598,116.384088,93.904323,72.971373,90.157095,-0.000762,0.013393,32.000000,-235.692765,94.266001,-0.190779,18.337253,0.606093,34026.407564,1.000489,19.845447,-0.050584,1.830763,17.459970,11.960359,134.663347,134.220678,145.711518,134.800258,131.778045,122.168590,32.000000,119.877181,69.517809,58.712130,71.943246,4.000000,52.707690,85.280000,78.385076,36.700000,38.968748,59.540674,30.365842
54.914806,64.978311,100.470012,119.499300,114.546763,110.873006,29.365113,14.315521,93.843359,2.841392,64.272912,56.029866,118.947312,100.985755,116.383087,93.901177,72.970236,90.153175,-0.000761,0.013414,32.000000,-235.692966,94.261721,-0.190517,18.338090,0.605653,34042.355171,0.997999,19.850943,-0.048975,1.829890,14.178583,11.008142,134.661919,134.218345,145.706168,134.804424,131.912008,122.161061,32.000000,119.866045,69.512884,58.706775,71.943788,4.000000,52.701601,85.280000,78.352703,36.700000,38.967452,59.542651,30.444125
54.926288,64.976686,100.505956,119.498223,114.565531,110.841858,29.298183,14.315554,93.840447,2.841565,64.269922,56.030743,118.946212,100.983586,116.382192,93.898203,72.969204,90.150814,-0.000762,0.013425,32.000000,-235.693063,94.258134,-0.190506,18.337442,0.605698,34033.276971,1.001410,19.839686,-0.048711,1.829834,6.920206,12.005706,134.658785,134.212923,145.702454,134.807875,132.043475,122.157887,32.000000,119.857585,69.508200,58.701845,71.944878,4.000000,52.715601,85.280000,78.326293,36.700000,38.964800,59.546644,30.498344
54.936572,64.975341,100.525172,119.497139,114.562673,110.833580,29.349495,14.315537,93.837808,2.841950,64.266650,56.029524,118.945232,100.983435,116.381989,93.892604,72.969731,90.149090,-0.000763,0.013432,32.000000,-235.693007,94.255221,-0.190806,18.336638,0.605456,33997.276271,0.998391,19.819138,-0.050159,1.829561,5.825824,7.791913,134.656228,134.206745,145.702308,134.809036,132.076182,122.156972,32.000000,119.851369,69.503730,58.697935,71.946358,4.000000,52.706268,85.280000,78.303782,36.700000,38.962742,59.539573,30.451902
54.960077,64.974145,100.592502,119.496048,114.614308,110.825245,29.307154,14.315544,93.838244,2.842093,64.263432,56.029232,118.944702,100.980309,116.381658,93.893136,72.969720,90.146769,-0.000763,0.013415,32.000000,-235.693011,94.254353,-0.190812,18.334507,0.605449,33967.180498,1.000155,19.806484,-0.050683,1.829833,9.604689,7.646414,134.653156,134.201505,145.705232,134.806635,131.999733,122.158763,32.000000,119.853008,69.499358,58.695340,71.948011,4.000000,52.746290,85.280000,78.273234,36.700000,38.960819,59.549398,30.395262
54.983696,64.972547,100.596446,119.494967,114.630015,110.832993,29.300351,14.315545,93.835976,2.841990,64.260130,56.030540,118.943955,100.978537,116.381424,93.891993,72.970022,90.148458,-0.000763,0.013388,32.000000,-235.693067,94.252942,-0.190813,18.332127,0.605416,33943.915022,0.998121,19.795264,-0.052345,1.829841,7.682405,6.198972,134.650840,134.199265,145.708753,134.802519,132.934592,122.162642,32.000000,119.858517,69.495031,58.693833,71.949531,4.000000,52.725200,85.280000,78.228446,36.700000,38.958673,59.547401,30.354837
54.999017,64.970724,100.607392,119.493889,114.660970,110.842479,29.304313,14.315575,93.836006,2.842098,64.256766,56.028949,118.942427,100.977471,116.381632,93.893524,72.970635,90.148823,-0.000764,0.013388,32.000000,-235.693078,94.252564,-0.190745,18.329667,0.605648,33901.653058,0.999011,19.771499,-0.053864,1.830283,9.071538,11.979176,134.650528,134.199640,145.710234,134.797234,136.044152,122.165639,32.000000,119.866157,69.490529,58.693066,71.951030,4.000000,52.723749,85.280000,78.194838,36.700000,38.955941,59.548227,30.391301
55.016275,64.968851,100.668378,119.492806,114.688011,110.842456,29.349849,14.315569,93.834615,2.841835,64.251714,56.030184,118.940883,100.977980,116.381473,93.891545,72.970632,90.149792,-0.000764,0.013388,32.000000,-235.693141,94.252724,-0.190438,18.328510,0.605334,33867.570691,0.998833,19.747232,-0.053054,1.829569,7.043016,9.241928,134.650463,134.202535,145.710162,134.794463,138.157267,122.164728,32.000000,119.867915,69.486260,58.692443,71.952949,4.000000,52.729877,85.280000,78.157472,36.700000,38.953093,59.555328,30.485137
55.019316,64.966524,100.707429,119.491531,114.722618,110.846411,29.286229,14.315290,93.836211,2.841507,64.244576,56.032503,118.938819,100.978794,116.380686,93.891709,72.970702,90.150270,-0.000764,0.013389,32.000000,-235.693403,94.251570,-0.190463,18.329813,0.605275,33843.842157,0.998471,19.730707,-0.053426,1.829258,5.125066,16.172145,134.649200,134.204658,145.707491,134.793622,138.255834,122.159999,32.000000,119.863613,69.481710,58.692229,71.954777,4.000000,52.742026,85.280000,78.130583,36.700000,38.949800,59.554758,30.438109
55.031429,64.963378,100.770149,119.490189,114.770786,110.866554,29.309626,14.315345,93.836401,2.841727,64.236541,56.031640,118.936142,100.980190,116.379753,93.893123,72.971084,90.150554,-0.000763,0.013402,32.000000,-235.693322,94.252471,-0.190486,18.331561,0.605583,33815.810480,0.996570,19.712278,-0.052784,1.829793,6.599647,9.995678,134.647010,134.204683,145.703574,134.796081,138.413178,122.153403,32.000000,119.856650,69.477782,58.692990,71.956982,4.000000,52.777960,85.280000,78.102028,36.700000,38.945690,59.559351,30.489833
55.020458,64.959597,100.787259,119.488811,114.789875,110.871385,29.303264,14.315230,93.837459,2.842033,64.230561,56.029204,118.934417,100.985145,116.379487,93.896719,72.971649,90.153012,-0.000763,0.013411,32.000000,-235.693364,94.253832,-0.190452,18.332608,0.605888,33809.834329,0.998703,19.707033,-0.052538,1.830401,8.365913,7.242530,134.644827,134.202986,145.700326,134.801130,138.522907,122.146768,32.000000,119.850383,69.474554,58.693905,71.959088,4.000000,52.782463,85.280000,78.082938,36.700000,38.940387,59.538058,30.450068
55.015066,64.955365,100.939522,119.487428,114.807159,110.868017,29.304715,14.315218,93.838441,2.842216,64.227027,56.030311,118.933050,100.987348,116.379120,93.898130,72.972378,90.153865,-0.000762,0.013391,32.000000,-235.693354,94.255806,-0.190397,18.333246,0.606318,33793.080017,0.997835,19.692270,-0.052734,1.831138,14.048182,13.228397,134.642793,134.199542,145.699146,134.804662,138.516871,122.140567,32.000000,119.841958,69.471875,58.695721,71.961743,4.000000,52.827704,85.280000,78.073822,36.700000,38.934092,59.548818,30.386678
55.029852,64.952626,100.970354,119.486136,114.775468,110.868162,29.289005,14.315226,93.838005,2.842280,64.224830,56.032272,118.931662,100.990506,116.378109,93.901084,72.973082,90.155349,-0.000764,0.013373,32.000000,-235.693413,94.258171,-0.190406,18.334327,0.606704,33807.249639,0.998306,19.699011,-0.051679,1.831814,9.791828,7.737107,134.640270,134.195074,145.699396,134.805350,138.406644,122.141762,32.000000,119.835007,69.468546,58.697673,71.964617,4.000000,52.882098,85.280000,78.041215,36.700000,38.929203,59.548021,30.400031
55.040149,64.951119,101.170756,119.484956,114.763589,110.876258,29.364358,14.315143,93.841628,2.842354,64.222932,56.033786,118.930310,100.991367,116.377592,93.906536,72.974205,90.158477,-0.000765,0.013348,32.000000,-235.693528,94.262120,-0.190467,18.335076,0.608294,33808.223132,0.998323,19.699950,-0.051846,1.834761,6.025507,9.830916,134.637442,134.191890,145.700818,134.802658,138.248631,122.143920,32.000000,119.831006,69.465170,58.700120,71.967919,4.000000,52.936314,85.280000,78.011510,36.700000,38.925897,59.541894,30.483303
55.041560,64.950252,101.262124,119.483803,114.770794,110.868083,29.281025,14.315190,93.843064,2.842773,64.219609,56.035050,118.928409,100.994825,116.377488,93.908565,72.975590,90.160888,-0.000766,0.013329,32.000000,-235.693540,94.264717,-0.190772,18.335222,0.608269,33781.913609,0.998555,19.683031,-0.051571,1.834829,6.452543,10.161158,134.634813,134.189113,145.702999,134.798039,138.153843,122.146464,32.000000,119.833141,69.462615,58.702831,71.971450,4.000000,53.059397,85.280000,77.984636,36.700000,38.924350,59.546202,30.464741
55.039287,64.949435,101.521724,119.482595,114.826452,110.867991,29.353876,14.315024,93.846099,2.842923,64.214697,56.034587,118.927066,100.998975,116.376759,93.911679,72.976135,90.163932,-0.000766,0.013309,32.000000,-235.693683,94.268361,-0.190702,18.335141,0.610078,33769.016657,0.995855,19.671647,-0.050633,1.838126,7.847306,9.765547,134.634248,134.187664,145.704657,134.792509,138.184410,122.148070,32.000000,119.836633,69.459579,58.705349,71.975080,4.000000,53.119792,85.280000,77.964077,36.700000,38.922905,59.543585,30.327985
55.022822,64.947670,101.602119,119.481211,114.822030,110.847573,29.321666,14.315010,93.847492,2.843326,64.211363,56.034914,118.925610,101.004146,116.375538,93.915729,72.976922,90.167672,-0.000768,0.013284,32.000000,-235.693772,94.269723,-0.190692,18.335880,0.610915,33763.134702,0.998585,19.669429,-0.050428,1.839739,15.243571,9.913425,134.633991,134.188488,145.703435,134.788910,138.310338,122.147947,32.000000,119.835663,69.456714,58.707898,71.978998,4.000000,53.262795,85.280000,77.955761,36.700000,38.920547,59.551158,30.309716
55.010870,64.945948,101.665708,119.479883,114.827601,110.876106,29.298385,14.315014,93.849557,2.843164,64.209560,56.032611,118.924346,101.008481,116.374542,93.916910,72.978374,90.171428,-0.000770,0.013238,32.000000,-235.693778,94.269340,-0.190677,18.335898,0.613554,33768.562047,0.996149,19.670792,-0.048968,1.844532,9.339714,7.989452,134.632927,134.189560,145.700130,134.788834,138.462244,122.142131,32.000000,119.831263,69.453613,58.710291,71.982936,4.000000,53.272129,85.280000,77.952472,36.700000,38.917758,59.551817,30.463861
55.016317,64.944073,101.823663,119.478594,114.797790,110.900527,29.303573,14.315001,93.850047,2.843368,64.210217,56.027984,118.923452,101.011331,116.373909,93.921764,72.979526,90.173921,-0.000771,0.013244,32.000000,-235.693807,94.272633,-0.190653,18.335344,0.614538,33787.077255,0.997386,19.684816,-0.047289,1.846545,7.576897,20.934762,134.631157,134.190009,145.696078,134.790897,138.532244,122.135160,32.000000,119.821636,69.450479,58.712471,71.987351,4.000000,53.372403,85.280000,77.928740,36.700000,38.915022,59.545385,30.402159
55.000334,64.941845,102.090931,119.477328,114.792492,110.916870,29.291043,14.315091,93.849863,2.843766,64.212745,56.023936,118.922883,101.011752,116.373496,93.926071,72.981668,90.176748,-0.000772,0.013232,32.000000,-235.693747,94.273614,-0.190650,18.334903,0.615567,33813.756217,0.998671,19.694559,-0.046266,1.848102,11.777549,14.725905,134.628996,134.189199,145.693334,134.793684,138.482876,122.130786,32.000000,119.810866,69.448395,58.715129,71.991964,4.000000,53.495098,85.280000,77.921362,36.700000,38.911519,59.547372,30.449187
54.996320,64.940401,102.223739,119.476211,114.824671,110.892486,29.297151,14.315064,93.849992,2.843626,64.214452,56.025889,118.921898,101.012874,116.372625,93.927651,72.983836,90.177216,-0.000773,0.013222,32.000000,-235.693567,94.275592,-0.190639,18.334417,0.617177,33811.033219,0.998599,19.687460,-0.045774,1.850790,13.211033,14.125482,134.626708,134.186729,145.691642,134.796239,138.346586,122.129467,32.000000,119.801716,69.446563,58.717694,71.996511,4.000000,53.608613,85.280000,77.920242,36.700000,38.908753,59.553233,30.488512
55.013610,64.938798,102.551588,119.475194,114.886273,110.876379,29.305689,14.315034,93.850992,2.843468,64.213560,56.028730,118.920402,101.015813,116.371916,93.928984,72.986160,90.178591,-0.000773,0.013208,32.000000,-235.693463,94.278034,-0.190546,18.334703,0.620258,33836.965980,0.999489,19.700565,-0.046054,1.856187,10.670014,5.055760,134.627010,134.183485,145.690156,134.796542,138.195086,122.127964,32.000000,119.795047,69.445292,58.720184,72.000282,4.000000,53.790887,85.280000,77.886117,36.700000,38.906240,59.552289,30.416172
54.996879,64.936909,102.656638,119.474261,114.891951,110.900976,29.327663,14.314933,93.852095,2.843363,64.211704,56.029408,118.918722,101.018529,116.370439,93.930621,72.987742,90.180137,-0.000773,0.013177,32.000000,-235.693566,94.279678,-0.190367,18.335560,0.621530,33830.293244,0.999138,19.702973,-0.047914,1.858738,5.965537,8.224053,134.627144,134.179756,145.691379,134.793992,138.138613,122.129667,32.000000,119.791362,69.443702,58.722429,72.003812,4.000000,53.938885,85.280000,77.878145,36.700000,38.903489,59.540940,30.468043
54.995597,64.934607,102.613667,119.473394,114.911289,110.925499,29.298479,14.314752,93.851478,2.843494,64.210064,56.028648,118.918007,101.020042,116.369781,93.932261,72.989440,90.181191,-0.000773,0.013178,32.000000,-235.693706,94.281321,-0.190222,18.337442,0.624322,33795.283121,0.998350,19.684781,-0.049331,1.864113,9.952454,9.824426,134.627324,134.177375,145.693876,134.788808,138.203822,122.133955,32.000000,119.792705,69.443071,58.725180,72.008203,4.000000,53.959297,85.280000,77.862328,36.700000,38.899840,59.551139,30.463201
54.978044,64.932470,102.476381,119.472603,114.909621,110.931104,29.294249,14.314792,93.853868,2.844006,64.207475,56.028778,118.916793,101.021669,116.369067,93.933122,72.990969,90.184114,-0.000774,0.013169,32.000000,-235.693604,94.284520,-0.190202,18.339436,0.625805,33824.547850,0.998155,19.698944,-0.049895,1.866590,7.751032,7.514080,134.627409,134.177089,145.694677,134.783604,138.346616,122.138469,32.000000,119.797874,69.442434,58.727937,72.012648,4.000000,53.905198,85.280000,77.857561,36.700000,38.896336,59.553469,30.428424
54.964473,64.930130,102.234094,119.471905,114.886650,110.935213,29.308289,14.314866,93.857852,2.844236,64.206125,56.027080,118.915276,101.024525,116.368104,93.932939,72.991649,90.187310,-0.000775,0.013160,32.000000,-235.693474,94.287508,-0.189893,18.341227,0.625470,33829.013794,0.999389,19.697871,-0.050897,1.865852,5.549135,15.758621,134.626688,134.177481,145.694503,134.780969,138.482934,122.137035,32.000000,119.798687,69.441381,58.730185,72.016103,4.000000,53.806684,85.280000,77.859392,36.700000,38.892753,59.551198,30.473252
54.967981,64.928042,102.044701,119.471278,114.854854,110.943480,29.283884,14.314927,93.858706,2.844712,64.206440,56.026936,118.913495,101.025001,116.366507,93.930890,72.992017,90.185082,-0.000775,0.013137,32.000000,-235.693367,94.287706,-0.189913,18.343053,0.624428,33854.990014,0.999932,19.712579,-0.050500,1.863951,7.015416,5.731208,134.626051,134.177844,145.692995,134.780460,138.518046,122.131871,32.000000,119.794342,69.439966,58.732646,72.019402,4.000000,53.673101,85.280000,77.842856,36.700000,38.888865,59.548857,30.437008
54.956768,64.926665,101.835148,119.470694,114.856871,110.958451,29.312555,14.314833,93.857472,2.845163,64.206506,56.021686,118.911282,101.023732,116.364507,93.929373,72.992546,90.183571,-0.000775,0.013111,32.000000,-235.693412,94.286659,-0.189939,18.344394,0.622262,33875.796941,0.999757,19.723263,-0.049076,1.860003,8.318399,8.571601,134.624229,134.177361,145.689854,134.781047,138.434985,122.126649,32.000000,119.784466,69.437986,58.734338,72.022788,4.000000,53.578205,85.280000,77.836333,36.700000,38.886493,59.543605,30.420574
54.960399,64.926442,101.684172,119.470503,114.896840,110.970537,29.306596,14.314785,93.852901,2.845265,64.207301,56.020007,118.909904,101.021388,116.362624,93.926860,72.993949,90.182290,-0.000775,0.013116,32.000000,-235.693460,94.280778,-0.189940,18.345160,0.620286,33867.563521,1.000588,19.717810,-0.050910,1.856439,9.536895,12.069755,134.621903,134.179256,145.685208,134.783436,138.281909,122.122568,32.000000,119.772025,69.436823,58.736457,72.026867,4.000000,53.474702,85.280000,77.828701,36.700000,38.885219,59.547096,30.423435
54.978120,64.926450,101.657391,119.470411,114.927493,110.975489,29.297032,14.314913,93.848452,2.845392,64.208635,56.016987,118.909243,101.017655,116.361177,93.926258,72.995998,90.179730,-0.000776,0.013069,32.000000,-235.693292,94.276659,-0.189976,18.345674,0.618463,33884.706254,0.999967,19.727196,-0.052435,1.853005,9.745083,6.782975,134.620002,134.179193,145.681301,134.785143,138.158391,122.119807,32.000000,119.761760,69.436929,58.739542,72.030989,4.000000,53.424767,85.280000,77.796571,36.700000,38.884662,59.541933,30.433340
54.983272,64.926574,101.798114,119.470319,114.936263,110.987675,29.303499,14.314782,93.845237,2.845280,64.208735,56.010271,118.909521,101.017056,116.360430,93.926282,72.998153,90.176533,-0.000778,0.013071,32.000000,-235.693466,94.273632,-0.190002,18.344557,0.616934,33878.560416,1.000205,19.723487,-0.054683,1.850135,10.173171,7.764095,134.619481,134.175686,145.681045,134.784302,138.146118,122.119745,32.000000,119.758039,69.437145,58.742860,72.035741,4.000000,53.571012,85.280000,77.764221,36.700000,38.884435,59.548483,30.390200
54.983757,64.926698,101.565705,119.470128,114.935655,110.991708,29.296143,14.314725,93.841402,2.845735,64.209381,56.002069,118.909455,101.013320,116.359004,93.923619,72.999660,90.172672,-0.000778,0.013061,32.000000,-235.693668,94.270330,-0.190015,18.342123,0.616321,33847.620429,1.000219,19.706485,-0.058418,1.849052,10.144293,9.900057,134.619167,134.172289,145.681199,134.781358,138.241980,122.122458,32.000000,119.760299,69.436601,58.745649,72.040156,4.000000,53.433107,85.280000,77.753122,36.700000,38.884210,59.556528,30.377214
54.983047,64.926755,101.801632,119.469853,114.922538,110.971293,29.301581,14.314579,93.836107,2.845855,64.214623,55.995085,118.908914,101.006539,116.357611,93.918463,73.000679,90.168276,-0.000778,0.013046,32.000000,-235.693856,94.264712,-0.189786,18.338308,0.617734,33836.489676,1.000005,19.701666,-0.062681,1.851438,10.539874,6.105266,134.619022,134.171380,145.681968,134.778190,138.394668,122.127216,32.000000,119.763747,69.436365,58.749001,72.044894,4.000000,53.500900,85.280000,77.730354,36.700000,38.883922,59.542199,30.300912
54.965366,64.928100,101.903183,119.469672,114.922866,110.942725,29.283894,14.314431,93.830570,2.846200,64.222342,55.989696,118.908465,100.997500,116.356354,93.912128,73.002173,90.161735,-0.000778,0.013025,32.000000,-235.693991,94.255707,-0.189651,18.334138,0.615509,33830.744682,1.000283,19.701324,-0.066731,1.847195,6.110227,7.819433,134.618672,134.170774,145.682917,134.773274,138.495940,122.130771,32.000000,119.769738,69.436285,58.753252,72.049788,4.000000,53.587142,85.280000,77.731065,36.700000,38.884526,59.554571,30.417052
54.956704,64.930463,101.916317,119.469628,114.895731,110.935106,29.313079,14.314371,93.823482,2.845967,64.229912,55.986147,118.908324,100.990523,116.355307,93.906305,73.004514,90.158086,-0.000779,0.013030,32.000000,-235.694041,94.250576,-0.189620,18.331114,0.617882,33819.261693,0.999928,19.702062,-0.070648,1.851509,5.960284,5.585466,134.618805,134.171286,145.683625,134.768428,138.481688,122.131896,32.000000,119.777879,69.436581,58.757387,72.054520,4.000000,53.611318,85.280000,77.732257,36.700000,38.886985,59.546103,30.393648
54.961816,64.933573,101.885893,119.469761,114.839786,110.941886,29.316968,14.314344,93.818506,2.845614,64.236189,55.975578,118.907939,100.984164,116.354168,93.900639,73.006915,90.154723,-0.000778,0.013022,32.000000,-235.693977,94.246441,-0.189374,18.328575,0.619228,33829.671993,1.000634,19.720377,-0.076453,1.853953,4.496717,8.526481,134.618870,134.173827,145.682599,134.767047,138.367612,122.129451,32.000000,119.782382,69.437298,58.761491,72.059305,4.000000,53.619069,85.280000,77.715967,36.700000,38.891066,59.537930,30.334734
54.958859,64.936287,101.810142,119.470044,114.815518,110.949980,29.312415,14.314224,93.810973,2.845145,64.242237,55.968317,118.907674,100.974680,116.353457,93.896399,73.008584,90.149089,-0.000777,0.013005,32.000000,-235.694062,94.241351,-0.189251,18.326243,0.619600,33835.883994,0.999750,19.731055,-0.081199,1.854484,11.528772,13.312391,134.619220,134.176379,145.679345,134.767674,138.210830,122.125259,32.000000,119.783220,69.437595,58.765517,72.063692,4.000000,53.614057,85.280000,77.696927,36.700000,38.894786,59.541825,30.443832
54.938824,64.938616,101.713946,119.470178,114.751619,110.941933,29.296910,14.314204,93.804513,2.844711,64.246886,55.962238,118.907350,100.964295,116.352313,93.889700,73.009285,90.144564,-0.000776,0.013005,32.000000,-235.694136,94.233153,-0.189147,18.324791,0.619329,33827.517307,0.999584,19.729259,-0.085816,1.853758,11.904287,10.487312,134.618964,134.177119,145.675054,134.768600,138.122811,122.121448,32.000000,119.777948,69.437738,58.768219,72.067602,4.000000,53.523041,85.280000,77.700767,36.700000,38.898055,59.549477,30.329745
54.932267,64.940844,101.678161,119.470233,114.705014,110.938106,29.301343,14.314134,93.797738,2.844782,64.250450,55.955068,118.906940,100.954710,116.351516,93.881382,73.010537,90.136938,-0.000776,0.013025,32.000000,-235.694334,94.223697,-0.189459,18.323473,0.618757,33829.593456,0.999879,19.734812,-0.091200,1.852479,8.033019,16.205054,134.619848,134.174786,145.670650,134.769485,138.154004,122.118968,32.000000,119.770947,69.437454,58.770724,72.071264,4.000000,53.466296,85.280000,77.706144,36.700000,38.900784,59.537773,30.451829
54.940522,64.943253,101.771540,119.470283,114.678936,110.916460,29.303142,14.314023,93.787904,2.844695,64.255183,55.945083,118.907133,100.943423,116.350647,93.871220,73.011835,90.128369,-0.000774,0.013029,32.000000,-235.694386,94.214992,-0.189739,18.321822,0.618203,33854.468947,1.000746,19.756376,-0.094884,1.851404,15.492016,11.643302,134.619662,134.171587,145.667547,134.769929,138.275164,122.119364,32.000000,119.769524,69.436990,58.772735,72.075321,4.000000,53.548997,85.280000,77.685907,36.700000,38.903916,59.548129,30.165036
54.920310,64.945547,101.955811,119.470366,114.637294,110.891798,29.297842,14.313910,93.777265,2.844930,64.262105,55.935212,118.907514,100.932167,116.349835,93.860041,73.013403,90.118907,-0.000774,0.013030,32.000000,-235.694424,94.204005,-0.189762,18.318371,0.618012,33856.049186,1.000698,19.764900,-0.101163,1.850973,5.840103,5.771224,134.619265,134.166860,145.666527,134.769279,138.411686,122.121655,32.000000,119.772103,69.436736,58.774863,72.079899,4.000000,53.643299,85.280000,77.681816,36.700000,38.906951,59.552791,30.348307
54.903014,64.948275,101.980423,119.470611,114.568763,110.868411,29.325374,14.314000,93.766582,2.844882,64.270434,55.926815,118.907685,100.919793,116.349428,93.849772,73.014628,90.110618,-0.000774,0.013037,32.000000,-235.694248,94.193099,-0.189771,18.314080,0.618711,33829.219270,1.000282,19.759382,-0.108109,1.852395,7.604219,15.235798,134.620097,134.161640,145.667062,134.766038,138.471084,122.125611,32.000000,119.777344,69.436482,58.777195,72.084496,4.000000,53.712056,85.280000,77.695735,36.700000,38.910255,59.538481,30.462980
54.903648,64.951506,101.820706,119.471103,114.494543,110.868490,29.307323,14.314043,93.755932,2.844736,64.279077,55.920037,118.908684,100.909063,116.348974,93.837629,73.016287,90.101547,-0.000773,0.013018,32.000000,-235.694155,94.180984,-0.189724,18.310016,0.620938,33842.820137,1.000654,19.781086,-0.115916,1.856432,5.931053,10.572515,134.621383,134.158500,145.668202,134.762790,138.418039,122.130336,32.000000,119.786658,69.436579,58.779750,72.089124,4.000000,53.634768,85.280000,77.687775,36.700000,38.914197,59.549191,30.409055
54.885827,64.955309,101.768808,119.471928,114.446960,110.852144,29.309105,14.314135,93.745297,2.844811,64.286340,55.914712,118.909279,100.897785,116.348165,93.825496,73.017594,90.092993,-0.000773,0.013000,32.000000,-235.694087,94.169169,-0.189752,18.306071,0.621536,33854.626169,0.999860,19.800430,-0.122606,1.857465,8.806997,10.252057,134.620995,134.158324,145.666795,134.760711,138.286191,122.132513,32.000000,119.796924,69.435942,58.781607,72.093472,4.000000,53.594395,85.280000,77.690519,36.700000,38.919389,59.543743,30.470464
54.854868,64.959319,101.459705,119.472836,114.400699,110.835946,29.276864,14.314168,93.734795,2.844409,64.291717,55.906570,118.909786,100.884925,116.347961,93.813728,73.019195,90.086271,-0.000772,0.012997,32.000000,-235.694037,94.159928,-0.189784,18.302586,0.620086,33845.568466,1.000472,19.803051,-0.130246,1.854534,5.675275,8.134926,134.620138,134.160618,145.662562,134.759549,138.149032,122.133448,32.000000,119.798183,69.435063,58.783715,72.098030,4.000000,53.494023,85.280000,77.714462,36.700000,38.924798,59.539465,30.384404
54.827078,64.962322,101.156872,119.473700,114.363309,110.826709,29.321268,14.314150,93.726516,2.844379,64.294090,55.899048,118.910672,100.868841,116.348448,93.803551,73.020670,90.078942,-0.000771,0.013025,32.000000,-235.694046,94.151409,-0.189811,18.299356,0.619964,33861.882417,1.000634,19.823978,-0.137195,1.854191,9.036025,8.117403,134.619655,134.162422,145.657764,134.760017,138.109316,122.133719,32.000000,119.794591,69.434796,58.786018,72.101879,4.000000,53.272571,85.280000,77.740404,36.700000,38.929607,59.543969,30.464595
54.823568,64.963884,101.049600,119.474514,114.358522,110.830333,29.348215,14.314225,93.715582,2.844029,64.292769,55.892464,118.911279,100.858081,116.348848,93.791535,73.021904,90.071442,-0.000770,0.013023,32.000000,-235.694000,94.142224,-0.189748,18.296974,0.615112,33932.480800,1.001194,19.887471,-0.149537,1.845017,11.106563,8.694826,134.620622,134.162992,145.652542,134.763012,138.183202,122.131058,32.000000,119.791190,69.435177,58.788380,72.105027,4.000000,53.221444,85.280000,77.750099,36.700000,38.932987,59.550234,30.289393
54.819329,64.963571,100.738457,119.475272,114.334584,110.825418,29.383751,14.314150,93.704481,2.843629,64.290315,55.883223,118.912357,100.848010,116.349276,93.780496,73.022915,90.063849,-0.000770,0.013037,32.000000,-235.694033,94.132734,-0.189442,18.295163,0.614216,33931.568050,1.000383,19.892408,-0.155718,1.843178,7.882440,6.128416,134.621837,134.162279,145.647824,134.767378,138.326078,122.130331,32.000000,119.790391,69.435827,58.790952,72.107649,4.000000,53.023283,85.280000,77.750458,36.700000,38.932339,59.549113,30.288660
54.810454,64.961316,100.758382,119.475928,114.286550,110.795209,29.304583,14.314214,93.692585,2.843311,64.289008,55.873798,118.914248,100.831449,116.350414,93.767189,73.024652,90.053972,-0.000770,0.013053,32.000000,-235.694051,94.119706,-0.189727,18.292478,0.614216,33931.568050,1.000383,19.892408,-0.155718,1.843178,7.030782,3.862300,134.620895,134.157274,145.645821,134.770240,138.477815,122.132519,32.000000,119.792937,69.436885,58.795519,72.111590,4.000000,52.975614,85.280000,77.757787,36.700000,38.929492,59.547293,30.279342
54.826310,64.960403,100.767809,119.476244,114.258476,110.778984,29.292321,14.314198,93.685205,2.843275,64.290114,55.865150,118.915570,100.822679,116.351373,93.758282,73.025918,90.046408,-0.000769,0.013071,32.000000,-235.694116,94.115448,-0.189736,18.290394,0.611197,33925.618416,0.999213,19.896172,-0.161738,1.837645,6.990726,13.174332,134.620673,134.155298,145.647160,134.770123,138.468892,122.135878,32.000000,119.800340,69.438395,58.797910,72.113310,4.000000,52.957411,85.280000,77.749272,36.700000,38.927888,59.546447,30.297904
54.860356,64.959726,101.064927,119.476978,114.210489,110.736998,29.396367,14.314289,93.672679,2.843187,64.291794,55.856603,118.916675,100.804817,116.351938,93.743281,73.026158,90.033832,-0.000768,0.013132,32.000000,-235.694050,94.103048,-0.189756,18.286813,0.611264,33872.205513,1.001762,19.886290,-0.176247,1.837946,5.266216,7.902220,134.618213,134.152980,145.650560,134.766396,138.334353,122.142692,32.000000,119.818453,69.440265,58.801836,72.115143,4.000000,53.072801,85.280000,77.704863,36.700000,38.925801,59.546359,30.468116
54.842068,64.961008,101.000640,119.477983,114.246379,110.689222,29.293848,14.314221,93.659568,2.842545,64.289621,55.849748,118.917874,100.788746,116.352830,93.727303,73.028296,90.021808,-0.000767,0.013127,32.000000,-235.694227,94.088197,-0.189799,18.282884,0.613459,33792.431675,0.997151,19.852877,-0.184782,1.842222,19.842344,8.257570,134.617759,134.155105,145.652357,134.762651,138.137341,122.150430,32.000000,119.832575,69.443311,58.807150,72.116618,4.000000,53.082110,85.280000,77.708345,36.700000,38.926765,59.546438,30.251903
54.852259,64.962190,100.708488,119.478858,114.230194,110.660762,29.307573,14.314158,93.650828,2.842245,64.284791,55.846316,118.918547,100.779882,116.353143,93.716607,73.028526,90.015739,-0.000767,0.013115,32.000000,-235.694319,94.077846,-0.189829,18.279717,0.613459,33792.431675,0.997151,19.852877,-0.184782,1.842222,5.229796,8.403134,134.618630,134.156479,145.650218,134.760747,138.109045,122.151462,32.000000,119.835622,69.445713,58.810129,72.116902,4.000000,52.939914,85.280000,77.699369,36.700000,38.928801,59.547421,30.185432
54.844391,64.962603,100.603596,119.479717,114.174069,110.656578,29.338254,14.313931,93.642820,2.842194,64.279648,55.839020,118.920150,100.770134,116.354014,93.708251,73.029636,90.007469,-0.000767,0.013107,32.000000,-235.694559,94.068489,-0.189861,18.276437,0.613046,33790.585373,1.000582,19.871741,-0.194855,1.841664,12.022477,14.061372,134.618682,134.158084,145.646678,134.761846,138.192247,122.148323,32.000000,119.839139,69.448496,58.813326,72.116954,4.000000,52.833473,85.280000,77.692465,36.700000,38.929185,59.547559,30.461000
54.828435,64.962273,100.449617,119.480167,114.123040,110.632050,29.288296,14.314041,93.636074,2.842110,64.276266,55.830237,118.921655,100.759290,116.355485,93.700831,73.030599,90.002556,-0.000766,0.013136,32.000000,-235.694382,94.063322,-0.189867,18.272414,0.609847,33760.998244,0.999654,19.863126,-0.199090,1.835995,5.150218,8.716266,134.616322,134.157933,145.643654,134.765821,138.350161,122.144969,32.000000,119.838180,69.451973,58.816297,72.117640,4.000000,52.752540,85.280000,77.712101,36.700000,38.928861,59.553814,30.405827
54.821284,64.961877,100.504786,119.480500,114.107408,110.599506,29.292276,14.314025,93.629670,2.842285,64.273702,55.826616,118.922835,100.750532,116.357878,93.692999,73.031702,89.997603,-0.000766,0.013181,32.000000,-235.694318,94.056796,-0.189867,18.268187,0.609039,33761.826905,0.998730,19.871102,-0.205658,1.834346,6.109545,19.532151,134.614593,134.155290,145.640087,134.769475,138.470949,122.143723,32.000000,119.836339,69.456020,58.818525,72.117947,4.000000,52.701153,85.280000,77.712124,36.700000,38.928133,59.549093,30.464374
54.820996,64.961577,100.736396,119.480808,114.062548,110.562790,29.294231,14.314131,93.624998,2.842193,64.273592,55.822375,118.923606,100.742594,116.359124,93.685899,73.032940,89.990051,-0.000765,0.013182,32.000000,-235.694265,94.051219,-0.190155,18.264066,0.607804,33770.802583,1.000533,19.886117,-0.209862,1.832072,12.691836,5.140725,134.614683,134.151441,145.638966,134.774077,138.483549,122.142269,32.000000,119.836587,69.460029,58.820487,72.118002,4.000000,52.838766,85.280000,77.712791,36.700000,38.927308,59.558102,30.458945
54.812920,64.961536,100.869363,119.481183,114.035732,110.550429,29.305094,14.314055,93.617801,2.841948,64.276008,55.814753,118.924246,100.733708,116.359711,93.676412,73.033859,89.983960,-0.000764,0.013177,32.000000,-235.694360,94.044749,-0.190144,18.260272,0.610739,33742.319604,0.999853,19.892576,-0.220456,1.837551,6.278253,6.006078,134.612499,134.145536,145.638724,134.775728,138.382212,122.142302,32.000000,119.840374,69.464479,58.820856,72.117379,4.000000,52.904094,85.280000,77.716037,36.700000,38.927038,59.545130,30.164449
54.804622,64.963235,101.099809,119.481575,114.020473,110.534157,29.318735,14.314062,93.611178,2.841981,64.279721,55.811506,118.925007,100.727338,116.360845,93.669091,73.035686,89.979086,-0.000764,0.013208,32.000000,-235.694376,94.038726,-0.190121,18.257114,0.610739,33742.319604,0.999853,19.892576,-0.220456,1.837551,6.195566,7.841673,134.610580,134.143427,145.638183,134.773888,138.222553,122.149784,32.000000,119.847490,69.468868,58.821437,72.117863,4.000000,53.080392,85.280000,77.729415,36.700000,38.928434,59.545356,30.410670
54.803238,64.965138,100.980057,119.482156,114.038733,110.509650,29.372976,14.314047,93.606627,2.841621,64.282816,55.808763,118.926155,100.719390,116.362610,93.665875,73.037472,89.977653,-0.000764,0.013223,32.000000,-235.694418,94.036041,-0.190106,18.254679,0.612292,33742.707374,0.999533,19.900302,-0.225397,1.840248,6.390500,9.527658,134.607889,134.142527,145.637966,134.771283,138.116843,122.157194,32.000000,119.854291,69.472993,58.821127,72.118343,4.000000,53.015449,85.280000,77.725756,36.700000,38.930817,59.543241,30.443025
54.793000,64.966871,101.151291,119.482872,114.019694,110.481087,29.303971,14.313951,93.601930,2.841602,64.285108,55.806655,118.927667,100.713126,116.363824,93.664032,73.038949,89.972347,-0.000764,0.013227,32.000000,-235.694612,94.030902,-0.190102,18.252867,0.614793,33744.763774,0.999093,19.909984,-0.230441,1.844731,6.448611,9.128812,134.606852,134.143687,145.636491,134.770879,138.135415,122.160098,32.000000,119.862757,69.477249,58.820497,72.117752,4.000000,53.120080,85.280000,77.736606,36.700000,38.933502,59.549565,30.441117
54.792662,64.968059,100.918933,119.483672,114.006153,110.460808,29.320607,14.313917,93.600044,2.841656,64.285854,55.801837,118.929084,100.709975,116.365076,93.660914,73.039626,89.968454,-0.000764,0.013222,32.000000,-235.694728,94.027766,-0.190115,18.251060,0.613568,33737.341780,0.997060,19.913219,-0.233173,1.842593,5.206666,14.666626,134.606465,134.143030,145.634273,134.771887,138.259473,122.160838,32.000000,119.869111,69.480973,58.819484,72.116200,4.000000,52.993567,85.280000,77.738138,36.700000,38.935025,59.544638,30.470611
54.786853,64.968397,100.875555,119.484664,113.982385,110.431294,29.289954,14.313813,93.597709,2.841837,64.286329,55.800134,118.930661,100.706628,116.366501,93.657091,73.040662,89.966955,-0.000763,0.013221,32.000000,-235.694729,94.026856,-0.189955,18.250051,0.615388,33738.620340,0.999361,19.924802,-0.238153,1.846062,10.173959,14.440321,134.605691,134.144658,145.630395,134.775956,138.426798,122.161198,32.000000,119.871829,69.484506,58.817401,72.115693,4.000000,52.953829,85.280000,77.740786,36.700000,38.935741,59.542927,30.409276
54.783114,64.968493,100.752803,119.485806,113.958376,110.394603,29.307062,14.313747,93.593428,2.841607,64.289275,55.799016,118.931328,100.703097,116.367525,93.651784,73.041341,89.965189,-0.000761,0.013218,32.000000,-235.694737,94.022718,-0.189816,18.249811,0.613017,33729.067753,0.998621,19.926315,-0.241399,1.841833,7.949760,11.464315,134.603410,134.146069,145.624319,134.782836,138.525609,122.159787,32.000000,119.868120,69.487737,58.814954,72.114419,4.000000,52.838577,85.280000,77.747892,36.700000,38.935880,59.532246,30.463861
54.774265,64.968920,100.909143,119.487092,113.949461,110.386373,29.307524,14.313719,93.589595,2.841535,64.293056,55.796873,118.932498,100.696979,116.368714,93.649263,73.042289,89.962496,-0.000762,0.013243,32.000000,-235.694725,94.017211,-0.189824,18.249545,0.612572,33726.132704,0.999517,19.932243,-0.243424,1.841237,6.348614,5.553433,134.600002,134.144989,145.621220,134.788233,138.501927,122.158602,32.000000,119.860156,69.491196,58.813024,72.113054,4.000000,52.918978,85.280000,77.756905,36.700000,38.935671,59.553892,30.176408
