OSU 80 Ton Compressor Load Stand
54.774154,64.970248,100.750916,119.488517,113.967162,110.386294,29.324957,14.313719,93.585908,2.841567,64.295192,55.793117,118.933800,100.689493,116.369500,93.645181,73.043681,89.958272,-0.000761,0.013236,32.000000,-235.694710,94.013964,-0.190127,18.249332,0.611213,33718.319166,0.998677,19.935937,-0.245270,1.839122,14.208157,15.998609,134.596565,134.140692,145.621085,134.791362,138.372363,122.158617,32.000000,119.858222,69.493083,58.809910,72.111120,4.000000,52.849747,85.280000,77.761044,36.700000,38.937407,59.544677,30.244639
54.768423,64.971650,100.695009,119.490042,113.945802,110.390672,29.297427,14.313709,93.583603,2.841340,64.296556,55.788577,118.935141,100.687412,116.370129,93.643019,73.044702,89.958216,-0.000761,0.013230,32.000000,-235.694625,94.014119,-0.190191,18.250006,0.612930,33725.004068,0.998767,19.944879,-0.247994,1.842273,5.839631,7.812695,134.593835,134.139116,145.621277,134.794621,138.217198,122.164212,32.000000,119.862755,69.494988,58.806103,72.109324,4.000000,52.773956,85.280000,77.763109,36.700000,38.939220,59.551483,30.479488
54.756951,64.972668,100.625486,119.491467,113.941700,110.394771,29.302459,14.313890,93.581065,2.841323,64.296267,55.785988,118.935937,100.686637,116.370806,93.639635,73.045095,89.954251,-0.000760,0.013243,32.000000,-235.694362,94.010578,-0.190193,18.250975,0.611344,33720.689379,0.998178,19.946315,-0.252177,1.839388,8.676355,8.827402,134.591465,134.138143,145.622146,134.794091,138.152555,122.169394,32.000000,119.868742,69.496565,58.801686,72.107503,4.000000,52.724888,85.280000,77.778196,36.700000,38.940801,59.541825,30.430625
54.754110,64.973542,100.591314,119.492764,113.914163,110.382363,29.288120,14.313967,93.579859,2.841224,64.296848,55.790705,118.937671,100.682324,116.372474,93.638573,73.045857,89.953316,-0.000761,0.013256,32.000000,-235.694217,94.008056,-0.190135,18.252320,0.610908,33731.117556,0.999275,19.953235,-0.253233,1.838560,10.846072,8.659949,134.589705,134.137935,145.624113,134.791522,138.202519,122.175789,32.000000,119.875226,69.497610,58.797500,72.105836,4.000000,52.681297,85.280000,77.789756,36.700000,38.941835,59.555613,30.418740
54.758687,64.974516,100.709056,119.493906,113.918903,110.369939,29.305193,14.314040,93.579316,2.841270,64.296015,55.790199,118.938951,100.681981,116.373554,93.637539,73.046688,89.951038,-0.000760,0.013260,32.000000,-235.694087,94.005226,-0.190170,18.253332,0.610420,33745.593112,0.999375,19.965296,-0.256246,1.837675,16.816070,7.244189,134.587802,134.139852,145.623850,134.791642,138.350801,122.179067,32.000000,119.880136,69.498391,58.793712,72.104255,4.000000,52.697450,85.280000,77.787903,36.700000,38.943087,59.552073,30.329745
54.751970,64.975358,100.530445,119.495031,113.937312,110.361577,29.382483,14.313944,93.577476,2.841640,64.295104,55.789901,118.940204,100.681900,116.374929,93.635619,73.048137,89.952348,-0.000760,0.013257,32.000000,-235.694109,94.007033,-0.190391,18.254675,0.610021,33744.963904,0.999812,19.968904,-0.257624,1.837146,10.994405,8.153839,134.586360,134.143527,145.622527,134.795479,138.493224,122.181119,32.000000,119.883903,69.498122,58.790357,72.103185,4.000000,52.607901,85.280000,77.794517,36.700000,38.944217,59.544471,30.379122
54.745880,64.975418,100.482181,119.496045,113.922076,110.345190,29.292215,14.314040,93.574520,2.841796,64.295496,55.790729,118.941572,100.681939,116.376191,93.634172,73.049590,89.951518,-0.000760,0.013275,32.000000,-235.693884,94.006975,-0.190642,18.256237,0.611014,33732.469048,0.999027,19.965471,-0.259959,1.839143,6.445752,11.706267,134.585297,134.147048,145.622061,134.801227,138.545153,122.177222,32.000000,119.884079,69.497988,58.785901,72.102600,4.000000,52.591260,85.280000,77.803701,36.700000,38.944729,59.549358,30.449261
54.748072,64.975316,100.469075,119.496964,113.917324,110.348392,29.296378,14.314121,93.574721,2.841577,64.296200,55.792711,118.942298,100.681865,116.377309,93.635068,73.050559,89.952616,-0.000761,0.013281,32.000000,-235.693932,94.005335,-0.190344,18.257942,0.609256,33740.481293,0.996461,19.972780,-0.260543,1.836106,5.313817,8.293977,134.583496,134.147568,145.620208,134.807902,138.480955,122.172772,32.000000,119.878920,69.496172,58.781152,72.101480,4.000000,52.541758,85.280000,77.812638,36.700000,38.944121,59.559596,30.244272
54.746596,64.975671,100.414841,119.497806,113.925371,110.367269,29.291563,14.314245,93.575778,2.841319,64.296646,55.795671,118.942897,100.681860,116.378036,93.637699,73.051248,89.954002,-0.000759,0.013309,32.000000,-235.693839,94.005761,-0.190429,18.259829,0.608753,33741.563559,0.999507,19.978703,-0.262544,1.835429,8.112667,10.435729,134.580567,134.148983,145.618321,134.813592,138.325032,122.173127,32.000000,119.872754,69.493161,58.774968,72.099400,4.000000,52.524051,85.280000,77.809322,36.700000,38.944494,59.541451,30.323436
54.743134,64.976480,100.532772,119.498681,113.948121,110.362241,29.313095,14.313920,93.574196,2.841732,64.296937,55.795052,118.943966,100.684132,116.379143,93.638775,73.052728,89.953695,-0.000760,0.013304,32.000000,-235.694223,94.008063,-0.190534,18.262046,0.608543,33739.087002,0.999349,19.976492,-0.262788,1.835116,9.408594,9.654904,134.578078,134.148988,145.618447,134.817587,138.182888,122.173174,32.000000,119.873365,69.490384,58.769102,72.097816,4.000000,52.523781,85.280000,77.818645,36.700000,38.945304,59.545936,30.449041
54.740729,64.977046,100.631644,119.499306,113.937163,110.325760,29.316716,14.313817,93.574994,2.841846,64.296353,55.795961,118.944525,100.683918,116.380721,93.639888,73.053213,89.956728,-0.000760,0.013286,32.000000,-235.694297,94.011050,-0.190659,18.264458,0.608061,33747.600781,0.999715,19.978267,-0.262562,1.834175,11.132436,9.032285,134.576187,134.147877,145.621096,134.818239,138.154113,122.174457,32.000000,119.873334,69.486753,58.762935,72.096087,4.000000,52.594111,85.280000,77.826074,36.700000,38.946162,59.542100,30.426664
54.748068,64.977417,100.538774,119.499753,113.938603,110.329757,29.304632,14.313828,93.577241,2.841858,64.294757,55.800116,118.945975,100.685345,116.382147,93.642621,73.054322,89.957676,-0.000760,0.013316,32.000000,-235.694285,94.012897,-0.190619,18.266611,0.609218,33750.071470,0.999007,19.982409,-0.264246,1.836445,11.914276,11.208741,134.577265,134.146808,145.624499,134.817435,138.235499,122.177358,32.000000,119.875167,69.483233,58.757174,72.094730,4.000000,52.492668,85.280000,77.824036,36.700000,38.946675,59.545661,30.471858
54.746642,64.977640,100.758272,119.500095,113.978860,110.341943,29.297565,14.313848,93.579236,2.841877,64.289705,55.803568,118.946337,100.687271,116.382605,93.645614,73.054535,89.960302,-0.000762,0.013309,32.000000,-235.694219,94.010126,-0.190581,18.269021,0.609986,33745.760106,0.998604,19.985291,-0.262727,1.838332,7.603642,10.665835,134.576946,134.147520,145.627920,134.817678,138.395601,122.178180,32.000000,119.885106,69.479684,58.750219,72.092986,4.000000,52.612680,85.280000,77.826513,36.700000,38.946871,59.554227,30.393942
54.745716,64.977013,100.879198,119.500261,114.003719,110.306320,29.294753,14.313733,93.581622,2.841704,64.285706,55.805443,118.946504,100.693432,116.383292,93.648554,73.054527,89.964153,-0.000761,0.013292,32.000000,-235.694261,94.013327,-0.190549,18.272698,0.608847,33735.635960,0.998905,19.978597,-0.263210,1.836389,5.080579,7.748789,134.575924,134.149552,145.629950,134.818897,138.515064,122.174811,32.000000,119.891164,69.475641,58.742441,72.091848,4.000000,52.707152,85.280000,77.831737,36.700000,38.946254,59.549624,30.470978
54.746947,64.976463,101.113486,119.500311,114.027649,110.278823,29.385409,14.313749,93.586745,2.842115,64.283019,55.809511,118.947105,100.698254,116.383707,93.651586,73.054161,89.971211,-0.000761,0.013295,32.000000,-235.694273,94.017632,-0.190557,18.276212,0.611082,33745.027408,0.999285,19.980191,-0.261689,1.840447,13.656929,8.954167,134.573373,134.151381,145.631870,134.819982,138.527688,122.173160,32.000000,119.893090,69.470759,58.734481,72.090600,4.000000,52.789521,85.280000,77.836097,36.700000,38.945284,59.555456,30.435688
54.751584,64.976133,101.373343,119.500311,114.012854,110.270328,29.339179,14.313851,93.591215,2.842574,64.282085,55.815973,118.947799,100.702585,116.384611,93.654908,73.054711,89.974751,-0.000761,0.013283,32.000000,-235.694180,94.022920,-0.190571,18.279327,0.611983,33738.611204,0.999076,19.980457,-0.259140,1.842687,11.248172,8.542321,134.571891,134.152969,145.633841,134.823422,138.428758,122.173102,32.000000,119.890444,69.466099,58.726968,72.090149,4.000000,52.990439,85.280000,77.832771,36.700000,38.944420,59.552093,30.468263
54.749288,64.976166,101.313649,119.500328,113.969528,110.309289,29.318712,14.313900,93.594326,2.842361,64.282124,55.820302,118.947899,100.707468,116.385904,93.658648,73.055233,89.977764,-0.000761,0.013280,32.000000,-235.694106,94.028088,-0.190352,18.282138,0.614037,33736.314973,0.995719,19.978721,-0.254113,1.846925,8.256718,3.943208,134.570877,134.156991,145.632878,134.830500,138.269449,122.169944,32.000000,119.885510,69.461130,58.719202,72.089045,4.000000,52.997102,85.280000,77.838402,36.700000,38.944337,59.543684,30.388586
54.741934,64.976991,101.268012,119.500487,113.970328,110.349958,29.302655,14.313740,93.599256,2.842004,64.280629,55.827294,118.946257,100.712380,116.386167,93.664349,73.054396,89.982206,-0.000762,0.013268,32.000000,-235.694264,94.031848,-0.190347,18.285162,0.616378,33728.628465,0.997117,19.973927,-0.252327,1.851514,9.027101,13.139405,134.569949,134.157480,145.630875,134.835465,138.162377,122.163780,32.000000,119.875554,69.455163,58.711454,72.087578,4.000000,52.927913,85.280000,77.850725,36.700000,38.945012,59.551561,30.430259
54.749380,64.977283,101.161946,119.500639,113.983817,110.367342,29.297642,14.313594,93.602121,2.842162,64.277984,55.829584,118.946301,100.718562,116.386822,93.670494,73.055035,89.986786,-0.000763,0.013268,32.000000,-235.694467,94.035739,-0.190371,18.288057,0.615960,33747.253015,0.998212,19.976170,-0.250860,1.850502,6.161204,8.126240,134.570780,134.157451,145.631432,134.838719,138.169065,122.162907,32.000000,119.868280,69.450131,58.704587,72.086913,4.000000,52.914267,85.280000,77.851022,36.700000,38.945686,59.544569,30.456818
54.755156,64.976790,100.935441,119.500720,113.991203,110.394742,29.309638,14.313563,93.606381,2.842723,64.275130,55.834130,118.945722,100.726929,116.386682,93.677063,73.054168,89.991430,-0.000763,0.013237,32.000000,-235.694421,94.041728,-0.190361,18.290771,0.615770,33777.577264,0.999278,19.984076,-0.247091,1.849917,9.019730,3.105260,134.569762,134.155629,145.632364,134.840773,138.288945,122.163374,32.000000,119.865873,69.444216,58.696351,72.085420,4.000000,52.750232,85.280000,77.845320,36.700000,38.945597,59.540232,30.314632
54.753510,64.975264,101.101207,119.500662,113.997104,110.406658,29.283577,14.313533,93.611130,2.843160,64.274547,55.838603,118.944913,100.735163,116.387410,93.681392,73.054335,89.994332,-0.000763,0.013233,32.000000,-235.694456,94.048280,-0.190348,18.293151,0.614572,33776.856091,0.999456,19.977198,-0.244706,1.847728,10.165403,9.001447,134.570119,134.155955,145.635647,134.842537,138.440998,122.164034,32.000000,119.871108,69.438743,58.689726,72.084937,4.000000,52.768954,85.280000,77.847169,36.700000,38.943280,59.537488,30.343318
54.757728,64.973911,100.949977,119.500828,114.028488,110.423955,29.316231,14.313590,93.616945,2.843317,64.274023,55.841421,118.944566,100.741717,116.387668,93.687252,73.053486,89.997778,-0.000764,0.013269,32.000000,-235.694469,94.055114,-0.190286,18.294849,0.612249,33782.185651,0.999177,19.971144,-0.240773,1.843396,6.213941,5.419686,134.570612,134.155598,145.640729,134.842852,138.519073,122.167499,32.000000,119.875879,69.433302,58.683323,72.084452,4.000000,52.774450,85.280000,77.851061,36.700000,38.941119,59.537340,30.475233
54.754384,64.972811,100.904579,119.500989,114.046890,110.432052,29.313894,14.313582,93.621858,2.843600,64.273073,55.848046,118.944334,100.748526,116.387518,93.692699,73.053173,90.001064,-0.000765,0.013259,32.000000,-235.694522,94.058793,-0.190287,18.297139,0.613918,33788.501243,1.000204,19.971204,-0.239025,1.846479,5.000768,6.053102,134.572261,134.159322,145.645741,134.843928,138.488685,122.168394,32.000000,119.879385,69.428169,58.677288,72.084101,4.000000,52.687320,85.280000,77.849884,36.700000,38.939216,59.556056,30.363348
54.765658,64.971628,100.860407,119.501059,114.014157,110.428089,29.299748,14.313643,93.626144,2.843664,64.271174,55.853285,118.944365,100.755932,116.387415,93.697776,73.053132,90.004876,-0.000764,0.013228,32.000000,-235.694512,94.063087,-0.190303,18.299687,0.612363,33791.048249,0.999157,19.965790,-0.235903,1.843575,5.088403,10.324985,134.573443,134.167721,145.648090,134.847153,138.351967,122.165923,32.000000,119.881328,69.423464,58.672131,72.084363,4.000000,52.685952,85.280000,77.849929,36.700000,38.937670,59.540507,30.417346
54.773610,64.970028,100.860565,119.500950,114.022309,110.456575,29.301114,14.313696,93.631579,2.843420,64.265806,55.854970,118.943634,100.762819,116.387024,93.703243,73.052654,90.011433,-0.000764,0.013225,32.000000,-235.694497,94.068593,-0.190006,18.302119,0.611935,33800.977867,0.999375,19.967910,-0.233421,1.842858,6.160707,10.757545,134.572409,134.174250,145.649021,134.851259,138.197702,122.161635,32.000000,119.874201,69.418102,58.666893,72.084206,4.000000,52.640334,85.280000,77.838855,36.700000,38.935218,59.540173,30.473252
54.789008,64.967380,100.909100,119.500467,114.065131,110.464572,29.308962,14.313580,93.635829,2.843185,64.258605,55.861682,118.942833,100.770669,116.387221,93.709590,73.052347,90.016815,-0.000764,0.013207,32.000000,-235.694588,94.075082,-0.190010,18.304362,0.611167,33785.000920,0.999590,19.955873,-0.230864,1.841673,9.299982,5.658543,134.572354,134.179204,145.650635,134.855720,138.140483,122.159056,32.000000,119.864214,69.412344,58.661733,72.083783,4.000000,52.664502,85.280000,77.836025,36.700000,38.931754,59.548237,30.460193
54.824587,64.963796,100.846714,119.499984,114.049098,110.464564,29.286282,14.313617,93.641281,2.842847,64.252115,55.865086,118.942828,100.778123,116.387003,93.717373,73.052655,90.023457,-0.000763,0.013188,32.000000,-235.694454,94.082999,-0.190028,18.306239,0.611084,33787.364324,0.999637,19.946619,-0.226060,1.841408,12.736168,7.292209,134.574836,134.182363,145.653904,134.862666,138.192256,122.156714,32.000000,119.855646,69.407078,58.657227,72.083836,4.000000,52.651872,85.280000,77.795522,36.700000,38.927103,59.547451,30.314705
54.806924,64.959913,101.079091,119.499500,114.063434,110.472666,29.296210,14.313671,93.646813,2.842977,64.247027,55.864534,118.941991,100.782738,116.386904,93.723305,73.051774,90.029639,-0.000762,0.013173,32.000000,-235.694396,94.087836,-0.190041,18.307435,0.611229,33769.088007,0.999123,19.929152,-0.222200,1.841776,7.469924,12.093584,134.576603,134.183146,145.658097,134.868447,138.332584,122.154362,32.000000,119.851080,69.402730,58.652574,72.083442,4.000000,52.706384,85.280000,77.794807,36.700000,38.921092,59.546457,30.278021
54.805873,64.956366,101.074716,119.499017,114.105168,110.472610,29.317547,14.313667,93.652369,2.843110,64.245055,55.866549,118.942188,100.788613,116.387606,93.725888,73.051309,90.034421,-0.000761,0.013195,32.000000,-235.694351,94.091909,-0.190064,18.308230,0.609829,33717.322129,0.999169,19.891341,-0.218125,1.839443,9.665493,12.380339,134.579196,134.184214,145.665380,134.870389,138.456368,122.155912,32.000000,119.849798,69.399384,58.649030,72.084532,4.000000,52.782204,85.280000,77.801727,36.700000,38.915781,59.548119,30.413824
54.807122,64.954287,101.235428,119.498567,114.114734,110.474814,29.307822,14.313569,93.655698,2.843690,64.243175,55.871139,118.941480,100.793547,116.387379,93.729926,73.051239,90.040230,-0.000761,0.013199,32.000000,-235.694401,94.096250,-0.190027,18.309231,0.612506,33748.839402,0.999250,19.904447,-0.213165,1.844276,9.229882,8.833834,134.580659,134.185288,145.674599,134.869733,138.492628,122.158975,32.000000,119.854469,69.396218,58.645835,72.085587,4.000000,52.779773,85.280000,77.793046,36.700000,38.911857,59.549506,30.455717
54.784635,64.952851,101.329502,119.498239,114.132330,110.507483,29.301120,14.313686,93.659160,2.843834,64.239509,55.878510,118.940940,100.797176,116.386614,93.733140,73.051427,90.044440,-0.000761,0.013213,32.000000,-235.694284,94.101309,-0.190027,18.310555,0.612439,33751.658669,0.998534,19.901911,-0.209545,1.844231,8.287267,14.388270,134.581839,134.188067,145.684195,134.867996,138.422884,122.159625,32.000000,119.859748,69.393522,58.642848,72.085954,4.000000,52.905443,85.280000,77.809796,36.700000,38.909084,59.552427,30.361734
54.774628,64.951440,101.289926,119.497856,114.143506,110.532009,29.303920,14.313674,93.665276,2.843728,64.232362,55.883672,118.939841,100.805796,116.386145,93.738800,73.050912,90.048282,-0.000761,0.013214,32.000000,-235.694321,94.108054,-0.190023,18.311325,0.613995,33753.818192,0.998854,19.898631,-0.205642,1.847122,10.875180,6.291828,134.582879,134.193387,145.691433,134.865237,138.263988,122.158381,32.000000,119.861897,69.390960,58.639453,72.085322,4.000000,52.838169,85.280000,77.836381,36.700000,38.907227,59.546988,30.333487
54.793421,64.949435,101.315882,119.497239,114.172768,110.548519,29.295620,14.313763,93.673522,2.843699,64.223258,55.891066,118.938643,100.815687,116.385777,93.746412,73.050473,90.053789,-0.000761,0.013238,32.000000,-235.694243,94.115414,-0.190009,18.312559,0.615525,33800.506938,0.999828,19.918831,-0.203053,1.849597,7.894656,6.848028,134.584562,134.199678,145.696645,134.865265,137.091867,122.156669,32.000000,119.862086,69.389252,58.636247,72.085334,4.000000,52.900209,85.280000,77.820025,36.700000,38.904084,59.552692,30.350949
54.802901,64.945162,101.207163,119.496098,114.133201,110.550284,29.337811,14.313653,93.680667,2.843915,64.214695,55.895985,118.938151,100.825333,116.385997,93.753672,73.050667,90.059174,-0.000761,0.013222,32.000000,-235.694274,94.123033,-0.189851,18.314346,0.615429,33825.888946,1.000153,19.927051,-0.200004,1.849212,5.558674,13.481806,134.588654,134.207523,145.698155,134.868761,133.927262,122.150568,32.000000,119.858524,69.389094,58.633735,72.085640,4.000000,52.808829,85.280000,77.804043,36.700000,38.898758,59.542346,30.376480
54.812349,64.940674,101.256346,119.494817,114.116892,110.554158,29.319126,14.313723,93.687315,2.844074,64.208522,55.903823,118.937355,100.835512,116.386474,93.760733,73.050247,90.063710,-0.000762,0.013246,32.000000,-235.694158,94.129109,-0.189640,18.315631,0.615366,33806.000470,1.000201,19.906961,-0.195932,1.849052,5.414972,6.185008,134.590802,134.212016,145.698347,134.872409,130.812404,122.144623,32.000000,119.850952,69.389459,58.631308,72.085509,4.000000,52.840434,85.280000,77.794142,36.700000,38.892171,59.548611,30.364668
54.831038,64.936672,101.294635,119.493631,114.134305,110.562192,29.322343,14.313622,93.694856,2.844236,64.206591,55.906962,118.936977,100.842393,116.387749,93.768802,73.050183,90.068801,-0.000763,0.013233,32.000000,-235.694356,94.135882,-0.189585,18.315994,0.614042,33792.401108,0.998576,19.893567,-0.192573,1.846748,14.430738,12.117376,134.592773,134.214301,145.700009,134.878229,127.709196,122.142372,32.000000,119.836084,69.389919,58.629886,72.086244,4.000000,52.854914,85.280000,77.776624,36.700000,38.885251,59.543369,30.295703
54.848542,64.933859,101.406762,119.492772,114.151560,110.586802,29.285057,14.313530,93.701119,2.844485,64.204458,55.911752,118.936270,100.850128,116.387162,93.776562,73.049838,90.075218,-0.000763,0.013219,32.000000,-235.694469,94.140592,-0.189579,18.316840,0.614314,33778.382714,0.999044,19.879989,-0.189161,1.847327,12.122556,8.010779,134.594652,134.211677,145.700987,134.882217,125.629806,122.140272,32.000000,119.828033,69.389935,58.628497,72.086280,4.000000,52.909412,85.280000,77.750356,36.700000,38.880866,59.550204,30.367896
54.846076,64.931640,101.418964,119.491939,114.144678,110.611438,29.310394,14.313496,93.706864,2.844608,64.203014,55.916803,118.935404,100.855847,116.386112,93.783112,73.049338,90.081686,-0.000763,0.013207,32.000000,-235.694582,94.148261,-0.189541,18.317695,0.614345,33752.367857,0.998619,19.858013,-0.185739,1.847396,8.076905,15.751008,134.596949,134.210750,145.705974,134.882635,125.622502,122.139883,32.000000,119.824827,69.389742,58.626959,72.085845,4.000000,52.955433,85.280000,77.738811,36.700000,38.877035,59.552171,30.395482
54.847718,64.929893,101.572024,119.491139,114.144898,110.625504,29.291929,14.313443,93.713159,2.844513,64.203562,55.919241,118.933965,100.861248,116.385200,93.790269,73.047904,90.087302,-0.000764,0.013191,32.000000,-235.694762,94.152843,-0.189289,18.318566,0.615223,33736.527139,0.999753,19.838368,-0.181162,1.848851,8.873041,6.072537,134.598158,134.208653,145.711296,134.878642,125.510951,122.139927,32.000000,119.825887,69.390084,58.625897,72.085142,4.000000,52.984118,85.280000,77.739336,36.700000,38.873815,59.547824,30.460046
54.855981,64.928631,101.590824,119.490478,114.178620,110.650045,29.321184,14.313439,93.721477,2.844187,64.204615,55.920950,118.932815,100.870907,116.383995,93.797024,73.046821,90.090981,-0.000762,0.013160,32.000000,-235.694721,94.159975,-0.189029,18.319336,0.615501,33752.547486,0.999155,19.838519,-0.176396,1.849156,6.024675,9.589190,134.598757,134.210090,145.716060,134.873867,125.353873,122.144488,32.000000,119.829229,69.391516,58.625552,72.084686,4.000000,53.079403,85.280000,77.727385,36.700000,38.871263,59.548050,30.445152
54.862043,64.927864,101.474274,119.490061,114.184996,110.675578,29.345468,14.313385,93.728121,2.844244,64.203683,55.923675,118.931923,100.877342,116.383289,93.803412,73.046024,90.096389,-0.000761,0.013137,32.000000,-235.694700,94.168079,-0.189022,18.320280,0.617028,33760.617807,0.999874,19.835194,-0.171258,1.851892,11.494040,6.663916,134.599564,134.214026,145.719789,134.867985,125.261065,122.151089,32.000000,119.830167,69.393866,58.624949,72.083673,4.000000,53.003475,85.280000,77.710966,36.700000,38.869771,59.554964,30.355424
54.858195,64.926940,101.434645,119.489895,114.166594,110.684414,29.298974,14.313338,93.732155,2.844726,64.202830,55.925035,118.931968,100.882879,116.382720,93.808981,73.044946,90.103888,-0.000762,0.013131,32.000000,-235.694809,94.173220,-0.188991,18.321502,0.617173,33759.374361,0.998928,19.825988,-0.167748,1.851955,8.670868,7.800186,134.601736,134.218535,145.723078,134.866038,125.285027,122.151342,32.000000,119.832193,69.396944,58.625834,72.082909,4.000000,53.007304,85.280000,77.712870,36.700000,38.868124,59.550342,30.406121
54.862778,64.926186,101.058154,119.489872,114.161710,110.693229,29.329870,14.313465,93.739200,2.844751,64.202202,55.928641,118.931816,100.886250,116.382564,93.813645,73.043867,90.107484,-0.000760,0.013104,32.000000,-235.694643,94.178454,-0.188956,18.322571,0.615999,33764.077819,0.998207,19.819393,-0.163385,1.849626,6.384219,10.218180,134.604152,134.222215,145.723015,134.866889,125.415736,122.150815,32.000000,119.827410,69.400442,58.626479,72.083040,4.000000,52.822790,85.280000,77.697917,36.700000,38.866519,59.549103,30.469290
54.864593,64.925567,100.873376,119.489995,114.181911,110.730861,29.287267,14.313599,93.745383,2.844621,64.200916,55.930051,118.931717,100.892926,116.381838,93.820700,73.042473,90.111100,-0.000759,0.013098,32.000000,-235.694584,94.183576,-0.188698,18.324112,0.615676,33781.654445,0.999946,19.822168,-0.157361,1.849034,7.581909,1.093691,134.606074,134.226213,145.721177,134.870512,125.567869,122.148173,32.000000,119.819869,69.404543,58.626983,72.083185,4.000000,52.621191,85.280000,77.688316,36.700000,38.865155,59.540065,30.395042
54.859278,64.925048,100.862407,119.490261,114.216758,110.768839,29.304760,14.313470,93.751434,2.844507,64.198810,55.929222,118.931650,100.898226,116.381633,93.827996,73.041665,90.111874,-0.000757,0.013071,32.000000,-235.694683,94.190380,-0.188944,18.325762,0.611835,33781.916860,0.998878,19.817008,-0.153911,1.842017,7.081620,8.684847,134.606303,134.228289,145.720652,134.874674,125.639552,122.143793,32.000000,119.811831,69.409828,58.627647,72.083038,4.000000,52.600708,85.280000,77.686563,36.700000,38.864000,59.545395,30.473252
54.861112,64.923785,100.906503,119.490570,114.229575,110.774200,29.312429,14.313473,93.754603,2.844878,64.200431,55.925456,118.930938,100.904864,116.381096,93.832139,73.040783,90.114089,-0.000757,0.013068,32.000000,-235.694803,94.197487,-0.188975,18.326784,0.610110,33795.356619,1.000633,19.814645,-0.150132,1.838588,11.281429,11.186872,134.606179,134.227515,145.723400,134.875716,125.599409,122.142568,32.000000,119.811603,69.415266,58.628478,72.083061,4.000000,52.589791,85.280000,77.681417,36.700000,38.862132,59.555318,30.353443
54.873673,64.923513,100.964906,119.490911,114.209256,110.798634,29.309677,14.313475,93.756642,2.845421,64.205313,55.926199,118.930983,100.910230,116.380633,93.835446,73.040699,90.115173,-0.000757,0.013068,32.000000,-235.694892,94.201382,-0.188994,18.327334,0.610256,33816.643602,1.000484,19.819235,-0.148815,1.838566,13.158028,7.240099,134.607038,134.226428,145.727718,134.873490,125.451988,122.145930,32.000000,119.812988,69.420533,58.629418,72.083685,4.000000,52.643177,85.280000,77.667788,36.700000,38.860613,59.549467,30.473399
54.879158,64.924305,100.984991,119.491353,114.157328,110.839167,29.294759,14.313463,93.758769,2.845132,64.210598,55.926268,118.931054,100.912088,116.381015,93.835778,73.040879,90.112940,-0.000756,0.013058,32.000000,-235.694910,94.204981,-0.188992,18.326755,0.610651,33817.672090,1.000231,19.816209,-0.146473,1.839308,8.057778,7.566384,134.609358,134.227404,145.732545,134.870011,125.299693,122.151964,32.000000,119.817716,69.427352,58.630613,72.084755,4.000000,52.643011,85.280000,77.647581,36.700000,38.860513,59.543064,30.335395
54.882287,64.926236,100.942829,119.491961,114.127231,110.871663,29.283923,14.313231,93.759690,2.844830,64.214804,55.921803,118.930415,100.911797,116.380374,93.838585,73.040465,90.112190,-0.000755,0.013052,32.000000,-235.695136,94.205034,-0.189060,18.325991,0.611109,33807.310667,1.000291,19.803862,-0.145674,1.839952,9.667664,9.817669,134.611565,134.231146,145.735975,134.865933,125.245452,122.150472,32.000000,119.823420,69.433212,58.630816,72.085106,4.000000,52.636937,85.280000,77.639108,36.700000,38.862868,59.542287,30.333414
54.903491,64.928422,100.955125,119.492711,114.174814,110.855465,29.374522,14.313074,93.760932,2.845084,64.216523,55.918207,118.929985,100.910865,116.378686,93.840922,73.039279,90.113019,-0.000755,0.013054,32.000000,-235.695283,94.204182,-0.188989,18.324590,0.611447,33809.318912,1.001058,19.799384,-0.147327,1.840134,10.011485,8.795708,134.613921,134.234348,145.738707,134.860753,125.307308,122.150159,32.000000,119.826992,69.439408,58.630498,72.085008,4.000000,52.577272,85.280000,77.612405,36.700000,38.865478,59.557482,30.467456
54.913996,64.929921,101.048387,119.493372,114.198456,110.822884,29.294678,14.313029,93.761692,2.845676,64.217224,55.917251,118.930863,100.910751,116.377784,93.841405,73.038792,90.112870,-0.000754,0.013037,32.000000,-235.695189,94.203397,-0.188878,18.323097,0.611164,33817.299453,1.001664,19.798308,-0.147406,1.839261,9.466700,12.205009,134.614914,134.239718,145.739289,134.859319,125.467719,122.152348,32.000000,119.830975,69.445129,58.629811,72.085074,4.000000,52.662833,85.280000,77.587217,36.700000,38.867729,59.546398,30.458578
54.894936,64.930834,101.064538,119.493934,114.214355,110.810854,29.309650,14.313235,93.761100,2.845891,64.219207,55.919749,118.931541,100.909594,116.377570,93.841497,73.038652,90.112158,-0.000754,0.013025,32.000000,-235.694946,94.204898,-0.188865,18.321474,0.610835,33785.819660,0.998007,19.780119,-0.145675,1.838774,7.591090,6.024313,134.616230,134.242746,145.738096,134.863365,125.608952,122.150322,32.000000,119.833741,69.451597,58.629473,72.086482,4.000000,52.624747,85.280000,77.587173,36.700000,38.869002,59.538235,30.308249
54.887126,64.931263,101.279221,119.494384,114.203649,110.782525,29.302455,14.313138,93.761987,2.845418,64.223296,55.922626,118.931731,100.909110,116.377363,93.838515,73.038381,90.112417,-0.000754,0.013047,32.000000,-235.694999,94.206132,-0.188829,18.320333,0.611425,33762.964319,1.000225,19.771527,-0.145285,1.840121,5.578201,7.723951,134.618742,134.244567,145.736964,134.866065,125.650280,122.145305,32.000000,119.829370,69.459222,58.629454,72.087552,4.000000,52.758137,85.280000,77.594753,36.700000,38.869238,59.555830,30.472445
54.888050,64.932641,101.323377,119.494659,114.186029,110.770347,29.301310,14.313111,93.763971,2.844796,64.226480,55.920136,118.932753,100.907462,116.376774,93.839969,73.038255,90.113209,-0.000753,0.013049,32.000000,-235.695034,94.205841,-0.188823,18.319620,0.611957,33788.683668,0.999993,19.790749,-0.145615,1.841054,8.623111,10.611139,134.619083,134.244140,145.737341,134.867566,125.575056,122.145030,32.000000,119.826020,69.465871,58.629401,72.089147,4.000000,52.810977,85.280000,77.584263,36.700000,38.870384,59.542897,30.433560
54.864901,64.933809,101.389565,119.494761,114.173628,110.757199,29.298212,14.312875,93.763810,2.844801,64.228736,55.919703,118.933245,100.905801,116.376511,93.841121,73.038200,90.114479,-0.000752,0.013017,32.000000,-235.695140,94.208196,-0.188849,18.320226,0.614148,33793.292124,1.000141,19.798684,-0.145173,1.845227,10.342203,5.409252,134.619908,134.245263,145.738038,134.867070,125.418724,122.146249,32.000000,119.825760,69.473314,58.628683,72.090636,4.000000,52.848421,85.280000,77.590583,36.700000,38.871842,59.551335,30.400251
54.852610,64.934717,101.500644,119.494917,114.169752,110.765403,29.323944,14.312929,93.763481,2.844383,64.230522,55.916554,118.932994,100.905353,116.376243,93.839020,73.037623,90.115046,-0.000750,0.013033,32.000000,-235.695050,94.206968,-0.188851,18.320786,0.614521,33790.982177,1.000056,19.799175,-0.144525,1.846001,10.951784,14.223313,134.620505,134.245242,145.739605,134.860518,125.281395,122.150082,32.000000,119.831974,69.482547,58.626534,72.091718,4.000000,52.924902,85.280000,77.611242,36.700000,38.873028,59.551650,30.393942
54.846560,64.935275,101.381456,119.495250,114.150356,110.785638,29.332767,14.312881,93.763134,2.844276,64.234155,55.914166,118.933127,100.905968,116.376476,93.840098,73.037134,90.111300,-0.000751,0.013058,32.000000,-235.695185,94.206784,-0.188808,18.322037,0.615564,33825.314370,1.000513,19.822591,-0.143632,1.847986,11.834066,7.805530,134.623094,134.244163,145.741853,134.854042,123.179574,122.155027,32.000000,119.837198,69.489128,58.624536,72.092619,4.000000,52.877360,85.280000,77.600934,36.700000,38.873095,59.536613,30.387192
54.829086,64.936356,101.322684,119.495817,114.117165,110.781649,29.289131,14.312851,93.761046,2.844415,64.239922,55.911186,118.933423,100.904148,116.376225,93.839248,73.036744,90.109104,-0.000751,0.013045,32.000000,-235.695161,94.206136,-0.188799,18.323274,0.616945,33849.349687,0.999959,19.835314,-0.142681,1.850425,8.718566,11.741752,134.625880,134.244096,145.742129,134.848299,120.073065,122.159209,32.000000,119.844737,69.495570,58.622035,72.093496,4.000000,52.831823,85.280000,77.618391,36.700000,38.874291,59.541382,30.410596
54.826895,64.938625,101.016454,119.496759,114.095522,110.769519,29.306423,14.312865,93.760390,2.844795,64.247795,55.908584,118.934551,100.902722,116.376550,93.840086,73.036689,90.106872,-0.000750,0.013062,32.000000,-235.695173,94.202903,-0.188887,18.324370,0.615940,33862.303868,0.999965,19.841690,-0.144662,1.848456,9.564604,14.517974,134.628751,134.246057,145.740158,134.846225,119.144824,122.156614,32.000000,119.850341,69.502625,58.620329,72.094897,4.000000,52.722269,85.280000,77.617146,36.700000,38.876630,59.544707,30.415732
54.810982,64.941763,100.838829,119.497873,114.091163,110.773046,29.290342,14.312898,93.758671,2.845314,64.255493,55.907406,118.935210,100.899119,116.377006,93.839397,73.036235,90.101651,-0.000752,0.013054,32.000000,-235.695176,94.200759,-0.188858,18.325773,0.615636,33887.520268,1.001775,19.859574,-0.145721,1.847973,8.319636,8.192673,134.630169,134.246598,145.737755,134.845019,119.225023,122.149797,32.000000,119.851535,69.509098,58.618250,72.095871,4.000000,52.532957,85.280000,77.630840,36.700000,38.880172,59.546969,30.444712
54.817157,64.945478,100.633257,119.499123,114.046664,110.785310,29.286031,14.312944,93.755329,2.845570,64.262287,55.906650,118.936008,100.899718,116.376629,93.838254,73.035448,90.097864,-0.000752,0.013054,32.000000,-235.695139,94.197472,-0.188851,18.327093,0.612512,33888.023818,1.001125,19.863949,-0.147136,1.842462,9.015011,12.419492,134.630827,134.245658,145.735593,134.844418,119.182264,122.144123,32.000000,119.846862,69.515131,58.615631,72.096498,4.000000,52.461347,85.280000,77.632702,36.700000,38.884978,59.538629,30.376040
54.833177,64.949479,100.561759,119.500473,113.972812,110.797601,29.310401,14.312830,93.753020,2.845570,64.267279,55.904287,118.936835,100.899406,116.375923,93.837653,73.034511,90.098318,-0.000750,0.013033,32.000000,-235.695212,94.196136,-0.188834,18.328596,0.611028,33912.164712,1.002037,19.882394,-0.150126,1.839756,5.732871,4.998497,134.631396,134.243813,145.732540,134.845835,119.052560,122.140262,32.000000,119.844297,69.520266,58.612811,72.096210,4.000000,52.318705,85.280000,77.614911,36.700000,38.890421,59.546064,30.451315
54.839380,64.952953,100.492280,119.501798,113.947051,110.795563,29.325489,14.312878,93.752074,2.845000,64.269887,55.902607,118.937637,100.898331,116.376149,93.837721,73.034211,90.096035,-0.000750,0.013023,32.000000,-235.695150,94.196811,-0.188821,18.329606,0.608873,33908.760434,1.002180,19.880169,-0.151835,1.835799,5.991525,9.737073,134.633352,134.242823,145.729827,134.846342,118.905505,122.139113,32.000000,119.839812,69.525461,58.609792,72.096158,4.000000,52.306938,85.280000,77.599846,36.700000,38.895380,59.554473,30.394015
54.848607,64.955628,100.565081,119.502945,113.922124,110.754928,29.297912,14.312817,93.754621,2.844764,64.271967,55.897445,118.938880,100.896516,116.376605,93.837610,73.034097,90.095442,-0.000750,0.013016,32.000000,-235.695277,94.195627,-0.188828,18.330030,0.607853,33896.466592,1.001145,19.868762,-0.150599,1.833958,8.125715,11.612429,134.636280,134.240147,145.729116,134.843662,118.853793,122.140563,32.000000,119.833579,69.530753,58.606834,72.096702,4.000000,52.271434,85.280000,77.587833,36.700000,38.899534,59.549132,30.368630
54.852719,64.957669,100.815014,119.503903,113.915144,110.738000,29.281960,14.312835,93.752172,2.844992,64.275139,55.893570,118.940809,100.892293,116.377367,93.835954,73.033846,90.092236,-0.000750,0.013000,32.000000,-235.695206,94.194201,-0.188815,18.330211,0.607002,33889.092003,1.000495,19.866270,-0.151805,1.832484,10.050945,9.025941,134.639933,134.236862,145.729503,134.840413,118.923183,122.146690,32.000000,119.835028,69.536323,58.604821,72.097527,4.000000,52.437964,85.280000,77.570809,36.700000,38.902557,59.557197,30.347574
54.831750,64.959237,100.961500,119.504662,113.905889,110.729854,29.307876,14.312842,93.748123,2.845166,64.279898,55.890759,118.942351,100.887328,116.378748,93.835508,73.033710,90.090936,-0.000751,0.012966,32.000000,-235.695166,94.192712,-0.188830,18.329781,0.607318,33866.577110,1.000890,19.860074,-0.152083,1.833503,9.877948,6.250221,134.643107,134.236573,145.730004,134.837279,120.112248,122.153893,32.000000,119.844374,69.541599,58.603340,72.097908,4.000000,52.486538,85.280000,77.582037,36.700000,38.904574,59.548100,30.269217
54.815885,64.961415,101.158023,119.505553,113.924361,110.740377,29.300177,14.312868,93.747079,2.845268,64.284286,55.888420,118.943046,100.885338,116.379241,93.835991,73.033195,90.088774,-0.000751,0.012978,32.000000,-235.695147,94.191203,-0.188886,18.329151,0.609642,33854.938838,1.001205,19.858162,-0.153945,1.837922,5.218396,12.229101,134.645309,134.237590,145.730975,134.833726,123.393834,122.159970,32.000000,119.852148,69.546294,58.601817,72.098017,4.000000,52.615342,85.280000,77.602398,36.700000,38.907184,59.547765,30.325710
54.814719,64.963378,101.203111,119.506484,113.919307,110.740461,29.302252,14.312792,93.746183,2.845392,64.286379,55.885632,118.943845,100.883640,116.379173,93.838062,73.032957,90.087151,-0.000751,0.012960,32.000000,-235.695367,94.190874,-0.188879,18.328547,0.611504,33884.871045,1.000674,19.879893,-0.154668,1.841296,6.193703,12.919736,134.648616,134.238229,145.731811,134.830770,126.643224,122.162071,32.000000,119.856117,69.551366,58.600559,72.097891,4.000000,52.660548,85.280000,77.605706,36.700000,38.909944,59.541658,30.395336
54.808152,64.964651,101.220184,119.507339,113.921502,110.716168,29.320907,14.312795,93.743571,2.845589,64.286826,55.881292,118.944152,100.880960,116.378425,93.836389,73.032311,90.085071,-0.000750,0.012965,32.000000,-235.695312,94.188511,-0.188878,18.327994,0.613870,33913.677827,1.001358,19.897330,-0.155578,1.845414,7.369788,8.090447,134.650243,134.239757,145.730964,134.829570,129.823173,122.163355,32.000000,119.861715,69.555668,58.599007,72.097165,4.000000,52.668770,85.280000,77.602286,36.700000,38.912407,59.557325,30.440383
54.794998,64.964759,101.166172,119.508006,113.924033,110.699860,29.306157,14.312762,93.743502,2.845385,64.286977,55.876866,118.944042,100.878198,116.379031,93.835134,73.031998,90.082965,-0.000749,0.012969,32.000000,-235.695364,94.188048,-0.188872,18.327398,0.614373,33916.720617,1.001317,19.900415,-0.156410,1.846276,5.052295,11.856335,134.651341,134.242911,145.730422,134.830427,131.866060,122.165886,32.000000,119.866394,69.560720,58.597530,72.096836,4.000000,52.651113,85.280000,77.619190,36.700000,38.912367,59.542100,30.457918
54.798340,64.964585,101.211572,119.508681,113.939924,110.659364,29.307013,14.312782,93.741233,2.845263,64.287149,55.872618,118.944561,100.876717,116.379879,93.833588,73.032310,90.080745,-0.000747,0.012992,32.000000,-235.695315,94.185167,-0.188890,18.326217,0.614564,33920.273246,1.000597,19.908004,-0.157135,1.846809,9.813628,6.242887,134.653015,134.244898,145.730751,134.830617,131.746158,122.169580,32.000000,119.867556,69.567119,58.596017,72.097508,4.000000,52.625284,85.280000,77.619155,36.700000,38.912059,59.559242,30.435101
54.791935,64.964209,101.283647,119.509339,113.925932,110.621391,29.295955,14.312795,93.738269,2.845151,64.287099,55.873591,118.945751,100.875011,116.380509,93.832318,73.033141,90.079753,-0.000747,0.013038,32.000000,-235.695184,94.182843,-0.188822,18.324461,0.614211,33932.947517,1.001219,19.920767,-0.158212,1.846267,11.759264,10.116851,134.655914,134.244203,145.732118,134.829547,131.732266,122.173879,32.000000,119.868030,69.573077,58.594104,72.098311,4.000000,52.693613,85.280000,77.620889,36.700000,38.911470,59.544569,30.475600
54.773850,64.963873,101.391215,119.509917,113.900997,110.629587,29.298169,14.312849,93.735089,2.845425,64.287507,55.872588,118.947140,100.869729,116.381265,93.829071,73.033424,90.078044,-0.000749,0.013045,32.000000,-235.695141,94.181023,-0.188679,18.323367,0.614409,33912.824499,1.000756,19.917379,-0.159988,1.846982,5.891381,13.248359,134.659880,134.242423,145.733815,134.828287,131.825362,122.177187,32.000000,119.874182,69.578731,58.591794,72.098871,4.000000,52.701189,85.280000,77.634345,36.700000,38.910586,59.553115,30.389246
54.746880,64.963824,101.601482,119.510351,113.874630,110.629611,29.302455,14.312852,93.734535,2.845648,64.286875,55.871423,118.947783,100.868810,116.382114,93.826339,73.033277,90.076506,-0.000749,0.013051,32.000000,-235.695215,94.178554,-0.188524,18.321828,0.615110,33907.933520,1.000918,19.923164,-0.161474,1.848514,8.042673,3.927130,134.663782,134.241023,145.735852,134.826685,131.977081,122.178684,32.000000,119.884079,69.584616,58.589412,72.100186,4.000000,52.856554,85.280000,77.665646,36.700000,38.910317,59.551099,30.446473
54.739262,64.964228,101.723759,119.510784,113.879115,110.629771,29.298880,14.312848,93.733676,2.845683,64.284796,55.871812,118.948488,100.869201,116.382598,93.823424,73.033752,90.071803,-0.000749,0.013020,32.000000,-235.695194,94.178084,-0.188515,18.320331,0.616627,33934.931930,1.001282,19.940234,-0.162883,1.851088,7.357282,9.828649,134.667240,134.241135,145.737768,134.823515,132.083549,122.180022,32.000000,119.894499,69.591698,58.587716,72.101626,4.000000,52.925444,85.280000,77.688466,36.700000,38.910482,59.545198,30.436055
54.754700,64.963934,101.905369,119.510978,113.887508,110.638082,29.302973,14.312791,93.733185,2.845830,64.281663,55.870153,118.949134,100.868677,116.382427,93.820648,73.034054,90.071306,-0.000751,0.013013,32.000000,-235.695280,94.177872,-0.188500,18.318673,0.619307,33974.096379,1.001681,19.966146,-0.163752,1.855841,9.754660,5.956515,134.669587,134.240521,145.739656,134.820234,132.076797,122.179027,32.000000,119.903323,69.598450,58.585073,72.102019,4.000000,53.047677,85.280000,77.682489,36.700000,38.910364,59.545503,30.423656
54.769881,64.963051,102.056922,119.510959,113.890170,110.640920,29.288964,14.312787,93.731334,2.845835,64.278738,55.870163,118.949499,100.868222,116.382470,93.819982,73.034326,90.070968,-0.000753,0.013018,32.000000,-235.695212,94.176972,-0.188499,18.316350,0.620724,33979.871391,1.001960,19.973885,-0.167328,1.858333,5.043138,8.831622,134.671541,134.241096,145.740611,134.818563,131.969660,122.177819,32.000000,119.910756,69.604685,58.581880,72.102287,4.000000,53.170768,85.280000,77.666774,36.700000,38.909243,59.547421,30.436421
54.787025,64.961690,102.046007,119.510751,113.904047,110.619235,29.315568,14.312869,93.729806,2.846022,64.275634,55.872827,118.950114,100.866726,116.383083,93.818983,73.034409,90.074231,-0.000755,0.013038,32.000000,-235.695274,94.176753,-0.188225,18.314670,0.622324,33957.819421,1.001582,19.958727,-0.167957,1.861126,12.138299,9.577145,134.674853,134.242942,145.739859,134.818590,131.814509,122.177255,32.000000,119.909501,69.610654,58.579157,72.103156,4.000000,53.194381,85.280000,77.650455,36.700000,38.907087,59.554020,30.415145
54.805999,64.960048,101.935603,119.510451,113.916763,110.614551,29.287507,14.312772,93.729272,2.845985,64.268811,55.875214,118.949802,100.864655,116.383695,93.816896,73.033936,90.077139,-0.000755,0.013027,32.000000,-235.695327,94.176113,-0.188316,18.312810,0.623626,33933.628631,1.001777,19.943230,-0.168453,1.863377,10.033846,5.299124,134.677651,134.243164,145.737648,134.819364,131.726687,122.174715,32.000000,119.899580,69.615621,58.575748,72.103739,4.000000,53.165136,85.280000,77.632827,36.700000,38.904655,59.551817,30.388146
54.820299,64.957416,101.838502,119.510051,113.945912,110.598221,29.313921,14.312817,93.730442,2.845584,64.259305,55.875897,118.949374,100.865505,116.383738,93.816074,73.033606,90.078915,-0.000756,0.013032,32.000000,-235.695287,94.177134,-0.188316,18.311814,0.623109,33903.052809,1.000322,19.925371,-0.166382,1.862594,6.006561,5.563746,134.680277,134.242563,145.734709,134.820982,131.762543,122.172744,32.000000,119.890542,69.620682,58.573174,72.103512,4.000000,53.089227,85.280000,77.609540,36.700000,38.901369,59.541815,30.439136
54.804243,64.953728,101.814076,119.509456,113.961489,110.569827,29.306671,14.312727,93.732149,2.845578,64.250063,55.877964,118.949512,100.866396,116.384232,93.818302,73.034250,90.078937,-0.000756,0.013046,32.000000,-235.695331,94.177274,-0.188318,18.312001,0.621670,33874.525594,1.000849,19.905472,-0.163993,1.859935,6.353724,7.409349,134.682480,134.240955,145.732992,134.822940,131.884602,122.172236,32.000000,119.884891,69.626204,58.571786,72.104078,4.000000,53.084911,85.280000,77.620405,36.700000,38.896649,59.552791,30.328792
54.799274,64.948918,101.680338,119.508573,113.989949,110.557620,29.297653,14.312751,93.735375,2.845763,64.241501,55.882000,118.949488,100.870050,116.385211,93.818623,73.035083,90.079872,-0.000758,0.013074,32.000000,-235.695274,94.181944,-0.188249,18.312434,0.620357,33846.476779,0.999504,19.889085,-0.162491,1.857679,6.492756,6.474531,134.684428,134.239072,145.732977,134.823708,132.029335,122.176410,32.000000,119.881492,69.632538,58.570111,72.104804,4.000000,53.028747,85.280000,77.623840,36.700000,38.889493,59.546605,30.448600
54.770402,64.943069,101.660853,119.507373,113.963619,110.545382,29.298003,14.312830,93.735728,2.845600,64.234454,55.882490,118.949508,100.872432,116.386038,93.818646,73.035722,90.080345,-0.000759,0.013070,32.000000,-235.695224,94.182832,-0.188270,18.313479,0.620259,33855.118010,0.999809,19.900843,-0.163120,1.857777,5.742979,6.883311,134.687423,134.236742,145.733822,134.822323,132.096010,122.180507,32.000000,119.882265,69.639052,58.568042,72.105387,4.000000,53.012088,85.280000,77.645669,36.700000,38.881316,59.547264,30.336935
54.749743,64.938094,101.590247,119.506189,113.964513,110.533234,29.292404,14.312882,93.738164,2.845374,64.229289,55.882063,118.948854,100.875290,116.385607,93.820521,73.035984,90.083421,-0.000759,0.013080,32.000000,-235.695287,94.184731,-0.188332,18.314908,0.618936,33851.919125,1.000094,19.900812,-0.163336,1.855505,8.360912,8.701365,134.689304,134.235395,145.735495,134.819202,132.046166,122.183963,32.000000,119.885381,69.644812,58.565659,72.105475,4.000000,52.959221,85.280000,77.675732,36.700000,38.873237,59.544933,30.501792
54.761916,64.934252,101.330420,119.505100,113.896452,110.516715,29.295291,14.312828,93.740672,2.845514,64.226223,55.879176,118.948509,100.877691,116.385312,93.820173,73.036872,90.084737,-0.000759,0.013066,32.000000,-235.695395,94.185749,-0.188426,18.317431,0.619205,33883.358687,1.000539,19.922747,-0.163664,1.856128,9.143250,11.938866,134.690195,134.236681,145.737479,134.816974,131.913897,122.187725,32.000000,119.888740,69.650740,58.564010,72.104932,4.000000,52.850551,85.280000,77.676806,36.700000,38.866386,59.548798,30.481689
54.773080,64.931802,101.261182,119.504184,113.910195,110.532835,29.347220,14.312955,93.741100,2.845897,64.223406,55.875830,118.947928,100.876766,116.385209,93.822686,73.037211,90.083873,-0.000759,0.013067,32.000000,-235.695211,94.184510,-0.188443,18.319330,0.618793,33906.068401,1.001025,19.937661,-0.161897,1.855538,11.511797,6.813867,134.690037,134.238654,145.737866,134.814687,131.771577,122.191201,32.000000,119.889055,69.655957,58.561544,72.104369,4.000000,52.744778,85.280000,77.664585,36.700000,38.862509,59.555771,30.469437
54.768710,64.929723,101.298742,119.503559,113.916519,110.537556,29.312023,14.313109,93.738163,2.846327,64.223419,55.875573,118.946592,100.877121,116.384471,93.821630,73.037307,90.082682,-0.000759,0.013066,32.000000,-235.695009,94.185906,-0.188480,18.320837,0.615777,33877.021715,1.000520,19.922099,-0.161918,1.850381,12.240259,8.905533,134.690636,134.240127,145.736862,134.814246,131.719924,122.190978,32.000000,119.886706,69.661090,58.558518,72.103869,4.000000,52.789916,85.280000,77.667361,36.700000,38.858974,59.546211,30.255644
54.784988,64.928969,101.419613,119.503095,113.923251,110.537561,29.387093,14.313148,93.737177,2.846527,64.226845,55.874996,118.945950,100.877020,116.383961,93.820832,73.037609,90.080546,-0.000759,0.013072,32.000000,-235.694969,94.183979,-0.188484,18.321874,0.614880,33860.726221,0.998664,19.908903,-0.162825,1.848740,7.244183,11.623587,134.692296,134.240517,145.735311,134.817600,131.786003,122.188915,32.000000,119.882948,69.666398,58.556316,72.103629,4.000000,52.798704,85.280000,77.660747,36.700000,38.856556,59.547637,30.351756
54.816182,64.929671,101.530424,119.502848,113.936263,110.553744,29.296582,14.313152,93.736289,2.846760,64.231072,55.874578,118.945707,100.875698,116.382875,93.820730,73.037409,90.079887,-0.000760,0.013066,32.000000,-235.695044,94.182240,-0.188730,18.322814,0.615318,33864.169724,0.999988,19.911030,-0.163708,1.849573,6.534112,10.482242,134.693831,134.238816,145.733211,134.820536,131.929792,122.187067,32.000000,119.876586,69.671068,58.554508,72.103069,4.000000,52.907866,85.280000,77.625130,36.700000,38.856036,59.552791,30.430919
54.819968,64.931956,101.755366,119.502873,113.966994,110.541852,29.355514,14.313096,93.733932,2.846861,64.233492,55.874094,118.945469,100.873198,116.381215,93.817981,73.037365,90.081516,-0.000761,0.013056,32.000000,-235.695096,94.180351,-0.188733,18.323240,0.616154,33835.266630,0.997104,19.894610,-0.165417,1.851230,12.121838,19.011283,134.694308,134.235500,145.733064,134.821897,133.121110,122.187672,32.000000,119.873824,69.675728,58.553467,72.102636,4.000000,52.983543,85.280000,77.609827,36.700000,38.858929,59.544549,30.336422
