OSU 80 Ton Compressor Load Stand
54.830337,64.934068,101.963590,119.502731,114.024032,110.529693,29.294455,14.313042,93.733080,2.846828,64.234876,55.872894,118.944910,100.871359,116.380000,93.816192,73.037644,90.080419,-0.000762,0.013057,32.000000,-235.695170,94.178641,-0.188724,18.323358,0.616701,33794.059838,0.999702,19.865299,-0.165653,1.852198,5.493626,10.389792,134.694866,134.232142,145.734799,134.821293,136.356051,122.187811,32.000000,119.876971,69.680366,58.553115,72.101897,4.000000,53.163145,85.280000,77.602280,36.700000,38.861669,59.551011,30.454103
54.835037,64.935724,102.177905,119.502489,114.059516,110.517612,29.310788,14.313049,93.732198,2.846577,64.234763,55.875924,118.943877,100.869536,116.378909,93.813351,73.037731,90.080957,-0.000762,0.013049,32.000000,-235.695176,94.176757,-0.188627,18.323111,0.618789,33789.612730,0.997518,19.863943,-0.164535,1.856173,5.547327,11.102473,134.694599,134.229743,145.738492,134.817693,138.434554,122.190696,32.000000,119.882980,69.684666,58.553788,72.101036,4.000000,53.264597,85.280000,77.588970,36.700000,38.864011,59.545582,30.410963
54.816540,64.936719,102.470763,119.502098,114.071450,110.509922,29.310474,14.313041,93.731497,2.846495,64.233544,55.872812,118.943003,100.867206,116.377417,93.812227,73.037004,90.082001,-0.000761,0.013072,32.000000,-235.695293,94.172803,-0.188642,18.323029,0.620581,33771.688239,0.999283,19.856082,-0.165538,1.859620,6.856763,9.842277,134.694480,134.228754,145.741709,134.812922,136.209221,122.196944,32.000000,119.891012,69.688631,58.554832,72.100204,4.000000,53.501759,85.280000,77.596854,36.700000,38.865706,59.551522,30.413678
54.798690,64.936851,102.579158,119.501506,114.088634,110.494086,29.297880,14.313018,93.731739,2.846420,64.232499,55.871446,118.942187,100.863119,116.376658,93.810092,73.036892,90.082933,-0.000762,0.013058,32.000000,-235.695381,94.171596,-0.188637,18.322923,0.622554,33764.094447,0.998527,19.853217,-0.165269,1.863369,13.167576,14.265350,134.695970,134.230836,145.741956,134.808787,132.983515,122.201735,32.000000,119.896392,69.693214,58.556549,72.099584,4.000000,53.564144,85.280000,77.617171,36.700000,38.865548,59.551129,30.443391
54.794579,64.935779,102.626301,119.500698,114.130135,110.501776,29.317989,14.313021,93.728978,2.846588,64.232753,55.872079,118.941443,100.860444,116.376581,93.807103,73.037438,90.078390,-0.000763,0.013071,32.000000,-235.695455,94.170825,-0.188662,18.323014,0.625775,33792.739005,0.998844,19.872004,-0.163853,1.869340,11.185040,3.883156,134.698071,134.234464,145.740875,134.807292,131.949904,122.203448,32.000000,119.897478,69.698019,58.559348,72.099336,4.000000,53.642646,85.280000,77.622758,36.700000,38.864238,59.548454,30.208102
54.786129,64.934932,102.783518,119.499895,114.121739,110.514030,29.288406,14.313159,93.729765,2.846601,64.234172,55.871158,118.941298,100.860347,116.376802,93.806078,73.038237,90.074403,-0.000763,0.013063,32.000000,-235.695312,94.167615,-0.188663,18.323555,0.627109,33816.661567,0.999491,19.889308,-0.163128,1.871927,5.250164,11.381967,134.698948,134.236863,145.738503,134.808765,132.055118,122.203032,32.000000,119.891122,69.703104,58.563609,72.099685,4.000000,53.704805,85.280000,77.632418,36.700000,38.862508,59.545700,30.362467
54.784112,64.934329,102.912938,119.499111,114.113315,110.513888,29.308444,14.313095,93.725520,2.846592,64.236924,55.867894,118.940481,100.858365,116.376647,93.802568,73.038552,90.069388,-0.000764,0.013066,32.000000,-235.695329,94.165244,-0.188665,18.323063,0.627694,33818.080876,0.998955,19.892190,-0.166669,1.872928,12.402363,6.315267,134.698428,134.236617,145.734941,134.812945,132.207057,122.203328,32.000000,119.885653,69.707445,58.568281,72.099847,4.000000,53.850215,85.280000,77.638900,36.700000,38.861097,59.560314,30.426810
54.796270,64.933991,102.865401,119.498361,114.084490,110.506382,29.308193,14.313019,93.721162,2.846643,64.241286,55.865320,118.938581,100.854377,116.375998,93.799223,73.037914,90.065647,-0.000765,0.013074,32.000000,-235.695389,94.161726,-0.188666,18.323253,0.629464,33827.790176,1.000243,19.899474,-0.170098,1.876087,11.298709,7.596207,134.697349,134.234120,145.732614,134.817690,132.304659,122.200388,32.000000,119.881066,69.710890,58.573249,72.099423,4.000000,53.865033,85.280000,77.630968,36.700000,38.860251,59.547451,30.386752
54.793138,64.934552,102.807322,119.498086,114.085736,110.494186,29.303168,14.312885,93.718936,2.846424,64.245835,55.861789,118.937465,100.849769,116.374708,93.794185,73.037857,90.062413,-0.000765,0.013068,32.000000,-235.695624,94.158045,-0.188654,18.323693,0.630780,33823.536671,0.999597,19.900814,-0.173721,1.878518,11.749060,8.245632,134.695987,134.229200,145.733148,134.819870,132.286514,122.197719,32.000000,119.876375,69.714458,58.578707,72.099457,4.000000,53.904941,85.280000,77.631077,36.700000,38.860264,59.547037,30.437155
54.807984,64.935542,102.759215,119.498123,114.107057,110.482047,29.293255,14.312885,93.714527,2.846285,64.247936,55.860767,118.937863,100.844609,116.373781,93.787948,73.038467,90.056346,-0.000765,0.013077,32.000000,-235.695733,94.152716,-0.188641,18.324227,0.630032,33799.170232,0.999292,19.888775,-0.175550,1.877234,9.123585,8.087137,134.694437,134.223525,145.735193,134.819024,132.169549,122.199643,32.000000,119.876539,69.718694,58.584374,72.099894,4.000000,53.809907,85.280000,77.618056,36.700000,38.861018,59.541845,30.488292
54.812772,64.936667,102.580211,119.498392,114.109575,110.473903,29.278105,14.312932,93.709161,2.845957,64.247898,55.860134,118.938112,100.840449,116.373704,93.781412,73.039243,90.052490,-0.000764,0.013089,32.000000,-235.695596,94.146413,-0.188860,18.324594,0.629441,33797.795330,0.999417,19.892350,-0.177627,1.876281,9.884963,6.257537,134.692159,134.220933,145.737591,134.816127,132.011460,122.205254,32.000000,119.882732,69.722926,58.590500,72.100464,4.000000,53.802174,85.280000,77.608232,36.700000,38.862393,59.548129,30.321675
54.827612,64.937632,102.441639,119.498817,114.054480,110.481906,29.301422,14.312972,93.706844,2.845278,64.246003,55.862437,118.937933,100.837962,116.373666,93.775850,73.039729,90.049756,-0.000763,0.013093,32.000000,-235.695535,94.141953,-0.188844,18.325489,0.628580,33765.095483,0.999349,19.879057,-0.182238,1.874895,6.446633,4.035946,134.690508,134.221448,145.740670,134.811864,131.925723,122.209610,32.000000,119.890432,69.726779,58.596461,72.101079,4.000000,53.687879,85.280000,77.593125,36.700000,38.863430,59.549073,30.426884
54.839219,64.937863,102.180667,119.498784,114.065538,110.482063,29.299644,14.313054,93.703624,2.845037,64.241643,55.863674,118.938376,100.838154,116.373575,93.771486,73.040345,90.045344,-0.000765,0.013112,32.000000,-235.695517,94.138424,-0.188874,18.326608,0.626669,33751.410180,0.999698,19.875575,-0.185560,1.871465,5.739341,8.929342,134.690667,134.222201,145.743003,134.808116,131.961590,122.210581,32.000000,119.893205,69.731074,58.602677,72.101187,4.000000,53.580144,85.280000,77.566814,36.700000,38.863770,59.555318,30.455644
54.819094,64.936994,102.058072,119.498606,114.054779,110.514738,29.311843,14.312861,93.699362,2.845241,64.236424,55.862439,118.938839,100.834438,116.373559,93.767483,73.040825,90.040190,-0.000767,0.013101,32.000000,-235.695761,94.136040,-0.188888,18.327121,0.625019,33728.834861,0.998678,19.862267,-0.187849,1.868432,8.074643,5.619859,134.690895,134.224774,145.742085,134.807486,132.086526,122.208608,32.000000,119.892577,69.734976,58.608439,72.100819,4.000000,53.485517,85.280000,77.579504,36.700000,38.862971,59.547706,30.398270
54.804268,64.935383,101.750908,119.498342,114.047842,110.546613,29.322972,14.312834,93.695625,2.845311,64.232209,55.856491,118.938832,100.830901,116.374045,93.763404,73.041144,90.036226,-0.000768,0.013088,32.000000,-235.695877,94.131336,-0.188912,18.327475,0.622186,33706.095394,0.998507,19.851336,-0.191375,1.863277,6.707264,10.455569,134.690271,134.227764,145.739034,134.811368,132.237855,122.202852,32.000000,119.889461,69.739090,58.613980,72.100207,4.000000,53.338259,85.280000,77.597645,36.700000,38.860589,59.544058,30.377214
54.799781,64.933386,101.641005,119.498050,114.044073,110.558664,29.353054,14.312737,93.692226,2.845094,64.229446,55.849739,118.937782,100.827228,116.373397,93.760494,73.041032,90.033432,-0.000767,0.013089,32.000000,-235.696065,94.125408,-0.188917,18.328124,0.621526,33738.826790,0.998790,19.869822,-0.195256,1.861725,6.392594,6.878803,134.688336,134.228417,145.735510,134.816214,132.306367,122.195563,32.000000,119.883075,69.742749,58.618697,72.098539,4.000000,53.245605,85.280000,77.605875,36.700000,38.857370,59.549044,30.408395
54.808527,64.932866,101.305755,119.497675,114.028627,110.558843,29.292797,14.312507,93.685926,2.844535,64.228756,55.847578,118.937131,100.820091,116.372507,93.755546,73.041172,90.027229,-0.000767,0.013085,32.000000,-235.696284,94.120881,-0.188938,18.329067,0.618947,33763.847616,0.998994,19.882472,-0.198190,1.856624,6.689003,5.812945,134.685050,134.227836,145.733470,134.819598,132.250858,122.191488,32.000000,119.877034,69.746551,58.623526,72.096923,4.000000,53.091542,85.280000,77.601107,36.700000,38.855553,59.554758,30.342218
54.824318,64.932649,101.125522,119.497278,114.009950,110.518441,29.282526,14.312427,93.681143,2.843947,64.229837,55.843185,118.936789,100.813845,116.372034,93.751970,73.041351,90.023017,-0.000767,0.013095,32.000000,-235.696421,94.115772,-0.188947,18.329556,0.617986,33768.223860,0.998164,19.884794,-0.199921,1.854770,7.486540,5.308993,134.681592,134.225768,145.732731,134.821997,132.109993,122.191072,32.000000,119.872569,69.750266,58.627916,72.094922,4.000000,52.948944,85.280000,77.582415,36.700000,38.854655,59.552555,30.453663
54.819938,64.932778,100.946127,119.496959,113.970291,110.477825,29.306789,14.312294,93.675705,2.844026,64.232373,55.834325,118.936114,100.808452,116.372046,93.746593,73.041543,90.018270,-0.000767,0.013143,32.000000,-235.696603,94.110208,-0.188948,18.329185,0.614436,33747.105020,1.000041,19.875859,-0.204154,1.848358,12.233201,5.707045,134.680281,134.225055,145.732884,134.822317,131.967615,122.192856,32.000000,119.869220,69.753719,58.632674,72.093247,4.000000,52.789166,85.280000,77.573051,36.700000,38.854191,59.554600,30.293208
54.805845,64.933298,100.951295,119.496817,113.911507,110.437009,29.306070,14.312090,93.667826,2.844141,64.237059,55.828596,118.935869,100.802223,116.371915,93.741714,73.041904,90.013069,-0.000766,0.013163,32.000000,-235.696869,94.103372,-0.188812,18.328895,0.612089,33705.796205,0.999707,19.860451,-0.207111,1.844538,8.009051,10.296644,134.678839,134.225782,145.734368,134.819112,131.921629,122.197412,32.000000,119.867741,69.757744,58.638367,72.091460,4.000000,52.814452,85.280000,77.586687,36.700000,38.854568,59.540251,30.386532
54.812728,64.934965,100.816445,119.496884,113.897926,110.429017,29.326584,14.312030,93.660045,2.843999,64.244054,55.825260,118.936051,100.795669,116.371746,93.734112,73.042835,90.006138,-0.000765,0.013167,32.000000,-235.696757,94.095314,-0.188808,18.328201,0.610163,33694.622091,0.998600,19.864795,-0.210437,1.841413,7.652198,11.909106,134.677029,134.226227,145.736312,134.814790,131.995416,122.203512,32.000000,119.873950,69.761879,58.643887,72.089788,4.000000,52.677514,85.280000,77.586384,36.700000,38.856045,59.545788,30.371345
54.811694,64.937825,100.904939,119.497128,113.880290,110.428369,29.301695,14.312006,93.652637,2.843880,64.254117,55.818571,118.936303,100.787376,116.370842,93.727578,73.044040,89.997151,-0.000766,0.013198,32.000000,-235.696658,94.083676,-0.188962,18.327180,0.610283,33697.829762,0.998542,19.878870,-0.214231,1.841980,8.460293,12.336561,134.674869,134.229616,145.736951,134.812728,132.144490,122.208546,32.000000,119.882495,69.766026,58.649675,72.088027,4.000000,52.753827,85.280000,77.579170,36.700000,38.858936,59.556371,30.252710
54.787177,64.941939,100.923470,119.497598,113.855075,110.420199,29.291875,14.311919,93.643413,2.843865,64.267904,55.811728,118.937700,100.777588,116.370539,93.720245,73.044704,89.989670,-0.000766,0.013214,32.000000,-235.696726,94.073876,-0.188951,18.325365,0.608782,33678.629045,0.997637,19.873916,-0.219735,1.839289,6.129042,9.739921,134.673246,134.233566,145.736053,134.813997,132.270282,122.209558,32.000000,119.888408,69.770949,58.656048,72.086784,4.000000,52.761862,85.280000,77.597044,36.700000,38.863555,59.544648,30.274426
54.789948,64.947367,100.923519,119.498339,113.843450,110.416525,29.297360,14.311835,93.635654,2.843984,64.282535,55.806096,118.938783,100.768993,116.370302,93.713234,73.044760,89.983052,-0.000765,0.013230,32.000000,-235.696787,94.064806,-0.188962,18.323247,0.609724,33672.163823,0.998507,19.877770,-0.226871,1.840938,6.256039,8.884699,134.671618,134.235302,145.733992,134.816204,132.299786,122.206893,32.000000,119.887588,69.775896,58.661969,72.085089,4.000000,52.758560,85.280000,77.610521,36.700000,38.871026,59.548031,30.451315
54.788075,64.954496,100.929094,119.499564,113.836775,110.392112,29.306749,14.311791,93.626448,2.844100,64.297015,55.798468,118.939118,100.758165,116.369433,93.704813,73.044515,89.976646,-0.000765,0.013235,32.000000,-235.696912,94.051395,-0.188934,18.321220,0.610419,33703.091886,0.999273,19.905473,-0.232472,1.842100,7.824216,11.334275,134.668113,134.236201,145.730330,134.819044,132.218006,122.204111,32.000000,119.883924,69.779342,58.667867,72.082585,4.000000,52.716145,85.280000,77.602455,36.700000,38.880154,59.549319,30.433340
54.794632,64.962581,101.001164,119.501095,113.837066,110.379470,29.326742,14.311821,93.619198,2.843793,64.310546,55.794504,118.939805,100.750578,116.369401,93.695628,73.044686,89.969139,-0.000765,0.013243,32.000000,-235.696926,94.041969,-0.188894,18.319576,0.610421,33698.461159,0.999012,19.908236,-0.236897,1.842008,5.158217,10.016841,134.663492,134.236438,145.727730,134.823293,132.068408,122.201857,32.000000,119.883229,69.782501,58.674862,72.080735,4.000000,52.786023,85.280000,77.604674,36.700000,38.890819,59.552624,30.406634
54.811720,64.970815,101.065766,119.502837,113.841656,110.387593,29.299002,14.311718,93.610954,2.843924,64.321327,55.788290,118.940935,100.742544,116.370315,93.689032,73.045325,89.962361,-0.000764,0.013241,32.000000,-235.696956,94.034410,-0.188912,18.317244,0.610458,33697.779697,0.998528,19.917166,-0.240881,1.842173,10.214564,7.576458,134.659383,134.234768,145.727393,134.825310,131.950718,122.201289,32.000000,119.882973,69.786169,58.682513,72.079289,4.000000,52.801828,85.280000,77.581693,36.700000,38.902902,59.551571,30.304507
54.807014,64.978388,101.318859,119.504695,113.885441,110.412076,29.305786,14.311544,93.603163,2.843438,64.327643,55.784312,118.942528,100.732912,116.371672,93.681250,73.045417,89.956273,-0.000764,0.013273,32.000000,-235.697078,94.027537,-0.188840,18.314771,0.611053,33686.947404,0.997622,19.918942,-0.246006,1.843267,10.793491,5.467972,134.657527,134.232019,145.729471,134.823397,131.941690,122.204024,32.000000,119.883296,69.789950,58.690386,72.078571,4.000000,52.904238,85.280000,77.579887,36.700000,38.913610,59.548326,30.442071
54.807733,64.983454,101.487140,119.506370,113.895368,110.388285,29.288224,14.311297,93.596162,2.843100,64.330996,55.783348,118.943819,100.726152,116.372889,93.676295,73.045786,89.949510,-0.000766,0.013284,32.000000,-235.697346,94.021565,-0.188770,18.312775,0.611499,33666.766513,0.998318,19.910736,-0.251120,1.843871,6.598284,9.546962,134.656999,134.231757,145.731289,134.821101,132.040904,122.208191,32.000000,119.889394,69.793075,58.697936,72.077731,4.000000,53.044810,85.280000,77.582394,36.700000,38.921959,59.551512,30.495996
54.813652,64.987453,101.531089,119.507801,113.879729,110.359248,29.312438,14.311040,93.589976,2.842931,64.333051,55.778119,118.945371,100.718781,116.374635,93.670978,73.046449,89.942762,-0.000766,0.013308,32.000000,-235.697667,94.014385,-0.188659,18.309819,0.614346,33685.125089,0.998423,19.922835,-0.255232,1.848648,11.543131,7.903145,134.656479,134.233338,145.733201,134.820052,132.196433,122.210543,32.000000,119.900481,69.796501,58.706123,72.077471,4.000000,53.098976,85.280000,77.575727,36.700000,38.928371,59.550293,30.278462
54.804329,64.990516,101.614688,119.509023,113.832033,110.363198,29.334252,14.310973,93.585702,2.842870,64.334189,55.772165,118.946991,100.712557,116.376556,93.666786,73.046731,89.938639,-0.000767,0.013333,32.000000,-235.697810,94.009510,-0.188644,18.306373,0.615945,33676.139588,0.998805,19.927210,-0.260066,1.851694,13.648003,10.530450,134.654847,134.235035,145.734556,134.817875,132.295065,122.211008,32.000000,119.909253,69.799941,58.713975,72.076765,4.000000,53.152024,85.280000,77.574709,36.700000,38.933274,59.550667,30.288586
54.781963,64.992777,101.641377,119.510073,113.801292,110.342866,29.310225,14.310862,93.581341,2.842585,64.334691,55.769501,118.948687,100.705973,116.378304,93.662142,73.047699,89.932744,-0.000768,0.013337,32.000000,-235.697816,94.006760,-0.188379,18.303259,0.616213,33656.159058,0.997609,19.925515,-0.265184,1.852296,8.364311,6.718745,134.652547,134.237855,145.735427,134.818747,132.280225,122.209643,32.000000,119.914371,69.803178,58.721466,72.076360,4.000000,53.163631,85.280000,77.595707,36.700000,38.936466,59.551463,30.352122
54.773909,64.994039,101.639163,119.510881,113.820997,110.348707,29.294275,14.310874,93.579622,2.842402,64.330517,55.771265,118.950067,100.702812,116.380476,93.661047,73.048687,89.930239,-0.000767,0.013333,32.000000,-235.697695,94.005396,-0.188383,18.300746,0.617371,33670.286967,0.997099,19.937548,-0.268190,1.854136,9.480758,9.859987,134.649589,134.242308,145.735234,134.823836,132.168194,122.205588,32.000000,119.913416,69.806310,58.728602,72.076496,4.000000,53.198697,85.280000,77.613867,36.700000,38.938715,59.546674,30.422702
54.767831,64.993266,101.582730,119.511445,113.823218,110.346522,29.274393,14.310772,93.579228,2.842358,64.319857,55.774066,118.950967,100.698843,116.382600,93.662169,73.049122,89.928792,-0.000767,0.013330,32.000000,-235.697745,94.006690,-0.188374,18.298837,0.618082,33693.145399,0.998190,19.961329,-0.273050,1.855380,7.906155,9.362765,134.646629,134.245260,145.732922,134.829882,132.025907,122.201395,32.000000,119.905091,69.809304,58.734828,72.076485,4.000000,53.148472,85.280000,77.618752,36.700000,38.939033,59.547746,30.437595
54.756224,64.990249,101.489930,119.511656,113.825369,110.334221,29.293427,14.310569,93.578027,2.842724,64.307379,55.769621,118.952120,100.699828,116.385174,93.663042,73.049324,89.925610,-0.000767,0.013358,32.000000,-235.697995,94.006985,-0.188377,18.296445,0.618332,33704.926611,0.998952,19.970342,-0.275691,1.855613,14.585485,18.705606,134.643969,134.246129,145.731208,134.836316,131.949504,122.202346,32.000000,119.894768,69.812478,58.740341,72.076593,4.000000,53.136419,85.280000,77.636104,36.700000,38.936427,59.537901,30.438476
54.761073,64.984780,101.234366,119.511406,113.823407,110.338234,29.311963,14.310471,93.576557,2.843001,64.297229,55.767342,118.953000,100.697605,116.387919,93.660428,73.050052,89.922917,-0.000770,0.013357,32.000000,-235.698027,94.009016,-0.188375,18.294796,0.617939,33709.927846,0.999731,19.975420,-0.277082,1.854788,5.998539,7.133755,134.642653,134.245589,145.730844,134.841703,133.022790,122.204343,32.000000,119.888939,69.815542,58.744683,72.076721,4.000000,52.991028,85.280000,77.637230,36.700000,38.928525,59.548090,30.255277
54.783274,64.979458,101.196757,119.510790,113.820239,110.338043,29.319368,14.310278,93.574838,2.843022,64.290138,55.767653,118.953588,100.695995,116.389821,93.657719,73.051040,89.921161,-0.000770,0.013401,32.000000,-235.698262,94.006761,-0.188400,18.293622,0.617255,33715.344499,0.999197,19.983575,-0.279386,1.853487,9.572532,9.232074,134.640425,134.243843,145.732741,134.844865,136.255077,122.207926,32.000000,119.888249,69.818509,58.748556,72.077094,4.000000,52.950639,85.280000,77.617639,36.700000,38.920735,59.538127,30.449774
54.783782,64.975446,101.075444,119.510262,113.768192,110.342536,29.305285,14.310291,93.574259,2.842621,64.285572,55.767757,118.954137,100.694816,116.390832,93.654638,73.051976,89.920681,-0.000770,0.013402,32.000000,-235.698298,94.005736,-0.188408,18.292801,0.614676,33697.348003,0.998489,19.973438,-0.281892,1.848656,6.455939,6.619375,134.637836,134.242192,145.736624,134.845573,138.469221,122.212860,32.000000,119.895266,69.821214,58.751672,72.077067,4.000000,52.852473,85.280000,77.609756,36.700000,38.913925,59.547687,30.409936
54.786275,64.972520,101.040094,119.509834,113.755692,110.330416,29.293738,14.310105,93.572573,2.842486,64.282759,55.768777,118.954348,100.694805,116.391484,93.652692,73.052707,89.918750,-0.000771,0.013427,32.000000,-235.698538,94.004695,-0.188364,18.292230,0.613898,33652.874555,0.997773,19.946749,-0.284041,1.847220,10.025360,10.906273,134.637041,134.241141,145.740434,134.844323,138.529016,122.216804,32.000000,119.905515,69.823711,58.753349,72.076876,4.000000,52.847380,85.280000,77.607794,36.700000,38.908972,59.537763,30.142585
54.775630,64.970457,100.744257,119.509517,113.750902,110.342635,29.301457,14.309934,93.571797,2.842524,64.282248,55.768696,118.954609,100.692133,116.392038,93.652205,73.053541,89.919335,-0.000772,0.013437,32.000000,-235.698744,94.004697,-0.188364,18.291902,0.612721,33645.280164,0.998272,19.942247,-0.285294,1.844988,6.377703,8.475562,134.635742,134.243650,145.743754,134.843037,138.476161,122.219170,32.000000,119.914696,69.826515,58.754369,72.076605,4.000000,52.694196,85.280000,77.617155,36.700000,38.905862,59.549004,30.448821
54.760660,64.969896,100.612088,119.509551,113.797197,110.355424,29.290618,14.309914,93.572925,2.842425,64.282952,55.771053,118.955326,100.693429,116.392336,93.653596,73.054032,89.921262,-0.000772,0.013439,32.000000,-235.698813,94.004530,-0.188378,18.291893,0.612262,33630.397016,0.998497,19.936922,-0.287299,1.844259,11.808783,5.858176,134.632981,134.248597,145.744408,134.843849,138.344720,122.219038,32.000000,119.919403,69.829855,58.754729,72.076323,4.000000,52.531484,85.280000,77.634756,36.700000,38.904177,59.545936,30.437595
54.760711,64.970001,100.626125,119.509762,113.798228,110.351474,29.319214,14.309823,93.572775,2.842743,64.283213,55.772071,118.955933,100.693297,116.392771,93.653603,73.054420,89.920477,-0.000772,0.013432,32.000000,-235.698960,94.004129,-0.188407,18.292374,0.609590,33647.210435,0.998554,19.945105,-0.287748,1.839217,9.393930,6.230770,134.631521,134.254043,145.742094,134.846715,138.209274,122.217457,32.000000,119.918457,69.833298,58.754496,72.076070,4.000000,52.526742,85.280000,77.644456,36.700000,38.903684,59.541628,30.170538
54.771383,64.970600,100.716935,119.510087,113.749499,110.343420,29.311498,14.309791,93.574113,2.842679,64.284180,55.771481,118.955730,100.697128,116.393556,93.655027,73.054090,89.921513,-0.000773,0.013449,32.000000,-235.698963,94.005295,-0.188248,18.293090,0.608623,33673.706565,0.999340,19.958953,-0.286966,1.837306,13.983770,11.093624,134.631584,134.258585,145.738582,134.851656,138.172107,122.212113,32.000000,119.912857,69.836735,58.753749,72.075620,4.000000,52.636054,85.280000,77.635725,36.700000,38.904147,59.542828,30.339136
54.790198,64.971524,100.552773,119.510462,113.717147,110.327182,29.312728,14.309808,93.575078,2.842838,64.287870,55.772362,118.955731,100.697393,116.394187,93.657630,73.053546,89.923378,-0.000774,0.013443,32.000000,-235.698984,94.009297,-0.187987,18.294097,0.608724,33670.979557,0.998329,19.959007,-0.287873,1.837561,10.627608,10.874659,134.631801,134.260834,145.734424,134.857942,138.242092,122.204487,32.000000,119.902859,69.840630,58.752611,72.075650,4.000000,52.481648,85.280000,77.622504,36.700000,38.905312,59.545385,30.347720
54.778694,64.973298,100.598345,119.510962,113.735239,110.314967,29.308676,14.309643,93.576320,2.843325,64.292965,55.772669,118.956149,100.699104,116.394532,93.658906,73.052765,89.923642,-0.000776,0.013446,32.000000,-235.699126,94.011254,-0.188069,18.294682,0.609361,33655.663483,0.998305,19.949334,-0.286857,1.838861,6.445842,6.409341,134.632354,134.259792,145.730781,134.862892,138.383713,122.199885,32.000000,119.894881,69.844653,58.750661,72.075700,4.000000,52.536089,85.280000,77.619332,36.700000,38.907295,59.554256,30.459165
54.762827,64.975589,100.421303,119.511745,113.759385,110.310910,29.311254,14.309443,93.575929,2.844005,64.300191,55.770999,118.957138,100.696170,116.395339,93.660114,73.052305,89.923359,-0.000776,0.013439,32.000000,-235.699362,94.011702,-0.188035,18.295190,0.607221,33626.035760,0.997740,19.932152,-0.285081,1.835233,8.178421,7.197441,134.632283,134.257570,145.730053,134.865738,138.502343,122.201290,32.000000,119.895185,69.849393,58.748840,72.076635,4.000000,52.382995,85.280000,77.639882,36.700000,38.910064,59.541323,30.474793
54.769501,64.978468,100.463967,119.512748,113.757097,110.286455,29.303810,14.309380,93.576962,2.844187,64.308652,55.771911,118.958769,100.697236,116.396463,93.660574,73.052617,89.925766,-0.000777,0.013461,32.000000,-235.699437,94.010769,-0.188024,18.296575,0.607823,33643.840545,0.998004,19.944995,-0.284126,1.836450,5.251693,15.399535,134.632674,134.256772,145.732293,134.867000,138.523227,122.204478,32.000000,119.901763,69.855163,58.747349,72.078602,4.000000,52.374065,85.280000,77.641081,36.700000,38.913589,59.553106,30.286018
54.766913,64.982008,100.549577,119.513906,113.761803,110.262142,29.310669,14.309298,93.577999,2.844171,64.315497,55.774931,118.959874,100.700980,116.396520,93.661585,73.052562,89.925195,-0.000778,0.013463,32.000000,-235.699465,94.013439,-0.188005,18.297746,0.606320,33669.867651,0.998205,19.962559,-0.283853,1.833749,5.850130,8.200262,134.632141,134.255848,145.734902,134.865509,138.438444,122.208443,32.000000,119.909350,69.860515,58.745375,72.079300,4.000000,52.378170,85.280000,77.642264,36.700000,38.918549,59.551109,30.383157
54.770531,64.985242,100.639669,119.515090,113.713415,110.256164,29.317016,14.309145,93.579994,2.844384,64.320279,55.779548,118.960699,100.704974,116.397269,93.662981,73.052143,89.927256,-0.000778,0.013468,32.000000,-235.699605,94.018613,-0.187999,18.298857,0.606436,33658.886947,0.998111,19.959014,-0.282575,1.834305,9.262770,9.649298,134.632672,134.259048,145.736030,134.864230,138.292069,122.213915,32.000000,119.917126,69.865968,58.743378,72.080276,4.000000,52.450330,85.280000,77.641177,36.700000,38.923237,59.551788,30.376114
54.769466,64.987392,100.697235,119.516351,113.694082,110.234031,29.295086,14.309055,93.584343,2.844781,64.323630,55.783675,118.962101,100.709690,116.399380,93.666607,73.052741,89.932472,-0.000779,0.013498,32.000000,-235.699649,94.022584,-0.187864,18.299941,0.607194,33660.490184,0.997719,19.965045,-0.282899,1.835955,8.505452,10.123343,134.634312,134.265432,145.735506,134.864876,138.188289,122.217473,32.000000,119.919583,69.873045,58.742146,72.082320,4.000000,52.452340,85.280000,77.644905,36.700000,38.927019,59.552722,30.441117
54.759112,64.988820,100.875694,119.517620,113.714372,110.237293,29.292303,14.309135,93.589427,2.844780,64.324803,55.790577,118.963207,100.714447,116.401219,93.669329,73.053584,89.936019,-0.000781,0.013496,32.000000,-235.699569,94.026652,-0.187880,18.301681,0.607951,33660.271114,0.997384,19.964796,-0.281117,1.837478,8.538604,7.984084,134.636608,134.271699,145.733276,134.867160,138.200496,122.217257,32.000000,119.914107,69.880385,58.740691,72.084008,4.000000,52.560947,85.280000,77.654114,36.700000,38.929259,59.540596,30.423142
54.754797,64.989884,101.119204,119.518829,113.735407,110.249343,29.298027,14.309052,93.592548,2.844622,64.324228,55.798457,118.964449,100.721011,116.402732,93.675150,73.053689,89.940627,-0.000781,0.013481,32.000000,-235.699645,94.030651,-0.187907,18.303267,0.608398,33663.012447,0.997958,19.967973,-0.278272,1.838565,5.804745,10.459080,134.637725,134.274118,145.730310,134.870920,138.310653,122.214804,32.000000,119.909624,69.887964,58.738413,72.085251,4.000000,52.637897,85.280000,77.665268,36.700000,38.930724,59.539524,30.446840
54.767610,64.990214,101.245948,119.519754,113.779858,110.261581,29.311790,14.309002,93.597370,2.844305,64.322774,55.803798,118.965551,100.726614,116.404228,93.679434,73.053691,89.947352,-0.000782,0.013463,32.000000,-235.699639,94.034565,-0.187979,18.304329,0.610349,33684.879032,0.998295,19.979366,-0.276773,1.842172,8.285936,7.939023,134.638388,134.273750,145.727588,134.877392,138.464259,122.216141,32.000000,119.908286,69.896229,58.735552,72.086578,4.000000,52.756851,85.280000,77.659090,36.700000,38.931493,59.544412,30.431799
54.769609,64.989856,101.526818,119.520606,113.810146,110.257468,29.300401,14.308976,93.602128,2.844388,64.320451,55.803712,118.966717,100.731148,116.405810,93.684524,73.053546,89.951316,-0.000783,0.013472,32.000000,-235.699708,94.037474,-0.188065,18.305632,0.612883,33701.388404,0.998299,19.984583,-0.273834,1.846764,13.074720,6.641668,134.641217,134.271907,145.727026,134.883999,138.558700,122.217365,32.000000,119.909446,69.905267,58.733222,72.088743,4.000000,52.874477,85.280000,77.652756,36.700000,38.931420,59.538865,30.414705
54.762509,64.988855,101.644073,119.521340,113.761415,110.224977,29.301862,14.308869,93.609906,2.844494,64.316492,55.808430,118.967223,100.736597,116.406877,93.689572,73.052243,89.955923,-0.000784,0.013449,32.000000,-235.699749,94.045931,-0.187999,18.307505,0.613924,33693.445701,0.997683,19.972580,-0.269396,1.848646,8.037432,5.951288,134.643031,134.267785,145.728709,134.885709,138.537351,122.219629,32.000000,119.910222,69.914300,58.729684,72.089817,4.000000,53.005489,85.280000,77.666316,36.700000,38.930358,59.544579,30.330846
54.770869,64.987255,101.802732,119.521906,113.805881,110.216862,29.306778,14.308772,93.617477,2.844418,64.310752,55.814710,118.967180,100.743941,116.408574,93.696146,73.051310,89.962558,-0.000784,0.013438,32.000000,-235.699826,94.052738,-0.187921,18.309461,0.616619,33693.436612,0.997993,19.970298,-0.266634,1.853707,5.761684,8.741615,134.644553,134.264249,145.732583,134.883019,138.421953,122.225778,32.000000,119.916900,69.923728,58.725907,72.091011,4.000000,53.080184,85.280000,77.660097,36.700000,38.928000,59.544579,30.428571
54.778752,64.984631,101.860605,119.522281,113.813655,110.221997,29.290489,14.308647,93.623523,2.844451,64.303450,55.820279,118.967511,100.751543,116.410725,93.701762,73.051462,89.966388,-0.000786,0.013428,32.000000,-235.699975,94.059806,-0.187913,18.311180,0.617681,33699.940605,0.997789,19.976132,-0.262288,1.856089,8.446107,3.576704,134.647309,134.264708,145.737075,134.879367,138.272516,122.233398,32.000000,119.927523,69.933343,58.722351,72.092960,4.000000,53.157344,85.280000,77.651470,36.700000,38.924654,59.549919,30.334441
54.789502,64.981491,101.955770,119.522562,113.809616,110.256456,29.310209,14.308483,93.630609,2.844336,64.295334,55.827448,118.968294,100.758438,116.412799,93.709250,73.051953,89.970502,-0.000787,0.013409,32.000000,-235.700077,94.067465,-0.187910,18.313455,0.618970,33691.297674,0.997376,19.966485,-0.256976,1.858702,11.988781,8.203163,134.651698,134.266789,145.741367,134.876497,138.190021,122.238360,32.000000,119.939131,69.943603,58.718880,72.094999,4.000000,53.200092,85.280000,77.644139,36.700000,38.920434,59.547883,30.395042
54.805434,64.977915,101.948109,119.522679,113.824102,110.303509,29.313889,14.308291,93.638277,2.844583,64.286623,55.832935,118.968927,100.765313,116.414588,93.716187,73.051867,89.977779,-0.000788,0.013395,32.000000,-235.700181,94.074048,-0.187918,18.315741,0.619362,33681.170988,0.997811,19.956274,-0.254599,1.859491,14.294048,9.545283,134.657041,134.268554,145.742786,134.874161,138.230887,122.240444,32.000000,119.941696,69.954251,58.714851,72.097107,4.000000,53.220915,85.280000,77.624322,36.700000,38.915455,59.548011,30.459679
54.791058,64.973988,101.978434,119.522562,113.829896,110.329338,29.311908,14.308192,93.646246,2.844478,64.278665,55.837130,118.968930,100.773161,116.415615,93.723858,73.051238,89.984257,-0.000790,0.013408,32.000000,-235.700256,94.079812,-0.187914,18.317996,0.620202,33674.921949,0.997226,19.942787,-0.252374,1.860863,6.049861,5.777163,134.662380,134.271211,145.741125,134.874886,138.360965,122.239180,32.000000,119.937448,69.964375,58.709934,72.098750,4.000000,53.252964,85.280000,77.626729,36.700000,38.909698,59.549968,30.318300
54.785979,64.970111,101.911339,119.522104,113.868886,110.323743,29.293741,14.308080,93.650714,2.844623,64.273454,55.840789,118.968720,100.778889,116.416317,93.727272,73.050605,89.990084,-0.000790,0.013392,32.000000,-235.700451,94.086420,-0.187909,18.319159,0.619985,33668.054877,0.997196,19.923883,-0.247483,1.860183,7.145935,5.909954,134.666753,134.273431,145.737796,134.879475,136.318546,122.234449,32.000000,119.930996,69.974186,58.704729,72.100408,4.000000,53.215854,85.280000,77.641042,36.700000,38.903968,59.546546,30.427544
54.777273,64.966965,101.961782,119.521612,113.903633,110.341943,29.300030,14.308136,93.656513,2.844919,64.271810,55.842338,118.968940,100.786406,116.417015,93.733428,73.050327,89.996594,-0.000788,0.013389,32.000000,-235.700466,94.093808,-0.187905,18.320318,0.620625,33699.926141,0.997776,19.933788,-0.242580,1.861224,5.933270,16.696225,134.670165,134.272692,145.735029,134.885430,133.126200,122.230037,32.000000,119.924102,69.984979,58.699682,72.102129,4.000000,53.253539,85.280000,77.646535,36.700000,38.898764,59.543005,30.419767
54.759514,64.964643,101.832356,119.521195,113.879348,110.354194,29.298560,14.308032,93.664478,2.845097,64.271216,55.845835,118.969226,100.791873,116.417092,93.740464,73.049640,90.000894,-0.000789,0.013373,32.000000,-235.700547,94.099714,-0.188017,18.321815,0.619985,33708.246874,0.998436,19.934797,-0.238099,1.860172,9.817868,5.340791,134.672585,134.270884,145.734608,134.888664,131.986653,122.229731,32.000000,119.916557,69.996218,58.694857,72.104111,4.000000,53.189123,85.280000,77.665606,36.700000,38.894593,59.547805,30.356084
54.750984,64.963241,101.776489,119.520962,113.916621,110.358435,29.311838,14.307900,93.670252,2.845128,64.271158,55.850845,118.969443,100.796957,116.416988,93.748571,73.049454,90.005484,-0.000789,0.013356,32.000000,-235.700666,94.105985,-0.188030,18.324212,0.620714,33729.575331,0.998554,19.940030,-0.233525,1.861388,17.305340,5.868921,134.676056,134.269347,145.736646,134.890806,131.844207,122.233142,32.000000,119.912193,70.007626,58.689807,72.105812,4.000000,53.186018,85.280000,77.682134,36.700000,38.892387,59.551807,30.470537
54.763683,64.962111,101.722271,119.520770,113.927946,110.370767,29.308640,14.307858,93.673960,2.845041,64.271462,55.853487,118.969072,100.803605,116.417289,93.753964,73.049042,90.012795,-0.000789,0.013349,32.000000,-235.700784,94.111366,-0.188043,18.325327,0.619802,33762.361904,0.999067,19.954803,-0.229999,1.859629,6.897823,8.809988,134.680284,134.268533,145.739356,134.889783,131.707281,122.239099,32.000000,119.912039,70.019760,58.684258,72.108007,4.000000,53.145081,85.280000,77.678474,36.700000,38.890433,59.547126,30.344492
54.774561,64.961294,101.551310,119.520629,113.899001,110.366676,29.293808,14.307652,93.676358,2.845376,64.275457,55.850330,118.969087,100.807100,116.417768,93.757088,73.048401,90.015938,-0.000788,0.013350,32.000000,-235.700901,94.112955,-0.188021,18.325642,0.619360,33780.100878,0.998822,19.961612,-0.226786,1.858898,5.557556,11.731288,134.684882,134.268545,145.742976,134.884166,131.667594,122.247794,32.000000,119.914611,70.032227,58.679180,72.109965,4.000000,53.090266,85.280000,77.666554,36.700000,38.888828,59.555259,30.460193
54.785460,64.961913,101.454379,119.520770,113.901464,110.374922,29.312011,14.307615,93.677532,2.845635,64.287769,55.846017,118.969881,100.808834,116.417891,93.754769,73.048444,90.016591,-0.000789,0.013381,32.000000,-235.701010,94.111608,-0.188045,18.325932,0.618602,33771.827774,0.998783,19.948256,-0.221548,1.857477,5.275000,7.298943,134.689883,134.269087,145.746813,134.878667,131.743187,122.257621,32.000000,119.924306,70.045057,58.674336,72.112169,4.000000,52.989026,85.280000,77.659442,36.700000,38.887669,59.544392,30.314265
54.804014,64.965089,101.240932,119.521429,113.876634,110.399309,29.288372,14.307671,93.676056,2.845666,64.305273,55.846291,118.971277,100.805833,116.417615,93.752902,73.048214,90.017063,-0.000789,0.013386,32.000000,-235.700938,94.112494,-0.188065,18.325874,0.616656,33757.751673,0.999030,19.936969,-0.218834,1.853987,15.801409,11.390226,134.694780,134.271691,145.750006,134.875979,131.884193,122.261242,32.000000,119.935768,70.057960,58.669540,72.114380,4.000000,52.918999,85.280000,77.639472,36.700000,38.892017,59.554345,30.422482
54.821248,64.972737,101.250618,119.523095,113.827097,110.403416,29.286035,14.307626,93.675999,2.845643,64.322969,55.846867,118.972591,100.804833,116.416330,93.752396,73.048367,90.017490,-0.000789,0.013385,32.000000,-235.701053,94.112763,-0.188072,18.325282,0.615509,33745.508519,0.998266,19.927099,-0.218445,1.851849,7.916402,8.330474,134.698883,134.274105,145.750870,134.875543,132.006659,122.259722,32.000000,119.943162,70.070763,58.664597,72.116441,4.000000,52.832769,85.280000,77.619353,36.700000,38.900664,59.549417,30.327764
54.832250,64.980709,101.111841,119.525190,113.836998,110.415570,29.304462,14.307554,93.677835,2.845594,64.337381,55.849962,118.974201,100.806283,116.415323,93.754789,73.047977,90.014066,-0.000788,0.013371,32.000000,-235.701127,94.112269,-0.188065,18.324036,0.613156,33730.336242,0.998926,19.912423,-0.217903,1.847327,6.377649,10.761056,134.702427,134.276379,145.750867,134.876764,132.033508,122.258221,32.000000,119.942857,70.083605,58.659614,72.118266,4.000000,52.829420,85.280000,77.600737,36.700000,38.911722,59.542356,30.398711
54.826989,64.988399,101.138964,119.527515,113.842013,110.411617,29.375765,14.307541,93.677327,2.845353,64.348088,55.849842,118.976067,100.807005,116.415199,93.759456,73.047452,90.013871,-0.000788,0.013375,32.000000,-235.701061,94.114417,-0.187828,18.322684,0.612974,33716.645530,0.998716,19.903493,-0.217775,1.846923,14.073164,3.624187,134.704982,134.277963,145.750544,134.879961,131.947749,122.256117,32.000000,119.942642,70.096673,58.654707,72.119776,4.000000,52.742801,85.280000,77.598064,36.700000,38.923289,59.548139,30.392328
54.809851,64.995197,101.207345,119.529873,113.879105,110.415481,29.294766,14.307626,93.679228,2.845643,64.355129,55.849300,118.978084,100.806585,116.416033,93.764739,73.046784,90.018951,-0.000787,0.013375,32.000000,-235.700838,94.117922,-0.187862,18.321282,0.611494,33712.095332,0.997997,19.900883,-0.219645,1.844021,7.431039,12.596133,134.705895,134.278265,145.751122,134.882970,131.795546,122.252865,32.000000,119.938406,70.109974,58.650122,72.121628,4.000000,52.824285,85.280000,77.607571,36.700000,38.932980,59.546192,30.312724
54.815070,64.999388,101.251618,119.531848,113.889234,110.407366,29.314496,14.307601,93.678446,2.845938,64.357535,55.850295,118.979606,100.808735,116.417414,93.766181,73.045544,90.023237,-0.000787,0.013366,32.000000,-235.700854,94.119309,-0.187858,18.319735,0.611899,33730.767228,0.995665,19.913632,-0.219249,1.844693,11.512771,8.345605,134.707231,134.276280,145.753550,134.882612,131.673272,122.253468,32.000000,119.939795,70.123250,58.645554,72.123065,4.000000,52.789411,85.280000,77.612603,36.700000,38.940213,59.552083,30.449114
54.821456,65.002210,101.399334,119.533496,113.880274,110.403746,29.281523,14.307517,93.678399,2.846116,64.356744,55.850253,118.980768,100.810550,116.419151,93.768625,73.044648,90.026517,-0.000787,0.013375,32.000000,-235.701092,94.120044,-0.187848,18.318537,0.613008,33774.054216,0.998817,19.936915,-0.215228,1.846517,12.301626,4.341352,134.711505,134.271368,145.758622,134.880022,131.669357,122.256003,32.000000,119.946782,70.136560,58.641390,72.124406,4.000000,52.918468,85.280000,77.600387,36.700000,38.945241,59.542297,30.438916
54.807329,65.004074,101.352517,119.534915,113.885570,110.415748,29.363211,14.307554,93.679543,2.846259,64.355779,55.852564,118.982373,100.812934,116.421340,93.772466,73.044642,90.030986,-0.000788,0.013409,32.000000,-235.700963,94.122948,-0.187863,18.317028,0.613355,33776.145214,0.997978,19.936086,-0.211160,1.847149,8.009508,9.047277,134.716495,134.268968,145.763582,134.877152,131.770929,122.260914,32.000000,119.956214,70.150791,58.636872,72.126279,4.000000,52.893410,85.280000,77.610299,36.700000,38.948319,59.546162,30.334661
54.802398,65.005394,101.186816,119.536207,113.877735,110.419578,29.310271,14.307494,93.680544,2.846155,64.356672,55.855278,118.983678,100.814324,116.423220,93.775382,73.044721,90.032933,-0.000787,0.013393,32.000000,-235.700994,94.125660,-0.187956,18.315378,0.614728,33775.069243,0.998947,19.932766,-0.208100,1.849629,10.193654,7.534533,134.720445,134.267871,145.767842,134.874223,131.925735,122.265757,32.000000,119.966461,70.165251,58.631481,72.128225,4.000000,52.860812,85.280000,77.614271,36.700000,38.950236,59.544471,30.460559
54.793800,65.006789,101.359802,119.537340,113.891405,110.434740,29.379678,14.307450,93.682621,2.846363,64.357770,55.853607,118.985470,100.816797,116.424916,93.776293,73.044881,90.034841,-0.000786,0.013395,32.000000,-235.701044,94.128581,-0.187936,18.313810,0.614661,33807.559676,0.996566,19.948219,-0.205144,1.849251,12.853116,3.386381,134.723667,134.267241,145.771316,134.872063,132.023485,122.269936,32.000000,119.974929,70.179028,58.626168,72.130327,4.000000,52.907875,85.280000,77.620054,36.700000,38.952231,59.547726,30.167530
54.802483,65.008100,101.183556,119.538312,113.939770,110.447101,29.311910,14.307381,93.683409,2.846950,64.356955,55.851381,118.987294,100.818463,116.426407,93.778871,73.045177,90.039314,-0.000786,0.013396,32.000000,-235.701198,94.132743,-0.187949,18.312544,0.613189,33819.686841,0.998503,19.954284,-0.203939,1.846394,7.119666,9.921943,134.726549,134.268124,145.773530,134.872460,132.007387,122.271740,32.000000,119.981646,70.192415,58.620548,72.132312,4.000000,52.852397,85.280000,77.621616,36.700000,38.954210,59.549113,30.446399
54.786382,65.009228,101.414966,119.539190,113.940714,110.443065,29.296517,14.307377,93.685402,2.846784,64.355465,55.851901,118.989004,100.820874,116.428563,93.781207,73.045710,90.042452,-0.000787,0.013396,32.000000,-235.701201,94.136437,-0.187954,18.311242,0.615213,33841.731520,0.996458,19.963949,-0.202840,1.849841,12.735374,9.410773,134.728375,134.271318,145.773658,134.875998,131.898435,122.268852,32.000000,119.980547,70.205614,58.615481,72.134592,4.000000,52.922924,85.280000,77.623821,36.700000,38.956077,59.551975,30.358505
54.768905,65.010069,101.303892,119.540040,113.926939,110.455263,29.286306,14.307354,93.688007,2.846790,64.352743,55.852679,118.990282,100.824047,116.430420,93.785269,73.045758,90.044386,-0.000787,0.013388,32.000000,-235.701124,94.139425,-0.187956,18.310125,0.613399,33838.297109,0.998702,19.956907,-0.200185,1.846332,9.509821,6.085237,134.730142,134.273128,145.771791,134.880687,131.756157,122.263433,32.000000,119.970150,70.218456,58.609797,72.136420,4.000000,52.911137,85.280000,77.645294,36.700000,38.957336,59.546841,30.416245
54.771276,65.010300,101.264497,119.540724,113.960847,110.495775,29.311231,14.307441,93.690554,2.847027,64.350137,55.850991,118.991546,100.825498,116.432113,93.788208,73.045042,90.051683,-0.000785,0.013362,32.000000,-235.701073,94.143777,-0.188078,18.309053,0.616056,33866.205166,0.999518,19.973527,-0.198648,1.851098,8.769096,10.366122,134.732110,134.272382,145.770595,134.884549,131.682649,122.263122,32.000000,119.961435,70.230802,58.604157,72.138414,4.000000,52.881576,85.280000,77.655874,36.700000,38.958014,59.552220,30.431139
54.777285,65.010454,101.145979,119.541257,114.013586,110.503822,29.325813,14.307338,93.693404,2.847586,64.348643,55.848047,118.993529,100.825137,116.434335,93.791068,73.045278,90.055177,-0.000785,0.013378,32.000000,-235.701110,94.143423,-0.188172,18.308455,0.615405,33899.170566,1.000333,19.991188,-0.197420,1.849661,11.723736,8.310169,134.734183,134.270211,145.771936,134.887576,131.723287,122.266730,32.000000,119.961734,70.243631,58.599090,72.141187,4.000000,52.789022,85.280000,77.645578,36.700000,38.958347,59.552604,30.456598
54.782146,65.010738,101.051206,119.541707,114.023759,110.495542,29.305204,14.307338,93.694687,2.847643,64.348386,55.847974,118.994915,100.824495,116.435198,93.792126,73.045042,90.055456,-0.000785,0.013345,32.000000,-235.701151,94.144459,-0.188230,18.307069,0.615229,33917.937890,0.999801,19.989138,-0.191889,1.848861,25.346413,6.599200,134.734843,134.265990,145.775239,134.887048,131.846176,122.271945,32.000000,119.966500,70.255927,58.593715,72.143310,4.000000,52.737037,85.280000,77.649762,36.700000,38.958570,59.548001,30.349188
54.795937,65.011356,100.901744,119.542140,114.044036,110.495560,29.291274,14.307273,93.694064,2.847749,64.349760,55.844616,118.995284,100.824697,116.435678,93.795324,73.043898,90.056750,-0.000784,0.013312,32.000000,-235.701156,94.146072,-0.188270,18.305685,0.613978,33914.742681,0.999256,19.983509,-0.189821,1.846495,15.514742,7.119578,134.734833,134.262021,145.779804,134.884814,131.980486,122.278247,32.000000,119.974806,70.266778,58.588141,72.145125,4.000000,52.645599,85.280000,77.629530,36.700000,38.959517,59.543064,30.394309
54.800521,65.012495,100.655215,119.542724,114.029199,110.503693,29.286413,14.307451,93.694784,2.848141,64.352967,55.842618,118.996238,100.823483,116.436695,93.798568,73.043472,90.058755,-0.000783,0.013307,32.000000,-235.700958,94.146069,-0.188236,18.305042,0.612946,33906.063817,0.999786,19.979114,-0.189402,1.844601,9.852610,6.289448,134.736199,134.261121,145.786011,134.883132,132.033993,122.284060,32.000000,119.987772,70.277420,58.583321,72.147827,4.000000,52.519132,85.280000,77.623454,36.700000,38.960965,59.540773,30.416686
54.802795,65.014200,100.465562,119.543368,114.036393,110.511889,29.318825,14.307557,93.695842,2.848155,64.355160,55.843158,118.997635,100.823258,116.437714,93.800729,73.043615,90.058853,-0.000783,0.013304,32.000000,-235.700875,94.150833,-0.188211,18.304923,0.611211,33889.314228,0.999985,19.966461,-0.187403,1.841409,9.909972,8.212608,134.736997,134.264468,145.791946,134.881153,131.976746,122.287155,32.000000,119.997725,70.287648,58.579366,72.151037,4.000000,52.356045,85.280000,77.617597,36.700000,38.963073,59.545041,30.451755
54.786402,65.016054,100.325860,119.544021,114.040939,110.515991,29.313453,14.307666,93.698292,2.848479,64.355643,55.847103,118.998701,100.825201,116.438783,93.803139,73.043209,90.060107,-0.000784,0.013273,32.000000,-235.700790,94.152354,-0.188179,18.305517,0.608725,33889.726633,1.000135,19.963190,-0.185654,1.836757,7.209833,8.412421,134.735868,134.269201,145.795405,134.879918,131.843426,122.286819,32.000000,120.000729,70.296532,58.575453,72.153800,4.000000,52.281461,85.280000,77.627165,36.700000,38.966004,59.553174,30.412064
54.777377,65.017638,100.219815,119.544629,114.067206,110.520057,29.321851,14.307742,93.701826,2.848603,64.356055,55.848422,118.999141,100.828024,116.439710,93.805260,73.043016,90.065045,-0.000784,0.013275,32.000000,-235.700811,94.157535,-0.188180,18.305798,0.606815,33891.271798,0.999062,19.962706,-0.185734,1.833220,9.650431,6.393686,134.734603,134.273582,145.795849,134.881737,131.714748,122.284567,32.000000,119.999032,70.304667,58.571874,72.156508,4.000000,52.156360,85.280000,77.643600,36.700000,38.968366,59.545159,30.321748
54.784082,65.019238,100.211944,119.545463,114.091472,110.536352,29.380863,14.307976,93.702979,2.848636,64.356042,55.848076,119.000330,100.830928,116.440709,93.807849,73.043316,90.065957,-0.000783,0.013278,32.000000,-235.700672,94.162576,-0.188096,18.306229,0.605747,33921.594074,0.999618,19.980333,-0.184499,1.831218,11.280164,8.110819,134.735131,134.276505,145.796306,134.887434,131.675483,122.279341,32.000000,119.996593,70.312830,58.568967,72.159185,4.000000,52.141692,85.280000,77.641085,36.700000,38.970751,59.544874,30.477140
54.785537,65.020668,100.202597,119.546346,114.123848,110.557400,29.302096,14.307943,93.707627,2.849066,64.353530,55.850436,119.001983,100.833328,116.441584,93.811498,73.043352,90.069804,-0.000782,0.013265,32.000000,-235.700816,94.169344,-0.188312,18.307299,0.604872,33944.375248,0.999555,19.990602,-0.181048,1.829584,9.631214,11.011625,134.736018,134.277006,145.795675,134.894585,131.747515,122.274639,32.000000,119.987965,70.320476,58.565855,72.161365,4.000000,52.097588,85.280000,77.636869,36.700000,38.973031,59.548798,30.471638
