OSU 80 Ton Compressor Load Stand
54.787998,65.021471,100.167998,119.547165,114.135580,110.569528,29.327649,14.308253,93.712232,2.849529,64.349949,55.852792,119.002811,100.840438,116.442163,93.816599,73.042720,90.076125,-0.000781,0.013281,32.000000,-235.700572,94.172832,-0.188314,18.307978,0.604737,33942.359863,0.997564,19.985751,-0.180748,1.829216,8.070409,8.204510,134.735717,134.276307,145.795329,134.899345,131.888118,122.273055,32.000000,119.978610,70.327631,58.562742,72.163832,4.000000,52.083139,85.280000,77.639804,36.700000,38.975074,59.554384,30.396216
54.799143,65.021191,100.201043,119.547807,114.147075,110.541123,29.372295,14.308453,93.716354,2.849611,64.346092,55.851842,119.003031,100.846832,116.442706,93.821307,73.041837,90.084574,-0.000781,0.013295,32.000000,-235.700477,94.177469,-0.188323,18.308914,0.604686,33952.692889,1.000410,19.985781,-0.178246,1.828997,5.598183,6.312993,134.733830,134.273960,145.796933,134.900944,132.002753,122.273874,32.000000,119.976047,70.334085,58.559566,72.166027,4.000000,52.043255,85.280000,77.626687,36.700000,38.974790,59.548975,30.451462
54.800227,65.019483,100.106566,119.548240,114.154047,110.515123,29.326155,14.308630,93.719277,2.849771,64.342648,55.857085,119.003592,100.853386,116.443635,93.824942,73.041437,90.090196,-0.000781,0.013264,32.000000,-235.700313,94.185941,-0.188323,18.310219,0.604337,33961.849456,0.999601,19.984215,-0.173445,1.828284,12.322247,7.008201,134.732395,134.271809,145.801600,134.901456,132.017091,122.274350,32.000000,119.980877,70.340788,58.557345,72.167795,4.000000,52.025925,85.280000,77.626446,36.700000,38.973137,59.544225,30.352122
54.811268,65.017660,100.150990,119.548646,114.149577,110.513311,29.322017,14.308845,93.724948,2.850410,64.340203,55.862565,119.004448,100.861266,116.445258,93.834275,73.041324,90.097089,-0.000781,0.013265,32.000000,-235.700137,94.194364,-0.188314,18.312099,0.604259,33947.055898,0.997600,19.973212,-0.166989,1.828515,10.536923,9.206258,134.729938,134.271912,145.805777,134.899667,133.025678,122.278326,32.000000,119.988647,70.348068,58.555558,72.170070,4.000000,51.961258,85.280000,77.611574,36.700000,38.970711,59.552791,30.390714
54.818931,65.015911,99.962633,119.549079,114.136660,110.524717,29.296647,14.309002,93.732366,2.850987,64.337338,55.863994,119.005367,100.868183,116.446979,93.843703,73.041227,90.104892,-0.000782,0.013252,32.000000,-235.699982,94.202551,-0.188321,18.314224,0.603096,33941.344571,0.998908,19.970460,-0.162882,1.826755,9.254927,5.025763,134.727759,134.273482,145.809191,134.897901,136.154272,122.281255,32.000000,119.996300,70.354644,58.553287,72.172001,4.000000,51.922041,85.280000,77.599388,36.700000,38.968108,59.550499,30.457625
54.811960,65.014426,99.991555,119.549596,114.154666,110.548908,29.304657,14.309133,93.737788,2.851565,64.334599,55.866060,119.005741,100.875835,116.448433,93.851793,73.040891,90.112840,-0.000783,0.013244,32.000000,-235.699836,94.210345,-0.188348,18.316282,0.603254,33929.445108,0.998805,19.958015,-0.158222,1.827197,13.803324,6.335054,134.726539,134.277298,145.809071,134.897668,138.213722,122.281519,32.000000,119.997498,70.359854,58.551239,72.173851,4.000000,51.815092,85.280000,77.598684,36.700000,38.966065,59.548778,30.442511
54.835263,65.013023,99.808386,119.550221,114.184775,110.566147,29.287227,14.309123,93.744324,2.851976,64.332268,55.869819,119.006178,100.884976,116.449635,93.857909,73.040135,90.122134,-0.000783,0.013249,32.000000,-235.699867,94.218881,-0.188354,18.319007,0.601197,33927.619798,0.999613,19.948895,-0.152981,1.823506,8.308412,14.726922,134.724790,134.281373,145.806013,134.899419,138.226606,122.279409,32.000000,119.993908,70.364618,58.549231,72.174906,4.000000,51.772558,85.280000,77.583058,36.700000,38.964092,59.551237,30.455570
54.847355,65.012165,99.793887,119.551035,114.198624,110.578351,29.297847,14.309235,93.752164,2.852592,64.329651,55.874430,119.007121,100.895045,116.450601,93.864470,73.039454,90.131250,-0.000785,0.013255,32.000000,-235.699741,94.225424,-0.188375,18.322089,0.601680,33953.019704,0.999696,19.954115,-0.147404,1.824265,16.538196,8.603992,134.721776,134.283690,145.801602,134.902215,138.338600,122.275585,32.000000,119.984980,70.368207,58.547847,72.175763,4.000000,51.666561,85.280000,77.561089,36.700000,38.962542,59.549417,30.461513
54.849355,65.011571,99.571180,119.551949,114.238128,110.558035,29.333331,14.309412,93.760903,2.853184,64.327406,55.880773,119.007878,100.903740,116.451647,93.872473,73.038857,90.140661,-0.000786,0.013232,32.000000,-235.699654,94.235726,-0.188360,18.324942,0.599364,33932.240848,0.999972,19.930301,-0.140521,1.820150,9.253626,6.416368,134.718836,134.283990,145.797842,134.907607,138.490712,122.271568,32.000000,119.977878,70.371595,58.546559,72.175787,4.000000,51.567694,85.280000,77.554012,36.700000,38.961768,59.547746,30.371565
54.861454,65.010961,99.608166,119.552874,114.242666,110.553550,29.327797,14.309526,93.769158,2.853552,64.324737,55.888866,119.008420,100.914976,116.453215,93.883624,73.038367,90.151244,-0.000787,0.013188,32.000000,-235.699653,94.247480,-0.188379,18.328297,0.598949,33927.654995,0.999474,19.917815,-0.133829,1.819484,9.624950,8.036834,134.716824,134.282425,145.795126,134.914196,138.588101,122.266855,32.000000,119.973373,70.374959,58.545277,72.176141,4.000000,51.489421,85.280000,77.538410,36.700000,38.960955,59.549939,30.453369
54.859539,65.009632,99.386831,119.553524,114.262583,110.553351,29.289784,14.309592,93.781318,2.853837,64.321329,55.895876,119.008498,100.926743,116.454828,93.895395,73.038084,90.162845,-0.000786,0.013174,32.000000,-235.699540,94.258324,-0.188401,18.331885,0.596446,33928.722485,0.998039,19.915298,-0.127028,1.815357,12.682866,8.178254,134.715135,134.280248,145.795089,134.917494,136.442325,122.264748,32.000000,119.970802,70.377613,58.544793,72.176863,4.000000,51.370590,85.280000,77.526134,36.700000,38.959452,59.548316,30.467309
54.846485,65.007864,99.473537,119.554035,114.296024,110.585779,29.319086,14.309714,93.795559,2.854097,64.316559,55.904863,119.008770,100.944257,116.456342,93.909504,73.038357,90.174613,-0.000786,0.013161,32.000000,-235.699370,94.271545,-0.188397,18.336477,0.596449,33920.965922,0.997942,19.903055,-0.119563,1.815631,14.626864,11.579330,134.712556,134.278240,145.796425,134.916410,133.172831,122.268206,32.000000,119.974503,70.380244,58.544193,72.177472,4.000000,51.346693,85.280000,77.531926,36.700000,38.957283,59.551611,30.392988
54.834829,65.005694,99.336335,119.554366,114.292858,110.611558,29.297782,14.309891,93.807028,2.854397,64.309862,55.909866,119.008962,100.961856,116.458097,93.922900,73.037993,90.190113,-0.000786,0.013134,32.000000,-235.699137,94.285870,-0.188376,18.341305,0.594115,33935.457486,0.999270,19.903569,-0.111633,1.811660,5.034001,1.023288,134.710061,134.277633,145.798681,134.913183,131.974832,122.271457,32.000000,119.982024,70.382650,58.543923,72.178137,4.000000,51.254679,85.280000,77.542365,36.700000,38.954473,59.554433,30.360340
54.847489,65.003161,99.546178,119.554474,114.316718,110.629123,29.303695,14.310054,93.822830,2.854878,64.303098,55.917216,119.008578,100.978455,116.460193,93.936595,73.037709,90.206647,-0.000785,0.013125,32.000000,-235.699024,94.300973,-0.188591,18.345572,0.595280,33975.363654,0.998823,19.914351,-0.104151,1.813672,10.346166,8.918220,134.708742,134.278712,145.799720,134.909081,131.895132,122.271176,32.000000,119.990059,70.384554,58.543579,72.178544,4.000000,51.302082,85.280000,77.536358,36.700000,38.950870,59.544608,30.446986
54.869066,65.000323,99.618160,119.554524,114.336989,110.637120,29.334634,14.310124,93.836491,2.855468,64.296523,55.924917,119.008946,100.995726,116.461853,93.949159,73.037626,90.218727,-0.000786,0.013130,32.000000,-235.698952,94.313727,-0.188601,18.350691,0.594089,34015.349815,1.000011,19.923389,-0.093571,1.811555,10.542561,10.072935,134.709479,134.281411,145.798544,134.906572,131.938801,122.272420,32.000000,119.992490,70.386586,58.543330,72.179148,4.000000,51.381145,85.280000,77.500409,36.700000,38.946961,59.546320,30.429525
54.874808,64.998222,99.734817,119.554791,114.365381,110.653347,29.299039,14.310222,93.852263,2.856029,64.291493,55.932563,119.009467,101.011679,116.463168,93.963479,73.038033,90.229970,-0.000786,0.013124,32.000000,-235.698875,94.327619,-0.188618,18.355775,0.595929,34016.322963,0.999706,19.908681,-0.082393,1.814963,9.725030,9.553151,134.710427,134.285464,145.794568,134.907939,132.071144,122.271596,32.000000,119.991166,70.388908,58.543026,72.180160,4.000000,51.379264,85.280000,77.488804,36.700000,38.943419,59.545670,30.377214
54.890630,64.996687,99.574286,119.555188,114.371586,110.683268,29.312237,14.310227,93.866898,2.856372,64.288030,55.940588,119.010180,101.028626,116.464343,93.975879,73.038418,90.242983,-0.000786,0.013102,32.000000,-235.698877,94.342702,-0.188619,18.360287,0.596105,33995.634415,0.998281,19.885102,-0.074353,1.815561,6.628930,9.601144,134.709579,134.289706,145.788011,134.913088,132.220057,122.264656,32.000000,119.983460,70.390652,58.542216,72.181212,4.000000,51.283052,85.280000,77.468240,36.700000,38.940923,59.543271,30.378535
54.903117,64.995549,99.577627,119.555630,114.420958,110.688891,29.293100,14.310289,93.880092,2.856928,64.285749,55.949150,119.010780,101.044241,116.465418,93.990125,73.038353,90.256521,-0.000785,0.013098,32.000000,-235.698841,94.358396,-0.188583,18.364994,0.597086,34000.885827,0.999519,19.877480,-0.067353,1.817497,11.306212,3.308825,134.707807,134.292001,145.782135,134.918385,132.274725,122.256811,32.000000,119.971757,70.391457,58.542027,72.182488,4.000000,51.271522,85.280000,77.442983,36.700000,38.939271,59.553047,30.397170
54.917624,64.994658,99.569398,119.555963,114.443068,110.701103,29.305784,14.310304,93.895572,2.857682,64.282010,55.958035,119.010928,101.059969,116.465751,94.006401,73.038186,90.272285,-0.000785,0.013065,32.000000,-235.698930,94.373712,-0.188597,18.370112,0.595157,33998.331419,0.999016,19.860741,-0.059166,1.814049,8.088801,10.867123,134.705177,134.290045,145.779519,134.921745,132.211985,122.250874,32.000000,119.959810,70.390853,58.542358,72.183542,4.000000,51.178983,85.280000,77.424516,36.700000,38.937850,59.547923,30.630185
54.934838,64.993349,99.524328,119.556296,114.496489,110.726392,29.284485,14.310349,93.912447,2.858294,64.275454,55.968052,119.011216,101.077592,116.465977,94.024876,73.038003,90.290910,-0.000786,0.013062,32.000000,-235.698768,94.389048,-0.188622,18.374897,0.594830,33994.726341,0.999465,19.847605,-0.050186,1.813697,6.497446,8.250413,134.702041,134.289233,145.779112,134.924981,132.066701,122.251040,32.000000,119.954067,70.390117,58.542624,72.184434,4.000000,51.218738,85.280000,77.388328,36.700000,38.936242,59.544412,30.446326
54.938782,64.991215,99.581909,119.556538,114.535959,110.738672,29.302861,14.310341,93.931044,2.858207,64.266961,55.980810,119.010932,101.097098,116.466697,94.042828,73.037818,90.304526,-0.000784,0.013069,32.000000,-235.698889,94.407868,-0.188626,18.379546,0.594347,33992.855657,0.998848,19.832779,-0.039638,1.813068,10.623645,16.458733,134.700710,134.290396,145.780264,134.925223,131.929964,122.254259,32.000000,119.952470,70.390074,58.543334,72.185230,4.000000,51.160943,85.280000,77.366207,36.700000,38.934027,59.544657,30.423729
54.962239,64.987849,99.624624,119.556596,114.588712,110.758836,29.328585,14.310331,93.947871,2.858122,64.258934,55.991753,119.010848,101.116512,116.467703,94.063493,73.037807,90.321777,-0.000784,0.013065,32.000000,-235.698822,94.426960,-0.188607,18.383906,0.593530,33993.503174,0.999452,19.814937,-0.027191,1.811680,12.237732,9.889092,134.700217,134.291533,145.783076,134.922478,131.892040,122.260235,32.000000,119.954383,70.390400,58.544578,72.186067,4.000000,51.179849,85.280000,77.342835,36.700000,38.929149,59.541491,30.539356
54.995433,64.983583,99.843065,119.556238,114.607656,110.779084,29.297469,14.310529,93.966314,2.858902,64.252676,55.999738,119.010551,101.136656,116.467972,94.082589,73.037834,90.338886,-0.000784,0.013067,32.000000,-235.698566,94.444499,-0.188623,18.388290,0.593951,34003.418560,0.998851,19.809014,-0.018042,1.812598,6.333035,8.133567,134.700644,134.291439,145.786062,134.918779,131.966509,122.266269,32.000000,119.958856,70.390596,58.545706,72.186202,4.000000,51.234518,85.280000,77.284664,36.700000,38.923391,59.551630,30.321895
55.007008,64.978969,100.087038,119.555902,114.596428,110.770987,29.290437,14.310523,93.989039,2.859470,64.248279,56.013972,119.009210,101.161461,116.467705,94.105760,73.037103,90.360586,-0.000786,0.013073,32.000000,-235.698559,94.466633,-0.188548,18.392949,0.593890,33988.472739,0.997676,19.783128,-0.006675,1.812601,8.613139,6.817417,134.699746,134.294730,145.786759,134.915377,132.155498,122.267891,32.000000,119.967251,70.389336,58.547306,72.185144,4.000000,51.319138,85.280000,77.245971,36.700000,38.916132,59.552417,30.413017
55.016444,64.977013,100.339061,119.555963,114.609327,110.783228,29.300479,14.310726,94.005676,2.859834,64.246972,56.024990,119.008287,101.180634,116.467240,94.125928,73.036645,90.374726,-0.000787,0.013078,32.000000,-235.698299,94.485179,-0.188451,18.395979,0.595398,520525.361252,0.998239,19.747004,0.004556,1.815479,16.018465,10.434714,134.699507,134.298067,145.785899,134.917622,132.259569,122.262444,32.000000,119.965387,70.389411,58.549094,72.184974,4.000000,51.500242,85.280000,77.216364,36.700000,38.912322,59.546762,30.456084
55.013544,64.975814,100.598584,119.556205,114.648060,110.823926,29.307586,14.310780,94.024578,2.860421,64.244850,56.037170,119.008386,101.202869,116.467489,94.146519,73.036854,90.391142,-0.000787,0.013094,32.000000,-235.698246,94.503561,-0.188465,18.398682,0.596172,520497.771352,0.997951,19.735759,0.016170,1.817150,5.586054,13.113684,134.700466,134.300085,145.782986,134.922009,132.247521,122.254710,32.000000,119.957613,70.387981,58.551429,72.185221,4.000000,51.592317,85.280000,77.188852,36.700000,38.910278,59.548375,30.449408
55.024829,64.974890,100.916419,119.556530,114.674335,110.856404,29.314343,14.310882,94.045406,2.861227,64.239936,56.048731,119.008493,101.224556,116.467364,94.165824,73.037533,90.408829,-0.000786,0.013111,32.000000,-235.698235,94.522476,-0.188491,18.400860,0.599747,520526.155257,0.997734,19.720278,0.029329,1.823801,12.631321,9.588486,134.699916,134.300786,145.778320,134.927338,132.129952,122.250726,32.000000,119.948176,70.387331,58.554278,72.185310,4.000000,51.801256,85.280000,77.176260,36.700000,38.908820,59.547559,30.456744
55.038450,64.973001,101.193528,119.556805,114.717312,110.884997,29.295536,14.310800,94.067191,2.861736,64.233010,56.060362,119.009073,101.248290,116.467965,94.184891,73.037568,90.426876,-0.000787,0.013130,32.000000,-235.698215,94.542607,-0.188499,18.403533,0.602533,520716.535664,0.997914,19.721862,0.039920,1.828615,10.434200,15.924091,134.698608,134.300482,145.774874,134.932205,131.979236,122.246620,32.000000,119.938966,70.387056,58.557023,72.185468,4.000000,51.965179,85.280000,77.133331,36.700000,38.906432,59.542061,30.603846
55.036701,64.970132,101.192604,119.557063,114.741495,110.907831,29.283317,14.310823,94.086838,2.862754,64.227599,56.067174,119.008504,101.269452,116.468166,94.205252,73.037025,90.445790,-0.000789,0.013132,32.000000,-235.698209,94.559340,-0.188513,18.406143,0.605597,520860.364645,0.997747,19.710112,0.050876,1.834016,9.735940,8.356256,134.698592,134.297705,145.771186,134.933604,128.783750,122.245053,32.000000,119.930349,70.385289,58.559140,72.184495,4.000000,52.038596,85.280000,77.109782,36.700000,38.902870,59.542828,30.638842
55.031975,64.967162,101.238731,119.557316,114.767835,110.936231,29.278640,14.310800,94.105643,2.863269,64.224262,56.076409,119.007783,101.291489,116.468242,94.222621,73.036909,90.462374,-0.000788,0.013129,32.000000,-235.698149,94.578725,-0.188540,18.408255,0.608161,520983.963135,0.998366,19.695160,0.062709,1.838597,12.190570,9.803840,134.699529,134.293158,145.771091,134.933157,125.640866,122.245911,32.000000,119.932016,70.383183,58.560428,72.183434,4.000000,51.987598,85.280000,77.096111,36.700000,38.897888,59.555338,30.347794
55.032839,64.964968,101.095841,119.557574,114.798535,110.989070,29.306693,14.310766,94.121923,2.864017,64.222649,56.084105,119.008425,101.309795,116.468693,94.240845,73.036996,90.481865,-0.000788,0.013122,32.000000,-235.698184,94.595557,-0.188511,18.410750,0.608216,521089.703261,0.999016,19.693968,0.075689,1.838639,5.478447,6.070953,134.701198,134.291351,145.771090,134.932048,125.763953,122.248667,32.000000,119.938865,70.380900,58.562063,72.182839,4.000000,52.016704,85.280000,77.074982,36.700000,38.894559,59.547647,30.515218
55.039386,64.963442,100.813256,119.557849,114.796783,111.017485,29.303526,14.310613,94.140755,2.864898,64.223915,56.091104,119.009038,101.328601,116.469674,94.259656,73.036728,90.498051,-0.000790,0.013093,32.000000,-235.698207,94.611684,-0.188522,18.413865,0.608853,521222.389733,0.999518,19.695530,0.086710,1.839635,8.520667,10.294491,134.702978,134.291939,145.771851,134.930576,125.907887,122.251576,32.000000,119.945795,70.379060,58.564680,72.183179,4.000000,51.797180,85.280000,77.048377,36.700000,38.891857,59.554532,30.403846
55.049091,64.962608,100.770685,119.558196,114.776383,111.029744,29.305899,14.310642,94.154967,2.865202,64.230204,56.096034,119.008977,101.345963,116.468901,94.276270,73.036392,90.514317,-0.000790,0.013074,32.000000,-235.698177,94.627614,-0.188323,18.416788,0.607621,521466.945437,0.999014,19.692508,0.099435,1.837009,8.950395,7.791104,134.703544,134.293000,145.772121,134.927468,125.982745,122.249869,32.000000,119.953703,70.375860,58.566870,72.182797,4.000000,51.737783,85.280000,77.019257,36.700000,38.889963,59.551365,30.370538
55.069414,64.962894,100.784504,119.558713,114.788217,111.033802,29.285478,14.310650,94.166970,2.865718,64.238212,56.104166,119.008945,101.359934,116.467963,94.289701,73.036615,90.527423,-0.000790,0.013055,32.000000,-235.697975,94.644384,-0.188304,18.419946,0.604705,521595.180086,0.999242,19.684703,0.110341,1.831657,6.186254,9.171968,134.704254,134.295614,145.771715,134.927150,125.939890,122.246182,32.000000,119.956631,70.370936,58.569031,72.182238,4.000000,51.735484,85.280000,76.973400,36.700000,38.889060,59.546772,30.634293
55.068607,64.964726,100.770325,119.559496,114.818468,111.062057,29.365178,14.310670,94.179864,2.866271,64.244047,56.112852,119.009921,101.375387,116.466760,94.303933,73.036930,90.538127,-0.000790,0.013043,32.000000,-235.697896,94.659452,-0.188308,18.422880,0.604055,521646.657808,0.999074,19.674564,0.121368,1.830560,8.752911,6.624437,134.703966,134.298612,145.769683,134.929426,125.812547,122.241424,32.000000,119.956449,70.365256,58.571377,72.181577,4.000000,51.722185,85.280000,76.945698,36.700000,38.891484,59.548178,30.365182
55.069357,64.967539,100.828556,119.560680,114.883120,111.094656,29.279810,14.310563,94.194404,2.866844,64.248268,56.117600,119.010869,101.389262,116.466180,94.322774,73.037382,90.551386,-0.000791,0.013067,32.000000,-235.697986,94.673987,-0.188329,18.425568,0.603713,521654.181441,0.999399,19.655366,0.129758,1.830136,7.481817,5.825111,134.704550,134.300591,145.765234,134.934317,125.679463,122.234626,32.000000,119.950827,70.358281,58.573188,72.181284,4.000000,51.734983,85.280000,76.927811,36.700000,38.894858,59.539534,30.395776
55.080522,64.969874,100.827385,119.561869,114.910151,111.127097,29.304072,14.310456,94.209026,2.867050,64.251732,56.122793,119.011366,101.403815,116.465222,94.336438,73.037692,90.564681,-0.000791,0.013062,32.000000,-235.698077,94.683474,-0.188346,18.428116,0.603651,521789.274028,0.996962,19.657972,0.136475,1.829905,14.559556,19.031498,134.706642,134.300375,145.762504,134.939684,125.636273,122.230044,32.000000,119.939603,70.351021,58.575542,72.180229,4.000000,51.738240,85.280000,76.890885,36.700000,38.898374,59.544972,30.501792
55.081575,64.971807,100.917807,119.563005,114.944795,111.147568,29.301430,14.310482,94.222959,2.867596,64.254279,56.128460,119.011469,101.418266,116.464278,94.348381,73.038622,90.576022,-0.000790,0.013067,32.000000,-235.698007,94.694703,-0.188368,18.430602,0.604320,521945.286276,1.000154,19.660067,0.144734,1.830938,6.632023,6.065024,134.708313,134.299339,145.758961,134.943017,125.714407,122.229354,32.000000,119.931138,70.342717,58.578000,72.179636,4.000000,51.767536,85.280000,76.863907,36.700000,38.901216,59.553224,30.630625
55.105649,64.973416,100.934061,119.564030,114.958541,111.167955,29.327795,14.310421,94.237190,2.867869,64.256476,56.135116,119.012406,101.430359,116.464325,94.359598,73.039107,90.589134,-0.000790,0.013085,32.000000,-235.698073,94.705448,-0.188385,18.432439,0.604173,522093.732235,0.999400,19.651701,0.153157,1.830545,18.406151,7.827531,134.710187,134.296545,145.757879,134.945346,125.849198,122.230529,32.000000,119.927415,70.335121,58.580468,72.179378,4.000000,51.783371,85.280000,76.822192,36.700000,38.903369,59.551965,30.419767
55.108801,64.974843,100.875681,119.564988,114.940656,111.175021,29.287681,14.310535,94.251067,2.868316,64.257896,56.141076,119.013276,101.444453,116.464362,94.370829,73.039646,90.598535,-0.000790,0.013078,32.000000,-235.697958,94.716262,-0.188388,18.433934,0.605099,522190.500983,0.999658,19.652624,0.159678,1.832152,11.958260,4.127368,134.712092,134.292838,145.759725,134.946071,125.973664,122.233310,32.000000,119.929884,70.326956,58.583171,72.179362,4.000000,51.691284,85.280000,76.781091,36.700000,38.905358,59.554512,30.445666
55.096316,64.975831,100.865364,119.565902,114.939164,111.195347,29.362125,14.310592,94.263452,2.868925,64.257165,56.145547,119.013801,101.456044,116.463487,94.384235,73.040236,90.609799,-0.000791,0.013090,32.000000,-235.697856,94.728063,-0.188377,18.434935,0.604838,522273.657518,0.998463,19.631166,0.167803,1.831646,6.291508,9.164054,134.715006,134.289999,145.763026,134.944072,125.995172,122.237202,32.000000,119.938755,70.317886,58.585067,72.179378,4.000000,51.751773,85.280000,76.759568,36.700000,38.906952,59.543379,30.569583
55.108613,64.976315,100.996953,119.566752,114.965570,111.244205,29.285929,14.310465,94.275063,2.869202,64.255498,56.152026,119.014069,101.467521,116.462835,94.394976,73.040484,90.621210,-0.000790,0.013127,32.000000,-235.698052,94.738571,-0.188418,18.435359,0.604177,522306.277104,0.999835,19.629573,0.173439,1.830482,8.367304,6.249332,134.716519,134.289802,145.765288,134.939933,125.899887,122.239547,32.000000,119.944260,70.308845,58.586857,72.179531,4.000000,51.714009,85.280000,76.725832,36.700000,38.907921,59.547274,30.619106
55.104257,64.976232,101.131477,119.567519,114.946712,111.269053,29.284027,14.310493,94.286853,2.869637,64.255649,56.157946,119.014181,101.477497,116.461129,94.405744,73.041309,90.631572,-0.000789,0.013137,32.000000,-235.697971,94.748321,-0.188419,18.435551,0.604407,522408.955266,0.997735,19.642523,0.180244,1.830710,10.291923,5.347742,134.717691,134.291596,145.765426,134.937103,125.751432,122.241421,32.000000,119.949797,70.300580,58.588079,72.179612,4.000000,51.872103,85.280000,76.702750,36.700000,38.907672,59.548296,30.425857
55.110246,64.976408,101.238048,119.568080,114.984879,111.285325,29.299697,14.310469,94.295236,2.869777,64.255240,56.158867,119.014401,101.484540,116.460408,94.412432,73.041530,90.637747,-0.000790,0.013145,32.000000,-235.698064,94.754947,-0.188371,18.435473,0.605727,522631.955476,1.000525,19.631224,0.187490,1.832689,7.936989,9.115829,134.718746,134.294560,145.762782,134.936206,126.727507,122.241974,32.000000,119.950399,70.295150,58.588634,72.179701,4.000000,51.901211,85.280000,76.683460,36.700000,38.907672,59.547087,30.449114
55.134442,64.977184,101.398323,119.569369,115.017570,111.277388,29.301752,14.310428,94.308247,2.870060,64.254496,56.162133,119.015403,101.494505,116.458814,94.423975,73.041838,90.647787,-0.000791,0.013170,32.000000,-235.697988,94.764502,-0.188352,18.434059,0.607298,522749.531935,1.000901,19.635314,0.193468,1.835275,9.995083,13.514438,134.721104,134.300707,145.756032,134.937161,130.915773,122.238444,32.000000,119.942166,70.283598,58.590002,72.179848,4.000000,52.052921,85.280000,76.623808,36.700000,38.908309,59.546939,30.623215
55.150609,64.978297,101.653343,119.570530,115.073564,111.247672,29.294945,14.310463,94.317136,2.870434,64.255935,56.166561,119.015940,101.501935,116.458369,94.431286,73.041850,90.656764,-0.000791,0.013199,32.000000,-235.697988,94.771565,-0.188374,18.432814,0.608323,522821.899080,1.000392,19.629754,0.197300,1.837010,18.893616,6.148957,134.723547,134.302857,145.749201,134.940678,132.070531,122.235464,32.000000,119.931604,70.274886,58.591062,72.180688,4.000000,52.135121,85.280000,76.574658,36.700000,38.909474,59.542769,30.421088
55.150237,64.979840,101.667307,119.571830,115.099086,111.240008,29.306253,14.310289,94.324743,2.871013,64.255663,56.167349,119.017092,101.509077,116.458049,94.438335,73.042195,90.663940,-0.000794,0.013193,32.000000,-235.698116,94.779270,-0.188197,18.432013,0.609456,522771.490683,0.999766,19.607354,0.203583,1.839110,10.550730,7.930867,134.725738,134.303296,145.743753,134.946077,132.217446,122.234939,32.000000,119.923011,70.265504,58.591607,72.181820,4.000000,52.216872,85.280000,76.537264,36.700000,38.911569,59.540409,30.409276
55.159358,64.980748,101.674019,119.572938,115.114582,111.258061,29.282403,14.310219,94.332162,2.871088,64.254941,56.166743,119.016991,101.512638,116.456573,94.445170,73.042298,90.669935,-0.000793,0.013187,32.000000,-235.698265,94.785885,-0.188183,18.430807,0.611551,522623.995097,0.999410,19.592988,0.209463,1.843195,12.229464,10.980690,134.725942,134.300619,145.741309,134.948796,132.319475,122.235121,32.000000,119.918429,70.255109,58.591507,72.182742,4.000000,52.180974,85.280000,76.509697,36.700000,38.913064,59.554807,30.602012
55.168582,64.980858,101.813381,119.573880,115.149297,111.262265,29.294623,14.310249,94.340066,2.870965,64.254652,56.164736,119.017129,101.518812,116.456137,94.452226,73.042882,90.675719,-0.000793,0.013182,32.000000,-235.698074,94.792338,-0.188166,18.430191,0.611692,522589.657649,0.998967,19.594885,0.213828,1.843461,6.769845,18.566457,134.727480,134.297268,145.742376,134.947825,132.309973,122.237247,32.000000,119.924164,70.244507,58.591693,72.184225,4.000000,52.263449,85.280000,76.457285,36.700000,38.913688,59.548149,30.611696
55.159824,64.980360,101.829975,119.574661,115.170770,111.254059,29.328533,14.310212,94.346872,2.871305,64.253699,56.167208,119.017556,101.522786,116.455242,94.459554,73.043698,90.681675,-0.000793,0.013180,32.000000,-235.698033,94.800004,-0.188183,18.430180,0.611716,522670.420215,0.999762,19.587061,0.217660,1.843278,13.641729,8.148888,134.727141,134.294573,145.744588,134.942498,132.188465,122.244482,32.000000,119.930151,70.233479,58.592483,72.185501,4.000000,52.325339,85.280000,76.432330,36.700000,38.913169,59.549191,30.615438
55.169454,64.979444,101.799429,119.575286,115.178709,111.254014,29.315049,14.310218,94.354773,2.871250,64.250273,56.169548,119.018303,101.527067,116.454534,94.465119,73.043497,90.687797,-0.000794,0.013136,32.000000,-235.698050,94.804619,-0.188183,18.430558,0.612966,522684.097359,0.999198,19.578342,0.220872,1.845496,5.535348,12.714873,134.726868,134.293899,145.747041,134.937316,132.036752,122.253255,32.000000,119.945630,70.221304,58.592950,72.186769,4.000000,52.299928,85.280000,76.399617,36.700000,38.911747,59.549260,30.444492
55.172484,64.977167,101.822384,119.575536,115.164535,111.260065,29.296448,14.310312,94.362624,2.871188,64.248126,56.169259,119.018616,101.533642,116.455045,94.469079,73.043895,90.693232,-0.000794,0.013164,32.000000,-235.697888,94.809882,-0.188205,18.430517,0.613247,522647.557184,0.998143,19.586227,0.223964,1.846090,8.592465,7.601406,134.728769,134.298234,145.748126,134.932693,131.956327,122.258834,32.000000,119.956254,70.209001,58.593357,72.188649,4.000000,52.322230,85.280000,76.345405,36.700000,38.909017,59.557433,30.372885
55.146754,64.974890,101.981430,119.575658,115.155036,111.276465,29.298791,14.310315,94.365004,2.871302,64.249024,56.167845,119.019364,101.535787,116.456343,94.469799,73.045584,90.695883,-0.000794,0.013184,32.000000,-235.698022,94.812561,-0.188194,18.430421,0.612737,522641.145051,0.998406,19.576093,0.228183,1.845214,14.078189,10.774213,134.732076,134.301789,145.746786,134.929502,132.008811,122.262538,32.000000,119.961497,70.195044,58.593327,72.190481,4.000000,52.371378,85.280000,76.345161,36.700000,38.905624,59.544471,30.443978
55.134183,64.973083,102.250579,119.575791,115.089114,111.292674,29.279738,14.310369,94.367640,2.871343,64.250174,56.164899,119.020133,101.535910,116.456240,94.471162,73.046341,90.698681,-0.000794,0.013195,32.000000,-235.697795,94.811329,-0.188199,18.430799,0.612947,522663.656626,0.999027,19.570917,0.231350,1.845528,8.310005,10.596137,134.732524,134.303655,145.742098,134.929721,132.148411,122.261743,32.000000,119.958833,70.179335,58.593401,72.192038,4.000000,52.532595,85.280000,76.334058,36.700000,38.902219,59.551099,30.611109
55.125831,64.972217,102.164168,119.576075,115.045303,111.292648,29.297497,14.310338,94.370822,2.871780,64.251227,56.163310,119.019953,101.536394,116.455580,94.470816,73.046943,90.701022,-0.000795,0.013208,32.000000,-235.697792,94.809363,-0.188203,18.431688,0.615124,522749.307503,0.999605,19.593271,0.231402,1.849273,11.007546,11.975242,134.731295,134.304287,145.735563,134.932445,132.294262,122.259682,32.000000,119.950644,70.162434,58.591678,72.192872,4.000000,52.611436,85.280000,76.313090,36.700000,38.900828,59.553892,30.468116
55.112178,64.972068,102.056915,119.576550,115.036189,111.276308,29.308418,14.310318,94.371993,2.871699,64.251016,56.161429,119.020624,101.535096,116.455025,94.471697,73.047990,90.700747,-0.000795,0.013221,32.000000,-235.697809,94.809917,-0.188190,18.432522,0.618100,522828.611074,1.000649,19.603502,0.232481,1.854577,8.890597,11.535689,134.729243,134.305026,145.730148,134.936503,132.362708,122.255079,32.000000,119.941927,70.144120,58.590526,72.195121,4.000000,52.559580,85.280000,76.300815,36.700000,38.900120,59.552938,30.555937
55.123112,64.971606,101.890344,119.577136,115.064964,111.268256,29.309964,14.310331,94.373132,2.871835,64.249362,56.158303,119.021022,101.534807,116.454207,94.472595,73.048979,90.699588,-0.000794,0.013256,32.000000,-235.697960,94.812436,-0.187957,18.433522,0.617389,522830.533187,1.000208,19.610635,0.233414,1.853290,16.413361,12.917759,134.727518,134.302018,145.727246,134.938508,132.306673,122.255449,32.000000,119.935200,70.126011,58.589404,72.197547,4.000000,52.432923,85.280000,76.270604,36.700000,38.899528,59.548808,30.488659
55.139556,64.970773,101.602898,119.577775,115.041865,111.272232,29.301327,14.310232,94.372620,2.871946,64.247916,56.156996,119.021325,101.533110,116.453960,94.470772,73.050057,90.701866,-0.000794,0.013222,32.000000,-235.698078,94.811913,-0.187958,18.435331,0.616469,522759.183433,0.999963,19.623564,0.232187,1.851803,8.651711,7.215116,134.725540,134.299024,145.726067,134.938528,132.166814,122.261946,32.000000,119.932236,70.107611,58.587625,72.199499,4.000000,52.303742,85.280000,76.220862,36.700000,38.898485,59.552397,30.375233
55.150585,64.969511,101.450404,119.578408,115.000485,111.251947,29.285015,14.310121,94.369082,2.871959,64.247174,56.153818,119.021833,101.531159,116.454044,94.464497,73.051487,90.704171,-0.000793,0.013223,32.000000,-235.698124,94.810879,-0.187958,18.436669,0.614532,522712.632051,0.999616,19.612627,0.230437,1.848414,7.396382,9.938720,134.723417,134.297908,145.726995,134.937617,132.020331,122.268025,32.000000,119.935063,70.089631,58.586053,72.201651,4.000000,52.171454,85.280000,76.179677,36.700000,38.896513,59.541304,30.450581
55.149007,64.968026,101.147976,119.578850,114.997820,111.231652,29.298870,14.310162,94.365457,2.871860,64.248325,56.148675,119.022972,101.526122,116.454419,94.461757,73.053398,90.702756,-0.000793,0.013225,32.000000,-235.698132,94.810360,-0.188133,18.437392,0.611309,522717.991680,0.999614,19.596046,0.230855,1.842650,9.131034,6.435934,134.723538,134.299280,145.730747,134.933592,131.967699,122.277111,32.000000,119.944299,70.071223,58.584763,72.204955,4.000000,51.991338,85.280000,76.139958,36.700000,38.894321,59.551807,30.465695
55.144386,64.967041,101.013479,119.579308,114.998229,111.211231,29.287114,14.310215,94.360798,2.871760,64.250472,56.143026,119.023813,101.519720,116.453550,94.458741,73.054711,90.701467,-0.000793,0.013216,32.000000,-235.698082,94.807915,-0.188122,18.437111,0.609418,522611.142170,0.999764,19.584223,0.230937,1.839516,8.114400,10.357135,134.723031,134.299707,145.733277,134.927656,132.053249,122.285383,32.000000,119.953404,70.051878,58.582762,72.206717,4.000000,51.917423,85.280000,76.121740,36.700000,38.892374,59.539966,30.319841
55.124631,64.966527,101.194511,119.579811,114.984454,111.205920,29.302348,14.310157,94.358192,2.871652,64.251562,56.140398,119.024471,101.513800,116.453089,94.457538,73.056624,90.700397,-0.000793,0.013237,32.000000,-235.698064,94.807140,-0.188140,18.436785,0.606292,522510.546498,0.999136,19.584248,0.228097,1.834085,10.332042,7.951098,134.723231,134.303001,145.735425,134.924432,134.270309,122.292144,32.000000,119.962688,70.032924,58.581381,72.209348,4.000000,51.929506,85.280000,76.108821,36.700000,38.891139,59.545926,30.385211
55.127875,64.966453,101.282207,119.580386,114.984245,111.208682,29.322870,14.310057,94.355047,2.871843,64.252150,56.139060,119.025851,101.507203,116.453303,94.456522,73.058115,90.700545,-0.000792,0.013238,32.000000,-235.698106,94.804334,-0.188115,18.435953,0.604935,522413.489154,0.999444,19.587690,0.225938,1.831800,12.155348,7.375656,134.722800,134.306931,145.735695,134.923400,137.558404,122.293047,32.000000,119.964930,70.014578,58.580432,72.212094,4.000000,52.044471,85.280000,76.084635,36.700000,38.890849,59.546910,30.326957
55.144492,64.965727,101.289336,119.580953,114.962132,111.204732,29.287851,14.310124,94.354640,2.871837,64.248899,56.137244,119.026540,101.503801,116.452959,94.456751,73.059456,90.697726,-0.000793,0.013252,32.000000,-235.698103,94.802914,-0.188087,18.434316,0.607119,522394.596730,0.999272,19.606094,0.223323,1.835740,11.230598,11.907486,134.722957,134.309644,145.735335,134.923867,138.658188,122.291317,32.000000,119.962354,69.996025,58.579594,72.213959,4.000000,52.048706,85.280000,76.037636,36.700000,38.889934,59.551896,30.463641
55.140822,64.964418,101.474547,119.581280,114.953616,111.184436,29.284142,14.310286,94.350040,2.871741,64.242205,56.134176,119.026790,101.500712,116.452355,94.457254,73.061538,90.696439,-0.000792,0.013293,32.000000,-235.698027,94.802530,-0.188074,18.432284,0.607976,522402.333395,0.998532,19.602913,0.221930,1.837223,6.437242,5.901605,134.721462,134.310890,145.733531,134.924551,135.394801,122.288971,32.000000,119.949897,69.976600,58.578482,72.215584,4.000000,52.094756,85.280000,76.003730,36.700000,38.888286,59.545297,30.626223
55.131151,64.962355,101.415442,119.581414,114.950683,111.156005,29.302020,14.310117,94.348311,2.872131,64.234170,56.129032,119.027400,101.496833,116.453010,94.456553,73.063942,90.695920,-0.000793,0.013292,32.000000,-235.698179,94.798089,-0.188054,18.431174,0.607748,522370.518879,0.999355,19.586273,0.218738,1.836799,11.214691,6.228441,134.718851,134.311800,145.731323,134.926911,132.121413,122.294833,32.000000,119.944786,69.958262,58.578042,72.217569,4.000000,52.195272,85.280000,75.984457,36.700000,38.885794,59.545582,30.392401
55.100809,64.959369,101.167450,119.581397,114.931490,111.127627,29.270650,14.310097,94.346242,2.872272,64.226655,56.121599,119.027259,101.492138,116.453948,94.455770,73.066116,90.694809,-0.000792,0.013316,32.000000,-235.698315,94.793785,-0.188058,18.430039,0.609608,522270.610942,0.999369,19.588479,0.215812,1.840280,6.176968,14.418246,134.716750,134.311104,145.730785,134.926406,131.985860,122.302108,32.000000,119.938869,69.941275,58.576507,72.220026,4.000000,52.005386,85.280000,75.978155,36.700000,38.881302,59.554138,30.460853
55.076656,64.955978,101.006785,119.581105,114.890753,111.115502,29.286328,14.309971,94.345949,2.872688,64.222586,56.116288,119.026775,101.487782,116.454341,94.451586,73.067576,90.692312,-0.000792,0.013346,32.000000,-235.698474,94.791066,-0.188081,18.429234,0.609092,522134.920406,0.998692,19.595678,0.213067,1.839531,10.866317,11.482926,134.715596,134.307957,145.732422,134.923379,131.980716,122.307924,32.000000,119.938131,69.925621,58.575164,72.222634,4.000000,51.948550,85.280000,75.990690,36.700000,38.876406,59.550863,30.441484
55.070885,64.953423,100.738886,119.580914,114.845562,111.103235,29.303263,14.309983,94.344323,2.872821,64.220659,56.111173,119.027120,101.482575,116.454876,94.448103,73.069223,90.690265,-0.000791,0.013321,32.000000,-235.698515,94.786850,-0.188267,18.428558,0.607105,522010.296079,1.000109,19.621756,0.210165,1.836043,11.511725,9.567082,134.715023,134.306943,145.735862,134.918752,132.091719,122.318605,32.000000,119.945966,69.911222,58.573873,72.225504,4.000000,51.739967,85.280000,75.972498,36.700000,38.871899,59.558033,30.459312
55.050585,64.951454,100.705383,119.580864,114.779121,111.087023,29.322999,14.309914,94.340304,2.872860,64.217327,56.107784,119.027062,101.477925,116.455125,94.444288,73.071000,90.687469,-0.000790,0.013338,32.000000,-235.698547,94.783018,-0.188236,18.428723,0.605933,521959.393972,0.999941,19.641509,0.207067,1.833931,5.034125,6.688075,134.714923,134.307870,145.737737,134.912810,132.237710,122.327475,32.000000,119.956082,69.897587,58.571770,72.228579,4.000000,51.734585,85.280000,75.965884,36.700000,38.868577,59.552073,30.554763
55.046206,64.949820,100.410842,119.580997,114.808329,111.070613,29.296689,14.309894,94.336654,2.872500,64.212755,56.105263,119.027650,101.473945,116.455573,94.441483,73.072588,90.686307,-0.000789,0.013338,32.000000,-235.698472,94.780627,-0.188202,18.428618,0.603311,521898.228848,0.999362,19.644486,0.204077,1.829259,9.617405,8.011380,134.714615,134.309292,145.742158,134.906971,132.333128,122.330437,32.000000,119.968235,69.884958,58.570167,72.232387,4.000000,51.536201,85.280000,75.957029,36.700000,38.865966,59.555810,30.557111
55.052474,64.947147,100.581350,119.580980,114.812814,111.046152,29.303579,14.310025,94.333411,2.872646,64.208558,56.103105,119.027990,101.472664,116.455886,94.439065,73.074838,90.684132,-0.000790,0.013324,32.000000,-235.698383,94.777458,-0.188174,18.427919,0.603277,521827.136234,0.998947,19.661977,0.200463,1.829324,5.345286,8.431705,134.713693,134.313542,145.744872,134.900993,132.323607,122.329725,32.000000,119.974977,69.872798,58.568382,72.235948,4.000000,51.559482,85.280000,75.925353,36.700000,38.862352,59.546683,30.464961
55.042388,64.944161,100.836327,119.580914,114.792676,111.029812,29.295264,14.310003,94.328055,2.872630,64.205073,56.099481,119.028276,101.467437,116.455898,94.435959,73.077471,90.682772,-0.000790,0.013326,32.000000,-235.698442,94.776187,-0.188152,18.426918,0.600328,521747.029547,0.999780,19.664542,0.198114,1.824119,14.279227,6.785509,134.711631,134.317489,145.746093,134.897712,132.204016,122.328790,32.000000,119.976015,69.860510,58.566619,72.239527,4.000000,51.637541,85.280000,75.911179,36.700000,38.858001,59.551984,30.473619
55.049022,64.941127,100.787171,119.580830,114.784000,111.001292,29.297400,14.309871,94.325521,2.872670,64.204145,56.095109,119.028434,101.461584,116.457053,94.432956,73.080345,90.680413,-0.000789,0.013333,32.000000,-235.698623,94.775073,-0.188148,18.426135,0.601796,521619.730150,0.999191,19.655859,0.194437,1.827009,6.315718,5.040164,134.709517,134.322252,145.744787,134.900039,132.052421,122.325843,32.000000,119.976548,69.849443,58.565430,72.243257,4.000000,51.689852,85.280000,75.898893,36.700000,38.853184,59.560187,30.465695
55.055349,64.938314,100.696488,119.580764,114.766999,110.980855,29.333325,14.309796,94.325341,2.872319,64.203536,56.091260,119.028822,101.456021,116.458241,94.431381,73.083198,90.675824,-0.000788,0.013308,32.000000,-235.698656,94.774064,-0.188153,18.425557,0.604488,521538.937813,0.999523,19.662544,0.190911,1.831976,11.375194,14.381086,134.709418,134.325342,145.743474,134.902629,131.970904,122.320297,32.000000,119.967245,69.837473,58.564078,72.247086,4.000000,51.624680,85.280000,75.855558,36.700000,38.848824,59.540271,30.361954
55.032780,64.936499,100.642803,119.580689,114.748560,110.984763,29.315240,14.309915,94.321097,2.872222,64.201672,56.082626,119.030124,101.453328,116.459713,94.428466,73.086194,90.673092,-0.000788,0.013327,32.000000,-235.698456,94.771686,-0.188111,18.424737,0.603730,521390.226695,0.999052,19.653149,0.186489,1.830862,9.431113,6.159413,134.709695,134.325500,145.744630,134.904948,132.008371,122.317233,32.000000,119.960739,69.826003,58.564465,72.252056,4.000000,51.564071,85.280000,75.854396,36.700000,38.845404,59.539868,30.450068
55.020937,64.934497,100.614143,119.580741,114.713924,110.988850,29.294613,14.309704,94.316973,2.872472,64.200066,56.076504,119.030703,101.448396,116.460880,94.427541,73.089124,90.669895,-0.000789,0.013322,32.000000,-235.698701,94.768520,-0.188130,18.423670,0.602600,521279.994748,0.997510,19.644270,0.180624,1.829005,16.122120,3.248517,134.708837,134.324375,145.745824,134.905757,132.135518,122.316602,32.000000,119.952267,69.813488,58.563554,72.256384,4.000000,51.541969,85.280000,75.849397,36.700000,38.842317,59.549073,30.431139
55.001888,64.932393,100.636172,119.580847,114.717750,110.984643,29.296022,14.309602,94.311582,2.872369,64.199150,56.072463,119.029946,101.442941,116.461821,94.424850,73.091258,90.666480,-0.000789,0.013305,32.000000,-235.698817,94.765370,-0.187918,18.423148,0.602556,521302.558612,0.998609,19.664096,0.175836,1.828779,13.003131,7.908054,134.706985,134.320974,145.749823,134.906305,132.276470,122.319034,32.000000,119.954658,69.801271,58.562452,72.260685,4.000000,51.500234,85.280000,75.846511,36.700000,38.838950,59.545031,30.637888
54.987853,64.930273,100.635848,119.580930,114.728082,110.980499,29.323721,14.309557,94.308726,2.872115,64.198886,56.067829,119.030433,101.439032,116.463081,94.423345,73.093909,90.664540,-0.000790,0.013284,32.000000,-235.698871,94.763061,-0.187736,18.423052,0.602556,521320.187428,0.999582,19.673452,0.170807,1.828652,7.785128,7.838019,134.706516,134.318156,145.758692,134.903602,132.351534,122.319386,32.000000,119.961155,69.790842,58.560942,72.264878,4.000000,51.540324,85.280000,75.847467,36.700000,38.835537,59.554886,30.640236
54.975368,64.928326,100.706191,119.581080,114.719815,110.981561,29.289554,14.309510,94.304253,2.872173,64.197410,56.065874,119.031258,101.435047,116.462917,94.420691,73.097853,90.659684,-0.000789,0.013264,32.000000,-235.698763,94.759034,-0.187840,18.422190,0.603136,521303.751238,0.999873,19.689622,0.166432,1.829686,9.036861,10.221504,134.706443,134.318083,145.767949,134.898289,132.298500,122.325755,32.000000,119.970497,69.781684,58.561137,72.269803,4.000000,51.526901,85.280000,75.844376,36.700000,38.832277,59.552338,30.343025
54.964610,64.926302,100.788939,119.581236,114.715125,110.960544,29.315289,14.309423,94.301698,2.871998,64.196032,56.066229,119.032137,101.432840,116.464547,94.420379,73.101189,90.657681,-0.000791,0.013243,32.000000,-235.698779,94.756779,-0.187961,18.421797,0.603387,521283.840227,0.999168,19.700968,0.162508,1.830147,15.026733,9.660428,134.707412,134.321080,145.776285,134.893921,132.165179,122.328256,32.000000,119.979834,69.772787,58.561680,72.274806,4.000000,51.581455,85.280000,75.840514,36.700000,38.829035,59.546565,30.430479
54.953908,64.924165,100.776955,119.581350,114.675434,110.924179,29.325072,14.309543,94.300215,2.872111,64.192061,56.064991,119.032445,101.431534,116.465411,94.419377,73.103957,90.657446,-0.000790,0.013263,32.000000,-235.698812,94.754624,-0.187998,18.421281,0.604378,521284.515821,1.000590,19.711003,0.155377,1.831842,11.342897,6.123781,134.705867,134.325042,145.780623,134.891622,132.022375,122.329247,32.000000,119.981134,69.764177,58.561492,72.279494,4.000000,51.581743,85.280000,75.840676,36.700000,38.825670,59.553086,30.459312
54.948354,64.921880,100.984658,119.581375,114.649970,110.903756,29.305846,14.309402,94.298379,2.872346,64.189274,56.062183,119.032503,101.429742,116.466367,94.416814,73.106737,90.656350,-0.000791,0.013267,32.000000,-235.699177,94.751755,-0.187998,18.420009,0.605315,521181.959758,0.999733,19.719304,0.150727,1.833706,10.597099,5.359041,134.705583,134.328975,145.784421,134.892090,131.975162,122.329474,32.000000,119.979782,69.756266,58.560717,72.283365,4.000000,51.626746,85.280000,75.830685,36.700000,38.821975,59.557374,30.379855
54.932381,64.919446,101.134658,119.581375,114.624678,110.903847,29.290736,14.309476,94.295707,2.872506,64.189399,56.056338,119.032989,101.427702,116.467960,94.415803,73.110787,90.651963,-0.000791,0.013278,32.000000,-235.699021,94.748413,-0.187692,18.418201,0.605212,521008.728605,0.999282,19.727441,0.147804,1.833845,12.318531,6.991833,134.706011,134.332130,145.786987,134.894457,132.056219,122.324939,32.000000,119.972906,69.749206,58.560068,72.287524,4.000000,51.740312,85.280000,75.829637,36.700000,38.818125,59.554728,30.437375
54.917503,64.917853,101.252262,119.581530,114.618208,110.897881,29.328873,14.309379,94.291423,2.872550,64.191170,56.049188,119.032924,101.423409,116.468419,94.416465,73.114122,90.647692,-0.000791,0.013285,32.000000,-235.699010,94.744915,-0.187604,18.415994,0.607330,520906.321352,0.999859,19.730488,0.144304,1.837810,5.678326,12.131837,134.705667,134.333084,145.787686,134.899622,132.203638,122.321493,32.000000,119.965136,69.743564,58.559002,72.291111,4.000000,51.826330,85.280000,75.837413,36.700000,38.814794,59.551817,30.326884
54.924912,64.917171,101.286424,119.581880,114.596722,110.869284,29.322977,14.309385,94.288581,2.872535,64.194805,56.046170,119.033747,101.420994,116.468162,94.416628,73.117058,90.644815,-0.000792,0.013284,32.000000,-235.698985,94.741908,-0.187641,18.414421,0.609196,520904.591418,1.000692,19.743392,0.137376,1.841075,11.908902,5.780262,134.703857,134.331802,145.789479,134.904153,132.327894,122.317930,32.000000,119.957402,69.739998,58.558504,72.295428,4.000000,51.892747,85.280000,75.823867,36.700000,38.812662,59.545189,30.564374
54.924160,64.917468,101.000813,119.582464,114.630005,110.832531,29.295105,14.309497,94.285491,2.872584,64.198175,56.044806,119.034070,101.418869,116.468317,94.418038,73.119638,90.642084,-0.000793,0.013275,32.000000,-235.698895,94.739013,-0.187632,18.412706,0.610706,520875.785329,0.999632,19.756090,0.131236,1.843716,10.236300,5.860444,134.703669,134.327787,145.794041,134.904637,132.346566,122.316217,32.000000,119.957788,69.736846,58.557429,72.299476,4.000000,51.758673,85.280000,75.810830,36.700000,38.812633,59.547854,30.554103
54.930161,64.918953,100.853953,119.583480,114.632581,110.836455,29.300095,14.309543,94.280673,2.872682,64.200474,56.042066,119.034270,101.414290,116.467879,94.415316,73.122564,90.641606,-0.000794,0.013264,32.000000,-235.698966,94.736753,-0.187630,18.410897,0.610783,520729.709106,0.999424,19.748292,0.126413,1.844089,6.195426,9.351989,134.702337,134.324639,145.801045,134.901888,132.249026,122.318227,32.000000,119.964215,69.734558,58.556537,72.303725,4.000000,51.559062,85.280000,75.797900,36.700000,38.813744,59.536760,30.450655
54.942032,64.920702,100.775471,119.584508,114.648663,110.864996,29.375158,14.309620,94.275552,2.872893,64.204212,56.040296,119.034089,101.410825,116.468304,94.413020,73.125523,90.640626,-0.000793,0.013253,32.000000,-235.698880,94.733778,-0.187654,18.408609,0.607807,520552.353410,1.000059,19.749311,0.122040,1.838914,9.203609,6.996547,134.701719,134.321981,145.809241,134.897690,132.095879,122.321476,32.000000,119.978753,69.733295,58.555505,72.307337,4.000000,51.576375,85.280000,75.773410,36.700000,38.815619,59.549034,30.348821
54.939103,64.922677,100.936513,119.585472,114.614478,110.873171,29.302289,14.309563,94.273776,2.872850,64.208359,56.038506,119.034651,101.407739,116.468797,94.410378,73.128493,90.640116,-0.000794,0.013239,32.000000,-235.698915,94.729981,-0.187759,18.406917,0.606303,520563.002795,0.999808,19.745032,0.118798,1.836040,10.231895,11.544821,134.702219,134.323374,145.815828,134.892422,131.978481,122.322286,32.000000,119.986228,69.733093,58.554674,72.311730,4.000000,51.670602,85.280000,75.756522,36.700000,38.817883,59.543910,30.370538
