OSU 80 Ton Compressor Load Stand
55.284602,64.939885,101.615040,119.727490,114.978931,111.472689,29.301747,14.306862,95.074428,2.894199,64.158043,56.350068,119.165987,102.232024,116.612484,95.188629,73.318137,91.422664,-0.000775,0.013431,32.000000,-235.701493,95.549435,-0.186492,18.552564,0.607346,522759.603581,0.999455,19.476792,0.410701,1.841086,16.076534,6.555453,134.809086,134.525514,146.024845,135.108359,132.229739,122.471828,32.000000,120.150765,69.714326,58.863462,72.492650,4.000000,50.702364,85.280000,73.805763,36.700000,38.854405,59.546339,30.617052
55.285744,64.936472,101.533648,119.727993,114.976014,111.492914,29.291271,14.306927,95.093126,2.894649,64.155968,56.354211,119.165995,102.254114,116.612728,95.205923,73.320017,91.439658,-0.000775,0.013441,32.000000,-235.701354,95.567815,-0.186374,18.554108,0.606734,522845.895547,0.998526,19.439779,0.422716,1.839941,8.519745,5.795305,134.813158,134.530321,146.022965,135.111991,132.141149,122.471735,32.000000,120.141699,69.718726,58.867587,72.495327,4.000000,50.599956,85.280000,73.762023,36.700000,38.848791,59.551365,30.685063
55.289978,64.933351,101.496006,119.728598,114.985907,111.517175,29.284102,14.306814,95.112364,2.895163,64.153352,56.357847,119.166327,102.273663,116.612289,95.226459,73.321535,91.456292,-0.000776,0.013440,32.000000,-235.701561,95.584133,-0.186385,18.556605,0.605762,522964.398996,0.998407,19.426403,0.434292,1.838035,5.087066,6.189856,134.818097,134.532384,146.020742,135.115532,132.166720,122.469152,32.000000,120.131975,69.723008,58.871841,72.497819,4.000000,50.642041,85.280000,73.717057,36.700000,38.843931,59.554502,30.560486
55.292970,64.930273,101.366914,119.729348,115.026388,111.517175,29.301329,14.306827,95.129675,2.895672,64.151603,56.362619,119.167654,102.291197,116.611838,95.244983,73.323665,91.469268,-0.000775,0.013444,32.000000,-235.701503,95.600292,-0.186381,18.558726,0.604990,523050.385448,0.998913,19.421899,0.443495,1.836525,8.166751,11.452986,134.821496,134.532791,146.017639,135.119795,132.298238,122.466515,32.000000,120.125262,69.726994,58.875875,72.501031,4.000000,50.513952,85.280000,73.669668,36.700000,38.839150,59.552102,30.779854
55.315555,64.927229,101.289123,119.730123,115.060358,111.513345,29.279731,14.306767,95.145369,2.896006,64.149951,56.365097,119.168593,102.309409,116.610716,95.264797,73.324697,91.481508,-0.000775,0.013435,32.000000,-235.701554,95.615174,-0.186298,18.560971,0.604572,523153.896357,0.999282,19.414731,0.452823,1.835703,12.149828,8.892370,134.823328,134.532331,146.015082,135.124240,132.430125,122.467681,32.000000,120.125497,69.731572,58.879471,72.503773,4.000000,50.473708,85.280000,73.608706,36.700000,38.834383,59.549191,30.548307
55.329514,64.924278,101.466166,119.730987,115.061019,111.509280,29.270040,14.306735,95.163123,2.896417,64.147591,56.370743,119.169061,102.328163,116.610552,95.281098,73.326776,91.496005,-0.000775,0.013427,32.000000,-235.701540,95.629378,-0.186363,18.563614,0.603161,523143.588733,0.998626,19.408796,0.459153,1.833269,11.695843,8.202373,134.826046,134.530849,146.015441,135.126794,132.487313,122.465405,32.000000,120.128418,69.735600,58.882912,72.507596,4.000000,50.500908,85.280000,73.545476,36.700000,38.829682,59.541963,30.656964
55.340496,64.921349,101.609899,119.731915,115.074547,111.501293,29.285979,14.306518,95.178071,2.896895,64.145101,56.373026,119.170239,102.341838,116.610525,95.296625,73.329123,91.508800,-0.000775,0.013424,32.000000,-235.701726,95.643764,-0.186336,18.566134,0.601850,523105.395639,0.998868,19.384173,0.466101,1.831115,8.583431,10.405822,134.829412,134.531285,146.017061,135.127761,132.437289,122.470327,32.000000,120.132278,69.739797,58.885646,72.511232,4.000000,50.578383,85.280000,73.490067,36.700000,38.825099,59.553214,30.544565
55.354948,64.918371,101.717327,119.732882,115.063348,111.500226,29.298074,14.306308,95.192455,2.897519,64.143077,56.374588,119.172296,102.357938,116.611574,95.312146,73.331912,91.520982,-0.000776,0.013420,32.000000,-235.701862,95.657602,-0.186339,18.568540,0.603227,523069.718166,0.998875,19.367888,0.473472,1.833852,8.758460,11.653157,134.832813,134.531999,146.019882,135.129321,132.293141,122.473536,32.000000,120.136087,69.744555,58.888453,72.514823,4.000000,50.722445,85.280000,73.425721,36.700000,38.820394,59.544795,30.670097
55.358253,64.915228,101.795542,119.733874,115.026443,111.509374,29.312146,14.306286,95.208261,2.898119,64.141543,56.374238,119.173552,102.370115,116.612223,95.325202,73.334182,91.534772,-0.000775,0.013427,32.000000,-235.701855,95.669369,-0.186196,18.570471,0.604303,523016.635218,0.998032,19.354472,0.479464,1.836086,7.892930,7.901626,134.834917,134.534556,146.021489,135.129183,132.150487,122.477764,32.000000,120.138409,69.749427,58.891000,72.518717,4.000000,50.755169,85.280000,73.368860,36.700000,38.815514,59.547588,30.605533
55.359202,64.912068,101.784505,119.734899,115.020392,111.525667,29.299382,14.305928,95.221429,2.898623,64.140440,56.374143,119.174779,102.382813,116.612699,95.338283,73.336278,91.548200,-0.000776,0.013437,32.000000,-235.702284,95.679474,-0.186083,18.571764,0.604986,522993.076549,0.997314,19.337693,0.484615,1.837547,5.613940,11.154849,134.837149,134.535437,146.023583,135.128186,132.111683,122.479686,32.000000,120.145805,69.754175,58.892173,72.522441,4.000000,50.782423,85.280000,73.320971,36.700000,38.810526,59.540094,30.781615
55.358817,64.908924,101.907278,119.735935,115.050719,111.558129,29.291252,14.305710,95.235635,2.898953,64.137593,56.374019,119.175546,102.392820,116.612453,95.349264,73.338753,91.560754,-0.000776,0.013452,32.000000,-235.702535,95.689954,-0.186096,18.572562,0.605671,523024.590537,0.996842,19.331396,0.491331,1.838850,5.806252,9.735639,134.839013,134.537093,146.024506,135.126384,132.178920,122.479252,32.000000,120.146828,69.758614,58.892751,72.525701,4.000000,50.843495,85.280000,73.271499,36.700000,38.805497,59.548001,30.705460
55.360472,64.905830,102.187471,119.736960,115.120945,111.580405,29.350941,14.305629,95.248652,2.899280,64.134420,56.374247,119.176600,102.403965,116.612313,95.358632,73.340580,91.573167,-0.000777,0.013454,32.000000,-235.702715,95.701018,-0.186137,18.572480,0.605589,523091.785714,0.997395,19.327331,0.497985,1.838619,6.653555,10.171856,134.841318,134.539430,146.024547,135.128502,135.433360,122.477734,32.000000,120.153138,69.763422,58.893211,72.529516,4.000000,50.948792,85.280000,73.223194,36.700000,38.800558,59.541638,30.620060
55.366313,64.902365,102.345635,119.737718,115.121918,111.568964,29.290729,14.305797,95.258306,2.899442,64.130425,56.373738,119.177766,102.412932,116.612983,95.368314,73.342403,91.582470,-0.000778,0.013456,32.000000,-235.702508,95.709966,-0.185887,18.571829,0.606950,523234.014928,0.997961,19.324555,0.503689,1.840850,10.441091,10.276214,134.844554,134.541775,146.023613,135.132771,138.716075,122.473476,32.000000,120.156330,69.769388,58.892687,72.533753,4.000000,51.131722,85.280000,73.167703,36.700000,38.795246,59.543615,30.754542
55.363003,64.898345,102.562009,119.738349,115.113826,111.581286,29.297559,14.305646,95.269556,2.899472,64.126542,56.371541,119.179498,102.419890,116.613052,95.378973,73.345312,91.592332,-0.000779,0.013444,32.000000,-235.702599,95.718360,-0.185858,18.570280,0.609802,523329.748582,0.996089,19.319880,0.509947,1.845856,11.775265,11.478440,134.847951,134.540609,146.023778,135.136479,138.748312,122.469530,32.000000,120.157134,69.775221,58.892062,72.538970,4.000000,51.220662,85.280000,73.119568,36.700000,38.789340,59.548886,30.488366
55.355313,64.894110,102.630934,119.738874,115.122739,111.585388,29.300583,14.305643,95.276991,2.899620,64.125024,56.370374,119.180557,102.425597,116.613441,95.387675,73.347942,91.603074,-0.000777,0.013431,32.000000,-235.702597,95.724855,-0.185840,18.569014,0.611196,523263.523256,0.997909,19.310839,0.514185,1.848518,14.206368,6.367653,134.850785,134.537695,146.024009,135.138349,138.674424,122.465876,32.000000,120.155608,69.781197,58.891490,72.543687,4.000000,51.370516,85.280000,73.083098,36.700000,38.782614,59.540458,30.632753
55.357935,64.890001,102.451596,119.739316,115.100697,111.581281,29.294219,14.305556,95.283757,2.899668,64.124024,56.367527,119.182167,102.429513,116.613391,95.395523,73.351230,91.610006,-0.000777,0.013423,32.000000,-235.702623,95.731616,-0.185994,18.568032,0.613492,523310.916487,0.997842,19.309977,0.517698,1.852537,7.887903,8.380247,134.851398,134.538594,146.023712,135.139538,138.515986,122.467049,32.000000,120.156063,69.787727,58.889456,72.548490,4.000000,51.294210,85.280000,73.031116,36.700000,38.776137,59.552122,30.737081
55.354305,64.887419,102.334061,119.739882,115.088286,111.565164,29.309581,14.305619,95.289320,2.900159,64.122943,56.365213,119.182984,102.431106,116.612817,95.399861,73.354158,91.614463,-0.000776,0.013426,32.000000,-235.702556,95.736352,-0.185726,18.566857,0.614372,523323.654764,0.997918,19.313084,0.522065,1.854039,11.711024,13.661426,134.852515,134.537750,146.024539,135.138588,138.393739,122.466556,32.000000,120.155042,69.793991,58.887476,72.553365,4.000000,51.264141,85.280000,72.985199,36.700000,38.771099,59.542632,30.500031
55.354328,64.885227,101.993572,119.740644,115.123772,111.548874,29.359066,14.305687,95.294365,2.900667,64.122807,56.360374,119.184189,102.433735,116.612471,95.402578,73.356829,91.619200,-0.000777,0.013432,32.000000,-235.702433,95.739677,-0.185622,18.565918,0.612568,523289.551523,0.998034,19.306472,0.523291,1.850712,17.620108,7.826717,134.856195,134.537138,146.026547,135.136297,138.377246,122.469885,32.000000,120.161180,69.800561,58.884718,72.558174,4.000000,51.077748,85.280000,72.938854,36.700000,38.767055,59.548050,30.586238
55.345029,64.883461,101.933984,119.741513,115.132034,111.573064,29.298925,14.305738,95.297721,2.901206,64.124595,56.356152,119.185820,102.435077,116.613135,95.405365,73.359837,91.622467,-0.000776,0.013412,32.000000,-235.702270,95.741269,-0.185748,18.565683,0.611427,523205.871408,0.997433,19.307355,0.523265,1.848710,7.061926,9.904481,134.860480,134.536574,146.027859,135.134379,138.473961,122.470573,32.000000,120.162641,69.807918,58.882467,72.563886,4.000000,51.003928,85.280000,72.895608,36.700000,38.763560,59.546408,30.548087
55.335790,64.882158,101.624492,119.742405,115.095677,111.588357,29.287500,14.305674,95.298167,2.901660,64.128321,56.349296,119.187170,102.434257,116.613186,95.407412,73.362630,91.625688,-0.000778,0.013393,32.000000,-235.702335,95.742575,-0.185738,18.565875,0.608014,523120.602654,0.995600,19.305143,0.523680,1.842558,5.730473,5.970746,134.863984,134.538153,146.026648,135.134790,138.626711,122.470446,32.000000,120.167917,69.814364,58.879132,72.568974,4.000000,50.883686,85.280000,72.860974,36.700000,38.761050,59.550588,30.609495
55.314673,64.882405,101.782356,119.743488,115.070946,111.576190,29.347660,14.305583,95.295549,2.902072,64.138023,56.339826,119.188743,102.428352,116.613583,95.405803,73.364937,91.624749,-0.000778,0.013382,32.000000,-235.702411,95.741589,-0.185883,18.566683,0.607752,523230.501346,0.998041,19.312255,0.522799,1.841791,6.592331,12.102055,134.866857,134.538853,146.023843,135.136040,138.737350,122.466061,32.000000,120.167167,69.821535,58.876117,72.574023,4.000000,50.896477,85.280000,72.831842,36.700000,38.760018,59.544992,30.590199
55.299293,64.884693,101.775312,119.744905,115.063133,111.564018,29.279609,14.305376,95.293956,2.902349,64.148246,56.334535,119.190247,102.421216,116.613037,95.401670,73.367374,91.625846,-0.000779,0.013366,32.000000,-235.702610,95.739532,-0.185859,18.567953,0.604948,523300.127520,0.998748,19.319775,0.522103,1.836506,18.796994,6.014471,134.867270,134.541671,146.021571,135.137975,138.741932,122.463913,32.000000,120.165566,69.828915,58.871745,72.579064,4.000000,50.908216,85.280000,72.808494,36.700000,38.761191,59.544343,30.629744
55.297272,64.888335,101.809299,119.746641,115.049245,111.547714,29.297853,14.305225,95.290549,2.902552,64.158408,56.324195,119.191538,102.418551,116.612297,95.395076,73.369895,91.625220,-0.000779,0.013333,32.000000,-235.702873,95.735867,-0.185766,18.568873,0.606824,523251.081357,0.997015,19.340192,0.519184,1.840061,12.015220,10.320282,134.866729,134.541849,146.019137,135.140858,138.625839,122.459467,32.000000,120.158726,69.837041,58.867930,72.583901,4.000000,50.977312,85.280000,72.768538,36.700000,38.765306,59.545090,30.636934
55.289044,64.892641,101.831765,119.748683,115.037104,111.539668,29.296156,14.305205,95.284331,2.902712,64.167041,56.316719,119.193004,102.413479,116.612197,95.393389,73.372930,91.625101,-0.000778,0.013340,32.000000,-235.703030,95.731291,-0.186028,18.570579,0.606964,523200.803963,0.999537,19.357173,0.517461,1.840445,13.582723,5.476328,134.867670,134.543747,146.015727,135.146790,138.477360,122.457912,32.000000,120.153835,69.845626,58.865032,72.589078,4.000000,50.919880,85.280000,72.734304,36.700000,38.770873,59.548906,30.770023
55.262483,64.896601,101.909323,119.750650,115.029947,111.547704,29.301117,14.305132,95.280490,2.903164,64.174716,56.309371,119.195394,102.406644,116.613591,95.387359,73.377258,91.623456,-0.000779,0.013316,32.000000,-235.703028,95.727430,-0.186101,18.572499,0.607223,523126.034345,0.998819,19.362746,0.514534,1.841127,9.783114,9.738004,134.869902,134.545142,146.014056,135.152621,138.394768,122.457439,32.000000,120.147879,69.855263,58.861807,72.595318,4.000000,50.960675,85.280000,72.714324,36.700000,38.776131,59.543084,30.619180
55.244468,64.899813,102.096007,119.752583,114.970470,111.562538,29.291620,14.305188,95.275861,2.903348,64.182167,56.301622,119.197307,102.401194,116.614231,95.382240,73.379897,91.620940,-0.000778,0.013319,32.000000,-235.702824,95.722235,-0.186178,18.573806,0.607512,523093.018276,0.998981,19.374915,0.511419,1.841807,8.412420,13.125202,134.872301,134.543881,146.012515,135.155685,138.421717,122.459821,32.000000,120.139904,69.863860,58.857583,72.600482,4.000000,51.089789,85.280000,72.698900,36.700000,38.780710,59.544107,30.594308
55.241840,64.902723,102.228363,119.754572,114.929662,111.554665,29.315460,14.305253,95.271468,2.903178,64.189053,56.294436,119.199520,102.399976,116.615396,95.377433,73.383294,91.618543,-0.000778,0.013295,32.000000,-235.702772,95.716471,-0.186151,18.574744,0.608781,523142.540512,0.999427,19.404260,0.506021,1.844096,6.248198,7.709802,134.873687,134.540422,146.012902,135.155405,138.552189,122.464833,32.000000,120.137224,69.872662,58.852924,72.605919,4.000000,51.173213,85.280000,72.664674,36.700000,38.784232,59.543497,30.554543
55.247680,64.905775,102.363264,119.756706,114.892945,111.523217,29.296982,14.305417,95.265039,2.903564,64.194779,56.287261,119.201772,102.391891,116.617179,95.374093,73.387036,91.615277,-0.000779,0.013297,32.000000,-235.702595,95.710267,-0.186280,18.575119,0.611020,523221.834570,1.000254,19.424696,0.501746,1.848077,12.055299,7.336853,134.873879,134.539360,146.014431,135.155041,138.695380,122.474296,32.000000,120.143739,69.882069,58.848584,72.611693,4.000000,51.291008,85.280000,72.627847,36.700000,38.788078,59.549152,30.607514
55.265788,64.908127,102.335063,119.758998,114.879144,111.479472,29.360241,14.305457,95.259405,2.903887,64.201512,56.281777,119.203583,102.383316,116.617645,95.368817,73.391005,91.609121,-0.000780,0.013302,32.000000,-235.702565,95.703983,-0.186332,18.575068,0.612304,523183.464289,0.999430,19.430119,0.496786,1.850560,7.509076,8.362498,134.874889,134.538686,146.017274,135.152210,138.765317,122.480311,32.000000,120.150323,69.891690,58.843077,72.617089,4.000000,51.343524,85.280000,72.566529,36.700000,38.791270,59.548100,30.636934
55.253896,64.910582,102.271261,119.761284,114.855424,111.460181,29.297474,14.305376,95.254541,2.903726,64.209629,56.272240,119.206004,102.373772,116.618957,95.366594,73.395142,91.603022,-0.000781,0.013279,32.000000,-235.702738,95.697992,-0.186266,18.574582,0.613330,523028.924559,0.999670,19.427588,0.490918,1.852807,6.481675,7.811597,134.875669,134.539188,146.021519,135.150123,138.729937,122.486276,32.000000,120.162824,69.901306,58.839138,72.623786,4.000000,51.286060,85.280000,72.529178,36.700000,38.794215,59.546359,30.548894
55.225239,64.913673,102.021759,119.763659,114.877880,111.431873,29.320076,14.305347,95.245138,2.903951,64.218121,56.265793,119.208434,102.363541,116.620241,95.361079,73.399664,91.595382,-0.000782,0.013289,32.000000,-235.702881,95.689713,-0.186130,18.573412,0.612467,522807.626516,0.996769,19.412627,0.482940,1.851689,9.314235,7.770051,134.876747,134.542792,146.023526,135.147809,138.596743,122.491556,32.000000,120.169085,69.911017,58.834383,72.629943,4.000000,51.182248,85.280000,72.520555,36.700000,38.797323,59.539691,30.508762
55.212709,64.917931,101.985351,119.766217,114.907376,111.395241,29.297581,14.305399,95.237308,2.903992,64.225006,56.257812,119.210858,102.353270,116.622051,95.355779,73.404519,91.586479,-0.000783,0.013262,32.000000,-235.702771,95.682968,-0.185712,18.571920,0.611990,522718.917021,0.998976,19.426451,0.474831,1.850933,5.255093,5.181158,134.877898,134.548762,146.022510,135.148348,138.461206,122.492314,32.000000,120.173353,69.921382,58.830526,72.636260,4.000000,51.126696,85.280000,72.502919,36.700000,38.802958,59.540478,30.625929
55.180669,64.922707,102.034662,119.768968,114.904958,111.379001,29.304944,14.305556,95.231117,2.903733,64.228238,56.249073,119.213370,102.344418,116.623248,95.352867,73.408271,91.577926,-0.000784,0.013261,32.000000,-235.702641,95.675972,-0.185710,18.570723,0.609992,522597.954153,0.998535,19.456945,0.465334,1.847376,11.550016,5.513659,134.879623,134.555152,146.018466,135.150324,138.413559,122.491900,32.000000,120.168637,69.931329,58.825876,72.641289,4.000000,51.134841,85.280000,72.487997,36.700000,38.809113,59.548237,30.538842
55.154041,64.926197,102.205104,119.771718,114.883031,111.362839,29.291313,14.305626,95.224774,2.903865,64.230843,56.239047,119.217100,102.334043,116.626164,95.347133,73.413721,91.569889,-0.000786,0.013269,32.000000,-235.702599,95.669284,-0.185703,18.568846,0.609733,522429.314518,0.999236,19.473189,0.454681,1.847135,8.253619,9.039719,134.882560,134.558287,146.016515,135.155273,138.470197,122.488672,32.000000,120.161504,69.942610,58.822686,72.648189,4.000000,51.253148,85.280000,72.494782,36.700000,38.814620,59.551601,30.640603
55.160665,64.928686,102.509883,119.774423,114.861883,111.330298,29.291939,14.305523,95.218044,2.904138,64.232537,56.231638,119.219810,102.322459,116.627678,95.339240,73.417255,91.563756,-0.000786,0.013269,32.000000,-235.702615,95.661761,-0.185749,18.566648,0.610803,522371.017587,0.999495,19.508621,0.445356,1.849102,11.613628,11.795371,134.883878,134.558381,146.013501,135.158948,138.616714,122.488341,32.000000,120.157298,69.953190,58.817837,72.653824,4.000000,51.440082,85.280000,72.460552,36.700000,38.818299,59.548218,30.585871
55.158456,64.930460,102.615660,119.777040,114.833518,111.273459,29.271280,14.305385,95.210157,2.904211,64.236613,56.225918,119.223328,102.311424,116.630739,95.330167,73.421826,91.555893,-0.000786,0.013278,32.000000,-235.702746,95.655315,-0.185789,18.564152,0.612984,522303.979487,1.000359,19.537601,0.434672,1.853085,13.580633,7.515607,134.885562,134.555895,146.012538,135.162874,138.739669,122.490463,32.000000,120.160535,69.964446,58.813369,72.660022,4.000000,51.554678,85.280000,72.433132,36.700000,38.820453,59.539937,30.583009
55.168361,64.932481,102.892871,119.779449,114.828183,111.257140,29.295622,14.305288,95.199904,2.904138,64.239583,56.220932,119.225829,102.300466,116.633385,95.322188,73.426693,91.552112,-0.000786,0.013301,32.000000,-235.702849,95.650997,-0.185626,18.561852,0.615729,522143.837448,0.999919,19.533748,0.427142,1.858387,6.322468,12.654520,134.887372,134.553606,146.015265,135.163594,138.778155,122.495349,32.000000,120.167422,69.976812,58.808033,72.666119,4.000000,51.724622,85.280000,72.389532,36.700000,38.822854,59.550627,30.540897
55.147042,64.934348,103.049927,119.781941,114.797229,111.257046,29.331781,14.305278,95.193631,2.904141,64.239783,56.219625,119.227806,102.293184,116.636133,95.313844,73.431507,91.549299,-0.000786,0.013307,32.000000,-235.702915,95.645663,-0.185482,18.559560,0.616589,521870.694232,1.000163,19.537637,0.417450,1.860380,8.108342,8.917493,134.889712,134.551722,146.018881,135.161625,138.706367,122.502719,32.000000,120.173512,69.988874,58.802663,72.672167,4.000000,51.837493,85.280000,72.371190,36.700000,38.825273,59.550755,30.489393
55.125144,64.935613,103.271212,119.784382,114.790751,111.253117,29.307981,14.305186,95.188248,2.904668,64.236315,56.214156,119.230333,102.287027,116.638762,95.305579,73.435966,91.543809,-0.000785,0.013322,32.000000,-235.703108,95.640693,-0.185556,18.556967,0.619080,521780.800536,0.998992,19.530176,0.410118,1.865070,11.842357,14.157117,134.891178,134.551819,146.021612,135.157438,138.554681,122.510230,32.000000,120.179796,70.001201,58.797415,72.678251,4.000000,52.014438,85.280000,72.370670,36.700000,38.827482,59.545336,30.566428
55.109846,64.935828,103.367373,119.786641,114.782022,111.257209,29.312505,14.305063,95.183196,2.904590,64.230009,56.207043,119.232362,102.275985,116.642267,95.300464,73.440640,91.537841,-0.000785,0.013318,32.000000,-235.703263,95.635823,-0.185323,18.554211,0.621112,521786.018561,0.998192,19.552454,0.403472,1.868639,7.837968,13.794628,134.891265,134.553585,146.024312,135.152562,138.442100,122.517141,32.000000,120.189354,70.013413,58.792971,72.684999,4.000000,52.097903,85.280000,72.358286,36.700000,38.827436,59.542582,30.604873
55.088223,64.933765,103.393131,119.788408,114.725976,111.261882,29.298585,14.305239,95.178027,2.904778,64.224639,56.199672,119.233869,102.269066,116.645226,95.294091,73.445142,91.533891,-0.000785,0.013340,32.000000,-235.703157,95.629222,-0.185338,18.551369,0.623765,521772.722288,0.999411,19.574689,0.395437,1.873396,14.212589,5.128115,134.893456,134.557201,146.024324,135.148974,138.436475,122.521295,32.000000,120.200359,70.025861,58.788551,72.691884,4.000000,52.157403,85.280000,72.355963,36.700000,38.825212,59.540969,30.603846
55.074352,64.931653,103.395787,119.789925,114.722049,111.257119,29.287726,14.305212,95.170779,2.904932,64.221378,56.191029,119.235643,102.259445,116.648262,95.287897,73.449804,91.528182,-0.000786,0.013332,32.000000,-235.703187,95.624540,-0.185347,18.548103,0.625111,521790.801727,0.999601,19.589557,0.386873,1.875661,7.214389,9.325295,134.896151,134.562217,146.022401,135.147879,138.546504,122.521706,32.000000,120.209548,70.037533,58.783943,72.698764,4.000000,52.200363,85.280000,72.345410,36.700000,38.821853,59.546506,30.532973
55.067999,64.930091,103.385095,119.791358,114.728168,111.244889,29.291241,14.305266,95.160733,2.905265,64.221450,56.181046,119.236567,102.250400,116.650508,95.277948,73.454193,91.521001,-0.000786,0.013344,32.000000,-235.703144,95.618241,-0.185625,18.545108,0.625913,521812.830676,1.000547,19.608212,0.379798,1.876865,7.039350,9.984091,134.898618,134.566918,146.017730,135.151598,138.705035,122.519601,32.000000,120.209327,70.049684,58.779932,72.705813,4.000000,52.213873,85.280000,72.330052,36.700000,38.818412,59.555220,30.632459
55.061411,64.929679,103.341527,119.792875,114.727652,111.216246,29.288605,14.305387,95.151783,2.905907,64.226354,56.171949,119.238596,102.239586,116.653504,95.269486,73.458716,91.512889,-0.000785,0.013337,32.000000,-235.702995,95.611334,-0.185610,18.541844,0.626282,521785.952898,1.001149,19.619393,0.371416,1.877385,7.835461,3.669021,134.902130,134.570145,146.012338,135.157537,138.807481,122.517318,32.000000,120.206344,70.062025,58.775867,72.712521,4.000000,52.244046,85.280000,72.314691,36.700000,38.817436,59.541215,30.629011
55.057444,64.931345,103.299217,119.794742,114.663682,111.167669,29.319561,14.305423,95.142228,2.906098,64.233028,56.164415,119.240478,102.225935,116.655365,95.262371,73.463639,91.501498,-0.000786,0.013363,32.000000,-235.702966,95.601180,-0.185348,18.539413,0.626342,521720.411369,1.001043,19.623921,0.362347,1.877408,6.256687,1.079783,134.905012,134.570444,146.008793,135.162159,138.806887,122.516273,32.000000,120.199986,70.074006,58.771950,72.718914,4.000000,52.223053,85.280000,72.296311,36.700000,38.818449,59.539691,30.631505
55.048968,64.934601,103.157707,119.796964,114.619697,111.159593,29.303146,14.305310,95.132466,2.906199,64.241197,56.157932,119.243252,102.214002,116.657206,95.253004,73.469945,91.492700,-0.000785,0.013403,32.000000,-235.703105,95.590568,-0.185607,18.537164,0.626000,521579.719682,1.001006,19.629823,0.352537,1.876841,9.246351,7.111410,134.907100,134.568599,146.006427,135.165731,138.696236,122.517348,32.000000,120.199252,70.086781,58.769308,72.725880,4.000000,52.222057,85.280000,72.280941,36.700000,38.821604,59.548768,30.591593
55.041219,64.938743,103.037633,119.799450,114.617332,111.158560,29.294434,14.305402,95.121519,2.906769,64.248333,56.149578,119.245969,102.203298,116.659189,95.240810,73.474873,91.482832,-0.000784,0.013415,32.000000,-235.702956,95.580418,-0.185606,18.535701,0.625472,521345.426748,0.999597,19.635293,0.340189,1.876208,6.358372,12.444428,134.908014,134.567881,146.005297,135.166811,138.542149,122.523659,32.000000,120.201235,70.098463,58.766249,72.731488,4.000000,52.135234,85.280000,72.270216,36.700000,38.827057,59.541196,30.507735
55.037672,64.943066,102.820537,119.802109,114.607486,111.158355,29.295688,14.305514,95.109936,2.907266,64.254051,56.141165,119.247251,102.193783,116.661486,95.230010,73.479456,91.472059,-0.000784,0.013440,32.000000,-235.702855,95.571402,-0.185603,18.534910,0.624302,521303.646407,1.000264,19.646676,0.328150,1.873926,10.117649,5.200557,134.909841,134.567530,146.005838,135.164341,138.448281,122.535066,32.000000,120.208135,70.109265,58.762580,72.736324,4.000000,52.086810,85.280000,72.252123,36.700000,38.832925,59.540635,30.570977
55.023879,64.947315,102.937930,119.805009,114.601073,111.158258,29.299992,14.305474,95.100178,2.907546,64.259127,56.130394,119.249643,102.182481,116.663594,95.220137,73.484152,91.460951,-0.000785,0.013456,32.000000,-235.702903,95.560365,-0.185598,18.533612,0.623336,521298.969221,1.000719,19.658248,0.316789,1.872009,12.708069,5.366198,134.914223,134.567474,146.006147,135.160752,138.472903,122.545194,32.000000,120.214489,70.121155,58.758899,72.741248,4.000000,52.081815,85.280000,72.242311,36.700000,38.838744,59.546801,30.599150
55.005331,64.951129,102.793196,119.807992,114.600294,111.166386,29.296359,14.305529,95.092253,2.907663,64.264981,56.121784,119.252361,102.173197,116.665759,95.212641,73.489048,91.449964,-0.000785,0.013463,32.000000,-235.702762,95.549817,-0.185705,18.532319,0.621317,521296.766336,1.000757,19.665971,0.305182,1.868185,6.384234,6.890173,134.918593,134.571131,146.004898,135.158162,138.604244,122.550871,32.000000,120.225062,70.132240,58.755348,72.746046,4.000000,52.115829,85.280000,72.240696,36.700000,38.844240,59.547618,30.641703
54.985716,64.954693,102.940892,119.811026,114.551785,111.158140,29.269354,14.305218,95.082288,2.908121,64.270718,56.117423,119.255147,102.163259,116.668711,95.202455,73.494365,91.440560,-0.000785,0.013462,32.000000,-235.703162,95.543437,-0.185685,18.531338,0.622790,521300.210712,1.000899,19.683448,0.293245,1.870786,7.460726,5.086776,134.920862,134.576008,146.001212,135.158073,138.753813,122.554691,32.000000,120.230906,70.143471,58.752413,72.750733,4.000000,52.119805,85.280000,72.244307,36.700000,38.849134,59.544677,30.562540
54.974440,64.958192,102.896073,119.814076,114.533261,111.125770,29.299576,14.305122,95.074326,2.908395,64.271622,56.111722,119.257795,102.154393,116.671025,95.196181,73.499112,91.432342,-0.000786,0.013470,32.000000,-235.703342,95.536022,-0.185773,18.530591,0.621839,521344.400567,1.001480,19.705055,0.281185,1.868786,7.542857,8.500184,134.922788,134.580625,145.996869,135.159265,138.835695,122.554374,32.000000,120.234269,70.154033,58.748590,72.754694,4.000000,52.199494,85.280000,72.244382,36.700000,38.853905,59.543153,30.617199
54.972397,64.960419,102.934565,119.816918,114.571805,111.113521,29.301371,14.305218,95.068022,2.908158,64.269495,56.106897,119.260788,102.145086,116.674284,95.188685,73.504658,91.426876,-0.000786,0.013494,32.000000,-235.703130,95.527816,-0.185507,18.528639,0.623653,521311.261075,1.002736,19.727438,0.269735,1.872139,8.891293,10.045496,134.924676,134.583499,145.992803,135.162832,138.814388,122.554872,32.000000,120.237854,70.165421,58.745220,72.758344,4.000000,52.140708,85.280000,72.231644,36.700000,38.857479,59.550509,30.574059
54.971565,64.960672,102.849926,119.819477,114.617793,111.101283,29.309558,14.305319,95.063047,2.908452,64.264293,56.102413,119.264161,102.137742,116.677302,95.183985,73.511119,91.420410,-0.000786,0.013497,32.000000,-235.703077,95.520591,-0.185402,18.527046,0.623294,521160.766908,1.001646,19.741760,0.259628,1.871708,7.566160,8.247810,134.926228,134.587731,145.987425,135.168542,138.685921,122.558750,32.000000,120.236802,70.176627,58.742940,72.762567,4.000000,52.242312,85.280000,72.219463,36.700000,38.859041,59.555712,30.641190
54.998506,64.959454,102.650983,119.821805,114.554815,111.084912,29.287595,14.305363,95.057263,2.908600,64.259020,56.096832,119.266350,102.131309,116.681304,95.179661,73.517077,91.415260,-0.000786,0.013521,32.000000,-235.702995,95.515106,-0.185379,18.525372,0.623700,521095.731341,1.001522,19.745948,0.250518,1.872477,9.626324,5.925836,134.929150,134.592020,145.983249,135.174659,138.541693,122.560981,32.000000,120.231504,70.187139,58.740306,72.766323,4.000000,52.083937,85.280000,72.185958,36.700000,38.857772,59.552830,30.580882
55.004618,64.957268,102.527597,119.823955,114.477411,111.092906,29.346239,14.305290,95.051476,2.909064,64.254698,56.090374,119.268637,102.123212,116.684760,95.176840,73.522478,91.407635,-0.000785,0.013549,32.000000,-235.703063,95.510147,-0.185484,18.523358,0.622875,521025.540464,1.001149,19.746998,0.239839,1.870966,9.370346,6.901966,134.933115,134.592315,145.980055,135.179196,138.491395,122.565443,32.000000,120.230998,70.195722,58.737055,72.769831,4.000000,52.066373,85.280000,72.146718,36.700000,38.854412,59.548070,30.506928
54.998448,64.955032,102.531972,119.825755,114.417236,111.090792,29.314376,14.305268,95.047171,2.909384,64.253052,56.084553,119.270966,102.114175,116.688172,95.170124,73.527875,91.399165,-0.000787,0.013588,32.000000,-235.703013,95.501463,-0.185389,18.520387,0.620367,520918.230205,1.001206,19.719927,0.230522,1.866432,8.233026,11.049344,134.936921,134.591582,145.979808,135.180212,138.551915,122.573312,32.000000,120.233696,70.204919,58.733811,72.773141,4.000000,52.058704,85.280000,72.135570,36.700000,38.850993,59.548306,30.600544
54.995748,64.953709,102.337481,119.827661,114.357219,111.066395,29.357252,14.305402,95.041896,2.909267,64.255440,56.076973,119.273309,102.105157,116.691144,95.162528,73.533120,91.392813,-0.000788,0.013627,32.000000,-235.702905,95.493410,-0.185410,18.517172,0.619153,520936.873802,0.999148,19.711878,0.220148,1.863982,7.438982,6.814628,134.939483,134.590797,145.980940,135.180010,138.698067,122.583071,32.000000,120.241696,70.213337,58.730738,72.775957,4.000000,52.003561,85.280000,72.122805,36.700000,38.848193,59.533918,30.475746
54.981834,64.953585,102.241002,119.829780,114.352262,111.050115,29.310912,14.305457,95.032531,2.909334,64.261012,56.069768,119.275238,102.096649,116.693150,95.155597,73.537941,91.385660,-0.000788,0.013649,32.000000,-235.702933,95.485742,-0.185520,18.514608,0.619404,520916.100027,1.000333,19.715560,0.209227,1.864270,12.037581,7.356764,134.941863,134.590445,145.983117,135.177910,138.821707,122.593400,32.000000,120.260618,70.221039,58.727855,72.778644,4.000000,51.932413,85.280000,72.114726,36.700000,38.846695,59.553853,30.517566
54.965240,64.954947,102.014792,119.832222,114.328011,111.025695,29.309998,14.305522,95.024796,2.909518,64.267655,56.062597,119.278034,102.085360,116.695699,95.148179,73.544027,91.379188,-0.000789,0.013685,32.000000,-235.702851,95.478359,-0.185544,18.512337,0.617508,520790.124708,0.998704,19.716829,0.199838,1.860825,5.701686,8.318214,134.944925,134.594346,145.987029,135.176696,138.855262,122.601167,32.000000,120.278672,70.228813,58.725898,72.781747,4.000000,51.836783,85.280000,72.116941,36.700000,38.848394,59.544421,30.507661
54.964396,64.957537,101.981454,119.834881,114.315768,111.016906,29.316236,14.305630,95.019287,2.909777,64.274107,56.056668,119.281256,102.078118,116.697313,95.140723,73.549490,91.369937,-0.000788,0.013673,32.000000,-235.702710,95.470059,-0.185328,18.510686,0.616840,520711.384946,1.000416,19.730056,0.190350,1.859541,7.976153,11.412025,134.948283,134.598644,145.990593,135.175612,138.786291,122.602892,32.000000,120.293716,70.235587,58.724052,72.784259,4.000000,51.797555,85.280000,72.104201,36.700000,38.851277,59.548552,30.601425
54.948588,64.960711,101.795899,119.837595,114.301794,111.024520,29.295562,14.305721,95.013646,2.909841,64.278446,56.047031,119.284575,102.072483,116.700159,95.132169,73.554752,91.364266,-0.000789,0.013648,32.000000,-235.702566,95.462518,-0.185408,18.509548,0.614886,520595.007551,1.000565,19.747344,0.180041,1.855987,7.568046,5.732372,134.952401,134.604507,145.991329,135.178690,138.634870,122.602895,32.000000,120.304239,70.241922,58.723043,72.786359,4.000000,51.711266,85.280000,72.104726,36.700000,38.855179,59.542238,30.520574
54.953753,64.963901,101.931183,119.840331,114.287746,111.030652,29.303483,14.305958,95.006589,2.910089,64.280796,56.040509,119.287028,102.064286,116.703014,95.125474,73.559822,91.359011,-0.000788,0.013657,32.000000,-235.702298,95.454313,-0.185403,18.509247,0.614583,520546.834320,1.000297,19.750744,0.168543,1.855409,5.705998,6.347952,134.954779,134.609899,145.990332,135.181734,138.513869,122.604478,32.000000,120.305050,70.247992,58.721610,72.787564,4.000000,51.788369,85.280000,72.097323,36.700000,38.859936,59.542484,30.488366
54.959527,64.966541,101.956351,119.843056,114.257610,111.030468,29.292490,14.306024,95.003107,2.910326,64.282818,56.032152,119.289790,102.053821,116.706730,95.115587,73.564785,91.355146,-0.000788,0.013660,32.000000,-235.702037,95.449552,-0.185316,18.509219,0.613142,520585.254056,1.001399,19.769096,0.159580,1.852566,11.389179,13.456258,134.958308,134.612313,145.989693,135.187176,138.496032,122.602200,32.000000,120.304659,70.253381,58.720273,72.788380,4.000000,51.757350,85.280000,72.072084,36.700000,38.863526,59.546359,30.632532
54.949485,64.968199,102.060107,119.845673,114.232251,111.050645,29.324699,14.306197,94.996338,2.910527,64.285313,56.022514,119.293024,102.044943,116.709978,95.106973,73.569952,91.350568,-0.000788,0.013674,32.000000,-235.701974,95.444151,-0.185407,18.509319,0.614427,520604.365315,1.001088,19.767327,0.151081,1.854854,6.014306,7.649316,134.961792,134.612809,145.990504,135.192499,138.584026,122.601944,32.000000,120.304423,70.258223,58.719815,72.789623,4.000000,51.871334,85.280000,72.064371,36.700000,38.866191,59.538550,30.618519
54.936526,64.969769,102.215806,119.848151,114.182352,111.052269,29.306129,14.306315,94.988191,2.911473,64.290625,56.018285,119.295479,102.035032,116.713319,95.099851,73.574713,91.344343,-0.000788,0.013683,32.000000,-235.701854,95.438135,-0.185554,18.509670,0.614571,520593.507982,1.001353,19.764423,0.143596,1.855117,14.204055,7.905935,134.965174,134.612317,145.993197,135.198919,138.734659,122.602155,32.000000,120.311125,70.262981,58.718885,72.790771,4.000000,51.900324,85.280000,72.063945,36.700000,38.868333,59.548070,30.611256
54.939908,64.971714,102.231442,119.850629,114.210715,111.060321,29.318946,14.306205,94.982642,2.911662,64.295426,56.018367,119.297686,102.028099,116.716060,95.090775,73.579026,91.340833,-0.000787,0.013698,32.000000,-235.701968,95.428403,-0.185545,18.510566,0.615902,520685.219602,1.000642,19.775722,0.135442,1.857344,9.719698,9.625456,134.969134,134.609773,145.996823,135.202014,138.838846,122.604373,32.000000,120.322060,70.266915,58.717495,72.792070,4.000000,51.984872,85.280000,72.050763,36.700000,38.870357,59.545602,30.527397
54.940495,64.974494,102.216342,119.853246,114.191810,111.060179,29.311056,14.306393,94.975453,2.911934,64.297971,56.017314,119.300734,102.021976,116.718626,95.084006,73.583940,91.337092,-0.000787,0.013703,32.000000,-235.701878,95.420383,-0.185557,18.512162,0.617684,520692.339441,1.001556,19.789736,0.126618,1.860616,7.651156,8.324435,134.973007,134.609246,146.003695,135.202619,138.839689,122.606977,32.000000,120.331488,70.270291,58.717225,72.793043,4.000000,51.984238,85.280000,72.040432,36.700000,38.874192,59.543379,30.622041
54.942511,64.976680,102.239620,119.855963,114.211344,111.072370,29.300950,14.306735,94.969103,2.911919,64.298511,56.014519,119.303876,102.017630,116.721656,95.075618,73.589397,91.332010,-0.000787,0.013705,32.000000,-235.701551,95.414312,-0.185550,18.513644,0.617789,520722.094655,1.001128,19.788433,0.120013,1.860787,12.349249,9.893676,134.977064,134.610632,146.012025,135.201675,138.741430,122.613078,32.000000,120.343555,70.274186,58.717801,72.794467,4.000000,52.001963,85.280000,72.022027,36.700000,38.877473,59.539563,30.529745
54.935109,64.978306,102.251649,119.858619,114.193598,111.076414,29.325452,14.306892,94.963955,2.912090,64.297647,56.011506,119.306907,102.012067,116.724299,95.067209,73.594048,91.327482,-0.000788,0.013710,32.000000,-235.701409,95.405349,-0.185666,18.514417,0.617584,520714.697698,1.001392,19.790650,0.112659,1.860492,10.008087,7.536970,134.980718,134.615384,146.018231,135.200856,138.588277,122.618695,32.000000,120.353125,70.276283,58.718291,72.795574,4.000000,52.029982,85.280000,72.016527,36.700000,38.880079,59.540379,30.652268
54.956210,64.979530,102.206862,119.861202,114.172391,111.052064,29.341154,14.306960,94.958171,2.912253,64.298587,56.002691,119.310345,102.004269,116.727890,95.060858,73.598954,91.323052,-0.000788,0.013703,32.000000,-235.701291,95.395871,-0.185736,18.514753,0.617795,520761.806058,1.001812,19.790899,0.103884,1.860847,5.189983,13.061810,134.985305,134.620105,146.023622,135.199837,138.496756,122.620223,32.000000,120.360505,70.278043,58.719284,72.796793,4.000000,52.025456,85.280000,71.986546,36.700000,38.881890,59.552388,30.652342
54.956263,64.980511,102.257591,119.863702,114.147700,111.027667,29.318791,14.307138,94.949662,2.912545,64.302979,55.996098,119.313599,101.993074,116.731650,95.055790,73.604497,91.317660,-0.000788,0.013682,32.000000,-235.701120,95.387531,-0.185819,18.515056,0.618060,520777.873402,1.001165,19.799633,0.096278,1.861317,5.369291,6.591417,134.991780,134.627015,146.028538,135.202837,138.529575,122.620984,32.000000,120.365826,70.280334,58.719963,72.796738,4.000000,52.039209,85.280000,71.967881,36.700000,38.883186,59.547814,30.621454
54.942351,64.982945,102.207989,119.866461,114.147345,111.003110,29.321273,14.307400,94.940563,2.912824,64.308452,55.992774,119.316413,101.987321,116.734005,95.048295,73.608871,91.313890,-0.000788,0.013684,32.000000,-235.700862,95.381544,-0.185933,18.514795,0.617059,520642.590305,0.999988,19.780596,0.088481,1.859787,11.346595,7.556151,134.998340,134.631543,146.029012,135.206978,138.665611,122.620648,32.000000,120.361358,70.280796,58.720267,72.795563,4.000000,52.046969,85.280000,71.969497,36.700000,38.885878,59.551247,30.620647
54.945902,64.986391,102.192341,119.869436,114.155563,110.967878,29.291084,14.307524,94.933237,2.913204,64.312749,55.990190,119.320499,101.981356,116.736935,95.043019,73.613232,91.310403,-0.000788,0.013664,32.000000,-235.700751,95.377399,-0.185757,18.514315,0.617404,520517.569296,1.000533,19.781527,0.079419,1.860709,14.020249,10.928011,135.003626,134.636008,146.030296,135.214334,138.819160,122.620400,32.000000,120.356500,70.282059,58.721068,72.795003,4.000000,52.047805,85.280000,71.956397,36.700000,38.890003,59.546034,30.523949
54.925160,64.989884,102.004250,119.872581,114.143687,110.947103,29.295788,14.307606,94.928857,2.913185,64.312901,55.988134,119.323294,101.978856,116.739260,95.037222,73.617522,91.306440,-0.000789,0.013651,32.000000,-235.700651,95.373561,-0.185774,18.513578,0.617071,520404.569396,1.000514,19.797317,0.072582,1.860277,7.844817,8.882400,135.007453,134.637721,146.030788,135.221179,138.890551,122.622332,32.000000,120.353003,70.282721,58.721520,72.793310,4.000000,51.995298,85.280000,71.951533,36.700000,38.895599,59.555515,30.613090
54.886851,64.992458,101.925064,119.875848,114.146016,110.942793,29.284928,14.307594,94.927838,2.913151,64.310912,55.985601,119.326872,101.975892,116.742589,95.034546,73.623098,91.303414,-0.000788,0.013648,32.000000,-235.700707,95.371611,-0.185754,18.513027,0.616670,520232.687616,1.001165,19.797354,0.065946,1.859872,13.033612,14.529248,135.011003,134.637955,146.035314,135.226288,138.850975,122.626285,32.000000,120.351346,70.283459,58.722790,72.791741,4.000000,51.902941,85.280000,71.979055,36.700000,38.899237,59.545415,30.575966
54.870433,64.993142,101.787102,119.878723,114.130324,110.934558,29.281441,14.307646,94.925050,2.913166,64.307603,55.984288,119.330114,101.973102,116.745968,95.029760,73.628219,91.300956,-0.000787,0.013659,32.000000,-235.700593,95.367220,-0.185793,18.512186,0.615151,520143.795671,1.001244,19.820765,0.059069,1.857150,15.279944,5.323108,135.014305,134.639386,146.042070,135.229874,138.714966,122.633674,32.000000,120.353359,70.284593,58.725407,72.790556,4.000000,51.828032,85.280000,72.000293,36.700000,38.901081,59.550775,30.627250
54.858545,64.993030,101.779984,119.881387,114.134066,110.942505,29.316101,14.307756,94.920675,2.913272,64.303144,55.979819,119.332768,101.971680,116.750224,95.026433,73.632961,91.300841,-0.000788,0.013630,32.000000,-235.700420,95.364226,-0.185807,18.511605,0.615119,520137.922455,1.002358,19.860144,0.051517,1.857003,7.804129,6.406793,135.017115,134.639815,146.049785,135.233594,138.571390,122.644654,32.000000,120.359706,70.285138,58.728601,72.789891,4.000000,51.833483,85.280000,72.004718,36.700000,38.901454,59.551325,30.616098
54.844405,64.992224,101.683273,119.883862,114.125904,110.927269,29.311294,14.308086,94.917937,2.913706,64.298483,55.979226,119.334798,101.967726,116.753531,95.022984,73.636607,91.302919,-0.000789,0.013627,32.000000,-235.700047,95.363215,-0.185892,18.511270,0.614075,520098.773708,1.002737,19.876605,0.044791,1.855045,8.316092,12.100951,135.020470,134.641608,146.057732,135.234685,138.515480,122.654686,32.000000,120.366353,70.284313,58.731126,72.788644,4.000000,51.740340,85.280000,72.016025,36.700000,38.900681,59.547765,30.614778
54.844759,64.990830,101.871142,119.886171,114.110382,110.904013,29.313950,14.308076,94.916039,2.913786,64.296607,55.976779,119.336749,101.966662,116.756756,95.020481,73.640869,91.305444,-0.000789,0.013611,32.000000,-235.699998,95.361367,-0.185900,18.511098,0.614296,520133.264142,1.001863,19.887921,0.039974,1.855317,8.134740,17.751891,135.024402,134.646183,146.066399,135.234942,138.575330,122.664092,32.000000,120.373422,70.283568,58.734369,72.787494,4.000000,51.857679,85.280000,72.016303,36.700000,38.898638,59.550608,30.626590
54.853227,64.990442,101.887419,119.888454,114.110571,110.900016,29.364296,14.308236,94.914531,2.914197,64.294327,55.975266,119.339436,101.963372,116.759622,95.019205,73.645679,91.303843,-0.000791,0.013614,32.000000,-235.699930,95.360364,-0.185910,18.510779,0.613552,520060.990446,1.002173,19.900711,0.037684,1.854032,8.426661,6.667907,135.028209,134.652593,146.072745,135.238076,138.729112,122.670728,32.000000,120.384248,70.282577,58.737318,72.787185,4.000000,51.861586,85.280000,72.003631,36.700000,38.897550,59.545169,30.648160
54.868071,64.990109,102.057194,119.890538,114.094299,110.888019,29.292026,14.308376,94.915810,2.914330,64.291161,55.977625,119.342235,101.965989,116.762968,95.018795,73.649710,91.305476,-0.000792,0.013616,32.000000,-235.699807,95.360437,-0.185932,18.510639,0.615274,519940.906408,1.001862,19.898976,0.035071,1.857445,10.557408,6.037586,135.030936,134.659008,146.079205,135.242043,137.769770,122.671729,32.000000,120.392875,70.280910,58.740889,72.787395,4.000000,51.997329,85.280000,71.985336,36.700000,38.896981,59.552997,30.624315
54.898418,64.989452,101.995477,119.892374,114.100251,110.875802,29.279709,14.308557,94.915187,2.914606,64.285572,55.980735,119.344402,101.966076,116.766131,95.019412,73.653448,91.308527,-0.000792,0.013627,32.000000,-235.699675,95.361279,-0.186000,18.511850,0.615253,519906.179418,0.999936,19.890445,0.029215,1.857455,8.369981,11.136078,135.032194,134.662077,146.086346,135.247961,134.547670,122.670821,32.000000,120.403028,70.278602,58.744975,72.787101,4.000000,51.962716,85.280000,71.949530,36.700000,38.896489,59.550145,30.513017
54.912956,64.988091,102.121310,119.893916,114.085602,110.887951,29.290618,14.308822,94.916054,2.914631,64.278316,55.979995,119.346355,101.968084,116.769408,95.022463,73.656901,91.312309,-0.000792,0.013637,32.000000,-235.699488,95.360835,-0.186012,18.512905,0.616566,519831.880303,1.001993,19.875844,0.026252,1.860047,13.885143,6.527079,135.033980,134.665123,146.092483,135.255864,132.337509,122.671142,32.000000,120.411577,70.275921,58.748721,72.786550,4.000000,52.059417,85.280000,71.916221,36.700000,38.894477,59.546762,30.615438
54.911026,64.985450,102.138310,119.895033,114.061677,110.916232,29.297895,14.309099,94.917502,2.914735,64.275646,55.977352,119.347581,101.971175,116.772650,95.027303,73.660897,91.314997,-0.000791,0.013646,32.000000,-235.699147,95.364210,-0.186019,18.514233,0.615251,519747.727199,1.001689,19.846023,0.024505,1.857895,9.321357,6.856121,135.037363,134.670162,146.097878,135.264271,132.197870,122.674470,32.000000,120.411656,70.273098,58.753837,72.785675,4.000000,52.028063,85.280000,71.905749,36.700000,38.891235,59.544461,30.640309
54.918418,64.983652,102.394336,119.896249,113.997356,110.912259,29.306794,14.309232,94.917967,2.915084,64.278466,55.973864,119.348618,101.973518,116.775937,95.027181,73.664882,91.316045,-0.000791,0.013640,32.000000,-235.699088,95.366159,-0.186299,18.515766,0.616232,519786.901424,1.001129,19.830695,0.023521,1.859694,11.856669,10.311293,135.039380,134.674242,146.104039,135.271978,132.071566,122.675219,32.000000,120.411176,70.270938,58.759271,72.786246,4.000000,52.228426,85.280000,71.890942,36.700000,38.887970,59.554905,30.561880
54.911062,64.983380,102.350247,119.897694,113.964665,110.900055,29.307115,14.309399,94.917384,2.915602,64.285285,55.971700,119.349929,101.974376,116.778492,95.027400,73.668273,91.318235,-0.000792,0.013644,32.000000,-235.698897,95.367838,-0.186046,18.517597,0.616545,519908.750283,1.001167,19.829909,0.021280,1.860069,8.144790,6.669517,135.043501,134.676959,146.111185,135.276425,132.048685,122.676911,32.000000,120.409599,70.267728,58.764642,72.786170,4.000000,52.180690,85.280000,71.878916,36.700000,38.885903,59.547323,30.607661
54.894901,64.985318,102.552017,119.899494,113.929861,110.887919,29.312783,14.309456,94.916079,2.916394,64.293125,55.969579,119.351372,101.976169,116.779578,95.026437,73.671369,91.318173,-0.000792,0.013666,32.000000,-235.698864,95.368337,-0.186085,18.519099,0.618838,519874.324080,1.000673,19.821010,0.017979,1.864481,8.106530,7.008293,135.046518,134.675723,146.119773,135.277902,132.144264,122.678811,32.000000,120.412343,70.264077,58.770205,72.785189,4.000000,52.371107,85.280000,71.885532,36.700000,38.888594,59.544303,30.502819
54.886817,64.989320,102.495276,119.901878,113.955147,110.863543,29.293295,14.309569,94.916118,2.916523,64.300067,55.970010,119.354074,101.976420,116.781620,95.026759,73.674749,91.319753,-0.000793,0.013660,32.000000,-235.698865,95.369010,-0.186089,18.520915,0.618413,519813.854197,1.000700,19.827802,0.016018,1.863928,8.109851,7.550590,135.049536,134.677264,146.128968,135.280359,132.302345,122.682118,32.000000,120.422612,70.261645,58.777896,72.784863,4.000000,52.374220,85.280000,71.897411,36.700000,38.893270,59.545995,30.590493
54.891710,64.992958,102.581785,119.904539,113.975141,110.856949,29.309008,14.309851,94.917792,2.916616,64.303064,55.972564,119.356723,101.979328,116.783537,95.023951,73.677663,91.324356,-0.000793,0.013662,32.000000,-235.698662,95.369862,-0.186174,18.523085,0.620591,519762.916605,1.000728,19.845268,0.012879,1.868152,13.909225,8.270340,135.053887,134.678064,146.137259,135.283017,132.415316,122.684437,32.000000,120.432964,70.259580,58.785188,72.784194,4.000000,52.422239,85.280000,71.877811,36.700000,38.898693,59.549142,30.641043
