OSU 80 Ton Compressor Load Stand
54.885185,64.995961,102.538030,119.907359,113.945110,110.873586,29.275269,14.309933,94.919269,2.916843,64.305772,55.971443,119.359339,101.982928,116.785080,95.026063,73.681112,91.327556,-0.000793,0.013632,32.000000,-235.698730,95.371005,-0.186157,18.524890,0.620014,519652.035944,1.001348,19.857038,0.010531,1.867393,5.098161,9.816247,135.057758,134.683361,146.145139,135.284639,132.423666,122.685838,32.000000,120.442120,70.257244,58.793480,72.783681,4.000000,52.437295,85.280000,71.874103,36.700000,38.903615,59.544874,30.620720
54.883024,64.998057,102.596723,119.910217,113.930396,110.857904,29.296963,14.310031,94.921048,2.916751,64.307583,55.971012,119.362047,101.983357,116.786997,95.027397,73.684935,91.329704,-0.000792,0.013623,32.000000,-235.698601,95.368938,-0.186152,18.526686,0.620659,519617.123146,1.000663,19.855975,0.010623,1.868803,11.478034,9.465651,135.060391,134.687803,146.151330,135.286973,132.323987,122.686346,32.000000,120.445306,70.254727,58.802565,72.782277,4.000000,52.474537,85.280000,71.871000,36.700000,38.906599,59.545818,30.524682
54.891417,65.000119,102.480005,119.913051,113.960786,110.845774,29.302501,14.310060,94.921071,2.917214,64.309451,55.966687,119.364744,101.984550,116.789408,95.029706,73.687662,91.330325,-0.000792,0.013607,32.000000,-235.698679,95.370124,-0.186139,18.528740,0.620403,519696.108385,1.002106,19.865248,0.009262,1.868228,13.633698,6.387855,135.063013,134.694340,146.155146,135.291630,132.185396,122.684864,32.000000,120.444170,70.252352,58.811788,72.780864,4.000000,52.424939,85.280000,71.855118,36.700000,38.909564,59.536357,30.593354
54.884497,65.002353,102.488125,119.915851,113.940347,110.841826,29.300473,14.310117,94.921571,2.917369,64.310055,55.963765,119.367149,101.984500,116.792261,95.027580,73.690056,91.333646,-0.000792,0.013614,32.000000,-235.698722,95.370196,-0.186388,18.530016,0.620864,519618.912103,1.001272,19.869420,0.006842,1.869371,8.711910,5.685869,135.065099,134.700746,146.157126,135.297098,132.095023,122.688004,32.000000,120.439557,70.249170,58.821241,72.780395,4.000000,52.465575,85.280000,71.848125,36.700000,38.912647,59.542100,30.608688
54.884611,65.004478,102.346375,119.918601,113.919084,110.841826,29.305467,14.309981,94.922235,2.917474,64.311619,55.964622,119.369248,101.985350,116.794021,95.027712,73.692555,91.333476,-0.000792,0.013628,32.000000,-235.698911,95.371819,-0.186384,18.530658,0.619430,519554.493889,1.000809,19.863417,0.004519,1.866959,14.635996,7.982373,135.067550,134.704827,146.159253,135.302547,132.127335,122.690430,32.000000,120.431203,70.245570,58.830727,72.779324,4.000000,52.377475,85.280000,71.840123,36.700000,38.915986,59.544264,30.505754
54.861419,65.006219,102.323027,119.921285,113.891746,110.830711,29.294870,14.310014,94.921106,2.917680,64.317163,55.962798,119.372139,101.985461,116.796256,95.025959,73.695568,91.330614,-0.000792,0.013623,32.000000,-235.698916,95.371875,-0.186396,18.530238,0.619584,519538.512027,1.000988,19.872301,0.004292,1.867342,7.545256,10.176980,135.071098,134.709063,146.162229,135.309098,132.260687,122.693523,32.000000,120.426155,70.242313,58.841428,72.778647,4.000000,52.406291,85.280000,71.851019,36.700000,38.918509,59.544343,30.602599
54.854119,65.009198,102.351700,119.924094,113.886758,110.802151,29.290447,14.310072,94.917959,2.917988,64.322726,55.962127,119.374382,101.987524,116.797519,95.025458,73.698584,91.329844,-0.000792,0.013610,32.000000,-235.698889,95.370437,-0.186539,18.529390,0.618170,519535.929299,1.000821,19.874315,0.001683,1.864755,7.892373,5.322301,135.074498,134.710754,146.165631,135.315339,132.413771,122.698714,32.000000,120.428148,70.238807,58.851994,72.778238,4.000000,52.412869,85.280000,71.867207,36.700000,38.922226,59.541107,30.596656
54.856781,65.012379,102.394973,119.927036,113.891374,110.781985,29.359357,14.310014,94.919354,2.918434,64.325755,55.961499,119.376543,101.989950,116.798773,95.026200,73.700579,91.330585,-0.000792,0.013599,32.000000,-235.698965,95.369000,-0.186880,18.528361,0.618364,34301.188121,1.001556,19.898347,-0.003198,1.865118,7.396672,5.151668,135.077346,134.714237,146.169941,135.319203,132.493344,122.707275,32.000000,120.431423,70.235094,58.862849,72.776551,4.000000,52.457614,85.280000,71.854740,36.700000,38.926696,59.541215,30.513971
54.855058,65.015119,102.517298,119.930064,113.916799,110.767006,29.333921,14.309884,94.919770,2.918267,64.326690,55.959325,119.378886,101.994464,116.800557,95.025664,73.703233,91.331614,-0.000792,0.013621,32.000000,-235.699126,95.368526,-0.186600,18.526897,0.618661,34302.921990,1.001605,19.908344,-0.006715,1.865889,14.234355,6.572878,135.079490,134.717157,146.178256,135.319661,132.466764,122.715507,32.000000,120.437155,70.231941,58.875304,72.775821,4.000000,52.555151,85.280000,71.854171,36.700000,38.931476,59.547903,30.629891
54.863834,65.016769,102.591900,119.933131,113.899846,110.768178,29.322324,14.310052,94.919974,2.918521,64.327231,55.956359,119.380856,101.996563,116.802219,95.027653,73.706725,91.334127,-0.000792,0.013612,32.000000,-235.698943,95.369864,-0.186608,18.525270,0.618953,34294.871149,0.999027,19.908966,-0.008227,1.866587,8.161732,10.049033,135.080479,134.722297,146.186852,135.319136,131.295876,122.725153,32.000000,120.445609,70.228433,58.888554,72.774466,4.000000,52.595058,85.280000,71.839712,36.700000,38.933927,59.546978,30.604873
54.856527,65.017470,102.552149,119.935914,113.908071,110.760294,29.305661,14.309933,94.921001,2.918729,64.329435,55.953586,119.382811,101.997054,116.805172,95.027941,73.709754,91.332500,-0.000791,0.013614,32.000000,-235.698965,95.372265,-0.186630,18.523724,0.620152,34293.617417,0.999800,19.913361,-0.010209,1.868876,5.635827,3.825866,135.082576,134.729143,146.193525,135.319979,128.031947,122.736699,32.000000,120.458837,70.225647,58.901581,72.773458,4.000000,52.617939,85.280000,71.833972,36.700000,38.935478,59.547441,30.567676
54.855700,65.018760,102.539292,119.938648,113.886789,110.744091,29.293294,14.309837,94.921919,2.919156,64.330531,55.951082,119.384671,101.999831,116.807380,95.030091,73.711531,91.334816,-0.000793,0.013631,32.000000,-235.698959,95.372931,-0.186663,18.521858,0.620769,34280.698458,1.000033,19.906575,-0.012062,1.869937,8.482565,5.948943,135.084680,134.736849,146.198726,135.320995,125.903113,122.741736,32.000000,120.467240,70.222474,58.914384,72.771610,4.000000,52.623037,85.280000,71.834953,36.700000,38.937003,59.539199,30.557771
54.865641,65.020226,102.425737,119.941304,113.865584,110.719586,29.289055,14.309890,94.925313,2.919236,64.332443,55.944533,119.387414,102.000910,116.810069,95.033680,73.713889,91.335198,-0.000791,0.013633,32.000000,-235.698975,95.374165,-0.186681,18.520727,0.620546,34283.928299,1.000680,19.914302,-0.016153,1.869461,5.649453,6.369337,135.087809,134.743484,146.203484,135.323932,125.963497,122.746471,32.000000,120.472707,70.220143,58.927919,72.770348,4.000000,52.567112,85.280000,71.817673,36.700000,38.939379,59.548109,30.510596
54.856580,65.021455,102.410689,119.943854,113.856564,110.711285,29.302608,14.309751,94.926223,2.919253,64.334433,55.941256,119.389220,102.003047,116.811959,95.037509,73.715970,91.335762,-0.000791,0.013651,32.000000,-235.699120,95.376588,-0.186790,18.519914,0.620399,34282.035552,1.000976,19.916387,-0.016417,1.869255,11.414107,12.431572,135.089228,134.750722,146.206627,135.328797,126.124477,122.750662,32.000000,120.473404,70.217656,58.940412,72.768470,4.000000,52.583954,85.280000,71.814921,36.700000,38.941254,59.546064,30.532973
54.851536,65.023336,102.396622,119.946479,113.837297,110.719596,29.292151,14.309824,94.927339,2.919432,64.337660,55.938992,119.391032,102.004327,116.813057,95.037076,73.717138,91.334027,-0.000792,0.013679,32.000000,-235.699024,95.377255,-0.186780,18.518703,0.619001,34258.342715,1.000703,19.908295,-0.018527,1.866847,6.377993,11.879809,135.089162,134.755222,146.207832,135.335039,126.257077,122.750208,32.000000,120.475113,70.214739,58.953820,72.767783,4.000000,52.582587,85.280000,71.819658,36.700000,38.943759,59.548857,30.631212
54.851308,65.025569,102.351858,119.949199,113.845564,110.719636,29.281739,14.309748,94.930731,2.919282,64.342074,55.938096,119.393709,102.005413,116.813945,95.035954,73.718783,91.333944,-0.000791,0.013683,32.000000,-235.699100,95.375943,-0.186779,18.517945,0.619010,34268.061968,1.000351,19.918236,-0.020239,1.866881,9.680071,8.667731,135.089753,134.758361,146.212659,135.342162,126.296097,122.750240,32.000000,120.479013,70.212866,58.967234,72.767461,4.000000,52.587910,85.280000,71.815233,36.700000,38.946839,59.549536,30.573912
54.843389,65.028041,102.364596,119.952002,113.853692,110.708835,29.327973,14.309564,94.931500,2.919249,64.345659,55.938254,119.395459,102.007550,116.814417,95.037033,73.720085,91.334510,-0.000791,0.013714,32.000000,-235.699323,95.375006,-0.186943,18.517783,0.619063,34277.794944,1.000890,19.924966,-0.022539,1.866796,7.920881,9.931833,135.090012,134.759458,146.218497,135.348644,126.222468,122.750042,32.000000,120.485795,70.210203,58.980626,72.766945,4.000000,52.596785,85.280000,71.814676,36.700000,38.950436,59.545287,30.629524
54.842778,65.030640,102.334024,119.954877,113.860908,110.714411,29.297825,14.309639,94.933724,2.919168,64.347987,55.940026,119.397797,102.008824,116.815539,95.038882,73.721827,91.334294,-0.000790,0.013710,32.000000,-235.699259,95.374188,-0.187067,18.518294,0.618669,34278.994326,1.001257,19.927419,-0.024240,1.865988,16.093671,5.715598,135.090880,134.762214,146.224362,135.353150,126.068834,122.752295,32.000000,120.490276,70.208357,58.994429,72.766998,4.000000,52.601344,85.280000,71.816368,36.700000,38.954320,59.541215,30.544712
54.866647,65.032670,102.483031,119.957736,113.897771,110.702915,29.289253,14.309600,94.933714,2.919451,64.348953,55.942661,119.400036,102.011208,116.817061,95.040477,73.723438,91.335018,-0.000789,0.013723,32.000000,-235.699287,95.374040,-0.187079,18.519900,0.618893,34289.618657,0.999748,19.937504,-0.025171,1.866489,5.228421,8.041900,135.093319,134.766425,146.230999,135.355926,125.944605,122.757638,32.000000,120.494704,70.206602,59.008328,72.767068,4.000000,52.700031,85.280000,71.794114,36.700000,38.957672,59.545464,30.622775
54.887522,65.033863,102.623734,119.960555,113.921709,110.682623,29.294312,14.309566,94.936893,2.919788,64.345964,55.941795,119.402670,102.015661,116.819443,95.042118,73.724461,91.337160,-0.000790,0.013726,32.000000,-235.699436,95.377777,-0.187076,18.521680,0.618629,34292.843918,1.000846,19.940691,-0.027056,1.865953,7.980721,7.856417,135.096258,134.770238,146.237082,135.357225,125.928195,122.763055,32.000000,120.497822,70.204442,59.021771,72.767170,4.000000,52.756272,85.280000,71.761007,36.700000,38.960164,59.551089,30.540236
54.888280,65.034092,102.428579,119.963264,113.922588,110.690877,29.298039,14.309587,94.941617,2.920220,64.342426,55.942086,119.405741,102.020031,116.820844,95.044698,73.725511,91.338748,-0.000789,0.013754,32.000000,-235.699585,95.380880,-0.187173,18.523698,0.619500,34254.528575,1.000558,19.919773,-0.028193,1.867857,11.891804,10.925901,135.099011,134.774428,146.242030,135.356400,126.025289,122.766089,32.000000,120.502831,70.201658,59.034409,72.766741,4.000000,52.746354,85.280000,71.747502,36.700000,38.961463,59.542956,30.623948
54.903300,65.033225,102.427085,119.965789,113.933291,110.690890,29.297899,14.309442,94.945840,2.920566,64.338158,55.943260,119.408271,102.025634,116.822760,95.049237,73.726760,91.339631,-0.000788,0.013759,32.000000,-235.699646,95.385331,-0.187257,18.525854,0.620287,34219.224135,0.999784,19.900903,-0.027817,1.869710,5.463508,9.856077,135.100556,134.779714,146.245674,135.357785,126.187020,122.770135,32.000000,120.508103,70.198617,59.046470,72.765874,4.000000,52.692587,85.280000,71.728133,36.700000,38.960407,59.543045,30.551828
54.926681,65.031905,102.173472,119.968181,113.937800,110.698986,29.301613,14.309357,94.951685,2.920606,64.333496,55.941446,119.411011,102.028157,116.825620,95.055028,73.727489,91.341764,-0.000788,0.013727,32.000000,-235.699812,95.387692,-0.187260,18.528781,0.618346,34220.962828,0.999717,19.900404,-0.027831,1.866128,7.751246,6.523561,135.103965,134.784869,146.247788,135.362400,126.300167,122.771066,32.000000,120.510408,70.194848,59.058257,72.765740,4.000000,52.630636,85.280000,71.694820,36.700000,38.958912,59.544215,30.603772
54.943922,65.030569,102.124580,119.970534,113.933433,110.690874,29.301915,14.309363,94.955172,2.920724,64.330541,55.943834,119.413473,102.031624,116.827837,95.058719,73.729062,91.345292,-0.000786,0.013710,32.000000,-235.699803,95.389259,-0.187265,18.531583,0.617964,34196.204746,0.999417,19.885106,-0.028504,1.865591,13.081743,10.275244,135.107043,134.788852,146.249682,135.367815,126.311092,122.770228,32.000000,120.509991,70.190345,59.070064,72.765527,4.000000,52.547244,85.280000,71.659837,36.700000,38.957181,59.542218,30.601205
54.943831,65.029631,101.902673,119.972893,113.880222,110.689020,29.311792,14.309350,94.958286,2.920872,64.331981,55.940154,119.416265,102.032252,116.830379,95.061061,73.731380,91.346871,-0.000784,0.013694,32.000000,-235.699791,95.392329,-0.187287,18.533794,0.614965,34163.050989,0.998889,19.861327,-0.027841,1.860179,9.376142,8.395173,135.109772,134.793759,146.251868,135.374354,126.214948,122.769243,32.000000,120.505308,70.185025,59.082954,72.765607,4.000000,52.470634,85.280000,71.639698,36.700000,38.955419,59.543428,30.590346
54.930759,65.029507,101.955918,119.975301,113.855368,110.670909,29.301692,14.309292,94.959053,2.921232,64.337772,55.934611,119.418294,102.033044,116.832607,95.062467,73.733473,91.347774,-0.000783,0.013681,32.000000,-235.699769,95.394559,-0.187016,18.534849,0.614009,34134.156177,0.998454,19.843434,-0.027112,1.858706,6.772927,9.311229,135.112739,134.799729,146.252196,135.380480,129.355097,122.772367,32.000000,120.498974,70.178569,59.094528,72.765321,4.000000,52.441903,85.280000,71.637505,36.700000,38.955404,59.546900,30.516025
54.903766,65.031595,101.908622,119.978143,113.863517,110.658805,29.294792,14.309209,94.958900,2.921243,64.346259,55.929871,119.421374,102.031772,116.834390,95.060610,73.735430,91.347577,-0.000784,0.013656,32.000000,-235.699868,95.394075,-0.187151,18.536069,0.611756,34129.960967,0.998101,19.842583,-0.028398,1.854670,10.750429,9.497106,135.115829,134.804885,146.254290,135.384808,132.486511,122.776460,32.000000,120.488427,70.170081,59.106150,72.765568,4.000000,52.452807,85.280000,71.652082,36.700000,38.957505,59.539455,30.500104
54.885140,65.034991,102.022188,119.981324,113.866956,110.646722,29.276518,14.309202,94.959564,2.921447,64.352311,55.926364,119.424170,102.030409,116.835853,95.057827,73.736788,91.345673,-0.000784,0.013648,32.000000,-235.699915,95.393712,-0.187293,18.537153,0.612391,34142.345285,0.998544,19.855012,-0.029903,1.856081,5.555677,10.807445,135.118503,134.806780,146.258008,135.387437,132.505112,122.778437,32.000000,120.487117,70.160150,59.116381,72.766093,4.000000,52.498736,85.280000,71.666195,36.700000,38.961613,59.546143,30.620647
54.865295,65.038954,101.915725,119.984697,113.868755,110.634652,29.315365,14.309316,94.957588,2.921413,64.356854,55.926613,119.427272,102.028168,116.837170,95.056954,73.737686,91.346807,-0.000785,0.013650,32.000000,-235.699937,95.393965,-0.187246,18.537082,0.612353,34179.221898,0.999219,19.883028,-0.031988,1.856132,6.617615,9.857220,135.122505,134.809244,146.261363,135.388920,132.629670,122.786981,32.000000,120.491061,70.149166,59.127113,72.766450,4.000000,52.467949,85.280000,71.676799,36.700000,38.967618,59.550657,30.545372
54.851922,65.042741,102.138458,119.988114,113.859580,110.622419,29.307403,14.309306,94.956586,2.921381,64.359597,55.926104,119.430971,102.028729,116.839540,95.057957,73.739173,91.344765,-0.000784,0.013655,32.000000,-235.700030,95.394883,-0.187470,18.536763,0.613744,34203.764194,1.000119,19.904320,-0.034590,1.858831,5.719228,9.726499,135.126862,134.810808,146.266761,135.390783,132.788416,122.795651,32.000000,120.498119,70.137623,59.137568,72.767662,4.000000,52.556406,85.280000,71.690793,36.700000,38.973265,59.553637,30.507514
54.843396,65.045398,102.160235,119.991347,113.827538,110.618375,29.308967,14.309353,94.961051,2.920852,64.358968,55.926067,119.434245,102.027392,116.842619,95.059708,73.740427,91.345202,-0.000785,0.013621,32.000000,-235.699962,95.395263,-0.187495,18.536399,0.613023,34235.775719,0.999095,19.927358,-0.034746,1.857563,5.383178,9.107191,135.130002,134.813860,146.272028,135.391893,132.864151,122.805940,32.000000,120.511143,70.125388,59.147756,72.768748,4.000000,52.601322,85.280000,71.693229,36.700000,38.977852,59.546792,30.611403
54.834479,65.046932,102.322723,119.994242,113.818350,110.638869,29.308461,14.309336,94.963415,2.920674,64.358387,55.925085,119.436820,102.026520,116.844679,95.060474,73.741450,91.346662,-0.000786,0.013614,32.000000,-235.699850,95.397808,-0.187493,18.535795,0.615431,34252.896379,0.999536,19.943999,-0.037567,1.862076,5.351653,6.518391,135.131726,134.816997,146.276163,135.392089,132.834118,122.813993,32.000000,120.520109,70.111426,59.157386,72.769098,4.000000,52.725960,85.280000,71.700511,36.700000,38.981108,59.547647,30.552415
54.829330,65.048038,102.545476,119.996854,113.838672,110.631085,29.288772,14.309276,94.962654,2.920397,64.361259,55.923646,119.438911,102.024462,116.847186,95.061588,73.743071,91.344268,-0.000785,0.013592,32.000000,-235.699788,95.399587,-0.187509,18.535086,0.615793,34267.585380,0.999625,19.954854,-0.038535,1.862763,7.690562,5.577675,135.131750,134.823534,146.279720,135.392443,132.701769,122.820054,32.000000,120.529041,70.095716,59.166706,72.770407,4.000000,52.882996,85.280000,71.707210,36.700000,38.982763,59.540891,30.624169
54.839227,65.049407,102.695239,119.999237,113.829471,110.606924,29.289035,14.309245,94.959941,2.920428,64.366565,55.921439,119.441036,102.020253,116.849637,95.060530,73.744824,91.342134,-0.000784,0.013581,32.000000,-235.699679,95.402070,-0.187425,18.534002,0.617700,34289.638899,1.000012,19.964964,-0.038606,1.866029,16.560520,8.048993,135.132874,134.829581,146.282444,135.394399,132.561647,122.825301,32.000000,120.533782,70.079050,59.174856,72.771314,4.000000,52.977452,85.280000,71.694988,36.700000,38.984992,59.545965,30.524316
54.856076,65.052237,102.936354,120.001946,113.834459,110.597901,29.304945,14.309243,94.960384,2.920764,64.372815,55.920021,119.443468,102.020177,116.852365,95.059726,73.745422,91.339451,-0.000784,0.013572,32.000000,-235.699646,95.403925,-0.187406,18.533675,0.619962,34291.018896,1.000720,19.971020,-0.041789,1.870267,16.999711,8.083284,135.135656,134.834439,146.285073,135.398582,132.505499,122.829923,32.000000,120.534426,70.062011,59.183200,72.772988,4.000000,53.154995,85.280000,71.670241,36.700000,38.988626,59.547805,30.514264
54.852580,65.055507,103.200504,120.004699,113.851759,110.589702,29.307621,14.309151,94.960173,2.920867,64.377376,55.921472,119.446526,102.018971,116.854567,95.057072,73.746886,91.337244,-0.000784,0.013556,32.000000,-235.699727,95.404155,-0.187330,18.533424,0.621123,34265.762852,1.000297,19.962873,-0.044935,1.872660,14.393306,11.042183,135.139320,134.839528,146.287157,135.403613,132.561363,122.833020,32.000000,120.536092,70.043791,59.190966,72.774479,4.000000,53.295115,85.280000,71.663225,36.700000,38.993289,59.545257,30.519914
54.847452,65.058667,103.379940,120.007488,113.890535,110.573522,29.305516,14.308946,94.961334,2.920871,64.379545,55.926484,119.449100,102.018245,116.855909,95.056776,73.747448,91.334949,-0.000784,0.013566,32.000000,-235.699916,95.405289,-0.186922,18.533056,0.623104,34237.616345,0.999340,19.949502,-0.047284,1.876480,15.521719,7.549740,135.141037,134.841551,146.288402,135.410423,132.706518,122.834093,32.000000,120.535423,70.025208,59.198125,72.775600,4.000000,53.481912,85.280000,71.666175,36.700000,38.998602,59.544500,30.664961
54.841744,65.061167,103.672247,120.010305,113.893047,110.549081,29.323038,14.309082,94.962043,2.920883,64.379988,55.927368,119.451558,102.018387,116.858922,95.060181,73.748364,91.335817,-0.000784,0.013545,32.000000,-235.699707,95.406267,-0.186796,18.533189,0.625713,34240.306059,0.999254,19.956133,-0.050188,1.881416,6.381161,5.218120,135.143082,134.842342,146.290861,135.415112,131.735817,122.833426,32.000000,120.533986,70.006486,59.205850,72.777080,4.000000,53.628334,85.280000,71.664918,36.700000,39.002511,59.544392,30.514631
54.835816,65.062429,103.824564,120.012964,113.891725,110.546382,29.289592,14.308978,94.962730,2.920652,64.378276,55.928761,119.453345,102.018652,116.861474,95.061223,73.749187,91.336400,-0.000784,0.013542,32.000000,-235.699793,95.406903,-0.186689,18.534276,0.627473,34244.428144,0.999291,19.964223,-0.052248,1.884863,12.327764,12.092861,135.144853,134.841150,146.295810,135.417609,128.502907,122.835965,32.000000,120.540495,69.986766,59.212388,72.778926,4.000000,53.826531,85.280000,71.666680,36.700000,39.005249,59.542838,30.512210
54.822402,65.062723,104.009854,120.015311,113.894569,110.576337,29.297285,14.308878,94.964843,2.920574,64.375714,55.929877,119.456337,102.017103,116.864535,95.061591,73.750366,91.337059,-0.000784,0.013515,32.000000,-235.699924,95.406056,-0.186417,18.535744,0.630267,34249.105512,0.998595,19.972211,-0.052597,1.890389,6.697815,10.006338,135.146263,134.843263,146.303006,135.418938,125.231100,122.839270,32.000000,120.550253,69.966936,59.219045,72.780921,4.000000,53.933834,85.280000,71.675091,36.700000,39.006709,59.553430,30.530552
54.825306,65.062385,104.083464,120.017358,113.850910,110.584567,29.311329,14.308894,94.964548,2.919818,64.375131,55.928679,119.458487,102.015121,116.867385,95.059157,73.751507,91.335497,-0.000783,0.013517,32.000000,-235.699872,95.401719,-0.186252,18.537212,0.631809,34258.256476,0.999834,19.979174,-0.053040,1.893371,8.744436,13.579602,135.149005,134.846654,146.310383,135.418864,121.937517,122.840680,32.000000,120.553536,69.946592,59.224943,72.783065,4.000000,54.063450,85.280000,71.681629,36.700000,39.006781,59.549654,30.501939
54.847041,65.061997,104.168461,120.019714,113.761923,110.584669,29.309233,14.308966,94.964260,2.919577,64.377512,55.927847,119.461929,102.010350,116.871440,95.055098,73.753040,91.332334,-0.000782,0.013504,32.000000,-235.699664,95.398944,-0.186390,18.539148,0.633977,34286.635537,1.000114,19.992369,-0.053789,1.897214,12.889834,9.599719,135.153056,134.853494,146.316131,135.419774,119.716563,122.842236,32.000000,120.558982,69.919219,59.231956,72.785708,4.000000,54.161780,85.280000,71.653268,36.700000,39.006021,59.545975,30.606414
54.855939,65.062492,104.178185,120.020909,113.741033,110.576630,29.285769,14.308934,94.963174,2.919541,64.379061,55.925608,119.464403,102.009068,116.873733,95.052725,73.753653,91.329528,-0.000781,0.013511,32.000000,-235.699739,95.397278,-0.186343,18.539858,0.634625,34281.109586,0.999649,19.989237,-0.055949,1.898457,7.543647,13.475087,135.155898,134.856602,146.318385,135.421001,119.712336,122.841990,32.000000,120.557247,69.905514,59.234779,72.787207,4.000000,54.223163,85.280000,71.636822,36.700000,39.006958,59.547215,30.523875
54.851231,65.064010,104.226589,120.022878,113.736199,110.560558,29.350245,14.308925,94.959546,2.919453,64.382467,55.920028,119.467835,102.006808,116.876625,95.050317,73.754950,91.326349,-0.000783,0.013511,32.000000,-235.699818,95.394140,-0.186295,18.541270,0.634934,34242.142513,0.999282,19.967950,-0.059546,1.899254,6.611717,10.901242,135.159561,134.862952,146.320280,135.423859,122.940718,122.840097,32.000000,120.553009,69.885248,59.239520,72.789747,4.000000,54.265450,85.280000,71.629204,36.700000,39.008923,59.551925,30.545592
54.830308,65.066032,104.193174,120.024951,113.724764,110.564602,29.304800,14.309059,94.956233,2.918724,64.387732,55.919381,119.470401,102.000895,116.878837,95.045305,73.756307,91.322254,-0.000781,0.013511,32.000000,-235.699859,95.391396,-0.186284,18.541377,0.634783,34222.934245,0.999832,19.959889,-0.061992,1.899123,6.551218,6.691678,135.160840,134.868898,146.320470,135.430775,126.213676,122.837974,32.000000,120.547385,69.863571,59.243828,72.792003,4.000000,54.314078,85.280000,71.641466,36.700000,39.012009,59.546270,30.538329
54.806448,65.068284,104.321136,120.027051,113.718044,110.568883,29.301152,14.309055,94.951599,2.918322,64.393615,55.918722,119.471348,101.994573,116.880591,95.039316,73.757362,91.317396,-0.000782,0.013497,32.000000,-235.699796,95.387173,-0.186170,18.541076,0.635208,34221.678815,0.997589,19.965934,-0.065364,1.900169,5.899469,6.290674,135.162716,134.871161,146.319814,135.438205,126.321848,122.833576,32.000000,120.536359,69.841137,59.246949,72.793377,4.000000,54.388663,85.280000,71.665641,36.700000,39.015603,59.548749,30.597389
54.797698,65.071593,104.251737,120.029418,113.710871,110.593382,29.298902,14.309049,94.949651,2.918147,64.398237,55.917933,119.473734,101.987411,116.883343,95.033498,73.758436,91.313038,-0.000781,0.013463,32.000000,-235.699802,95.384245,-0.186161,18.540471,0.635318,34251.075817,0.999600,19.988074,-0.069394,1.900284,13.271277,14.425972,135.165954,134.873620,146.320981,135.445589,126.318993,122.830535,32.000000,120.533906,69.819233,59.251758,72.795669,4.000000,54.416535,85.280000,71.679218,36.700000,39.020221,59.551739,30.493281
54.788079,65.074384,104.308411,120.031685,113.695661,110.601510,29.291317,14.309143,94.946300,2.917826,64.400797,55.916286,119.476191,101.981987,116.886091,95.029267,73.759915,91.311895,-0.000781,0.013441,32.000000,-235.699600,95.377915,-0.186177,18.540258,0.637063,34284.535164,1.000251,20.013277,-0.073619,1.903446,5.762322,7.379000,135.168451,134.874887,146.323156,135.450805,126.206596,122.830273,32.000000,120.528804,69.796616,59.256056,72.797014,4.000000,54.502788,85.280000,71.687820,36.700000,39.024991,59.542051,30.609348
54.772795,65.076480,104.234228,120.033791,113.655506,110.609743,29.295293,14.309232,94.942067,2.917759,64.400441,55.914534,119.477334,101.976421,116.888847,95.024913,73.760817,91.305996,-0.000782,0.013429,32.000000,-235.699570,95.375276,-0.186155,18.538983,0.636732,34303.759406,1.000736,20.025004,-0.077539,1.902484,6.378994,10.194722,135.170486,134.877308,146.326408,135.453430,126.055081,122.835909,32.000000,120.528226,69.773932,59.259448,72.798148,4.000000,54.474379,85.280000,71.707690,36.700000,39.029033,59.544549,30.601205
54.781386,65.078182,104.211417,120.036252,113.604671,110.617908,29.298657,14.309366,94.936339,2.917327,64.404573,55.907372,119.479289,101.963549,116.892957,95.014212,73.761962,91.297872,-0.000782,0.013409,32.000000,-235.699392,95.367993,-0.186089,18.536484,0.637521,34321.677754,1.001270,20.037051,-0.079763,1.903852,5.129936,9.284134,135.173392,134.881207,146.333243,135.450250,125.952693,122.847276,32.000000,120.532164,69.744620,59.263254,72.798566,4.000000,54.555379,85.280000,71.703271,36.700000,39.031931,59.543920,30.630918
54.779788,65.079145,104.270054,120.037408,113.592276,110.617895,29.284704,14.309366,94.931714,2.916978,64.408724,55.901743,119.480992,101.956975,116.895311,95.008249,73.763067,91.292931,-0.000782,0.013415,32.000000,-235.699384,95.362675,-0.185947,18.534538,0.637210,34342.390721,1.001524,20.053856,-0.084517,1.903029,6.784027,11.696070,135.176312,134.883468,146.337829,135.448415,125.973334,122.853838,32.000000,120.536781,69.730668,59.265461,72.799111,4.000000,54.587583,85.280000,71.699787,36.700000,39.033597,59.549122,30.597023
54.755524,65.082637,104.186826,120.039886,113.546427,110.614042,29.286380,14.309403,94.921706,2.916342,64.420137,55.889826,119.483996,101.941837,116.898187,94.996722,73.764260,91.283878,-0.000783,0.013427,32.000000,-235.699348,95.351802,-0.185776,18.531322,0.636963,34323.210780,1.001314,20.047289,-0.090964,1.902314,6.836664,6.271625,135.180421,134.890535,146.343556,135.447094,126.150312,122.863311,32.000000,120.544993,69.702210,59.268672,72.799036,4.000000,54.677402,85.280000,71.727029,36.700000,39.038441,59.542710,30.617565
54.752585,65.085341,103.971427,120.041206,113.527212,110.618215,29.292896,14.309426,94.914750,2.915970,64.427314,55.886003,119.485726,101.933460,116.899639,94.990487,73.765347,91.277279,-0.000783,0.013415,32.000000,-235.699245,95.345232,-0.185753,18.529993,0.637615,34319.825155,1.001825,20.049789,-0.095297,1.903440,8.000536,10.651833,135.182258,134.894630,146.345793,135.448306,126.255381,122.865779,32.000000,120.550962,69.688182,59.269533,72.799032,4.000000,54.613900,85.280000,71.738072,36.700000,39.041623,59.553971,30.519693
54.748956,65.092738,103.970216,120.044017,113.488159,110.594022,29.287397,14.309500,94.899387,2.915092,64.442499,55.881436,119.487796,101.914496,116.901913,94.977490,73.766614,91.264178,-0.000783,0.013379,32.000000,-235.698979,95.332291,-0.185755,18.527446,0.637399,34349.205279,1.002234,20.076638,-0.102400,1.902764,5.593785,11.919174,135.185225,134.902615,146.348297,135.453338,126.336842,122.864280,32.000000,120.557704,69.659909,59.271125,72.799048,4.000000,54.528214,85.280000,71.740423,36.700000,39.052009,59.547254,30.604139
54.730954,65.099636,104.103609,120.046276,113.470012,110.577895,29.310492,14.309542,94.886589,2.914595,64.452614,55.877910,119.490282,101.900397,116.904100,94.966736,73.767733,91.255802,-0.000785,0.013370,32.000000,-235.698966,95.319309,-0.185511,18.525197,0.635456,34349.277907,1.002116,20.082171,-0.107795,1.898932,13.596908,11.493066,135.187177,134.908968,146.349191,135.458791,126.274326,122.865271,32.000000,120.559027,69.639560,59.272276,72.798940,4.000000,54.689194,85.280000,71.760472,36.700000,39.062415,59.548680,30.505167
54.717620,65.106030,104.305682,120.048484,113.449669,110.569641,29.316707,14.309520,94.874789,2.914169,64.460334,55.873206,119.492106,101.888781,116.905859,94.955966,73.768720,91.244632,-0.000783,0.013383,32.000000,-235.698975,95.308568,-0.185482,18.523341,0.635479,34341.999333,1.002178,20.093063,-0.117619,1.899036,5.389595,8.110731,135.187577,134.914046,146.349352,135.464497,126.139060,122.866999,32.000000,120.554834,69.618952,59.273226,72.798286,4.000000,54.822059,85.280000,71.780193,36.700000,39.072377,59.553784,30.521601
54.698291,65.111340,104.338492,120.050493,113.435611,110.569801,29.301120,14.309496,94.863450,2.913775,64.465486,55.867547,119.493936,101.878251,116.908061,94.944398,73.769343,91.233246,-0.000784,0.013396,32.000000,-235.698877,95.299580,-0.185491,18.521264,0.637111,34363.033604,1.001625,20.117294,-0.124208,1.902097,5.207066,13.740465,135.188360,134.917496,146.351544,135.468789,126.008525,122.868843,32.000000,120.552732,69.599450,59.274039,72.798265,4.000000,54.945789,85.280000,71.808076,36.700000,39.081357,59.546575,30.593868
54.674681,65.115421,104.495427,120.052376,113.449662,110.555509,29.292928,14.309493,94.853633,2.913022,64.465176,55.866967,119.495647,101.870122,116.909600,94.934137,73.769377,91.223649,-0.000783,0.013389,32.000000,-235.698986,95.287219,-0.185177,18.519813,0.639349,34376.325936,1.001625,20.136531,-0.132491,1.906254,9.633492,7.781801,135.189908,134.917281,146.355053,135.471226,125.978692,122.872892,32.000000,120.555835,69.580868,59.274716,72.797852,4.000000,55.043687,85.280000,71.840131,36.700000,39.088811,59.541097,30.612650
54.663079,65.118127,104.526709,120.054210,113.439813,110.549191,29.299770,14.309596,94.847454,2.912705,64.459390,55.867270,119.497363,101.862247,116.911117,94.922669,73.769263,91.215128,-0.000784,0.013392,32.000000,-235.698951,95.278635,-0.185471,18.518826,0.640127,34399.734181,1.002566,20.160461,-0.140550,1.907527,9.192321,10.822885,135.191708,134.916565,146.359782,135.471341,126.064554,122.878755,32.000000,120.559651,69.564288,59.275106,72.796936,4.000000,55.147363,85.280000,71.868987,36.700000,39.093327,59.540655,30.563127
54.674952,65.117806,104.667471,120.055793,113.438606,110.549561,29.336905,14.309577,94.840867,2.912533,64.451476,55.865974,119.498775,101.852843,116.913754,94.914807,73.769363,91.206800,-0.000783,0.013409,32.000000,-235.698910,95.270374,-0.185481,18.517900,0.642072,34426.545354,1.003207,20.187294,-0.146853,1.911222,6.052986,10.645136,135.193322,134.917519,146.364857,135.470645,126.207710,122.888002,32.000000,120.572030,69.550170,59.275013,72.795932,4.000000,55.261206,85.280000,71.881215,36.700000,39.094960,59.544215,30.597316
54.702297,65.115790,104.725772,120.057082,113.419035,110.537362,29.293160,14.309513,94.831629,2.912043,64.444888,55.864559,119.500462,101.843813,116.916378,94.903684,73.770217,91.198293,-0.000783,0.013414,32.000000,-235.698906,95.258037,-0.185174,18.516814,0.642606,34436.471492,1.003158,20.201183,-0.152307,1.912199,13.409377,19.512760,135.194375,134.920788,146.370544,135.468507,126.313451,122.895432,32.000000,120.587887,69.537742,59.275130,72.795050,4.000000,55.351971,85.280000,71.857514,36.700000,39.093930,59.540261,30.643904
54.701068,65.112946,104.869932,120.058052,113.368253,110.520880,29.284370,14.309450,94.824104,2.911969,64.439196,55.859595,119.501784,101.833591,116.918063,94.892812,73.770621,91.189670,-0.000782,0.013402,32.000000,-235.698875,95.246148,-0.185184,18.515891,0.643756,34409.365736,1.001650,20.189417,-0.157849,1.914359,6.771535,8.206703,135.194972,134.925094,146.376489,135.465223,126.319352,122.898894,32.000000,120.600373,69.525969,59.274571,72.793292,4.000000,55.497750,85.280000,71.855743,36.700000,39.090457,59.546221,30.626223
54.706670,65.110141,104.868350,120.058677,113.341568,110.500774,29.323407,14.309248,94.814066,2.911528,64.433330,55.857598,119.502489,101.822576,116.918904,94.882237,73.770518,91.181175,-0.000781,0.013395,32.000000,-235.699046,95.233696,-0.185248,18.514805,0.643730,34350.095837,1.002475,20.161051,-0.164261,1.914468,19.582976,5.570569,135.193818,134.930216,146.380378,135.463435,126.224488,122.898079,32.000000,120.606852,69.514598,59.273561,72.790959,4.000000,55.557396,85.280000,71.863324,36.700000,39.087052,59.542051,30.505460
54.716524,65.107361,104.872336,120.059244,113.327350,110.492819,29.302737,14.309250,94.802049,2.911443,64.429283,55.854266,119.502598,101.813144,116.919576,94.870030,73.771118,91.169578,-0.000780,0.013405,32.000000,-235.698985,95.222674,-0.185091,18.513371,0.645072,34333.126223,1.002643,20.159392,-0.170299,1.917146,6.339995,10.589645,135.193580,134.936987,146.381487,135.465448,126.078734,122.896686,32.000000,120.606181,69.504567,59.272476,72.788988,4.000000,55.620626,85.280000,71.857573,36.700000,39.083655,59.545641,30.579708
54.703926,65.104767,104.887212,120.059883,113.309339,110.468335,29.300941,14.309146,94.789043,2.911144,64.427413,55.849667,119.503230,101.801891,116.920860,94.857520,73.772160,91.156153,-0.000779,0.013419,32.000000,-235.699305,95.207541,-0.184641,18.511926,0.644855,34304.763881,1.001006,20.151191,-0.175747,1.916921,11.784939,9.900107,135.195530,134.944294,146.381332,135.470402,125.986236,122.892591,32.000000,120.599940,69.495891,59.271565,72.787554,4.000000,55.665582,85.280000,71.867583,36.700000,39.080389,59.553086,30.619913
54.690601,65.102389,104.905129,120.060552,113.294476,110.468341,29.299001,14.309135,94.776562,2.910969,64.424956,55.841326,119.504247,101.790058,116.921719,94.846414,73.772060,91.144129,-0.000779,0.013421,32.000000,-235.699366,95.193955,-0.184621,18.510351,0.644692,34269.795714,1.001432,20.138917,-0.183927,1.916648,5.040323,7.250494,135.197998,134.948890,146.381386,135.475907,126.008715,122.889315,32.000000,120.586037,69.487432,59.270511,72.785592,4.000000,55.757959,85.280000,71.893108,36.700000,39.077377,59.552781,30.618813
54.682958,65.100252,104.709003,120.061210,113.279990,110.460283,29.301499,14.309069,94.763764,2.910545,64.422872,55.836767,119.505480,101.777156,116.922762,94.833765,73.772364,91.130490,-0.000780,0.013428,32.000000,-235.699307,95.178265,-0.184688,18.509165,0.644993,34260.727033,1.001520,20.148461,-0.193744,1.917362,9.938089,7.733150,135.199525,134.950294,146.381517,135.480480,126.118241,122.886639,32.000000,120.573941,69.480088,59.269747,72.784159,4.000000,55.726167,85.280000,71.912074,36.700000,39.074873,59.546723,30.470904
54.688602,65.098593,104.448333,120.061569,113.283681,110.460456,29.288936,14.309042,94.750159,2.909824,64.420478,55.830296,119.506101,101.762888,116.923280,94.821412,73.772326,91.115858,-0.000781,0.013412,32.000000,-235.699314,95.164363,-0.184693,18.507516,0.645475,34264.655187,1.001850,20.158920,-0.201502,1.918156,6.189717,8.853974,135.199516,134.950170,146.383294,135.484043,126.261729,122.885939,32.000000,120.570696,69.473651,59.267811,72.782017,4.000000,55.573684,85.280000,71.923698,36.700000,39.072815,59.548070,30.595409
54.701740,65.097282,104.215744,120.061883,113.218575,110.452431,29.283819,14.309039,94.737735,2.909353,64.418255,55.822579,119.506569,101.749629,116.924020,94.808470,73.772656,91.103267,-0.000781,0.013419,32.000000,-235.699373,95.148867,-0.184744,18.505725,0.643745,34255.453802,1.001841,20.164148,-0.210724,1.914838,13.674434,7.166784,135.200543,134.948687,146.388093,135.484812,126.344752,122.888149,32.000000,120.572617,69.467399,59.265349,72.779291,4.000000,55.543709,85.280000,71.915089,36.700000,39.071225,59.545051,30.593281
54.694712,65.096209,104.003827,120.062097,113.195804,110.461149,29.300102,14.309156,94.718006,2.908807,64.419422,55.812587,119.507746,101.733630,116.925375,94.794139,73.773875,91.089589,-0.000782,0.013413,32.000000,-235.699228,95.135370,-0.185144,18.503346,0.641188,34228.607424,1.002153,20.157051,-0.220253,1.909874,8.729365,11.934826,135.202781,134.949854,146.395210,135.483094,126.323046,122.893636,32.000000,120.578310,69.462916,59.263971,72.777741,4.000000,55.408291,85.280000,71.923548,36.700000,39.070125,59.543202,30.338916
54.687137,65.095268,103.687084,120.062155,113.164782,110.473471,29.314019,14.309069,94.700105,2.908258,64.423782,55.804601,119.508676,101.714545,116.925807,94.776335,73.775235,91.074828,-0.000782,0.013429,32.000000,-235.699336,95.120827,-0.185278,18.501027,0.638714,34189.989662,1.001986,20.143079,-0.228816,1.905163,7.963367,17.471445,135.204260,134.952529,146.401711,135.480007,127.306676,122.901097,32.000000,120.586469,69.458689,59.261651,72.775997,4.000000,55.326970,85.280000,71.940411,36.700000,39.069303,59.540556,30.646105
54.680252,65.096060,103.656488,120.062263,113.130903,110.453236,29.363890,14.309044,94.685591,2.907681,64.428376,55.796561,119.509038,101.698785,116.925777,94.758944,73.775609,91.060356,-0.000781,0.013441,32.000000,-235.699287,95.105849,-0.185347,18.497564,0.636953,34184.200859,1.001647,20.148778,-0.238980,1.901533,6.870913,10.118231,135.204679,134.957935,146.405156,135.476323,130.434992,122.906481,32.000000,120.589801,69.454871,59.258765,72.773472,4.000000,55.256285,85.280000,71.956428,36.700000,39.070135,59.561681,30.437449
54.676353,65.097612,103.612381,120.062572,113.100980,110.416698,29.370231,14.308958,94.670461,2.907429,64.431646,55.788944,119.509762,101.681899,116.925709,94.743537,73.775710,91.046153,-0.000780,0.013486,32.000000,-235.699326,95.093171,-0.185601,18.493638,0.634185,34179.750628,1.001434,20.155139,-0.249995,1.896005,16.606621,5.803513,135.205645,134.965127,146.406119,135.474991,133.582977,122.909383,32.000000,120.588846,69.451663,59.255569,72.770814,4.000000,55.279709,85.280000,71.972174,36.700000,39.072344,59.537989,30.400178
54.673108,65.099501,103.519175,120.063141,113.117157,110.380293,29.283077,14.309004,94.654235,2.907489,64.434838,55.781170,119.510975,101.666293,116.926548,94.728681,73.776427,91.031993,-0.000781,0.013491,32.000000,-235.699300,95.081750,-0.185743,18.490017,0.634037,34169.085818,0.999692,20.162565,-0.259835,1.895684,16.025128,7.255495,135.207403,134.971964,146.405677,135.478139,136.795397,122.911166,32.000000,120.585237,69.449069,59.252409,72.768438,4.000000,55.272262,85.280000,71.985004,36.700000,39.075650,59.541078,30.640676
54.667254,65.101308,103.443260,120.064033,113.149800,110.351773,29.284216,14.309068,94.636596,2.906900,64.436173,55.774562,119.511701,101.650810,116.926914,94.714079,73.776992,91.016053,-0.000782,0.013501,32.000000,-235.699207,95.068625,-0.185888,18.486351,0.633613,34149.964545,0.999229,20.167873,-0.269227,1.895013,10.253008,10.567158,135.208394,134.977444,146.402486,135.483258,139.018749,122.912179,32.000000,120.575731,69.445785,59.248728,72.765700,4.000000,55.239578,85.280000,71.999789,36.700000,39.078789,59.541845,30.416319
54.637684,65.103040,103.374792,120.064975,113.159221,110.339457,29.301874,14.308999,94.621738,2.906193,64.436717,55.767655,119.511796,101.636414,116.926951,94.699189,73.777017,91.001685,-0.000783,0.013499,32.000000,-235.699231,95.054381,-0.185938,18.482050,0.632688,34129.595286,1.001943,20.172891,-0.279209,1.893420,12.700876,3.653035,135.208371,134.978555,146.399304,135.489661,136.956459,122.911670,32.000000,120.567288,69.442805,59.244366,72.762230,4.000000,55.224907,85.280000,72.033251,36.700000,39.081866,59.547303,30.395996
54.625024,65.104355,103.366401,120.065894,113.126966,110.351479,29.304993,14.309135,94.608388,2.905539,64.437560,55.761104,119.512004,101.622434,116.927541,94.686681,73.777109,90.987198,-0.000782,0.013486,32.000000,-235.699044,95.040034,-0.185981,18.478032,0.632044,34113.899139,1.001769,20.180339,-0.290205,1.892234,5.505638,10.668221,135.208882,134.976951,146.398947,135.495017,133.728078,122.911637,32.000000,120.566859,69.439965,59.240108,72.758828,4.000000,55.247339,85.280000,72.071532,36.700000,39.084618,59.548149,30.553809
54.630584,65.105375,103.440034,120.066828,113.117841,110.347529,29.307432,14.308945,94.596083,2.905093,64.438720,55.751558,119.512773,101.607834,116.928505,94.673948,73.777988,90.974073,-0.000784,0.013468,32.000000,-235.699111,95.026007,-0.185990,18.474921,0.632039,34141.339190,1.001657,20.210580,-0.299633,1.892005,15.378273,6.242278,135.209845,134.975236,146.402363,135.496300,132.574912,122.915126,32.000000,120.569558,69.438096,59.237157,72.756043,4.000000,55.311352,85.280000,72.080762,36.700000,39.086777,59.551994,30.371785
54.626206,65.106225,103.379071,120.067811,113.113962,110.367735,29.292339,14.308855,94.580402,2.904718,64.440617,55.741472,119.514294,101.592243,116.929574,94.661478,73.778621,90.959742,-0.000784,0.013487,32.000000,-235.699350,95.013708,-0.186078,18.471473,0.632425,34150.153572,1.001920,20.224104,-0.309208,1.892290,18.390265,8.021285,135.210093,134.974284,146.408089,135.493523,132.435306,122.922386,32.000000,120.577439,69.437120,59.234853,72.753356,4.000000,55.341001,85.280000,72.095721,36.700000,39.088575,59.548473,30.641116
54.615520,65.106786,103.245515,120.068553,113.140206,110.359673,29.292449,14.308838,94.564354,2.904247,64.443988,55.735259,119.514986,101.576940,116.929734,94.647660,73.778551,90.946881,-0.000784,0.013507,32.000000,-235.699354,94.997409,-0.186054,18.467901,0.633111,34126.057669,1.001691,20.219762,-0.318678,1.893446,5.825292,13.303019,135.210498,134.973694,146.413383,135.487876,132.316043,122.930635,32.000000,120.584704,69.435478,59.231796,72.749728,4.000000,55.339781,85.280000,72.118794,36.700000,39.090101,59.548945,30.448674
54.604910,65.108266,103.080965,120.069439,113.153546,110.343585,29.294987,14.308787,94.551418,2.903714,64.447396,55.725695,119.516014,101.559582,116.930190,94.633430,73.778661,90.931119,-0.000785,0.013524,32.000000,-235.699504,94.984085,-0.186037,18.464620,0.632845,34123.408100,1.002482,20.224835,-0.328693,1.892481,12.023291,10.346899,135.212631,134.976552,146.419071,135.482550,132.298747,122.935569,32.000000,120.593605,69.434311,59.229051,72.746137,4.000000,55.209630,85.280000,72.147482,36.700000,39.092151,59.548355,30.395996
54.613028,65.110243,102.882909,120.070431,113.137903,110.334919,29.355443,14.308837,94.535733,2.903144,64.450275,55.719032,119.517971,101.543930,116.930954,94.620888,73.779789,90.919167,-0.000786,0.013519,32.000000,-235.699356,94.971050,-0.185996,18.462888,0.631833,34123.532360,1.002623,20.235702,-0.337045,1.890406,6.425653,3.137392,135.215313,134.981079,146.423179,135.479411,132.394108,122.937004,32.000000,120.602101,69.433584,59.227458,72.742787,4.000000,55.198161,85.280000,72.159665,36.700000,39.095528,59.542356,30.565255
54.609993,65.112297,102.718853,120.071489,113.138045,110.318715,29.315283,14.308761,94.521480,2.902632,64.451746,55.711148,119.520065,101.532517,116.932197,94.609547,73.780635,90.905798,-0.000786,0.013516,32.000000,-235.699290,94.959161,-0.186025,18.461513,0.630469,34119.999826,1.002610,20.247417,-0.347476,1.887760,9.274482,7.683891,135.217380,134.985984,146.424105,135.480074,132.550904,122.935811,32.000000,120.604408,69.433003,59.226819,72.739796,4.000000,55.027641,85.280000,72.172801,36.700000,39.099081,59.544235,30.617492
54.591410,65.113230,102.685811,120.072431,113.099650,110.310698,29.309958,14.308734,94.507527,2.903050,64.452662,55.705770,119.521345,101.519213,116.933579,94.598120,73.780951,90.894748,-0.000786,0.013528,32.000000,-235.699313,94.948118,-0.186124,18.460236,0.628394,34092.762880,1.000307,20.241564,-0.356430,1.883853,7.595215,7.034365,135.218787,134.988989,146.423843,135.484024,132.675371,122.933209,32.000000,120.601741,69.431878,59.225836,72.736693,4.000000,55.018247,85.280000,72.203946,36.700000,39.101571,59.549162,30.407001
54.579408,65.113970,102.778956,120.073334,113.080805,110.278104,29.310654,14.308691,94.493146,2.903210,64.454047,55.700253,119.522341,101.504794,116.934791,94.584656,73.780823,90.881630,-0.000787,0.013516,32.000000,-235.699344,94.937819,-0.186253,18.458755,0.626807,34079.373383,1.001597,20.246545,-0.366033,1.880953,5.935165,9.721273,135.220477,134.989734,146.423259,135.490195,132.691062,122.927556,32.000000,120.598503,69.430658,59.225366,72.733508,4.000000,55.078690,85.280000,72.238439,36.700000,39.103392,59.543910,30.352783
54.571313,65.114756,103.029652,120.074237,113.050105,110.245419,29.294057,14.308701,94.479115,2.903096,64.455004,55.693269,119.523146,101.491726,116.936024,94.572601,73.780542,90.872716,-0.000788,0.013526,32.000000,-235.699401,94.925631,-0.186222,18.457902,0.626850,34093.586749,1.002086,20.265408,-0.373588,1.880988,9.173346,11.323502,135.220762,134.988718,146.423713,135.495576,132.600935,122.921716,32.000000,120.594609,69.429450,59.225619,72.730140,4.000000,55.189990,85.280000,72.264580,36.700000,39.104941,59.542061,30.467603
54.565282,65.115829,103.230538,120.075179,113.043567,110.212818,29.300388,14.308750,94.468345,2.903083,64.455726,55.686612,119.524108,101.481815,116.937326,94.561562,73.780732,90.861754,-0.000788,0.013523,32.000000,-235.699394,94.913772,-0.186252,18.456873,0.627874,34088.385126,1.002012,20.277729,-0.382053,1.883109,5.811223,11.452191,135.222109,134.986573,146.425926,135.498266,132.451795,122.919903,32.000000,120.588359,69.428645,59.226422,72.726662,4.000000,55.406000,85.280000,72.291767,36.700000,39.107110,59.547529,30.537008
54.560068,65.116401,103.281317,120.075784,113.059964,110.212681,29.301736,14.308690,94.463317,2.902732,64.456285,55.681084,119.524846,101.476493,116.938217,94.551769,73.781305,90.852875,-0.000788,0.013530,32.000000,-235.699434,94.905616,-0.186250,18.456483,0.630322,34082.097999,1.002449,20.286329,-0.387612,1.887982,9.529435,8.005426,135.223342,134.985372,146.428470,135.498370,132.365513,122.921584,32.000000,120.586780,69.428381,59.227180,72.724399,4.000000,55.457906,85.280000,72.308922,36.700000,39.108457,59.551139,30.348161
54.558930,65.117710,103.239449,120.077135,113.012035,110.207971,29.285793,14.308725,94.449477,2.902316,64.457820,55.672647,119.526656,101.462111,116.940119,94.540233,73.782197,90.840573,-0.000788,0.013517,32.000000,-235.699490,94.893444,-0.186548,18.454792,0.632239,34070.738188,1.002062,20.293223,-0.394984,1.891872,21.973001,11.409270,135.226865,134.983569,146.436513,135.494188,132.363259,122.924245,32.000000,120.594190,69.428959,59.230271,72.719898,4.000000,55.505345,85.280000,72.338979,36.700000,39.111070,59.554561,30.384918
54.567654,65.118956,103.291548,120.078376,112.966766,110.171278,29.315129,14.308809,94.441574,2.902014,64.458731,55.669817,119.528480,101.449997,116.941804,94.530400,73.782638,90.833046,-0.000789,0.013525,32.000000,-235.699462,94.884000,-0.186399,18.452520,0.632849,34068.255794,1.002122,20.298827,-0.401375,1.892984,15.200396,6.822782,135.229700,134.983923,146.441265,135.490064,132.479830,122.926961,32.000000,120.603806,69.430500,59.232793,72.716013,4.000000,55.530223,85.280000,72.350468,36.700000,39.113302,59.553971,30.605607
54.572293,65.120482,103.324479,120.079868,112.953238,110.150789,29.302584,14.308717,94.433428,2.901840,64.458902,55.665384,119.529720,101.437826,116.944105,94.522825,73.782767,90.825468,-0.000790,0.013537,32.000000,-235.699535,94.875991,-0.186539,18.449634,0.632492,34056.079044,1.002651,20.301235,-0.410329,1.892256,14.259032,13.493361,135.232448,134.986104,146.444548,135.487806,132.637817,122.929821,32.000000,120.607943,69.432406,59.235751,72.711766,4.000000,55.595688,85.280000,72.364624,36.700000,39.116146,59.552093,30.423215
54.578162,65.121241,102.978536,120.081210,112.935885,110.150804,29.303683,14.308690,94.422822,2.901409,64.461015,55.656787,119.531662,101.428038,116.947081,94.518078,73.783453,90.820128,-0.000790,0.013550,32.000000,-235.699581,94.867887,-0.186224,18.445808,0.632701,34024.603914,1.001141,20.294060,-0.415704,1.892908,5.732642,6.674413,135.235650,134.989451,146.447993,135.488610,132.725691,122.928259,32.000000,120.609982,69.435047,59.239417,72.707945,4.000000,55.484429,85.280000,72.372687,36.700000,39.118263,59.548709,30.478314
54.571959,65.122352,102.765763,120.082480,112.915039,110.138419,29.299164,14.308675,94.413641,2.900983,64.464484,55.651094,119.533473,101.417244,116.949531,94.509862,73.784032,90.811271,-0.000790,0.013530,32.000000,-235.699684,94.860821,-0.186191,18.441464,0.632915,34004.721857,1.001293,20.291108,-0.420799,1.893351,6.896406,7.979558,135.238452,134.993651,146.449617,135.492319,132.697345,122.924626,32.000000,120.607637,69.437272,59.243846,72.704012,4.000000,55.342807,85.280000,72.397378,36.700000,39.120270,59.548916,30.624829
54.529490,65.123988,102.718522,120.083735,112.918688,110.105983,29.292035,14.308691,94.404631,2.900979,64.465701,55.646412,119.535100,101.408658,116.951361,94.505569,73.784062,90.808092,-0.000791,0.013522,32.000000,-235.699632,94.857554,-0.186306,18.437840,0.629570,33989.798262,1.001138,20.286202,-0.424986,1.886808,16.078655,8.023226,135.241035,134.996273,146.449295,135.498054,132.581608,122.918024,32.000000,120.595532,69.439447,59.249095,72.699286,4.000000,55.325440,85.280000,72.452140,36.700000,39.122788,59.546369,30.543831
54.512774,65.126323,102.626478,120.085036,112.937742,110.094220,29.301994,14.308604,94.398154,2.900665,64.464231,55.644827,119.536201,101.402191,116.953815,94.501557,73.784156,90.801761,-0.000791,0.013500,32.000000,-235.699749,94.854811,-0.186420,18.434661,0.627702,33986.601164,1.001309,20.293300,-0.431370,1.883124,14.542809,7.823303,135.243665,134.998294,146.448100,135.504328,132.441719,122.914629,32.000000,120.580245,69.441883,59.254443,72.694280,4.000000,55.287607,85.280000,72.502819,36.700000,39.126819,59.553322,30.486825
54.508561,65.127132,102.629936,120.086344,112.969161,110.077877,29.308373,14.308637,94.394447,2.900337,64.461240,55.639775,119.537215,101.394050,116.956422,94.496639,73.784937,90.797087,-0.000792,0.013493,32.000000,-235.699765,94.852049,-0.186372,18.431586,0.628025,34039.108205,1.002125,20.335941,-0.433485,1.883724,8.719482,6.960068,135.246161,134.998846,146.447612,135.509571,132.377598,122.915161,32.000000,120.566511,69.445073,59.260640,72.689271,4.000000,55.287096,85.280000,72.528304,36.700000,39.129402,59.546910,30.613384
54.494373,65.127407,102.508421,120.087525,113.019280,110.069435,29.307134,14.308638,94.388800,2.900250,64.458956,55.636463,119.538848,101.387518,116.959208,94.491171,73.785790,90.794028,-0.000791,0.013512,32.000000,-235.699793,94.848577,-0.186276,18.429522,0.627503,34056.927697,1.002023,20.354420,-0.437730,1.882613,5.806387,4.095375,135.250250,134.998686,146.448598,135.514375,132.430581,122.918341,32.000000,120.561743,69.448831,59.268134,72.684442,4.000000,55.275581,85.280000,72.568060,36.700000,39.130877,59.537685,30.403920
54.496080,65.127563,102.325143,120.088600,113.041253,110.089169,29.310176,14.308731,94.385977,2.900259,64.456616,55.633755,119.540502,101.383159,116.961797,94.488835,73.785863,90.791068,-0.000791,0.013498,32.000000,-235.699625,94.848187,-0.186683,18.428607,0.627626,34053.041184,1.001744,20.359298,-0.441574,1.882822,6.897540,11.720471,135.253798,134.997161,146.450853,135.515340,132.562763,122.921434,32.000000,120.563900,69.452575,59.275967,72.679432,4.000000,55.228032,85.280000,72.604719,36.700000,39.131588,59.547775,30.594308
54.520588,65.128017,102.040673,120.089592,113.007094,110.084993,29.291561,14.308745,94.383713,2.900101,64.453945,55.630609,119.541381,101.379185,116.964036,94.487764,73.785707,90.790234,-0.000790,0.013506,32.000000,-235.699486,94.847095,-0.186795,18.428288,0.626749,34068.280355,1.001999,20.373282,-0.444432,1.881083,12.445280,6.393648,135.255860,134.994722,146.455365,135.513102,132.698577,122.927688,32.000000,120.572219,69.456574,59.283834,72.673886,4.000000,55.028775,85.280000,72.603722,36.700000,39.132940,59.550116,30.605680
54.531449,65.128471,101.975290,120.090492,113.008308,110.079262,29.298230,14.308511,94.384314,2.900236,64.451898,55.629070,119.542496,101.377977,116.966654,94.487523,73.785912,90.790865,-0.000790,0.013511,32.000000,-235.699786,94.846045,-0.186796,18.428102,0.621777,34030.403030,1.002142,20.348566,-0.446837,1.871599,11.976690,6.104229,135.258188,134.995095,146.460312,135.511394,132.750466,122.933637,32.000000,120.585770,69.461752,59.293005,72.668928,4.000000,54.979523,85.280000,72.606119,36.700000,39.134293,59.543940,30.644271
54.522397,65.128540,102.089424,120.091900,113.055642,110.093974,29.309874,14.308408,94.381539,2.900875,64.449217,55.628513,119.543219,101.375509,116.969622,94.487861,73.785936,90.791480,-0.000789,0.013520,32.000000,-235.699958,94.845562,-0.186803,18.427610,0.621777,34030.403030,1.002142,20.348566,-0.446837,1.871599,6.694355,8.130756,135.260306,135.000150,146.463589,135.510877,132.659781,122.939786,32.000000,120.602854,69.467807,59.305404,72.661503,4.000000,55.063353,85.280000,72.637524,36.700000,39.135589,59.551050,30.553736
