OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, May 2, 2019
3:34:04 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.282962,64.786369,85.591222,108.512263,121.946381,110.229540,29.369475,14.284799,76.646700,1.515914,64.661595,55.368669,108.003736,83.783759,105.499141,76.448817,60.420817,72.062674,-0.002166,0.013034,32.000000,-235.723495,77.026011,-0.185105,14.752977,0.563121,31702.646715,1.004063,20.241818,-0.460254,1.576691,12.437579,5.834079,121.283627,119.833419,132.023826,120.494858,124.334189,110.252840,32.000000,108.469996,69.742084,56.606972,61.678454,7.000000,50.355646,100.000000,100.000000,38.746835,31.907486,59.573857,26.615156
54.289220,64.784809,85.594277,108.511090,121.977529,110.235694,29.368521,14.284846,76.649803,1.515887,64.661150,55.371851,108.003874,83.790949,105.498986,76.452728,60.423255,72.070116,-0.002283,0.013044,32.000000,-235.723379,77.031860,-0.185401,14.753773,0.562977,31696.527608,1.004041,20.236049,-0.456636,1.576630,9.449846,8.491631,121.282691,119.837548,132.018387,120.495850,124.351405,110.247059,32.000000,108.461274,69.744113,56.610392,61.678789,7.000000,50.354232,100.000000,100.000000,38.746835,31.904518,59.598365,26.768274
54.287295,64.783553,85.598947,108.509945,121.888422,110.257059,29.398883,14.284862,76.654712,1.516153,64.660000,55.375820,108.002495,83.796137,105.498785,76.458443,60.424907,72.076961,-0.002284,0.013049,32.000000,-235.723324,77.038752,-0.185402,14.754769,0.563011,31699.641075,1.004724,20.236821,-0.453890,1.576760,11.696066,7.917933,121.281401,119.836586,132.012969,120.499509,124.346403,110.243974,32.000000,108.459720,69.745565,56.612882,61.678662,7.000000,50.352228,100.000000,100.000000,38.746835,31.901316,59.580859,26.689771
54.294944,64.782290,85.604021,108.508831,121.798245,110.265182,29.394928,14.284832,76.661395,1.516342,64.657190,55.382113,108.001719,83.801791,105.498289,76.463834,60.427623,72.080649,-0.002255,0.013045,32.000000,-235.723347,77.046147,-0.185565,14.756069,0.562898,31696.000585,1.004681,20.229197,-0.450515,1.576635,5.769584,7.306540,121.281132,119.835152,132.013116,120.496338,124.331226,110.243371,32.000000,108.466454,69.746875,56.614938,61.678349,7.000000,50.351689,100.000000,100.000000,38.746835,31.898542,59.582472,26.755728
54.299687,64.780715,85.609609,108.507749,122.075034,110.265300,29.379545,14.284689,76.669223,1.516546,64.654097,55.389033,108.001659,83.809025,105.498772,76.470021,60.430725,72.084990,-0.002111,0.013058,32.000000,-235.723500,77.052562,-0.185714,14.758570,0.563090,31709.629365,1.003874,20.229805,-0.446821,1.576777,8.102084,7.996005,121.280917,119.840015,132.009034,120.496760,124.320726,110.236534,32.000000,108.462895,69.748859,56.618219,61.680038,7.000000,50.350444,100.000000,100.000000,38.746835,31.895086,59.574781,26.702243
54.298552,64.778306,85.618095,108.506402,122.148970,110.277493,29.369297,14.284619,76.673141,1.517113,64.649030,55.395946,107.999920,83.817248,105.498199,76.475954,60.432480,72.089839,-0.002023,0.013062,32.000000,-235.723483,77.061844,-0.186154,14.761112,0.562967,31699.295213,1.003923,20.221131,-0.446659,1.576648,9.416555,7.496685,121.279038,119.838114,132.003272,120.499882,124.308635,110.233243,32.000000,108.456449,69.749138,56.620003,61.679369,7.000000,50.351106,100.000000,100.000000,38.746835,31.890823,59.583495,26.827921
54.316079,64.775473,85.625282,108.504882,121.869984,110.300109,29.375427,14.284468,76.678292,1.517424,64.643440,55.398909,107.998296,83.824173,105.497056,76.481671,60.434041,72.091824,-0.001947,0.013072,32.000000,-235.723659,77.070794,-0.186306,14.763191,0.562834,31690.632196,1.004348,20.214960,-0.446370,1.576613,10.262524,9.224334,121.277590,119.835020,132.003104,120.495491,124.300103,110.238144,32.000000,108.463785,69.750085,56.620982,61.678561,7.000000,50.352364,100.000000,100.000000,38.746835,31.885846,59.590783,26.712148
54.315689,64.772179,85.634854,108.503316,122.058489,110.331890,29.383809,14.284454,76.686868,1.516960,64.636666,55.405080,107.996999,83.833077,105.495938,76.487185,60.435719,72.096026,-0.001946,0.013066,32.000000,-235.723801,77.080572,-0.186402,14.765328,0.562947,31696.365095,1.004827,20.213650,-0.444339,1.576803,7.095862,7.352387,121.276755,119.837509,131.999131,120.494855,124.317442,110.236316,32.000000,108.463514,69.752029,56.621739,61.677830,7.000000,50.353233,100.000000,100.000000,38.746835,31.880245,59.589445,26.754261
54.329619,64.768384,85.644493,108.501827,122.388982,110.347703,29.405501,14.284283,76.695260,1.516915,64.630310,55.411003,107.996228,83.841834,105.494853,76.493677,60.436887,72.100731,-0.001947,0.013080,32.000000,-235.724034,77.090693,-0.186186,14.768138,0.562669,31672.089695,1.004457,20.193839,-0.444351,1.576426,7.722065,7.720421,121.275026,119.836386,131.991624,120.497414,124.334387,110.230610,32.000000,108.451932,69.754049,56.622636,61.677568,7.000000,50.356471,100.000000,100.000000,38.746835,31.873549,59.571526,26.817063
54.333019,64.764927,85.651338,108.500196,122.243435,110.363883,29.378499,14.284220,76.702422,1.517202,64.624023,55.416704,107.995302,83.849404,105.493589,76.500226,60.438620,72.105216,-0.001947,0.013093,32.000000,-235.724049,77.099808,-0.186225,14.770580,0.562893,31680.236977,1.004459,20.190922,-0.442747,1.576614,10.981522,7.667732,121.273025,119.831769,131.990931,120.494494,124.342747,110.235877,32.000000,108.454525,69.756942,56.623803,61.677379,7.000000,50.357247,100.000000,100.000000,38.746835,31.867156,59.580505,26.731443
54.348303,64.761129,85.657538,108.498505,122.025820,110.380173,29.389607,14.284023,76.710233,1.517622,64.618129,55.421010,107.994219,83.856445,105.492113,76.507537,60.440788,72.111777,-0.001947,0.013114,32.000000,-235.724314,77.106580,-0.185976,14.772377,0.562653,31662.063115,1.003567,20.173634,-0.440243,1.576387,8.208058,12.709974,121.271258,119.832510,131.988291,120.491637,124.353883,110.233935,32.000000,108.456347,69.759172,56.624168,61.677621,7.000000,50.358274,100.000000,100.000000,38.746835,31.860661,59.575145,26.750152
54.338928,64.757274,85.661298,108.496791,122.183526,110.404497,29.376853,14.283905,76.717621,1.517568,64.613112,55.427337,107.992907,83.865802,105.490672,76.515494,60.443123,72.116313,-0.002034,0.013095,32.000000,-235.724439,77.115236,-0.185982,14.773308,0.562664,31660.515619,1.004557,20.166885,-0.438475,1.576414,5.680404,10.610889,121.270179,119.830691,131.981163,120.495157,124.343100,110.224664,32.000000,108.443930,69.762018,56.624689,61.678109,7.000000,50.357505,100.000000,100.000000,38.746835,31.853656,59.578371,26.910680
54.343703,64.753644,85.666832,108.495094,122.365209,110.420527,29.372399,14.283825,76.724613,1.517469,64.609831,55.432760,107.991903,83.873763,105.490128,76.524400,60.445996,72.122941,-0.002121,0.013109,32.000000,-235.724568,77.124365,-0.185977,14.775678,0.562392,31641.201801,1.004003,20.148288,-0.435521,1.576085,7.903512,6.377148,121.269050,119.826368,131.978572,120.495046,124.322242,110.227421,32.000000,108.441880,69.765228,56.625833,61.679675,7.000000,50.357602,100.000000,100.000000,38.746835,31.847115,59.586288,26.745677
54.347817,64.750393,85.672590,108.493622,122.229865,110.421201,29.443266,14.283829,76.732070,1.517661,64.606034,55.439491,107.990838,83.881269,105.489271,76.531456,60.448239,72.132966,-0.002208,0.013114,32.000000,-235.724462,77.131339,-0.185964,14.778217,0.562752,31659.272710,1.004842,20.153510,-0.434315,1.576426,6.218056,5.052184,121.267395,119.826970,131.976390,120.492057,124.315884,110.227934,32.000000,108.446563,69.768992,56.626823,61.681064,7.000000,50.358203,100.000000,100.000000,38.746835,31.840917,59.572510,26.658736
54.353597,64.747165,85.678798,108.492050,122.167524,110.430174,29.440875,14.283616,76.737330,1.517809,64.600602,55.446469,107.990254,83.887199,105.488776,76.538276,60.451374,72.141035,-0.002286,0.013133,32.000000,-235.724592,77.140266,-0.185957,14.780769,0.562694,31656.125224,1.005033,20.145256,-0.432015,1.576389,8.145757,6.939608,121.267391,119.827351,131.971859,120.496472,124.307122,110.223212,32.000000,108.441260,69.774420,56.628611,61.682904,7.000000,50.358756,100.000000,100.000000,38.746835,31.834898,59.576906,26.728215
54.359471,64.743815,85.683072,108.490453,122.238185,110.470798,29.368900,14.283409,76.743583,1.517853,64.596013,55.448080,107.989653,83.895109,105.487724,76.545962,60.454346,72.144790,-0.002286,0.013144,32.000000,-235.724785,77.145930,-0.185638,14.782441,0.562590,31654.918158,1.002527,20.138022,-0.426434,1.576376,14.107505,9.363041,121.266610,119.822144,131.968833,120.496725,124.312602,110.224336,32.000000,108.444212,69.780674,56.630541,61.684507,7.000000,50.358663,100.000000,100.000000,38.746835,31.828894,59.578961,26.680380
54.345848,64.740202,85.690662,108.488906,122.262501,110.511968,29.382698,14.283464,76.750007,1.517717,64.593289,55.452259,107.988668,83.899864,105.486233,76.555780,60.456407,72.148845,-0.002285,0.013133,32.000000,-235.724699,77.152047,-0.185622,14.784169,0.562479,31649.597327,1.002564,20.129197,-0.423271,1.576322,10.271103,5.722844,121.266129,119.820152,131.967355,120.492768,124.330511,110.226980,32.000000,108.446111,69.787044,56.632311,61.685857,7.000000,50.359982,100.000000,100.000000,38.746835,31.822302,59.578637,26.727041
54.366029,64.737529,85.695024,108.487375,122.133627,110.518265,29.369984,14.283294,76.757038,1.517642,64.591946,55.454420,107.987473,83.904771,105.484536,76.558947,60.458607,72.154118,-0.002285,0.013157,32.000000,-235.724928,77.160212,-0.185690,14.784829,0.562539,31648.239011,1.005261,20.120160,-0.423315,1.576231,10.470803,8.145931,121.265123,119.820287,131.962269,120.494917,124.344356,110.222951,32.000000,108.442197,69.794677,56.634155,61.687328,7.000000,50.360582,100.000000,99.999484,38.746835,31.816591,59.587262,26.750079
54.368884,64.735202,85.701051,108.485917,122.072621,110.534755,29.452211,14.283178,76.763751,1.517546,64.589965,55.457714,107.986676,83.910417,105.483780,76.564690,60.461076,72.160940,-0.002226,0.013197,32.000000,-235.725054,77.164550,-0.185689,14.784932,0.563121,31677.964890,1.005433,20.129737,-0.422212,1.576766,8.908517,17.277074,121.265700,119.815939,131.960870,120.496295,121.492213,110.223655,32.000000,108.437867,69.803028,56.636205,61.689551,7.000000,50.361526,100.000000,100.000000,38.746835,31.811564,59.586750,26.770328
54.371355,64.733000,85.707330,108.484458,122.245484,110.538865,29.392426,14.283014,76.768111,1.517800,64.587016,55.462379,107.986246,83.913091,105.482058,76.568048,60.463085,72.167509,-0.002137,0.013215,32.000000,-235.725093,77.170328,-0.185396,14.784525,0.562705,31648.323646,1.005505,20.107527,-0.420297,1.576260,10.739727,10.024317,121.265970,119.814518,131.960847,120.492470,118.654893,110.226192,32.000000,108.441279,69.811863,56.638292,61.691863,7.000000,50.363162,100.000000,100.000000,38.746835,31.807020,59.577073,26.704077
54.383337,64.730698,85.710606,108.482928,122.348790,110.526467,29.372543,14.282920,76.773652,1.517951,64.582961,55.465655,107.986248,83.915330,105.480817,76.572502,60.465989,72.171808,-0.002049,0.013216,32.000000,-235.725151,77.177622,-0.185341,14.784043,0.562792,31650.914510,1.002783,20.102437,-0.417443,1.576289,7.466325,6.218866,121.265226,119.817833,131.955587,120.492816,115.875419,110.222943,32.000000,108.436686,69.821335,56.640841,61.694969,7.000000,50.363227,100.000000,100.000000,38.746835,31.802252,59.569136,26.637680
54.378590,64.727827,85.718778,108.481073,122.203608,110.534390,29.380206,14.282689,76.776778,1.517702,64.578638,55.465557,107.985226,83.921886,105.479392,76.577630,60.469366,72.175570,-0.001962,0.013219,32.000000,-235.725225,77.183163,-0.185355,14.783666,0.562850,31650.718048,1.004803,20.097842,-0.414327,1.576332,11.841224,8.907077,121.264591,119.816008,131.952642,120.494130,113.144421,110.223408,32.000000,108.434222,69.830816,56.642943,61.697445,7.000000,50.364817,100.000000,100.000000,38.746835,31.796926,59.581272,26.739881
54.382915,64.724697,85.721747,108.479068,122.176761,110.534267,29.367229,14.282540,76.780258,1.517949,64.574445,55.467670,107.983430,83.928679,105.477188,76.580881,60.472244,72.180971,-0.001874,0.013243,32.000000,-235.725318,77.188373,-0.185307,14.783571,0.562559,31626.371371,1.005120,20.083943,-0.413878,1.576045,6.313596,8.395266,121.264517,119.814616,131.951225,120.489282,113.127103,110.224719,32.000000,108.437077,69.840241,56.644359,61.699469,7.000000,50.365855,100.000000,100.000000,38.746835,31.791127,59.576886,26.921245
54.388201,64.721491,85.727164,108.476999,122.334690,110.556283,29.364385,14.282523,76.784875,1.517866,64.570955,55.471919,107.983395,83.934567,105.476611,76.586792,60.475700,72.181632,-0.001786,0.013265,32.000000,-235.725320,77.193295,-0.185164,14.783183,0.562859,31631.715614,1.005019,20.085667,-0.414321,1.576333,11.316081,8.271579,121.265799,119.818599,131.946589,120.491334,113.133113,110.220121,32.000000,108.432869,69.851538,56.646941,61.702975,7.000000,50.365519,100.000000,100.000000,38.746835,31.784940,59.584065,26.675464
54.375266,64.718389,85.731190,108.474953,122.365933,110.576541,29.374217,14.282386,76.791485,1.517813,64.567328,55.476271,107.982563,83.938221,105.474820,76.593485,60.478496,72.184693,-0.001698,0.013276,32.000000,-235.725455,77.195927,-0.184993,14.782796,0.562792,31622.950780,1.005365,20.078351,-0.412986,1.576262,7.878388,10.610292,121.265339,119.817369,131.940997,120.494049,113.149638,110.218895,32.000000,108.427678,69.862396,56.648873,61.705985,7.000000,50.367058,100.000000,100.000000,38.746835,31.778960,59.575145,26.659983
54.387139,64.715081,85.738782,108.472948,122.179534,110.579571,29.375678,14.282239,76.798747,1.518047,64.563360,55.480330,107.981295,83.943837,105.472878,76.600972,60.480978,72.190076,-0.001611,0.013272,32.000000,-235.725542,77.202233,-0.184902,14.783034,0.562860,31612.553259,1.005546,20.070029,-0.415927,1.576209,9.355023,6.071438,121.264972,119.813495,131.941532,120.490217,113.159580,110.221873,32.000000,108.433823,69.873180,56.650213,61.709234,7.000000,50.369560,100.000000,100.000000,38.746835,31.772766,59.570670,26.725134
54.393957,64.711784,85.743928,108.470988,122.215521,110.582547,29.409141,14.282246,76.804411,1.518157,64.559070,55.483389,107.980491,83.947830,105.472757,76.606481,60.483540,72.196091,-0.001522,0.013275,32.000000,-235.725481,77.208389,-0.184793,14.783341,0.563338,31633.577243,1.005650,20.079446,-0.416334,1.576658,5.954963,6.064696,121.265186,119.814184,131.938170,120.489792,113.168423,110.219013,32.000000,108.431495,69.885109,56.652328,61.713067,7.000000,50.370000,100.000000,100.000000,38.746835,31.766463,59.580584,26.760790
54.394961,64.708404,85.749189,108.469114,122.362694,110.605287,29.357884,14.282229,76.810916,1.518338,64.555457,55.485727,107.979102,83.956037,105.471308,76.613653,60.485838,72.201834,-0.001523,0.013267,32.000000,-235.725565,77.211651,-0.184786,14.783593,0.563172,31614.737309,1.005375,20.064647,-0.414616,1.576453,9.451038,19.897382,121.263912,119.813257,131.932500,120.493702,113.165343,110.217105,32.000000,108.424386,69.896497,56.653236,61.716481,7.000000,50.371073,100.000000,100.000000,38.746835,31.760157,59.565615,26.788743
54.389799,64.704848,85.756646,108.467367,122.245589,110.654087,29.367837,14.282102,76.814733,1.518425,64.552693,55.488612,107.978340,83.960576,105.470241,76.618743,60.488785,72.208239,-0.001522,0.013281,32.000000,-235.725664,77.217653,-0.184766,14.783657,0.563077,31604.406604,1.004110,20.054752,-0.412488,1.576350,12.226716,9.333858,121.263052,119.808717,131.933311,120.491689,113.147458,110.222251,32.000000,108.432082,69.908602,56.654237,61.720183,7.000000,50.373985,100.000000,100.000000,38.746835,31.753454,59.574663,26.621539
54.396803,64.701952,85.762896,108.465454,122.099696,110.658309,29.404138,14.282104,76.818366,1.518390,64.548284,55.491084,107.977294,83.965691,105.469208,76.624113,60.491253,72.212680,-0.001523,0.013284,32.000000,-235.725718,77.222847,-0.184872,14.782940,0.563227,31608.470898,1.006041,20.050401,-0.410307,1.576418,8.107344,7.845793,121.262105,119.808357,131.930794,120.487613,113.137756,110.221288,32.000000,108.435084,69.920033,56.654189,61.722920,7.000000,50.376368,100.000000,100.000000,38.746835,31.747364,59.580781,26.782874
54.399230,64.698683,85.769688,108.463563,122.386459,110.670616,29.364312,14.282215,76.823122,1.518468,64.544201,55.495375,107.976034,83.970515,105.467891,76.628833,60.494150,72.215136,-0.001523,0.013284,32.000000,-235.725551,77.227927,-0.184713,14.782497,0.563707,31629.133575,1.006239,20.051840,-0.408260,1.576705,9.445639,9.723102,121.261127,119.807942,131.925160,120.491504,113.128991,110.216108,32.000000,108.426391,69.931509,56.655077,61.726924,7.000000,50.378794,100.000000,100.000000,38.746835,31.741304,59.587144,26.781113
54.398669,64.695342,85.774364,108.461702,122.360721,110.670873,29.435241,14.282018,76.827325,1.518680,64.541230,55.498888,107.975229,83.977442,105.467323,76.634603,60.497849,72.217784,-0.001523,0.013274,32.000000,-235.725832,77.231447,-0.184680,14.783243,0.563663,31617.850493,1.004885,20.042167,-0.407264,1.576616,12.023819,7.936268,121.260527,119.804333,131.924013,120.490111,113.122417,110.219094,32.000000,108.428269,69.942910,56.655956,61.730304,7.000000,50.381123,100.000000,100.000000,38.746835,31.734690,59.574663,26.689771
54.397486,64.692231,85.779567,108.459881,122.090954,110.671077,29.370921,14.281982,76.832062,1.519507,64.539819,55.503563,107.974222,83.981891,105.465783,76.640880,60.500227,72.224012,-0.001523,0.013253,32.000000,-235.725781,77.235761,-0.184449,14.784498,0.563784,31611.328414,1.006301,20.036550,-0.408247,1.576671,9.835153,11.899440,121.259187,119.805238,131.923777,120.486530,113.134802,110.217308,32.000000,108.435001,69.953129,56.655275,61.732566,7.000000,50.382180,100.000000,100.000000,38.746835,31.728555,59.576532,26.655948
54.403979,64.689921,85.786821,108.458292,122.269682,110.682235,29.399939,14.281798,76.840335,1.519950,64.536164,55.507278,107.972668,83.988816,105.463972,76.645795,60.502664,72.224931,-0.001435,0.013245,32.000000,-235.725963,77.237556,-0.184337,14.785917,0.563829,31605.810749,1.003881,20.033751,-0.409880,1.576773,9.950718,9.584022,121.257271,119.803951,131.916661,120.490817,113.144964,110.206389,32.000000,108.425532,69.962925,56.654182,61.734866,7.000000,50.385340,100.000000,100.000000,38.746835,31.723169,59.579453,26.752206
54.409534,64.687540,85.796616,108.456625,122.441711,110.700652,29.393630,14.281664,76.848662,1.519637,64.532925,55.513118,107.970821,83.994942,105.462870,76.653724,60.504535,72.227983,-0.001348,0.013247,32.000000,-235.726217,77.241816,-0.184457,14.786565,0.563885,31607.161400,1.006097,20.031785,-0.407404,1.576903,9.961467,5.725695,121.257122,119.797550,131.914421,120.490803,113.144717,110.206720,32.000000,108.427234,69.973976,56.653188,61.736420,7.000000,50.389082,100.000000,100.000000,38.746835,31.718101,59.574870,26.696447
54.415165,64.684889,85.803844,108.454945,122.247742,110.698682,29.375369,14.281434,76.855344,1.519796,64.528658,55.516155,107.969571,84.000990,105.461185,76.659980,60.506693,72.232752,-0.001434,0.013236,32.000000,-235.726476,77.248116,-0.184452,14.786800,0.563841,31594.691253,1.005066,20.023194,-0.409124,1.576848,11.899294,11.711262,121.256383,119.795198,131.914069,120.485658,113.152947,110.209336,32.000000,108.432523,69.985525,56.652999,61.737930,7.000000,50.393882,100.000000,100.000000,38.746835,31.712917,59.585305,26.913248
54.411281,64.681770,85.810682,108.453315,122.252230,110.690701,29.438088,14.281544,76.861363,1.519823,64.524974,55.517455,107.968312,84.009099,105.459962,76.667108,60.508886,72.238246,-0.001521,0.013225,32.000000,-235.726353,77.251231,-0.184148,14.786491,0.563911,31589.613658,1.005329,20.015439,-0.408616,1.576867,7.790452,7.010241,121.254642,119.795137,131.907971,120.487406,113.141733,110.202138,32.000000,108.424624,69.996384,56.652700,61.739738,7.000000,50.396544,100.000000,100.000000,38.746835,31.706713,59.581469,26.705838
54.414987,64.678701,85.818370,108.451926,122.422129,110.702257,29.374193,14.281446,76.865983,1.520343,64.521872,55.521073,107.966085,84.016025,105.457859,76.673354,60.509419,72.244745,-0.001695,0.013228,32.000000,-235.726578,77.256344,-0.184151,14.785031,0.563847,31579.809707,1.005814,20.007339,-0.407055,1.576837,7.679723,7.491473,121.251581,119.788164,131.903402,120.486630,113.118324,110.201627,32.000000,108.420880,70.007465,56.651048,61.740359,7.000000,50.400915,100.000000,100.000000,38.746835,31.700539,59.571811,26.743549
54.420040,64.676105,85.822412,108.450647,122.267243,110.714264,29.378772,14.281304,76.874544,1.520341,64.520423,55.523037,107.965035,84.023114,105.456177,76.680138,60.511595,72.248806,-0.001810,0.013204,32.000000,-235.726786,77.261560,-0.184118,14.783122,0.564007,31582.134921,1.003670,20.007979,-0.404965,1.577075,5.426152,5.926802,121.250632,119.785829,131.901974,120.480838,113.110658,110.204723,32.000000,108.425912,70.019572,56.650364,61.742415,7.000000,50.403111,100.000000,100.000000,38.746835,31.694711,59.579492,26.766440
54.421554,64.673724,85.831713,108.449474,122.206895,110.733418,29.384760,14.281300,76.882501,1.520293,64.517063,55.526131,107.964195,84.030259,105.455083,76.684102,60.514771,72.256280,-0.001894,0.013183,32.000000,-235.726792,77.266219,-0.184124,14.781448,0.564147,31583.320555,1.005874,20.001325,-0.400432,1.577109,6.177609,7.820144,121.249484,119.786154,131.896474,120.481530,113.101580,110.197444,32.000000,108.418484,70.031766,56.650151,61.744745,7.000000,50.407094,100.000000,100.000000,38.746835,31.689547,59.588806,26.734158
54.426514,64.671299,85.838684,108.448401,122.324671,110.720302,29.354491,14.281160,76.891561,1.520453,64.515434,55.531398,107.963487,84.036251,105.455009,76.693528,60.517621,72.261999,-0.001918,0.013163,32.000000,-235.726924,77.272857,-0.184125,14.781147,0.564217,31577.665679,1.005716,19.993842,-0.399444,1.577037,8.543099,10.111680,121.248361,119.781712,131.894465,120.482255,113.105435,110.194726,32.000000,108.413402,70.043536,56.650635,61.747269,7.000000,50.411340,100.000000,100.000000,38.746835,31.684276,59.574899,26.804957
54.421229,64.668881,85.843922,108.447212,122.230264,110.708069,29.370516,14.281117,76.898685,1.520773,64.513427,55.536656,107.963002,84.045011,105.454021,76.702478,60.520098,72.269174,-0.001919,0.013155,32.000000,-235.726849,77.278197,-0.184300,14.780803,0.564475,31582.158382,1.005647,19.989995,-0.396795,1.577164,9.525761,11.019700,121.247364,119.778363,131.895218,120.477652,113.113538,110.196234,32.000000,108.417391,70.054652,56.651558,61.749575,7.000000,50.413582,100.000000,100.000000,38.746835,31.678999,59.594500,26.882213
54.428070,64.666338,85.852017,108.446028,122.175744,110.720412,29.371796,14.281163,76.905061,1.521048,64.510679,55.540875,107.961567,84.053539,105.453183,76.712742,60.522299,72.274904,-0.001919,0.013136,32.000000,-235.726833,77.282986,-0.184128,14.780455,0.564392,31570.526471,1.006457,19.982773,-0.395186,1.577148,8.538958,8.836378,121.246629,119.781248,131.891640,120.477405,113.121435,110.192128,32.000000,108.411708,70.065825,56.651911,61.750834,7.000000,50.418653,100.000000,100.000000,38.746835,31.673622,59.580112,26.787129
54.424383,64.663863,85.857114,108.444866,122.386433,110.701213,29.386938,14.281302,76.910052,1.521400,64.508831,55.547306,107.960183,84.059787,105.452308,76.719364,60.524381,72.280064,-0.001919,0.013131,32.000000,-235.726651,77.289159,-0.183959,14.780274,0.564545,31577.194258,1.005898,19.985466,-0.392072,1.577398,9.512710,12.409835,121.246517,119.780280,131.888261,120.480389,113.127404,110.189542,32.000000,108.405575,70.077442,56.654346,61.752876,7.000000,50.421036,100.000000,100.000000,38.746835,31.668050,59.570995,26.734231
54.431304,64.661652,85.863701,108.443743,122.400538,110.676858,29.455759,14.281127,76.916884,1.521552,64.507821,55.551894,107.959549,84.064850,105.452088,76.729135,60.526868,72.286357,-0.001921,0.013161,32.000000,-235.726986,77.295275,-0.184142,14.780961,0.564562,31570.580712,1.005820,19.976305,-0.389807,1.577348,7.491079,8.558022,121.246625,119.779133,131.891292,120.476167,113.118418,110.195529,32.000000,108.412888,70.089017,56.657021,61.754350,7.000000,50.426050,100.000000,100.000000,38.746835,31.663033,59.576601,26.774803
54.424917,64.659639,85.870576,108.442753,122.200233,110.670220,29.393996,14.281157,76.925861,1.521751,64.506365,55.558973,107.959416,84.072498,105.452029,76.738500,60.530257,72.292834,-0.001921,0.013140,32.000000,-235.726961,77.301281,-0.184144,14.781914,0.564635,31571.141283,1.005196,19.977398,-0.387869,1.577549,10.126613,8.425114,121.246664,119.782251,131.889830,120.475506,113.106962,110.195560,32.000000,108.413097,70.101055,56.658988,61.756105,7.000000,50.429774,100.000000,100.000000,38.746835,31.658192,59.579689,26.726308
54.439276,64.657417,85.878346,108.441703,122.419978,110.679182,29.359199,14.281060,76.932602,1.521888,64.502609,55.562526,107.958377,84.080235,105.450246,76.746683,60.533239,72.300251,-0.001922,0.013102,32.000000,-235.727080,77.308910,-0.184131,14.783188,0.564412,31554.424689,1.002480,19.968493,-0.385452,1.577469,7.828454,11.478247,121.245922,119.780484,131.886239,120.479368,113.096853,110.192962,32.000000,108.407095,70.111729,56.659622,61.756954,7.000000,50.434540,100.000000,100.000000,38.746835,31.653286,59.568762,26.654334
54.427761,64.654868,85.883105,108.440610,122.487253,110.699899,29.400123,14.281060,76.939169,1.522201,64.500043,55.565893,107.956916,84.085805,105.449279,76.752964,60.535371,72.304005,-0.001896,0.013097,32.000000,-235.727166,77.314937,-0.184118,14.784410,0.564598,31562.556040,1.004651,19.972657,-0.383796,1.577781,5.303868,5.654167,121.243569,119.775413,131.886523,120.474996,113.076940,110.197767,32.000000,108.410668,70.121771,56.661145,61.757281,7.000000,50.438633,100.000000,100.000000,38.746835,31.648067,59.576807,26.740908
54.434838,64.651873,85.890960,108.439495,122.174695,110.719866,29.380114,14.280893,76.945307,1.522551,64.500069,55.569668,107.956138,84.091810,105.448725,76.759668,60.538128,72.312558,-0.001872,0.013099,32.000000,-235.727305,77.320523,-0.184410,14.785642,0.564346,31545.573099,1.005624,19.956549,-0.380999,1.577507,6.191516,8.387628,121.242070,119.776011,131.885310,120.472122,113.082824,110.195360,32.000000,108.405126,70.130472,56.662798,61.758397,7.000000,50.442346,100.000000,100.000000,38.746835,31.641875,59.576227,26.910313
54.434054,64.649943,85.896820,108.438397,122.238982,110.715119,29.394339,14.280734,76.952557,1.523014,64.497302,55.574315,107.954605,84.099441,105.447881,76.765302,60.540373,72.321135,-0.001872,0.013074,32.000000,-235.727518,77.328940,-0.184464,14.787799,0.564756,31566.951617,1.004640,19.965134,-0.380206,1.577928,6.133458,10.647537,121.238804,119.774434,131.879625,120.474450,113.092454,110.190492,32.000000,108.394466,70.138476,56.663798,61.758870,7.000000,50.447823,100.000000,100.000000,38.746835,31.636686,59.580722,26.872235
54.428216,64.647858,85.906658,108.437238,122.599120,110.735671,29.451764,14.280608,76.957384,1.523416,64.494648,55.578798,107.954084,84.107922,105.447868,76.772395,60.543638,72.328901,-0.001872,0.013059,32.000000,-235.727653,77.334370,-0.184444,14.790988,0.564745,31564.697468,1.005353,19.955296,-0.376300,1.577867,11.343957,8.808554,121.237305,119.770222,131.880584,120.472395,113.093454,110.195081,32.000000,108.398595,70.146757,56.665792,61.760731,7.000000,50.452358,100.000000,100.000000,38.746835,31.631884,59.580004,26.920144
54.440579,64.645664,85.912948,108.436005,122.424293,110.719515,29.375026,14.280705,76.964850,1.523619,64.491556,55.584023,107.952519,84.114280,105.446697,76.781234,60.546517,72.336017,-0.001872,0.013053,32.000000,-235.727612,77.342120,-0.184409,14.794326,0.564738,31569.736455,1.004834,19.954123,-0.371865,1.577998,7.157317,10.141333,121.235470,119.769659,131.879634,120.468591,115.003307,110.193992,32.000000,108.401801,70.153084,56.667196,61.761298,7.000000,50.459546,100.000000,100.000000,38.746835,31.626850,59.578804,26.876857
54.429412,64.643403,85.917779,108.434682,122.216497,110.691692,29.393219,14.280826,76.972920,1.523705,64.489967,55.589357,107.950857,84.121021,105.445643,76.789416,60.549454,72.340569,-0.001873,0.013025,32.000000,-235.727546,77.350673,-0.184393,14.797347,0.565010,31586.283153,1.003175,19.957685,-0.369082,1.578348,6.124309,3.807137,121.232845,119.768693,131.875040,120.470541,117.846700,110.187879,32.000000,108.391299,70.158500,56.668526,61.761968,7.000000,50.461813,100.000000,100.000000,38.746835,31.621661,59.579394,26.922345
54.436989,64.641836,85.929344,108.433309,122.399431,110.695884,29.371570,14.280815,76.979353,1.523796,64.489379,55.592619,107.949037,84.129673,105.444781,76.797660,60.551054,72.348195,-0.001874,0.013023,32.000000,-235.727559,77.356742,-0.184474,14.799523,0.564580,31565.219412,1.005390,19.943535,-0.366419,1.578105,12.862040,12.188458,121.230615,119.763462,131.875003,120.469062,120.619820,110.190885,32.000000,108.389264,70.164565,56.670148,61.762519,7.000000,50.469781,100.000000,100.000000,38.746835,31.617123,59.571870,26.858809
54.439654,64.640219,85.935267,108.431948,122.494167,110.716535,29.422316,14.280701,76.988350,1.524526,64.485858,55.597873,107.947305,84.138405,105.443821,76.806843,60.553203,72.358200,-0.001875,0.013014,32.000000,-235.727695,77.363244,-0.184185,14.802173,0.564669,31571.846944,1.004737,19.952075,-0.365812,1.578518,11.371646,7.372934,121.228234,119.762463,131.876772,120.464147,123.345889,110.191162,32.000000,108.392278,70.170008,56.671831,61.763672,7.000000,50.474847,100.000000,100.000000,38.746835,31.612873,59.586868,26.936872
54.440745,64.638264,85.945703,108.430528,122.547519,110.758998,29.391204,14.280665,76.996236,1.524703,64.483947,55.603121,107.946835,84.145938,105.444023,76.815887,60.556454,72.366859,-0.001961,0.012981,32.000000,-235.727840,77.370753,-0.184172,14.804914,0.564577,31567.201800,1.005357,19.943179,-0.361473,1.578510,7.450695,11.410705,121.225857,119.761706,131.874901,120.466685,124.243676,110.184170,32.000000,108.389477,70.175671,56.674402,61.765654,7.000000,50.481130,100.000000,100.000000,38.746835,31.608542,59.580476,26.917650
54.440997,64.635681,85.954810,108.428981,122.472466,110.793242,29.362990,14.280722,77.006428,1.524581,64.482192,55.607693,107.945060,84.153868,105.442664,76.823573,60.559241,72.378852,-0.002048,0.012968,32.000000,-235.727801,77.377692,-0.183893,14.807069,0.564617,31576.273059,1.003751,19.938985,-0.355832,1.578542,12.143271,8.747177,121.223164,119.755506,131.875435,120.465548,124.234740,110.183990,32.000000,108.385477,70.179637,56.675966,61.767607,7.000000,50.488623,100.000000,100.000000,38.746835,31.602851,59.584262,26.907452
54.464231,64.633693,85.963891,108.427401,122.466921,110.785318,29.404853,14.280772,77.014740,1.525093,64.481061,55.611664,107.943574,84.163949,105.442087,76.832173,60.562699,72.388032,-0.002047,0.012927,32.000000,-235.727673,77.384084,-0.184167,14.808838,0.564842,31590.281966,1.005172,19.935975,-0.352343,1.578702,5.606589,11.372609,121.220733,119.752146,131.879286,120.460080,124.246661,110.185401,32.000000,108.387263,70.184391,56.678635,61.770328,7.000000,50.494903,100.000000,100.000000,38.746835,31.597715,59.576325,26.760350
54.463809,64.631809,85.969994,108.425981,122.764251,110.785441,29.387999,14.280879,77.022102,1.524970,64.479887,55.617082,107.941808,84.171091,105.441654,76.839236,60.565774,72.396437,-0.001989,0.012936,32.000000,-235.727677,77.391512,-0.184183,14.811362,0.565057,31607.916268,1.006436,19.933148,-0.345792,1.578862,10.078154,10.222389,121.218038,119.752204,131.876715,120.460687,124.257150,110.181592,32.000000,108.384289,70.188368,56.682136,61.772921,7.000000,50.501902,100.000000,100.000000,38.746835,31.592926,59.584980,26.894025
54.470398,64.630231,85.979362,108.424634,122.596185,110.773193,29.398466,14.280792,77.027240,1.525025,64.480287,55.622575,107.940409,84.179565,105.440381,76.846908,60.568343,72.404244,-0.001931,0.012902,32.000000,-235.727769,77.397369,-0.184457,14.813967,0.564516,31573.696565,1.004452,19.908699,-0.342107,1.578355,10.383461,7.901886,121.214539,119.746064,131.877757,120.459394,124.258005,110.180954,32.000000,108.385850,70.191361,56.684951,61.775152,7.000000,50.508855,100.000000,100.000000,38.746835,31.588277,59.570307,26.887055
54.478377,64.629158,85.984758,108.423269,122.407641,110.737408,29.378157,14.280848,77.032844,1.525008,64.480000,55.632307,107.938904,84.186974,105.439458,76.852621,60.571402,72.413719,-0.001931,0.012911,32.000000,-235.727800,77.407617,-0.184458,14.817013,0.564524,31578.040717,1.005033,19.907222,-0.338640,1.578479,8.711526,5.466040,121.212079,119.742008,131.880440,120.453106,124.259951,110.181405,32.000000,108.387803,70.194930,56.688835,61.777879,7.000000,50.514017,100.000000,100.000000,38.746835,31.584709,59.575873,26.655655
54.493503,64.628754,85.991702,108.421889,122.708103,110.733405,29.393634,14.280889,77.041680,1.525100,64.475233,55.636897,107.937375,84.195430,105.438019,76.861152,60.574597,72.422851,-0.001939,0.012888,32.000000,-235.727802,77.415084,-0.184202,14.820469,0.564326,31568.602001,1.004425,19.899276,-0.335133,1.578460,12.527712,11.117366,121.210884,119.743144,131.876989,120.452435,124.249603,110.175249,32.000000,108.375611,70.197481,56.692330,61.780149,7.000000,50.518481,100.000000,100.000000,38.746835,31.581774,59.575135,26.846703
54.492436,64.626772,86.005118,108.420297,122.758098,110.761857,29.371997,14.280872,77.050925,1.525531,64.470164,55.644924,107.935583,84.204682,105.436497,76.868862,60.577517,72.433420,-0.002004,0.012865,32.000000,-235.727792,77.424956,-0.184197,14.823948,0.563915,31552.672282,1.004629,19.890490,-0.330818,1.578328,13.198236,8.621104,121.208177,119.740700,131.876766,120.452676,124.229985,110.173903,32.000000,108.370991,70.200638,56.696617,61.783061,7.000000,50.528752,100.000000,100.000000,38.746835,31.578024,59.584921,26.930416
54.507442,64.623851,86.013126,108.418528,122.694409,110.790016,29.381146,14.280945,77.058009,1.525964,64.465825,55.648365,107.933374,84.211069,105.435460,76.879528,60.580205,72.443712,-0.002092,0.012868,32.000000,-235.727797,77.432596,-0.184493,14.826490,0.563492,31535.068818,1.003754,19.875470,-0.326909,1.578018,9.340766,9.135130,121.206735,119.736506,131.880701,120.446270,124.216428,110.175637,32.000000,108.377331,70.203463,56.699939,61.785339,7.000000,50.535664,100.000000,100.000000,38.746835,31.571998,59.586121,26.891751
54.519002,64.620634,86.026566,108.416615,122.663305,110.810300,29.387858,14.280918,77.065157,1.526212,64.462947,55.652584,107.931966,84.219862,105.434132,76.890707,60.583273,72.452842,-0.002179,0.012877,32.000000,-235.727681,77.441037,-0.184222,14.828432,0.563729,31550.719959,1.004768,19.874519,-0.321607,1.578295,6.118878,13.874629,121.205048,119.737593,131.879475,120.443958,124.207356,110.170950,32.000000,108.371438,70.206245,56.703955,61.788277,7.000000,50.546396,100.000000,100.000000,38.746835,31.565316,59.583623,26.839734
54.525366,64.617433,86.035658,108.414752,122.761450,110.850421,29.433001,14.281143,77.071301,1.525896,64.458718,55.655810,107.930164,84.227800,105.432590,76.898643,60.586777,72.457794,-0.002266,0.012911,32.000000,-235.727493,77.449304,-0.184237,14.829046,0.563523,31541.207125,1.004397,19.857099,-0.316288,1.578007,5.537833,7.366652,121.202994,119.734571,131.877231,120.445151,124.212769,110.168593,32.000000,108.360606,70.209424,56.708201,61.791526,7.000000,50.555558,100.000000,100.000000,38.746835,31.558633,59.572116,26.745823
54.517427,64.613940,86.044064,108.412922,122.994978,110.890804,29.388716,14.281279,77.074631,1.525732,64.456966,55.657861,107.928306,84.234131,105.430790,76.906796,60.590166,72.465038,-0.002353,0.012929,32.000000,-235.727359,77.456895,-0.184536,14.829325,0.563459,31531.867101,1.004107,19.842714,-0.312253,1.577919,6.196310,9.882558,121.200306,119.731934,131.882038,120.438228,124.220129,110.175673,32.000000,108.371704,70.213395,56.712929,61.794558,7.000000,50.563302,100.000000,100.000000,38.746835,31.551731,59.581125,26.767173
54.534214,64.610690,86.048083,108.411244,122.776285,110.911270,29.394025,14.281379,77.078543,1.526122,64.456019,55.660498,107.926092,84.236851,105.428720,76.914209,60.593098,72.473723,-0.002441,0.012922,32.000000,-235.727096,77.465291,-0.184557,14.829588,0.563626,31530.520573,1.002792,19.833367,-0.311908,1.577902,16.494501,9.730960,121.197552,119.734529,131.884431,120.433364,124.225567,110.174294,32.000000,108.373082,70.216077,56.717619,61.797951,7.000000,50.570076,100.000000,99.998528,38.746835,31.544391,59.584990,26.736872
54.538311,64.607423,86.057437,108.409276,122.786049,110.935269,29.372745,14.281580,77.085048,1.526347,64.452308,55.665764,107.923844,84.246525,105.425636,76.922567,60.598624,72.483742,-0.002470,0.012898,32.000000,-235.726785,77.472306,-0.184415,14.831501,0.564127,31553.060138,1.004821,19.837542,-0.309662,1.578285,9.462055,7.748420,121.194781,119.733173,131.884707,120.433953,124.217133,110.164260,32.000000,108.356964,70.219442,56.724361,61.803119,7.000000,50.578179,100.000000,100.000000,38.746835,31.536804,59.582039,26.849491
54.549669,64.605047,86.064771,108.407587,122.986491,110.971592,29.452455,14.281687,77.090177,1.526312,64.450025,55.672336,107.922085,84.252979,105.423366,76.929620,60.602302,72.492897,-0.002470,0.012908,32.000000,-235.726564,77.479319,-0.184530,14.833726,0.563866,31535.730132,1.004474,19.818079,-0.305840,1.577873,13.260043,10.984928,121.193165,119.731234,131.889585,120.427318,124.206673,110.169342,32.000000,108.361634,70.222559,56.729434,61.806984,7.000000,50.586112,100.000000,100.000000,38.746835,31.531240,59.580692,26.750445
54.552829,64.602737,86.070936,108.405749,122.674248,110.984517,29.398982,14.281837,77.096029,1.526120,64.448444,55.676428,107.920922,84.259149,105.422084,76.936970,60.606703,72.498272,-0.002469,0.012892,32.000000,-235.726482,77.485609,-0.184508,14.836925,0.563939,31536.351656,1.005327,19.810856,-0.303577,1.577926,17.832736,11.215395,121.192863,119.734136,131.892063,120.424154,124.203074,110.167759,32.000000,108.367776,70.225057,56.734920,61.811216,7.000000,50.591953,100.000000,100.000000,38.746835,31.525726,59.585963,26.940540
54.557754,64.600394,86.079543,108.403971,122.717067,110.988703,29.370309,14.282028,77.101187,1.526577,64.446701,55.683382,107.919142,84.266677,105.420445,76.941412,60.610172,72.503770,-0.002412,0.012895,32.000000,-235.726282,77.490801,-0.184541,14.839766,0.563866,31532.281354,1.002697,19.797512,-0.300135,1.577732,11.951204,6.997540,121.191625,119.732504,131.891567,120.426247,124.187501,110.162001,32.000000,108.365259,70.227238,56.740303,61.815213,7.000000,50.601503,100.000000,100.000000,38.746835,31.520207,59.574093,26.762918
54.563112,64.598249,86.084782,108.402288,122.967780,110.980074,29.459727,14.282125,77.104973,1.526996,64.446836,55.689971,107.917504,84.271903,105.418575,76.949640,60.612993,72.508489,-0.002323,0.012886,32.000000,-235.726180,77.496723,-0.184417,14.842862,0.563821,31527.766734,1.004567,19.792152,-0.300358,1.577754,6.806620,8.970895,121.190292,119.730439,131.893490,120.422122,124.193531,110.167509,32.000000,108.367466,70.229478,56.745492,61.819095,7.000000,50.607862,100.000000,100.000000,38.746835,31.514628,59.581656,26.827408
54.571760,64.596533,86.091236,108.400733,122.749569,110.988304,29.369659,14.282370,77.107306,1.527255,64.447673,55.691749,107.915634,84.276576,105.416165,76.952100,60.615984,72.514688,-0.002236,0.012915,32.000000,-235.725946,77.499416,-0.184337,14.845356,0.563746,31520.427858,1.005479,19.785055,-0.299552,1.577769,5.642430,6.098015,121.187989,119.733792,131.892881,120.418237,124.208361,110.170060,32.000000,108.367282,70.231328,56.750020,61.822941,7.000000,50.615819,100.000000,100.000000,38.746835,31.509960,59.583003,26.892558
54.570324,64.595948,86.094308,108.399277,122.661081,111.021016,29.393386,14.282552,77.108773,1.527042,64.450314,55.696454,107.913000,84.279300,105.414423,76.953137,60.619162,72.519107,-0.002150,0.012926,32.000000,-235.725682,77.501768,-0.184508,14.847034,0.563528,31508.274223,1.002234,19.777737,-0.298705,1.577710,7.919251,6.478591,121.185508,119.734825,131.891051,120.418807,124.217610,110.167025,32.000000,108.361576,70.232946,56.754236,61.826714,7.000000,50.621728,100.000000,100.000000,38.746835,31.506365,59.573690,26.933350
54.567378,64.596115,86.098831,108.397955,122.964774,111.045392,29.357684,14.282650,77.111351,1.526798,64.452742,55.698344,107.911573,84.284216,105.412011,76.955437,60.622771,72.526943,-0.002063,0.012945,32.000000,-235.725568,77.504443,-0.184679,14.848328,0.563349,31498.913178,1.005201,19.767674,-0.296877,1.577579,9.085162,10.258492,121.183575,119.729747,131.892632,120.414665,124.221033,110.167228,32.000000,108.363185,70.234173,56.758788,61.831539,7.000000,50.627653,100.000000,100.000000,38.746835,31.503848,59.582639,26.726528
54.576690,64.596597,86.103511,108.396721,122.836530,111.085111,29.376510,14.282713,77.116134,1.526523,64.453235,55.700616,107.910146,84.290262,105.410050,76.959733,60.626677,72.531478,-0.001916,0.012947,32.000000,-235.725468,77.507247,-0.184949,14.849553,0.563535,31510.340174,1.004714,19.768474,-0.296621,1.577676,16.197640,8.114596,121.181162,119.728437,131.893529,120.408612,124.207873,110.168238,32.000000,108.363025,70.235479,56.761992,61.835984,7.000000,50.634456,100.000000,100.000000,38.746835,31.502412,59.576355,26.688010
54.589417,64.596951,86.111045,108.395531,122.585324,111.105312,29.372495,14.282994,77.117030,1.526659,64.453345,55.702739,107.908482,84.296683,105.407823,76.962809,60.630744,72.536967,-0.001828,0.012956,32.000000,-235.725038,77.510661,-0.184915,14.850193,0.563747,31526.818620,1.006217,19.771486,-0.294141,1.577844,11.116510,6.015844,121.178047,119.727627,131.889363,120.409110,124.184291,110.163478,32.000000,108.356159,70.237189,56.765491,61.841312,7.000000,50.641892,100.000000,100.000000,38.746835,31.500707,59.573650,26.949344
54.594303,64.596407,86.115235,108.394059,122.891076,111.099833,29.376838,14.283020,77.118456,1.526521,64.452241,55.704295,107.905590,84.301513,105.404443,76.966428,60.633734,72.541101,-0.001740,0.012939,32.000000,-235.725074,77.513423,-0.184718,14.850992,0.563746,31524.560697,1.005743,19.762978,-0.294520,1.577661,7.724346,7.088830,121.174227,119.722657,131.889255,120.405065,124.165494,110.160751,32.000000,108.359213,70.237255,56.768686,61.845446,7.000000,50.649260,100.000000,100.000000,38.746835,31.498143,59.575224,26.846703
54.584185,64.596005,86.120331,108.392526,122.939758,111.094181,29.381247,14.283214,77.121528,1.526767,64.451915,55.708923,107.903525,84.307806,105.402993,76.971396,60.637089,72.544839,-0.001652,0.012956,32.000000,-235.724877,77.514809,-0.184561,14.851105,0.563622,31512.151300,1.005805,19.751052,-0.294324,1.577431,7.941099,9.437902,121.171543,119.722569,131.889805,120.397706,124.152786,110.159083,32.000000,108.360428,70.238451,56.773296,61.850690,7.000000,50.656115,100.000000,100.000000,38.746835,31.495249,59.574113,26.753013
54.602482,64.595510,86.131854,108.390951,122.707570,111.097509,29.349375,14.283271,77.127116,1.526759,64.450685,55.710387,107.902387,84.316118,105.401042,76.977164,60.640958,72.549400,-0.001594,0.012962,32.000000,-235.724862,77.518768,-0.184563,14.851090,0.563512,31503.134647,1.005505,19.745793,-0.294101,1.577367,8.544553,5.508024,121.169888,119.724061,131.885809,120.399003,124.167265,110.152053,32.000000,108.350377,70.239710,56.777269,61.856507,7.000000,50.666795,100.000000,99.999257,38.746835,31.492558,59.580249,26.927994
54.611127,64.594685,86.137965,108.389354,122.935882,111.109220,29.401180,14.283441,77.131859,1.526593,64.446890,55.714326,107.900098,84.323119,105.398510,76.980414,60.643706,72.552232,-0.001594,0.012968,32.000000,-235.724725,77.524010,-0.184560,14.851560,0.563802,31516.419308,1.005508,19.755155,-0.294550,1.577752,10.568505,5.628610,121.166673,119.719903,131.884802,120.397791,124.184863,110.152912,32.000000,108.356146,70.240559,56.780783,61.861061,7.000000,50.675102,100.000000,99.998755,38.746835,31.489154,59.575224,26.841714
54.611778,64.593126,86.146734,108.387732,123.046209,111.137748,29.394954,14.283712,77.136772,1.526569,64.444932,55.718369,107.897974,84.327607,105.395973,76.987428,60.646652,72.555315,-0.001594,0.012971,32.000000,-235.724454,77.528594,-0.184537,14.851670,0.563542,31488.667487,1.006256,19.737003,-0.294875,1.577435,7.159484,13.495558,121.164954,119.718083,131.887444,120.391474,124.198966,110.155105,32.000000,108.367640,70.240515,56.784651,61.866002,7.000000,50.684401,100.000000,100.000000,38.746835,31.485042,59.564907,26.674804
54.622916,64.591440,86.150930,108.386165,122.796847,111.133664,29.375860,14.283873,77.144036,1.526593,64.441870,55.719547,107.894984,84.333594,105.392934,76.992281,60.648907,72.561104,-0.001593,0.012972,32.000000,-235.724201,77.534258,-0.184574,14.851317,0.563462,31477.569870,1.004410,19.727839,-0.295423,1.577297,7.042480,5.764716,121.161702,119.717584,131.882020,120.389998,124.211745,110.147009,32.000000,108.358801,70.238807,56.787755,61.869763,7.000000,50.692349,100.000000,99.999234,38.746835,31.480481,59.594323,26.908112
54.625191,64.589634,86.159080,108.384632,123.032322,111.150109,29.398741,14.283880,77.146617,1.526981,64.440810,55.721370,107.893538,84.341591,105.391184,76.996392,60.652236,72.566110,-0.001567,0.012956,32.000000,-235.724145,77.540692,-0.184614,14.851399,0.563711,31481.581335,1.004864,19.725653,-0.295973,1.577439,5.874360,7.502165,121.158203,119.713090,131.879340,120.389754,124.206035,110.147631,32.000000,108.353372,70.237993,56.792071,61.874822,7.000000,50.700709,100.000000,100.000000,38.746835,31.475729,59.576099,26.927554
54.634808,64.587712,86.163524,108.383110,123.176428,111.169665,29.355291,14.283963,77.147846,1.527511,64.439819,55.723873,107.892168,84.348381,105.389798,77.000790,60.655882,72.568906,-0.001483,0.012991,32.000000,-235.724059,77.543704,-0.184882,14.852409,0.563498,31465.758210,1.005248,19.713223,-0.293730,1.577194,12.035310,5.306427,121.155896,119.709470,131.881823,120.383879,124.180189,110.153965,32.000000,108.362892,70.236969,56.796595,61.879821,7.000000,50.709247,100.000000,99.990046,38.746835,31.470718,59.583170,26.892705
54.641588,64.586037,86.169551,108.381654,122.924850,111.220623,29.386940,14.284064,77.148839,1.527459,64.438932,55.727764,107.890326,84.353823,105.388169,77.006995,60.660413,72.572571,-0.001482,0.012977,32.000000,-235.724066,77.547101,-0.184869,14.854510,0.563630,31465.907770,1.004563,19.709223,-0.293171,1.577277,6.370485,10.667183,121.153586,119.710529,131.879379,120.382628,124.164087,110.148130,32.000000,108.359110,70.234631,56.800142,61.885101,7.000000,50.715984,100.000000,99.999396,38.746835,31.465934,59.571034,26.934011
54.640474,64.584846,86.174221,108.380309,123.136064,111.255226,29.375366,14.284313,77.150032,1.527475,64.440731,55.730476,107.888076,84.357859,105.385996,77.010192,60.663542,72.575067,-0.001482,0.012975,32.000000,-235.723929,77.551872,-0.185213,14.855809,0.563516,31451.526080,1.006026,19.698025,-0.294644,1.577081,7.075328,5.167797,121.150276,119.706732,131.873554,120.384536,124.145811,110.144165,32.000000,108.350380,70.231672,56.803855,61.889327,7.000000,50.725401,100.000000,100.000000,38.746835,31.461606,59.580013,26.901215
54.641781,64.584326,86.179131,108.379114,123.040111,111.253440,29.365003,14.284472,77.152447,1.527743,64.440959,55.731944,107.886344,84.359729,105.383079,77.013471,60.666482,72.579936,-0.001484,0.012998,32.000000,-235.723703,77.555256,-0.185239,14.856407,0.563614,31451.523094,1.005261,19.689813,-0.296330,1.576996,9.283903,6.332568,121.148133,119.703237,131.873286,120.379452,124.143375,110.150280,32.000000,108.352437,70.226926,56.807434,61.893354,7.000000,50.732781,100.000000,99.998599,38.746835,31.457966,59.580820,26.920218
