OSU 80 Ton Compressor Load Stand
54.642162,64.584665,86.181936,108.378108,122.875400,111.219325,29.378002,14.284587,77.153189,1.528318,64.440199,55.734639,107.884810,84.363406,105.381081,77.017340,60.669993,72.582295,-0.001484,0.013017,32.000000,-235.723625,77.558124,-0.185545,14.857483,0.563832,31459.664997,1.005989,19.689697,-0.297518,1.577113,6.533359,8.167759,121.145532,119.704664,131.871306,120.376714,124.168308,110.148443,32.000000,108.356748,70.221913,56.811514,61.897123,7.000000,50.739966,100.000000,100.000000,38.746835,31.456169,59.576797,26.902829
54.642337,64.584095,86.186969,108.377051,123.128368,111.198710,29.407138,14.284762,77.155545,1.528445,64.438159,55.735955,107.882327,84.366369,105.378487,77.021031,60.672833,72.584490,-0.001571,0.013049,32.000000,-235.723445,77.563773,-0.185580,14.859219,0.563846,31458.012892,1.006300,19.687917,-0.296677,1.577165,9.693827,13.757366,121.143222,119.703585,131.866311,120.379332,124.181659,110.142830,32.000000,108.352406,70.215321,56.814857,61.899763,7.000000,50.747398,100.000000,100.000000,38.746835,31.453506,59.580653,26.690578
54.645165,64.583081,86.194233,108.375812,122.935525,111.210743,29.449981,14.284896,77.155470,1.528991,64.436568,55.737051,107.880188,84.370015,105.375807,77.025391,60.676028,72.586552,-0.001717,0.013053,32.000000,-235.723273,77.566836,-0.185569,14.860249,0.563666,31446.666660,1.005539,19.687886,-0.298355,1.577206,12.713415,9.085203,121.141559,119.698406,131.867049,120.375442,124.187876,110.145000,32.000000,108.351860,70.208382,56.817729,61.902284,7.000000,50.756226,100.000000,100.000000,38.746835,31.450087,59.579069,26.883167
54.648381,64.581747,86.196654,108.374503,122.976679,111.255703,29.370659,14.285149,77.161480,1.529348,64.434848,55.737286,107.877675,84.373842,105.373461,77.028715,60.680241,72.591261,-0.001862,0.013077,32.000000,-235.723009,77.571163,-0.185583,14.860310,0.563569,31438.132144,1.004352,19.687149,-0.299491,1.577293,5.828822,6.077135,121.140104,119.700122,131.865126,120.372555,124.194274,110.145660,32.000000,108.346362,70.200899,56.821235,61.904820,7.000000,50.762892,100.000000,99.996661,38.746835,31.446023,59.573975,26.890724
54.652554,64.580221,86.205035,108.373239,123.224022,111.284218,29.388584,14.285273,77.165558,1.530078,64.432157,55.735426,107.875424,84.379041,105.371099,77.033340,60.683892,72.593631,-0.001950,0.013075,32.000000,-235.722834,77.574392,-0.185620,14.859601,0.563613,31433.321676,1.002939,19.683408,-0.301083,1.577344,6.951755,11.149819,121.137242,119.699385,131.861785,120.374245,124.174286,110.144682,32.000000,108.337689,70.191910,56.823735,61.907138,7.000000,50.773215,100.000000,99.997967,38.746835,31.441537,59.578332,26.865999
54.646874,64.577944,86.206229,108.371983,123.022557,111.304482,29.452956,14.285272,77.167559,1.530737,64.432519,55.737689,107.872963,84.380720,105.369172,77.036662,60.686490,72.595009,-0.002029,0.013084,32.000000,-235.722813,77.576613,-0.185843,14.858052,0.563802,31439.161373,1.005985,19.678973,-0.301639,1.577296,17.239035,7.861075,121.132751,119.693639,131.863359,120.369750,124.149615,110.148956,32.000000,108.339481,70.182261,56.826321,61.909623,7.000000,50.781261,100.000000,100.000000,38.746835,31.436324,59.568782,26.908552
54.658390,64.576651,86.206435,108.370954,123.118790,111.316599,29.368016,14.285266,77.168986,1.531014,64.435186,55.738272,107.871124,84.383840,105.367104,77.041645,60.689677,72.594228,-0.002050,0.013096,32.000000,-235.722871,77.580467,-0.185830,14.857583,0.563986,31436.193138,1.005540,19.673423,-0.303450,1.577329,7.326483,8.325383,121.130322,119.694199,131.861303,120.366117,124.137419,110.148774,32.000000,108.334366,70.171126,56.828851,61.911655,7.000000,50.786328,100.000000,99.997755,38.746835,31.431447,59.575470,26.897180
54.651232,64.576156,86.210066,108.370142,123.233466,111.324845,29.407929,14.285267,77.173925,1.531232,64.436533,55.741372,107.870124,84.388014,105.365164,77.043156,60.693045,72.595841,-0.002048,0.013109,32.000000,-235.722818,77.582861,-0.185859,14.858323,0.564300,31444.878072,1.003634,19.676624,-0.304977,1.577514,5.392802,11.132238,121.127020,119.695195,131.855926,120.368603,124.131476,110.145548,32.000000,108.321329,70.159430,56.832271,61.914034,7.000000,50.794489,100.000000,100.000000,38.746835,31.427975,59.581351,26.950005
54.645698,64.576272,86.210962,108.369534,123.111604,111.340960,29.438020,14.285364,77.176809,1.531377,64.435437,55.743438,107.868452,84.390437,105.362925,77.044840,60.695456,72.595401,-0.002048,0.013107,32.000000,-235.722818,77.584615,-0.186111,14.859771,0.564107,31423.152494,1.006408,19.664227,-0.308771,1.577186,10.760319,5.696657,121.123768,119.690099,131.856420,120.366238,124.148872,110.147441,32.000000,108.323059,70.147253,56.834712,61.915369,7.000000,50.799720,100.000000,100.000000,38.746835,31.425814,59.578479,26.785515
54.652365,64.575958,86.215479,108.368778,123.159892,111.316911,29.398702,14.285337,77.181000,1.531555,64.435464,55.745610,107.866947,84.391872,105.360715,77.048677,60.697967,72.597669,-0.001960,0.013069,32.000000,-235.723011,77.588349,-0.186221,14.862116,0.564348,31432.501788,1.005261,19.670633,-0.310886,1.577459,5.958826,5.890568,121.121268,119.688712,131.856740,120.361757,124.170744,110.147765,32.000000,108.329230,70.134533,56.837508,61.917391,7.000000,50.807405,100.000000,99.997144,38.746835,31.423243,59.584390,26.809433
54.664027,64.575645,86.220266,108.367937,123.168445,111.292816,29.379886,14.285426,77.186503,1.531790,64.434909,55.747544,107.864975,84.395161,105.359218,77.052871,60.700786,72.600121,-0.001816,0.013063,32.000000,-235.722960,77.589852,-0.186308,14.864411,0.564508,31441.672173,1.004492,19.676084,-0.313639,1.577635,10.524776,7.321745,121.118879,119.687320,131.849933,120.363705,124.186468,110.139910,32.000000,108.318103,70.120809,56.840293,61.919905,7.000000,50.815827,100.000000,99.995882,38.746835,31.420466,59.583102,26.834231
54.655234,64.575348,86.222980,108.366989,123.204962,111.284811,29.399300,14.285407,77.188423,1.532120,64.434216,55.746363,107.863833,84.397636,105.357809,77.055297,60.704654,72.602099,-0.001670,0.013085,32.000000,-235.723003,77.591498,-0.186261,14.866574,0.564207,31423.412754,1.005482,19.669343,-0.314390,1.577525,7.243163,9.173842,121.115734,119.681280,131.846801,120.362953,124.191595,110.140616,32.000000,108.317941,70.107218,56.843161,61.922218,7.000000,50.823954,100.000000,100.000000,38.746835,31.417687,59.575548,26.892191
54.658051,64.575084,86.222981,108.365908,123.128342,111.288824,29.384145,14.285463,77.191725,1.532376,64.434621,55.747211,107.862676,84.397716,105.356613,77.057817,60.707622,72.600968,-0.001582,0.013080,32.000000,-235.722995,77.593756,-0.186236,14.867451,0.563782,31397.497215,1.005669,19.657787,-0.315305,1.577276,6.406469,9.048931,121.112435,119.678289,131.847310,120.357236,124.171487,110.145350,32.000000,108.328872,70.093126,56.845685,61.924164,7.000000,50.829798,100.000000,100.000000,38.746835,31.414977,59.582610,26.902316
54.659619,64.574993,86.224549,108.365034,123.105996,111.269168,29.379973,14.285481,77.192757,1.532292,64.434109,55.745009,107.861580,84.399399,105.355286,77.059812,60.710138,72.600405,-0.001495,0.013083,32.000000,-235.723162,77.596007,-0.186556,14.867925,0.563923,31405.046063,1.005111,19.665968,-0.317635,1.577580,8.737974,5.488476,121.108932,119.677750,131.842289,120.357856,124.144842,110.141740,32.000000,108.323841,70.079280,56.848510,61.926208,7.000000,50.836779,100.000000,100.000000,38.746835,31.412432,59.571792,26.743329
54.658361,64.574523,86.225859,108.364133,123.312504,111.265040,29.384919,14.285424,77.195040,1.532429,64.432960,55.744489,107.859989,84.400944,105.353474,77.061573,60.713645,72.600413,-0.001465,0.013093,32.000000,-235.723230,77.597301,-0.186311,14.867209,0.563839,31395.048650,1.005608,19.662987,-0.321482,1.577498,5.377581,15.433729,121.105067,119.672451,131.839777,120.358452,124.124940,110.142854,32.000000,108.312824,70.065481,56.852491,61.928814,7.000000,50.842227,100.000000,100.000000,38.746835,31.409697,59.575008,26.737459
54.658073,64.573640,86.224953,108.363149,123.195512,111.285322,29.374510,14.285443,77.196927,1.532552,64.431030,55.743070,107.858412,84.401137,105.351526,77.065113,60.716793,72.604655,-0.001496,0.013090,32.000000,-235.723126,77.598699,-0.186006,14.866002,0.563709,31382.950418,1.005541,19.661385,-0.324435,1.577482,9.281800,12.279773,121.101344,119.669429,131.840600,120.351145,124.118908,110.147399,32.000000,108.310774,70.051404,56.855679,61.930006,7.000000,50.847868,100.000000,100.000000,38.746835,31.406414,59.585344,26.846777
54.659331,64.572312,86.227177,108.362026,123.019874,111.322574,29.378148,14.285363,77.198914,1.532439,64.431722,55.740899,107.857802,84.403114,105.350436,77.067238,60.720472,72.604981,-0.001583,0.013115,32.000000,-235.723200,77.600075,-0.185987,14.864794,0.563753,31377.401025,1.005358,19.662128,-0.327937,1.577542,7.073339,6.936077,121.098771,119.670159,131.839579,120.349688,124.138889,110.142782,32.000000,108.306394,70.037423,56.859546,61.932151,7.000000,50.854354,100.000000,99.999993,38.746835,31.402168,59.581380,26.898207
54.655876,64.571504,86.227307,108.360870,123.238898,111.314934,29.373677,14.285314,77.201301,1.532641,64.430844,55.743846,107.856792,84.406848,105.348856,77.070221,60.723921,72.605390,-0.001669,0.013112,32.000000,-235.723255,77.602692,-0.186244,14.864069,0.563894,31383.074791,1.005902,19.661522,-0.327791,1.577534,7.648720,5.126567,121.095333,119.665911,131.836963,120.350870,124.153215,110.133760,32.000000,108.298380,70.022284,56.863755,61.933982,7.000000,50.860145,100.000000,100.000000,38.746835,31.398412,59.586337,26.914568
54.655569,64.570885,86.229398,108.360044,123.274809,111.298552,29.376929,14.285342,77.203387,1.533004,64.428879,55.744827,107.856385,84.409358,105.347340,77.073777,60.726213,72.606424,-0.001727,0.013108,32.000000,-235.723288,77.605970,-0.186257,14.864240,0.564141,31384.891411,1.006084,19.658981,-0.331216,1.577538,7.420100,11.213179,121.093251,119.662100,131.837465,120.347819,124.146276,110.132038,32.000000,108.299277,70.012331,56.865995,61.934856,7.000000,50.865330,100.000000,100.000000,38.746835,31.396071,59.579561,26.854921
54.667427,64.569722,86.232748,108.358674,123.199588,111.282267,29.368481,14.285326,77.207281,1.533452,64.426055,55.745146,107.855155,84.410649,105.346664,77.078277,60.729729,72.607504,-0.001813,0.013097,32.000000,-235.723404,77.609614,-0.186061,14.865001,0.564211,31382.020131,1.006237,19.661504,-0.334346,1.577640,15.052415,5.171795,121.090228,119.661591,131.836349,120.344741,124.169275,110.129754,32.000000,108.300007,69.998146,56.870023,61.936960,7.000000,50.872202,100.000000,99.991004,38.746835,31.392213,59.568418,26.838853
54.676545,64.567775,86.234510,108.357160,123.241781,111.265987,29.384758,14.285182,77.211538,1.533651,64.425867,55.744890,107.853365,84.411386,105.345741,77.080273,60.733050,72.608150,-0.001930,0.013078,32.000000,-235.723553,77.611666,-0.185995,14.865981,0.564149,31374.555888,1.005982,19.661180,-0.335835,1.577687,7.387046,8.779861,121.086628,119.659079,131.833666,120.345791,124.168779,110.121993,32.000000,108.295927,69.983995,56.873860,61.939191,7.000000,50.880248,100.000000,99.996401,38.746835,31.387321,59.578312,26.889477
54.672550,64.566213,86.235826,108.355144,123.276680,111.278340,29.392976,14.285176,77.215336,1.534155,64.425984,55.746339,107.850890,84.413822,105.344259,77.084338,60.737334,72.610057,-0.002076,0.013041,32.000000,-235.723577,77.617201,-0.185997,14.867603,0.563811,31346.903690,1.005879,19.648587,-0.338515,1.577406,9.650410,11.115267,121.082626,119.653659,131.834160,120.340823,124.117906,110.123272,32.000000,108.300755,69.964788,56.879036,61.941212,7.000000,50.888465,100.000000,100.000000,38.746835,31.384202,59.576620,26.889477
54.677054,64.565820,86.238175,108.354282,123.226411,111.306842,29.417124,14.285207,77.218477,1.534338,64.425328,55.747625,107.849947,84.412477,105.343707,77.084629,60.739011,72.612581,-0.002076,0.013070,32.000000,-235.723580,77.619575,-0.185724,14.868806,0.563491,31320.702288,1.004984,19.637851,-0.341333,1.577176,5.994021,8.298410,121.080745,119.654733,131.833795,120.338377,124.108028,110.122692,32.000000,108.297852,69.955504,56.881850,61.942397,7.000000,50.893553,100.000000,100.000000,38.746835,31.384202,59.572775,26.869080
54.670416,64.565297,86.239280,108.353076,123.221263,111.315088,29.367613,14.285219,77.223199,1.534742,64.424133,55.748036,107.848655,84.413519,105.342822,77.088951,60.741519,72.612446,-0.002077,0.013078,32.000000,-235.723472,77.623444,-0.186032,14.869247,0.563607,31324.799225,1.004892,19.640141,-0.344136,1.577315,7.639467,15.070676,121.077874,119.654631,131.831309,120.338898,124.080498,110.118807,32.000000,108.288610,69.941159,56.885825,61.943787,7.000000,50.900426,100.000000,100.000000,38.746835,31.384202,59.572303,26.813028
54.692906,64.564175,86.238563,108.351853,123.221651,111.319062,29.376118,14.285132,77.225044,1.534996,64.421755,55.750894,107.847153,84.413548,105.341869,77.092663,60.744328,72.614122,-0.002078,0.013061,32.000000,-235.723556,77.625962,-0.186030,14.869695,0.563618,31325.354523,1.004231,19.635406,-0.343853,1.577228,11.035929,3.782540,121.075832,119.651287,131.831769,120.336902,124.068510,110.119120,32.000000,108.287447,69.926532,56.889732,61.945025,7.000000,50.907322,100.000000,99.984982,38.746835,30.800000,59.584036,26.888816
54.689679,64.562891,86.239941,108.350589,123.287063,111.327109,29.369964,14.285185,77.227081,1.535055,64.418647,55.752750,107.845506,84.416276,105.340727,77.095074,60.747394,72.617002,-0.002078,0.013054,32.000000,-235.723544,77.630014,-0.185632,14.870616,0.563822,31333.855486,1.006133,19.641281,-0.346467,1.577440,6.926620,11.596087,121.073771,119.651357,131.832559,120.332449,124.091786,110.119175,32.000000,108.286585,69.912413,56.894104,61.946688,7.000000,50.913041,100.000000,99.992048,38.746835,30.800000,59.586662,26.888303
54.712917,64.560388,86.242836,108.348817,123.212943,111.311256,29.432692,14.285212,77.230862,1.535262,64.416752,55.752296,107.844516,84.420014,105.340132,77.101231,60.751992,72.622720,-0.002079,0.013065,32.000000,-235.723528,77.633115,-0.185355,14.871550,0.563271,31296.499533,1.005416,19.618485,-0.347974,1.576778,7.975224,10.510874,121.071481,119.653480,131.827561,120.335414,124.133976,110.110294,32.000000,108.275583,69.894591,56.900527,61.949144,7.000000,50.922196,100.000000,99.985583,38.746835,30.793705,59.583377,26.922712
54.709555,64.559206,86.245985,108.347905,123.177774,111.323355,29.379136,14.285197,77.231828,1.535152,64.416922,55.755467,107.844256,84.422140,105.339915,77.103507,60.754353,72.624591,-0.002079,0.013076,32.000000,-235.723618,77.634630,-0.185196,14.872279,0.563373,31301.020112,1.005762,19.620309,-0.348803,1.576896,14.895063,7.986208,121.069976,119.651698,131.828567,120.334480,124.139760,110.110860,32.000000,108.278524,69.886431,56.903935,61.950320,7.000000,50.927948,100.000000,99.984990,38.746835,30.790038,59.583751,26.907965
54.714617,64.557903,86.246356,108.346541,123.274935,111.327880,29.373566,14.285187,77.234441,1.535401,64.416215,55.756750,107.843078,84.423088,105.339287,77.107534,60.757568,72.624336,-0.002021,0.013092,32.000000,-235.723651,77.636334,-0.185173,14.873868,0.562733,31258.157309,1.002997,19.595419,-0.348962,1.576279,6.852054,5.580197,121.068572,119.650846,131.830740,120.330337,124.146710,110.111696,32.000000,108.283922,69.874582,56.909303,61.952087,7.000000,50.935429,100.000000,99.987923,38.746835,30.785705,59.562222,26.830636
54.706554,64.556638,86.250090,108.345154,123.269197,111.323203,29.415840,14.285090,77.239413,1.535532,64.414847,55.757886,107.841182,84.424627,105.337995,77.110621,60.760417,72.626310,-0.002039,0.013077,32.000000,-235.723771,77.637384,-0.185153,14.875518,0.562902,31263.362635,1.005000,19.597476,-0.349870,1.576434,18.996303,10.130598,121.067085,119.652090,131.827895,120.330420,124.130570,110.104702,32.000000,108.275134,69.863087,56.914284,61.954471,7.000000,50.942347,100.000000,100.000000,38.746835,30.781448,59.585295,26.921245
54.705965,64.555417,86.253397,108.343754,123.135248,111.335090,29.362177,14.285203,77.243803,1.535169,64.413397,55.758996,107.838789,84.427748,105.336049,77.112695,60.762634,72.628833,-0.002096,0.013060,32.000000,-235.723668,77.639408,-0.185183,14.876694,0.562745,31250.156447,1.005125,19.591297,-0.353284,1.576295,14.514859,5.170714,121.063883,119.648381,131.824953,120.330006,124.095083,110.103292,32.000000,108.267851,69.851276,56.919307,61.956036,7.000000,50.950924,100.000000,99.998810,38.746835,30.777321,59.569549,26.875243
54.710588,64.554179,86.254092,108.342326,123.278752,111.312001,29.380791,14.285150,77.248171,1.535271,64.413525,55.760987,107.837726,84.429192,105.334568,77.114881,60.765200,72.629191,-0.002097,0.013089,32.000000,-235.723614,77.641215,-0.185053,14.877374,0.562902,31257.724569,1.003798,19.597799,-0.354599,1.576595,5.426006,11.435697,121.062260,119.645348,131.826907,120.324924,124.062293,110.107179,32.000000,108.272134,69.839883,56.924417,61.957648,7.000000,50.958383,100.000000,99.998050,38.746835,30.772880,59.578273,26.914201
54.712376,64.553445,86.253548,108.340962,123.230917,111.292871,29.381459,14.285175,77.250852,1.535315,64.415105,55.762530,107.836184,84.432458,105.333276,77.116799,60.767956,72.628814,-0.002067,0.013084,32.000000,-235.723559,77.641921,-0.184627,14.877732,0.562978,31260.183970,1.005749,19.597145,-0.354858,1.576673,5.113267,9.171868,121.061215,119.646235,131.825686,120.322732,124.048849,110.102706,32.000000,108.266767,69.830027,56.929496,61.959500,7.000000,50.964891,100.000000,100.000000,38.746835,30.769289,59.572500,26.813321
54.726010,64.553371,86.254950,108.339770,123.143620,111.272557,29.383065,14.285160,77.254205,1.535226,64.418169,55.762074,107.834811,84.433706,105.332273,77.117579,60.770543,72.628586,-0.001979,0.013074,32.000000,-235.723679,77.643364,-0.184560,14.878177,0.562732,31240.798868,1.004806,19.591454,-0.357146,1.576552,7.733004,12.552092,121.059573,119.644390,131.822087,120.323283,124.061373,110.096894,32.000000,108.255069,69.821861,56.934866,61.961162,7.000000,50.970368,100.000000,99.996788,38.746835,30.766404,59.576325,26.841568
54.720759,64.554438,86.256509,108.338417,123.166889,111.297041,29.404269,14.285215,77.259574,1.535142,64.423136,55.759982,107.833490,84.434085,105.330848,77.120609,60.774140,72.629250,-0.001861,0.013046,32.000000,-235.723774,77.647925,-0.184319,14.879052,0.562565,31227.601185,1.004572,19.588997,-0.360194,1.576491,12.302378,10.243428,121.056778,119.638857,131.820772,120.316479,124.100785,110.101819,32.000000,108.259705,69.811559,56.941646,61.963069,7.000000,50.980077,100.000000,100.000000,38.746835,30.764079,59.576837,26.826381
54.725083,64.555543,86.256951,108.337560,123.116322,111.317328,29.371586,14.285166,77.263128,1.535003,64.427506,55.759752,107.833393,84.436493,105.330691,77.124257,60.777683,72.631495,-0.001774,0.013063,32.000000,-235.723767,77.651157,-0.184256,14.879790,0.562141,31196.114317,1.004057,19.575790,-0.362959,1.576123,5.806929,7.623034,121.054532,119.642237,131.816685,120.316023,124.127637,110.096378,32.000000,108.256958,69.805374,56.947254,61.965150,7.000000,50.986832,100.000000,99.995558,38.746835,30.763149,59.577968,26.815376
54.721857,64.556429,86.257884,108.337050,123.054416,111.309077,29.383269,14.285110,77.264899,1.534888,64.429401,55.759732,107.833077,84.436816,105.330191,77.124793,60.779061,72.633381,-0.001716,0.013057,32.000000,-235.723833,77.653001,-0.184241,14.880556,0.562384,31208.546741,1.003663,19.581915,-0.366039,1.576303,5.427965,7.927774,121.052745,119.641110,131.813270,120.317340,124.127104,110.093002,32.000000,108.253908,69.801342,56.950821,61.966502,7.000000,50.990456,100.000000,99.996997,38.746835,30.762792,59.581862,26.912807
54.730985,64.558117,86.255414,108.336185,123.095699,111.329419,29.362637,14.284961,77.265001,1.534481,64.433898,55.762548,107.832367,84.435983,105.329698,77.127972,60.781424,72.632044,-0.001482,0.013072,32.000000,-235.723938,77.656607,-0.184226,14.882054,0.562368,31206.821300,1.004878,19.578855,-0.367840,1.576187,10.205523,6.535260,121.050592,119.635611,131.811574,120.312221,124.090558,110.092538,32.000000,108.263178,69.792690,56.957709,61.968774,7.000000,50.999015,100.000000,99.989373,38.746835,30.762034,59.568458,26.810020
54.738442,64.559632,86.258807,108.335611,123.079726,111.330059,29.367570,14.284909,77.268658,1.533943,64.438997,55.760937,107.831736,84.438894,105.329041,77.129191,60.784081,72.632383,-0.001337,0.013080,32.000000,-235.723954,77.660350,-0.184265,14.883044,0.562378,31210.733943,1.004472,19.582848,-0.367755,1.576297,5.022009,12.244100,121.048996,119.640559,131.806851,120.309514,124.056656,110.089658,32.000000,108.266964,69.787233,56.962426,61.970711,7.000000,51.004913,100.000000,99.993966,38.746835,30.761625,59.577309,26.788523
54.735615,64.561516,86.258843,108.335062,122.998244,111.317840,29.390187,14.285096,77.269149,1.533961,64.443361,55.761457,107.831711,84.438056,105.329000,77.128548,60.786850,72.633686,-0.001251,0.013086,32.000000,-235.723788,77.659358,-0.184319,14.882545,0.562180,31200.112916,1.005180,19.575747,-0.371155,1.575989,5.582110,6.065143,121.047528,119.639011,131.802776,120.311280,124.028544,110.087045,32.000000,108.265198,69.783011,56.967512,61.973841,7.000000,51.012818,100.000000,99.986817,38.746835,30.761690,59.586426,26.765779
54.747809,64.563655,86.256931,108.334557,122.919623,111.317910,29.350807,14.285172,77.271042,1.533842,64.448392,55.760829,107.831479,84.437527,105.328321,77.129660,60.789580,72.636511,-0.001193,0.013085,32.000000,-235.723776,77.661856,-0.184121,14.881581,0.562011,31187.069221,1.004870,19.570080,-0.373549,1.575836,14.293098,13.033632,121.046736,119.635868,131.803085,120.306046,124.011865,110.088827,32.000000,108.270000,69.779769,56.972345,61.976497,7.000000,51.017716,100.000000,99.993612,38.746835,30.762136,59.579404,26.875830
54.733241,64.566139,86.255411,108.334033,123.019363,111.322154,29.399795,14.285189,77.272318,1.533720,64.454497,55.761201,107.831080,84.436632,105.327673,77.130143,60.792647,72.640377,-0.001192,0.013092,32.000000,-235.723710,77.664285,-0.184001,14.881069,0.562045,31188.308690,1.004049,19.574685,-0.375307,1.575918,5.617950,6.326830,121.046251,119.639277,131.800553,120.302812,124.043234,110.086651,32.000000,108.270342,69.776882,56.976996,61.980125,7.000000,51.023845,100.000000,100.000000,38.746835,30.763284,59.576139,26.902169
54.741032,64.568779,86.252255,108.333515,123.027026,111.326206,29.439780,14.285186,77.272756,1.533759,64.459599,55.763904,107.830238,84.434702,105.327259,77.131250,60.795067,72.645053,-0.001251,0.013087,32.000000,-235.723618,77.664804,-0.183745,14.880518,0.561756,31172.797166,1.005154,19.565083,-0.375844,1.575532,10.153209,8.249916,121.042667,119.639814,131.794090,120.304043,124.076472,110.079802,32.000000,108.263836,69.774434,56.981696,61.983267,7.000000,51.027076,100.000000,99.995628,38.746835,30.764533,59.581695,26.786762
54.732487,64.571179,86.250581,108.333035,122.996510,111.313950,29.386771,14.285147,77.271291,1.533850,64.464673,55.766115,107.830263,84.434608,105.327001,77.132266,60.797782,72.649047,-0.001366,0.013089,32.000000,-235.723605,77.664963,-0.183718,14.880425,0.562143,31199.898915,1.003820,19.581594,-0.375908,1.575924,8.157779,8.367547,121.040870,119.636913,131.793376,120.301490,124.089023,110.082635,32.000000,108.268636,69.772517,56.986025,61.986259,7.000000,51.032459,100.000000,100.000000,38.746835,30.765879,59.600716,26.920804
54.747917,64.573610,86.248134,108.332616,122.999836,111.325834,29.382488,14.285226,77.273700,1.533628,64.468586,55.768307,107.830128,84.436785,105.326495,77.132034,60.800498,72.648263,-0.001540,0.013074,32.000000,-235.723550,77.668980,-0.183659,14.880207,0.561943,31195.381731,1.002342,19.576731,-0.374700,1.575642,7.167149,8.114868,121.039477,119.637824,131.792390,120.297438,124.103659,110.081974,32.000000,108.269519,69.771845,56.989886,61.989265,7.000000,51.036445,100.000000,99.991762,38.746835,30.766757,59.575804,26.872896
54.730905,64.575516,86.251142,108.332242,122.984975,111.338038,29.382011,14.285229,77.274873,1.533502,64.473530,55.769822,107.829504,84.439098,105.326113,77.132475,60.803497,72.650497,-0.001627,0.013102,32.000000,-235.723490,77.669701,-0.183575,14.881062,0.562078,31210.132110,1.004220,19.587362,-0.374315,1.575857,10.166117,10.154524,121.038311,119.641183,131.786122,120.299745,124.082198,110.077002,32.000000,108.263604,69.771189,56.993814,61.992408,7.000000,51.044541,100.000000,100.000000,38.746835,30.767573,59.566923,26.916329
54.741065,64.578010,86.248945,108.332006,123.009918,111.366511,29.369657,14.285089,77.275647,1.533789,64.480822,55.771094,107.829411,84.439181,105.326110,77.134232,60.806832,72.649218,-0.001714,0.013133,32.000000,-235.723548,77.672826,-0.183525,14.882442,0.561748,31187.776560,1.004167,19.574934,-0.377637,1.575368,14.282485,9.692345,121.036396,119.637967,131.783983,120.297693,124.041560,110.080385,32.000000,108.268359,69.770407,56.997930,61.995860,7.000000,51.049672,100.000000,99.991328,38.746835,30.768511,59.577810,26.857342
54.749651,64.581095,86.253085,108.331926,123.060616,111.370400,29.370590,14.285133,77.278386,1.534433,64.488452,55.770462,107.829847,84.441163,105.326058,77.135577,60.809334,72.651287,-0.001771,0.013133,32.000000,-235.723457,77.676951,-0.183686,14.883895,0.562218,31218.398192,1.004644,19.593221,-0.378904,1.575913,5.201161,13.116444,121.035247,119.639142,131.784072,120.292142,124.019648,110.081780,32.000000,108.278463,69.769244,57.001857,61.999075,7.000000,51.056936,100.000000,99.994877,38.746835,30.769975,59.566569,26.783828
54.738941,64.585108,86.251532,108.332070,123.050784,111.378077,29.392460,14.285187,77.279297,1.534551,64.495786,55.770309,107.830571,84.442614,105.326960,77.138858,60.812049,72.653285,-0.001770,0.013140,32.000000,-235.723393,77.679682,-0.184149,14.884744,0.562038,31208.039184,1.005124,19.585932,-0.383232,1.575580,12.802990,13.349948,121.034166,119.641724,131.777264,120.293929,123.995734,110.076088,32.000000,108.270694,69.768967,57.005997,62.003424,7.000000,51.063543,100.000000,99.994249,38.746835,30.773287,59.575322,26.836432
54.757365,64.589810,86.253831,108.332478,123.028555,111.357693,29.439471,14.285312,77.281003,1.534557,64.500562,55.772008,107.830539,84.438945,105.326919,77.139453,60.814412,72.653711,-0.001711,0.013163,32.000000,-235.723327,77.680653,-0.184154,14.884954,0.561861,31199.687678,1.004961,19.580750,-0.384129,1.575409,11.581289,8.275039,121.031783,119.638862,131.773732,120.294556,124.012203,110.076864,32.000000,108.266854,69.768348,57.009081,62.006677,7.000000,51.070244,100.000000,99.985710,38.746835,30.777524,59.589032,26.861817
54.749779,64.593844,86.253458,108.332719,123.075002,111.349122,29.394104,14.285360,77.281844,1.534270,64.505749,55.770735,107.830404,84.438315,105.326899,77.137424,60.816412,72.656081,-0.001624,0.013179,32.000000,-235.723231,77.684417,-0.183779,14.885536,0.562119,31222.482396,1.004510,19.595075,-0.385292,1.575689,6.257590,8.471077,121.029925,119.635981,131.774347,120.289624,124.049971,110.082492,32.000000,108.278908,69.768676,57.011703,62.010157,7.000000,51.075878,100.000000,100.000000,38.746835,30.781480,59.577958,26.889770
54.755360,64.597683,86.253257,108.332869,123.231706,111.353266,29.371786,14.285284,77.281675,1.534080,64.513211,55.769566,107.830102,84.434470,105.327892,77.134750,60.819092,72.657447,-0.001478,0.013170,32.000000,-235.723282,77.685932,-0.183351,14.884761,0.561605,31192.227041,1.002362,19.582038,-0.387324,1.575201,7.859214,9.167562,121.029098,119.638115,131.769509,120.290893,124.078113,110.081639,32.000000,108.278791,69.769481,57.014873,62.013399,7.000000,51.082370,100.000000,99.990201,38.746835,30.784842,59.589927,26.925060
54.747022,64.601745,86.251756,108.333052,123.103706,111.336949,29.380666,14.285407,77.281622,1.534163,64.521718,55.768686,107.829882,84.434348,105.327895,77.134715,60.821210,72.657057,-0.001333,0.013169,32.000000,-235.723129,77.686114,-0.183517,14.883635,0.561714,31207.322132,1.003997,19.593376,-0.387483,1.575412,11.413473,9.932960,121.027261,119.636264,131.766935,120.293164,124.084169,110.083867,32.000000,108.278613,69.769804,57.017640,62.015825,7.000000,51.089057,100.000000,100.000000,38.746835,30.787878,59.573395,26.874363
54.732466,64.606620,86.251118,108.333235,122.919106,111.328669,29.382530,14.285553,77.281071,1.534247,64.528181,55.769402,107.830535,84.434784,105.327980,77.133881,60.822688,72.656269,-0.001245,0.013177,32.000000,-235.723023,77.687046,-0.183583,14.882828,0.561632,31203.136406,1.004694,19.591841,-0.389104,1.575248,6.330466,8.354072,121.026726,119.636249,131.767335,120.290464,124.079649,110.091455,32.000000,108.286656,69.769585,57.020444,62.017929,7.000000,51.092927,100.000000,100.000000,38.746835,30.792688,59.587498,26.874950
54.741507,64.610894,86.251068,108.333542,123.102319,111.320775,29.362046,14.285653,77.281048,1.533791,64.534107,55.767792,107.830906,84.430600,105.327447,77.131952,60.824352,72.655299,-0.001158,0.013187,32.000000,-235.723027,77.687129,-0.183588,14.883148,0.561777,31214.032282,1.004423,19.603930,-0.391526,1.575460,8.313400,8.652315,121.025570,119.638147,131.764265,120.290625,124.066756,110.088923,32.000000,108.285548,69.768009,57.022346,62.020011,7.000000,51.100298,100.000000,99.991432,38.746835,30.796949,59.565291,26.770181
54.745271,64.614986,86.248252,108.333772,123.091151,111.280457,29.391662,14.285660,77.281345,1.533721,64.540712,55.767095,107.831381,84.432183,105.327393,77.132603,60.826364,72.654636,-0.001186,0.013155,32.000000,-235.723051,77.686298,-0.183880,14.883356,0.562125,31237.881168,1.004594,19.622822,-0.393614,1.575868,7.350920,8.618675,121.024073,119.636110,131.760812,120.293065,124.053893,110.085912,32.000000,108.281539,69.766932,57.023832,62.022556,7.000000,51.104233,100.000000,99.996354,38.746835,30.800815,59.570985,26.931516
54.743332,64.619086,86.248852,108.334030,122.922595,111.296674,29.366876,14.285671,77.280640,1.533188,64.546214,55.767071,107.831717,84.430578,105.326941,77.130676,60.828426,72.655550,-0.001274,0.013153,32.000000,-235.723019,77.685872,-0.183778,14.884271,0.561859,31224.050900,1.005051,19.618389,-0.396031,1.575606,13.595282,8.737953,121.022739,119.631903,131.760536,120.290336,124.039332,110.089070,32.000000,108.288146,69.766046,57.025436,62.024854,7.000000,51.111344,100.000000,99.988064,38.746835,30.804443,59.580308,26.923519
54.736454,64.623384,86.249714,108.334421,123.111803,111.296949,29.454010,14.285801,77.280666,1.532971,64.554207,55.764985,107.832255,84.429747,105.326544,77.128552,60.830473,72.655417,-0.001361,0.013156,32.000000,-235.722998,77.685183,-0.183782,14.884774,0.561523,31208.938964,1.003609,19.618858,-0.398559,1.575447,7.902658,10.365985,121.021494,119.632002,131.758894,120.288454,124.045510,110.088496,32.000000,108.293206,69.765015,57.027120,62.027435,7.000000,51.116142,100.000000,99.999856,38.746835,30.808520,59.582049,26.826894
54.726355,64.628012,86.246210,108.334779,123.028757,111.305059,29.375488,14.285881,77.279677,1.533393,64.564342,55.765377,107.832784,84.428107,105.326119,77.129597,60.831927,72.654855,-0.001447,0.013119,32.000000,-235.722859,77.682593,-0.184187,14.884506,0.561634,31220.828058,1.004653,19.624824,-0.399910,1.575513,6.483895,7.697860,121.020513,119.629478,131.755620,120.290115,124.055508,110.086373,32.000000,108.292226,69.762816,57.028313,62.029825,7.000000,51.121731,100.000000,100.000000,38.746835,30.812936,59.573857,26.845896
54.715536,64.633900,86.241699,108.335297,122.734147,111.297033,29.361924,14.285861,77.276983,1.533500,64.573409,55.767277,107.832907,84.425454,105.325505,77.126907,60.833446,72.651275,-0.001533,0.013119,32.000000,-235.722721,77.680948,-0.184361,14.883930,0.561790,31234.480146,1.001835,19.635747,-0.402062,1.575727,11.751207,8.049212,121.018751,119.624948,131.755409,120.288140,124.060623,110.091804,32.000000,108.294059,69.760263,57.028975,62.032515,7.000000,51.125018,100.000000,100.000000,38.746835,30.818439,59.589219,26.874216
54.704790,64.640315,86.235589,108.335913,122.995854,111.284716,29.438836,14.285884,77.275826,1.533619,64.582132,55.767756,107.833171,84.422858,105.325044,77.124044,60.835444,72.646252,-0.001620,0.013097,32.000000,-235.722610,77.679697,-0.184525,14.882958,0.562051,31255.739828,1.004803,19.650098,-0.403951,1.575954,7.490216,6.822028,121.017377,119.625918,131.753638,120.286783,124.076028,110.093956,32.000000,108.293931,69.758048,57.029765,62.035972,7.000000,51.127540,100.000000,100.000000,38.746835,30.825781,59.572018,26.817723
54.704560,64.646527,86.232558,108.336562,123.045357,111.280074,29.356186,14.285968,77.273298,1.533314,64.592566,55.769184,107.833887,84.420505,105.324814,77.122066,60.837163,72.645404,-0.001764,0.013124,32.000000,-235.722513,77.678703,-0.184405,14.881882,0.562237,31271.392737,1.005431,19.666408,-0.408249,1.576183,19.310897,18.206556,121.015352,119.625710,131.750236,120.290077,124.082923,110.091630,32.000000,108.291863,69.755488,57.030217,62.039030,7.000000,51.130707,100.000000,100.000000,38.746835,30.832721,59.593969,26.913541
54.695627,64.653754,86.229217,108.337493,122.745695,111.280237,29.392775,14.286142,77.270328,1.533284,64.603561,55.768486,107.835158,84.418963,105.324834,77.121398,60.838891,72.643226,-0.001885,0.013122,32.000000,-235.722304,77.678165,-0.184382,14.880567,0.562379,31284.081282,1.002929,19.683175,-0.414146,1.576381,12.542327,9.364702,121.013805,119.623290,131.751040,120.290225,124.065637,110.095086,32.000000,108.300680,69.753076,57.030772,62.041229,7.000000,51.134281,100.000000,100.000000,38.746835,30.840666,59.576955,26.911560
54.697730,64.661041,86.227591,108.338630,122.980207,111.248118,29.376665,14.286131,77.268816,1.533807,64.614911,55.767225,107.836242,84.418113,105.325228,77.119198,60.840900,72.643040,-0.001972,0.013128,32.000000,-235.722275,77.676653,-0.184318,14.878837,0.562380,31288.974625,1.005732,19.689609,-0.416522,1.576332,5.644875,5.897237,121.012724,119.624443,131.751431,120.289500,124.053752,110.097535,32.000000,108.307908,69.751187,57.031670,62.043512,7.000000,51.139353,100.000000,100.000000,38.746835,30.849179,59.592769,26.913688
54.692161,64.668378,86.225061,108.339967,123.029151,111.234414,29.460564,14.286111,77.266671,1.533883,64.625098,55.764968,107.837364,84.416551,105.325588,77.115773,60.843108,72.641414,-0.002030,0.013119,32.000000,-235.722234,77.675311,-0.184400,14.878156,0.562596,31307.604064,1.004682,19.705442,-0.419942,1.576529,7.449667,14.247069,121.011140,119.626132,131.748117,120.293260,124.044319,110.096470,32.000000,108.305907,69.749611,57.032607,62.045798,7.000000,51.143096,100.000000,100.000000,38.746835,30.857819,59.573877,26.907525
54.690481,64.675754,86.225717,108.341497,122.773080,111.237322,29.363325,14.286178,77.264064,1.533754,64.634070,55.763705,107.838843,84.413286,105.326000,77.114326,60.844637,72.639110,-0.002032,0.013133,32.000000,-235.722149,77.674155,-0.184801,14.878108,0.562441,31302.768622,1.004920,19.710704,-0.422095,1.576438,6.384792,8.504678,121.009814,119.623713,131.747353,120.293238,124.039813,110.100531,32.000000,108.309659,69.747496,57.033059,62.047563,7.000000,51.149069,100.000000,100.000000,38.746835,30.866582,59.584547,26.907378
54.689157,64.682420,86.225441,108.343003,122.834896,111.257523,29.366313,14.286144,77.262659,1.533301,64.642206,55.765808,107.839859,84.409733,105.326497,77.112766,60.846730,72.636213,-0.001945,0.013131,32.000000,-235.722032,77.671249,-0.184846,14.876954,0.562516,31312.502736,1.002067,19.723407,-0.425565,1.576552,6.573663,12.721032,121.009069,119.623242,131.749629,120.290651,124.054682,110.105449,32.000000,108.318810,69.744896,57.033193,62.049230,7.000000,51.154608,100.000000,100.000000,38.746835,30.874707,59.575794,26.857635
54.700866,64.688519,86.224438,108.344536,122.933857,111.269593,29.387014,14.286084,77.261885,1.533401,64.649953,55.766876,107.840605,84.405639,105.326878,77.111549,60.848689,72.634932,-0.001858,0.013116,32.000000,-235.721994,77.668376,-0.184819,14.874758,0.562592,31321.825627,1.005466,19.732400,-0.428883,1.576613,8.163393,6.951457,121.007879,119.625856,131.747376,120.293258,124.070704,110.103397,32.000000,108.315943,69.742729,57.032926,62.051527,7.000000,51.160218,100.000000,99.994857,38.746835,30.882122,59.575735,26.745383
54.690216,64.694432,86.221833,108.346083,122.910163,111.273879,29.376622,14.286021,77.259097,1.533404,64.658487,55.766457,107.841680,84.402941,105.327546,77.107821,60.850333,72.634548,-0.001772,0.013139,32.000000,-235.722104,77.664167,-0.184764,14.872121,0.562773,31332.027468,1.005591,19.740342,-0.433224,1.576646,6.302619,10.083376,121.006304,119.624388,131.748091,120.294974,124.075376,110.104807,32.000000,108.315077,69.740411,57.032326,62.053537,7.000000,51.164093,100.000000,100.000000,38.746835,30.888758,59.574250,26.742082
54.700730,64.700536,86.218410,108.347630,122.903752,111.286384,29.389089,14.286078,77.255816,1.533612,64.666874,55.767585,107.842836,84.400765,105.327778,77.104698,60.851870,72.631400,-0.001684,0.013139,32.000000,-235.722144,77.659537,-0.184728,14.869617,0.562625,31321.591257,1.004770,19.735159,-0.436179,1.576290,5.620967,5.014144,121.004595,119.622249,131.752150,120.291255,124.079956,110.107713,32.000000,108.323589,69.738074,57.031812,62.055273,7.000000,51.168511,100.000000,99.995480,38.746835,30.895841,59.572490,26.754774
54.694028,64.706798,86.215226,108.349136,122.758665,111.289180,29.391039,14.286086,77.253583,1.533709,64.674506,55.766177,107.844258,84.397930,105.327782,77.103216,60.853419,72.630106,-0.001742,0.013127,32.000000,-235.722144,77.654853,-0.184714,14.866754,0.562980,31345.303900,1.005397,19.751334,-0.438120,1.576550,5.412176,7.287464,121.003656,119.625255,131.752207,120.292297,124.071424,110.104078,32.000000,108.321174,69.736443,57.031252,62.057139,7.000000,51.171077,100.000000,100.000000,38.746835,30.903108,59.577751,26.858222
54.690607,64.713032,86.215114,108.350752,122.789698,111.276334,29.389320,14.286042,77.248719,1.534042,64.681138,55.766191,107.845960,84.395875,105.327895,77.100050,60.854533,72.626722,-0.001743,0.013113,32.000000,-235.722262,77.651226,-0.184721,14.864776,0.562835,31335.218664,1.004886,19.747308,-0.442101,1.576184,8.715382,6.328735,121.002204,119.624939,131.752077,120.296508,124.055937,110.103913,32.000000,108.315854,69.735162,57.031333,62.058695,7.000000,51.176706,100.000000,100.000000,38.746835,30.910464,59.583947,26.759250
54.681432,64.718906,86.209914,108.352402,122.943561,111.272234,29.385136,14.286022,77.246991,1.534004,64.687302,55.764826,107.847381,84.392467,105.328483,77.094320,60.855462,72.624596,-0.001683,0.013111,32.000000,-235.722214,77.647239,-0.184527,14.864059,0.563087,31351.375500,1.004998,19.760026,-0.444655,1.576319,6.850418,5.391775,121.001090,119.622473,131.755958,120.295682,124.044111,110.107353,32.000000,108.321688,69.733675,57.031020,62.059543,7.000000,51.179452,100.000000,100.000000,38.746835,30.917815,59.577987,26.723960
54.683014,64.724087,86.207591,108.354007,122.751027,111.260099,29.366573,14.286119,77.244322,1.533968,64.693407,55.762834,107.847631,84.389414,105.328547,77.089664,60.855937,72.619613,-0.001682,0.013121,32.000000,-235.721968,77.644747,-0.184385,14.864364,0.563197,31355.652670,1.005027,19.769558,-0.448396,1.576415,9.912013,6.443335,121.000034,119.623436,131.755274,120.294970,124.039594,110.106653,32.000000,108.323619,69.731529,57.029738,62.059838,7.000000,51.183618,100.000000,99.997472,38.746835,30.923706,59.580820,26.823299
54.688452,64.729516,86.207743,108.355571,122.616528,111.227686,29.416388,14.286075,77.239440,1.534022,64.701013,55.761060,107.848504,84.388321,105.328844,77.084851,60.856895,72.618405,-0.001624,0.013114,32.000000,-235.721989,77.640051,-0.184667,14.864061,0.563345,31373.082775,1.005336,19.784274,-0.450974,1.576585,9.168168,5.316884,120.998273,119.621982,131.753100,120.298234,124.053248,110.106469,32.000000,108.320487,69.730257,57.028726,62.060346,7.000000,51.188505,100.000000,100.000000,38.746835,30.929863,59.573050,26.860570
54.687079,64.735824,86.207363,108.357318,122.880378,111.203384,29.379274,14.286039,77.236246,1.533887,64.710084,55.756647,107.849777,84.386991,105.328607,77.079815,60.857585,72.615580,-0.001624,0.013103,32.000000,-235.721940,77.635762,-0.184909,14.864162,0.563208,31367.564790,1.005843,19.787930,-0.455319,1.576497,10.048231,6.139758,120.997084,119.617504,131.753890,120.296372,124.066513,110.111563,32.000000,108.324836,69.729263,57.027834,62.060796,7.000000,51.193966,100.000000,100.000000,38.746835,30.936799,59.586829,26.755875
54.691574,64.742886,86.206731,108.359223,122.782501,111.215674,29.421859,14.286136,77.235430,1.534138,64.719979,55.754523,107.851651,84.386845,105.329109,77.077264,60.858815,72.611228,-0.001623,0.013105,32.000000,-235.721831,77.632449,-0.185003,14.863854,0.562933,31354.814388,1.003752,19.788119,-0.457215,1.576343,8.298862,8.451604,120.997027,119.618793,131.754503,120.295330,124.079881,110.113260,32.000000,108.328892,69.729374,57.027522,62.061611,7.000000,51.198970,100.000000,100.000000,38.746835,30.945033,59.588255,26.914055
54.687482,64.750575,86.206272,108.361261,122.482978,111.203819,29.406007,14.286148,77.232661,1.534452,64.727832,55.753516,107.853612,84.384823,105.329844,77.076756,60.859553,72.609380,-0.001623,0.013134,32.000000,-235.721894,77.626933,-0.184969,14.863618,0.562850,31354.438502,1.004845,19.795750,-0.460099,1.576375,7.650093,6.390056,120.995847,119.618333,131.753367,120.299237,124.092115,110.109577,32.000000,108.324629,69.729152,57.027398,62.062586,7.000000,51.203997,100.000000,100.000000,38.746835,30.954655,59.579158,26.910093
54.686695,64.757200,86.204843,108.363141,122.739938,111.175467,29.402071,14.286178,77.229358,1.534547,64.734052,55.750525,107.855446,84.380910,105.330388,77.073096,60.860207,72.608300,-0.001624,0.013135,32.000000,-235.721900,77.624125,-0.184989,14.861788,0.562822,31354.099828,1.003429,19.798480,-0.464708,1.576234,9.951442,8.579585,120.995757,119.614885,131.755094,120.299907,124.082005,110.111749,32.000000,108.325948,69.727839,57.027421,62.063349,7.000000,51.208495,100.000000,100.000000,38.746835,30.963300,59.587458,26.797327
54.681744,64.763066,86.203618,108.364910,122.895186,111.163690,29.391851,14.286182,77.226223,1.534252,64.739417,55.749980,107.856728,84.378577,105.330898,77.070091,60.860760,72.607962,-0.001624,0.013139,32.000000,-235.721955,77.621811,-0.184970,14.859746,0.562870,31364.206463,1.003967,19.810112,-0.466880,1.576344,7.105343,14.294331,120.994836,119.616426,131.756199,120.298246,124.064991,110.114750,32.000000,108.328549,69.725464,57.026527,62.063478,7.000000,51.213414,100.000000,100.000000,38.746835,30.970929,59.582787,26.938853
54.677043,64.768423,86.200821,108.366607,122.547105,111.159785,29.358165,14.286064,77.223060,1.533967,64.745608,55.749802,107.857705,84.376731,105.331878,77.066290,60.861351,72.606570,-0.001624,0.013152,32.000000,-235.722140,77.615667,-0.184870,14.858053,0.562803,31364.657670,1.003879,19.817495,-0.468374,1.576340,5.821650,9.130580,120.994456,119.619925,131.753523,120.302284,124.056342,110.109288,32.000000,108.324496,69.722757,57.025569,62.063507,7.000000,51.218155,100.000000,100.000000,38.746835,30.977501,59.578548,26.912441
54.672655,64.773521,86.196609,108.368270,122.532895,111.148237,29.422294,14.286028,77.219005,1.533864,64.752804,55.746542,107.858809,84.374517,105.332117,77.060279,60.862234,72.604311,-0.001626,0.013182,32.000000,-235.722187,77.608350,-0.184744,14.855967,0.562937,31376.650353,1.004238,19.828132,-0.469189,1.576461,15.459670,9.701712,120.995167,119.618593,131.753891,120.303373,124.045352,110.109327,32.000000,108.330524,69.719494,57.024330,62.062843,7.000000,51.220098,100.000000,100.000000,38.746835,30.983546,59.570208,26.626821
54.665741,64.779164,86.193815,108.369851,122.798738,111.153729,29.384009,14.286099,77.215716,1.533605,64.762615,55.743148,107.860551,84.373910,105.332378,77.055142,60.863245,72.604435,-0.001655,0.013141,32.000000,-235.722175,77.603872,-0.184739,14.854558,0.563056,31387.323999,1.005465,19.838020,-0.470860,1.576545,11.256086,12.321395,120.996326,119.618633,131.756295,120.301471,124.059319,110.112727,32.000000,108.337557,69.716670,57.024025,62.062713,7.000000,51.223759,100.000000,100.000000,38.746835,30.990140,59.571369,26.792191
54.673279,64.785984,86.191230,108.371769,122.555021,111.170221,29.387492,14.286022,77.211452,1.533358,64.773601,55.742215,107.862689,84.371203,105.333463,77.051857,60.864410,72.601524,-0.001742,0.013127,32.000000,-235.722180,77.596773,-0.184771,14.854544,0.563125,31394.184920,1.003272,19.847347,-0.473498,1.576595,9.691876,8.101352,120.996897,119.621546,131.753612,120.304287,124.077701,110.111496,32.000000,108.338217,69.713723,57.023848,62.062955,7.000000,51.227110,100.000000,99.995095,38.746835,30.997870,59.593113,26.734158
54.658118,64.793503,86.187195,108.373960,122.343214,111.190217,29.395651,14.286047,77.207686,1.533228,64.782866,55.738102,107.864418,84.370391,105.333531,77.049875,60.864387,72.599687,-0.001828,0.013134,32.000000,-235.722172,77.589297,-0.185161,14.856402,0.563340,31412.917830,1.004785,19.859655,-0.474414,1.576743,9.086343,8.124379,120.997177,119.620591,131.752204,120.305347,124.084268,110.113471,32.000000,108.338743,69.709971,57.023238,62.062450,7.000000,51.228655,100.000000,100.000000,38.746835,31.007326,59.578243,26.905617
54.663735,64.801241,86.185259,108.376355,122.566975,111.202355,29.400628,14.286108,77.203866,1.532939,64.791401,55.736680,107.866357,84.369299,105.333412,77.047676,60.864120,72.599086,-0.001860,0.013137,32.000000,-235.722170,77.584739,-0.185206,14.858589,0.563224,31410.377721,1.004680,19.859208,-0.477837,1.576478,11.958521,6.471509,120.997566,119.620079,131.753943,120.301553,124.095615,110.117292,32.000000,108.343764,69.706116,57.022311,62.062385,7.000000,51.234289,100.000000,99.999193,38.746835,31.017297,59.580112,26.903343
54.664251,64.808303,86.181119,108.378934,122.512440,111.218866,29.401922,14.285928,77.199056,1.532603,64.799732,55.732717,107.868513,84.364545,105.333948,77.045557,60.864876,72.597652,-0.001771,0.013157,32.000000,-235.722266,77.578398,-0.185234,14.859458,0.563571,31448.556372,1.004911,19.881341,-0.479242,1.576842,7.753448,13.519771,120.997658,119.622163,131.751342,120.301976,124.097546,110.114725,32.000000,108.341040,69.702254,57.021480,62.062206,7.000000,51.236928,100.000000,100.000000,38.746835,31.026663,59.578371,26.925353
54.670085,64.815305,86.178171,108.381507,122.222629,111.235077,29.379826,14.285994,77.193785,1.532425,64.808744,55.730488,107.870361,84.362164,105.334602,77.042076,60.865643,72.597231,-0.001682,0.013167,32.000000,-235.722113,77.573422,-0.184948,14.859390,0.563402,31453.881265,1.004757,19.883665,-0.479441,1.576644,8.434625,13.447045,120.996595,119.620416,131.749871,120.303992,124.076192,110.115923,32.000000,108.341689,69.698004,57.021215,62.061388,7.000000,51.239552,100.000000,100.000000,38.746835,31.035701,59.579817,26.838266
54.668209,64.822416,86.174485,108.384163,122.419527,111.230771,29.422878,14.285969,77.192257,1.532425,64.818361,55.728225,107.872299,84.358591,105.335455,77.040579,60.866156,72.593133,-0.001655,0.013197,32.000000,-235.722048,77.568438,-0.184904,14.858833,0.563386,31464.846612,1.004870,19.890231,-0.481312,1.576554,7.160435,7.814510,120.997208,119.619053,131.752703,120.302390,124.060366,110.121101,32.000000,108.351444,69.693745,57.021404,62.060519,7.000000,51.242652,100.000000,100.000000,38.746835,31.044690,59.583397,26.945969
54.652468,64.829808,86.169563,108.386991,122.507543,111.210413,29.372186,14.285915,77.186552,1.532697,64.829672,55.723525,107.874779,84.355198,105.336716,77.036072,60.866664,72.589356,-0.001567,0.013217,32.000000,-235.722153,77.566057,-0.184953,14.857988,0.563297,31469.114739,1.005673,19.891609,-0.482404,1.576331,12.549981,10.897886,120.997788,119.622030,131.752866,120.303520,124.054115,110.123444,32.000000,108.351436,69.688786,57.021839,62.059987,7.000000,51.244880,100.000000,100.000000,38.746835,31.054323,59.580722,26.936799
