OSU 80 Ton Compressor Load Stand
54.381352,65.303114,85.679615,108.648881,121.388352,110.424645,29.369740,14.286194,76.785849,1.525536,65.327662,55.463768,108.142970,83.894642,105.572311,76.622046,60.760161,72.236019,-0.002048,0.013076,32.000000,-235.722409,77.169878,-0.185073,14.789705,0.561956,32037.477324,1.004811,20.643339,-0.654278,1.575626,9.648777,11.572533,121.227842,119.851382,132.053247,120.492906,118.876780,110.524804,32.000000,108.766093,69.467746,56.899575,61.989204,7.000000,51.092598,100.000000,100.000000,38.746835,31.781725,59.580967,26.870328
54.374495,65.306681,85.670887,108.651335,121.405120,110.416336,29.446853,14.286232,76.779262,1.525876,65.329999,55.459666,108.144920,83.888555,105.574750,76.616579,60.757283,72.233786,-0.002019,0.013077,32.000000,-235.722367,77.160265,-0.185221,14.787949,0.562260,32065.074421,1.002819,20.656661,-0.656063,1.575753,6.716798,7.885979,121.231641,119.856148,132.055002,120.496948,118.908905,110.520820,32.000000,108.766554,69.460052,56.897316,61.986569,7.000000,51.085870,100.000000,100.000000,38.746835,31.788606,59.575686,26.724620
54.376662,65.310111,85.667726,108.653728,121.380232,110.375103,29.448555,14.286331,76.774846,1.525465,65.332939,55.458969,108.146806,83.881000,105.576857,76.609449,60.754925,72.228899,-0.002018,0.013058,32.000000,-235.722331,77.154854,-0.185225,14.786311,0.562304,32072.664224,1.005867,20.658280,-0.657976,1.575533,6.024577,11.356482,121.234298,119.856244,132.057652,120.501915,118.917372,110.521982,32.000000,108.766302,69.452049,56.895178,61.983702,7.000000,51.080300,100.000000,100.000000,38.746835,31.795309,59.583947,26.739147
54.364892,65.313403,85.663390,108.656182,121.425027,110.382276,29.372585,14.286248,76.769563,1.525004,65.334563,55.458162,108.148365,83.873377,105.579178,76.604221,60.752261,72.224732,-0.002017,0.013060,32.000000,-235.722456,77.149199,-0.185369,14.784387,0.562384,32087.435230,1.003307,20.668485,-0.656841,1.575571,6.331178,6.592268,121.237807,119.856629,132.064126,120.500776,118.929518,110.526869,32.000000,108.775730,69.443129,56.892509,61.980711,7.000000,51.073761,100.000000,100.000000,38.746835,31.801735,59.572185,26.632764
54.369060,65.316629,85.657488,108.658594,121.488659,110.398498,29.385947,14.286456,76.762573,1.525194,65.336535,55.453820,108.149961,83.866493,105.582030,76.601933,60.749663,72.220040,-0.002017,0.013070,32.000000,-235.722303,77.141984,-0.185514,14.781538,0.562128,32073.927870,1.002840,20.669816,-0.658291,1.575450,6.170989,6.619056,121.241068,119.860832,132.066238,120.504036,118.929372,110.526487,32.000000,108.775892,69.434798,56.889882,61.977920,7.000000,51.066524,100.000000,100.000000,38.746835,31.808116,59.569510,26.768274
54.373634,65.319728,85.653957,108.661090,121.499084,110.406516,29.384784,14.286537,76.756843,1.524988,65.339089,55.450817,108.151628,83.861429,105.584556,76.598363,60.747253,72.213761,-0.002016,0.013099,32.000000,-235.722140,77.135170,-0.185529,14.779306,0.562477,32097.877386,1.005748,20.684500,-0.658876,1.575712,13.855739,15.413241,121.244014,119.862610,132.067940,120.511422,118.906583,110.526914,32.000000,108.775716,69.426373,56.886931,61.974687,7.000000,51.062303,100.000000,100.000000,38.746835,31.814392,59.579227,26.632544
54.358022,65.322693,85.646020,108.663619,121.469024,110.430801,29.378265,14.286667,76.751777,1.524726,65.341117,55.447964,108.153370,83.854755,105.586705,76.594634,60.744386,72.208512,-0.002016,0.013109,32.000000,-235.722043,77.132520,-0.185325,14.778312,0.562475,32098.525378,1.005362,20.683692,-0.659936,1.575482,13.221611,6.127373,121.247016,119.862572,132.073119,120.511829,118.893085,110.533450,32.000000,108.785111,69.417820,56.884004,61.970990,7.000000,51.054423,100.000000,100.000000,38.746835,31.820504,59.571556,26.734158
54.364125,65.325515,85.640760,108.666131,121.443596,110.446944,29.387798,14.286507,76.746883,1.524824,65.344627,55.443227,108.156023,83.849651,105.589555,76.588995,60.741656,72.203933,-0.002074,0.013085,32.000000,-235.722311,77.126532,-0.185554,14.778232,0.562450,32093.597004,1.005390,20.682366,-0.662422,1.575285,15.154782,13.499535,121.249569,119.865992,132.076228,120.515689,118.891800,110.533316,32.000000,108.787533,69.409018,56.881922,61.967807,7.000000,51.047659,100.000000,100.000000,38.746835,31.826324,59.572932,26.713395
54.352597,65.328757,85.632461,108.668660,121.429942,110.467381,29.366979,14.286536,76.741599,1.524919,65.347401,55.442016,108.157782,83.843565,105.591778,76.584075,60.738902,72.198901,-0.002074,0.013096,32.000000,-235.722366,77.123509,-0.185677,14.778005,0.562877,32126.307950,1.006161,20.700442,-0.663648,1.575591,6.443649,7.680377,121.253178,119.867449,132.077014,120.521960,118.898914,110.533530,32.000000,108.786077,69.399737,56.879329,61.964763,7.000000,51.040372,100.000000,100.000000,38.746835,31.832563,59.576394,26.610240
54.358799,65.332071,85.625152,108.671211,121.411588,110.463357,29.410726,14.286487,76.736582,1.524651,65.350259,55.438636,108.160805,83.836404,105.594341,76.578691,60.736422,72.195173,-0.002073,0.013105,32.000000,-235.722344,77.118455,-0.186004,14.777904,0.562738,32123.406157,1.005865,20.697356,-0.664489,1.575318,11.988693,8.429701,121.256799,119.866048,132.085237,120.523085,120.691858,110.539643,32.000000,108.798491,69.390607,56.877497,61.962550,7.000000,51.031353,100.000000,100.000000,38.746835,31.839072,59.577633,26.754040
54.351279,65.335325,85.621072,108.673690,121.443738,110.471462,29.381976,14.286523,76.731234,1.524231,65.352250,55.436632,108.163477,83.830696,105.596882,76.571272,60.733391,72.192209,-0.002161,0.013106,32.000000,-235.722305,77.111552,-0.186072,14.778047,0.563019,32149.199050,1.007009,20.711758,-0.665659,1.575499,6.398208,8.484244,121.259969,119.872345,132.089655,120.524690,120.691858,110.542735,32.000000,108.802724,69.382010,56.875772,61.960370,7.000000,51.025508,100.000000,100.000000,38.746835,31.845701,59.585108,26.733131
54.342670,65.338386,85.613297,108.676002,121.499472,110.495885,29.458178,14.286634,76.727822,1.523904,65.356210,55.431798,108.165951,83.824500,105.599583,76.563788,60.731133,72.188722,-0.002248,0.013104,32.000000,-235.722302,77.107093,-0.186273,14.778043,0.562752,32142.584203,1.005356,20.709067,-0.666086,1.575185,8.657777,8.304249,121.263621,119.875830,132.092432,120.531850,118.834191,110.541892,32.000000,108.800291,69.373513,56.874667,61.957779,7.000000,51.017348,100.000000,100.000000,38.746835,31.851934,59.577093,26.751252
54.337230,65.341728,85.607664,108.678024,121.473887,110.487668,29.447352,14.286632,76.722050,1.524001,65.360375,55.428511,108.167631,83.815998,105.601863,76.556319,60.728383,72.184250,-0.002306,0.013127,32.000000,-235.722307,77.100170,-0.186270,14.777536,0.562915,32161.896165,1.006577,20.719602,-0.665367,1.575328,6.704455,7.811820,121.266238,119.876831,132.099873,120.532608,118.835904,110.548359,32.000000,108.808803,69.365031,56.873226,61.955418,7.000000,51.010148,100.000000,100.000000,38.746835,31.858452,59.577840,26.779205
54.323333,65.345383,85.598322,108.680023,121.363223,110.487849,29.371981,14.286676,76.715795,1.523723,65.364958,55.423351,108.168798,83.808731,105.603216,76.547985,60.725010,72.181904,-0.002305,0.013132,32.000000,-235.722261,77.093641,-0.186227,14.777035,0.563142,32184.947360,1.004379,20.730997,-0.665828,1.575434,8.278468,9.095407,121.269527,119.880525,132.106024,120.532873,118.825514,110.546845,32.000000,108.814800,69.356334,56.870532,61.952318,7.000000,51.000810,100.000000,100.000000,38.746835,31.865348,59.574398,26.668421
54.323924,65.349360,85.594887,108.682133,121.346556,110.491977,29.376816,14.286724,76.711470,1.523562,65.370563,55.418984,108.171267,83.802054,105.605071,76.545379,60.722370,72.175237,-0.002307,0.013096,32.000000,-235.722201,77.088160,-0.186330,14.777037,0.563170,32194.079207,1.004794,20.739607,-0.666566,1.575488,8.332134,8.683808,121.271794,119.886536,132.106659,120.540457,118.813025,110.542567,32.000000,108.809613,69.347309,56.868693,61.949682,7.000000,50.993233,100.000000,100.000000,38.746835,31.872714,59.589583,26.772822
54.320000,65.353666,85.588512,108.684487,121.475458,110.488274,29.377429,14.286732,76.705593,1.523426,65.375660,55.415206,108.174579,83.796738,105.608419,76.539983,60.720806,72.169978,-0.002266,0.013112,32.000000,-235.722113,77.080122,-0.186437,14.776807,0.563396,32222.980922,1.007668,20.756721,-0.665022,1.575719,6.080907,5.223634,121.275792,119.888184,132.113621,120.545158,118.805200,110.546499,32.000000,108.817596,69.339395,56.867690,61.948404,7.000000,50.986336,100.000000,100.000000,38.746835,31.880811,59.577987,26.653894
54.322290,65.357924,85.580614,108.687008,121.518873,110.484122,29.462763,14.286783,76.698431,1.523529,65.379094,55.411051,108.177575,83.790817,105.611317,76.535841,60.718431,72.162904,-0.002180,0.013117,32.000000,-235.722082,77.073727,-0.186551,14.776314,0.563362,32224.250408,1.007539,20.760125,-0.667585,1.575639,6.111535,8.339200,121.280044,119.894238,132.120894,120.544851,118.806427,110.551664,32.000000,108.828626,69.331175,56.866065,61.946149,7.000000,50.975309,100.000000,100.000000,38.746835,31.888885,59.575883,26.727041
54.319090,65.361939,85.575231,108.689417,121.360648,110.488090,29.377518,14.286783,76.690775,1.523371,65.384603,55.406912,108.179969,83.784535,105.614288,76.528652,60.716102,72.159285,-0.002093,0.013096,32.000000,-235.722101,77.061740,-0.186544,14.775916,0.563361,32230.591934,1.007576,20.768234,-0.670122,1.575635,7.918027,5.818720,121.283317,119.900488,132.123478,120.551308,118.832146,110.547630,32.000000,108.825112,69.323691,56.865132,61.944532,7.000000,50.969768,100.000000,100.000000,38.746835,31.896785,59.579620,26.736139
54.319254,65.366012,85.567551,108.691763,121.155378,110.489774,29.383363,14.286670,76.683226,1.523044,65.390398,55.402342,108.182339,83.775658,105.616475,76.521296,60.713919,72.151991,-0.002007,0.013077,32.000000,-235.722214,77.055299,-0.186458,14.775406,0.563193,32226.470355,1.004584,20.770274,-0.673266,1.575424,5.889346,16.408222,121.285262,119.901244,132.127492,120.556646,118.849952,110.552614,32.000000,108.825314,69.315991,56.863854,61.941966,7.000000,50.960261,100.000000,100.000000,38.746835,31.904360,59.576660,26.741054
54.315639,65.370443,85.562412,108.694092,121.231339,110.465922,29.388336,14.286689,76.676423,1.522944,65.395788,55.398020,108.184049,83.768344,105.618019,76.513000,60.710282,72.144280,-0.001921,0.013068,32.000000,-235.722290,77.051082,-0.186360,14.774523,0.563232,32236.718281,1.007612,20.777389,-0.673760,1.575417,9.835772,5.819395,121.287419,119.903584,132.133729,120.555337,118.864443,110.557712,32.000000,108.834924,69.308216,56.861799,61.939196,7.000000,50.952159,100.000000,100.000000,38.746835,31.912727,59.578774,26.692999
54.309877,65.375022,85.555658,108.696721,121.501101,110.437693,29.386040,14.286720,76.667452,1.523216,65.400347,55.395051,108.186818,83.763581,105.620335,76.506206,60.707503,72.138327,-0.001835,0.013063,32.000000,-235.722246,77.043403,-0.186321,14.772599,0.563154,32237.269373,1.007434,20.781302,-0.677269,1.575271,10.088792,6.924846,121.289449,119.908908,132.136261,120.559398,118.879796,110.557868,32.000000,108.833373,69.301731,56.861308,61.937887,7.000000,50.943034,100.000000,100.000000,38.746835,31.921260,59.583003,26.758516
54.304686,65.379068,85.552872,108.699355,121.448700,110.409527,29.384158,14.286697,76.659914,1.523096,65.403459,55.392424,108.189561,83.756114,105.621988,76.497639,60.705095,72.134710,-0.001749,0.013038,32.000000,-235.722305,77.037151,-0.186427,14.770314,0.563074,32237.437059,1.007133,20.789235,-0.679647,1.575281,9.669647,7.669883,121.292723,119.909575,132.139357,120.564209,118.864278,110.559847,32.000000,108.831855,69.295177,56.861163,61.936048,7.000000,50.936676,100.000000,100.000000,38.746835,31.929507,59.568546,26.733864
54.307705,65.382792,85.544294,108.701975,121.071574,110.389169,29.386386,14.286714,76.652932,1.523148,65.407686,55.391012,108.192112,83.749032,105.624324,76.491403,60.702219,72.127437,-0.001663,0.013025,32.000000,-235.722175,77.030026,-0.186696,14.768285,0.563051,32240.608017,1.007084,20.799396,-0.681513,1.575324,8.067698,10.727556,121.295128,119.910211,132.146098,120.563043,118.849995,110.569947,32.000000,108.838247,69.288543,56.861286,61.934282,7.000000,50.926636,100.000000,100.000000,38.746835,31.937010,59.582079,26.745236
54.307106,65.386406,85.539779,108.704563,121.017204,110.393271,29.376255,14.286866,76.645491,1.522964,65.412013,55.388464,108.195055,83.741774,105.627129,76.484170,60.698763,72.121519,-0.001577,0.013041,32.000000,-235.722035,77.022697,-0.186799,14.766318,0.563086,32245.339672,1.007009,20.808469,-0.681930,1.575423,9.830874,11.428167,121.297702,119.914514,132.148277,120.567780,118.848790,110.570490,32.000000,108.845411,69.283170,56.860751,61.932021,7.000000,50.919522,100.000000,100.000000,38.746835,31.944297,59.588589,26.738193
54.306014,65.390614,85.532842,108.707175,121.371165,110.384881,29.449985,14.286950,76.637505,1.522537,65.417011,55.382249,108.197965,83.737421,105.629905,76.478783,60.696845,72.117610,-0.001403,0.013036,32.000000,-235.721941,77.017020,-0.186788,14.764778,0.562872,32234.602499,1.006695,20.809270,-0.684729,1.575178,9.580175,14.121050,121.300857,119.915132,132.150597,120.574683,118.841816,110.570852,32.000000,108.844762,69.278356,56.860118,61.930662,7.000000,50.910257,100.000000,100.000000,38.746835,31.952172,59.580141,26.757269
54.304672,65.394756,85.528704,108.709864,121.457529,110.409254,29.361905,14.286811,76.630273,1.522260,65.423227,55.377893,108.200974,83.731981,105.632151,76.468688,60.693847,72.113769,-0.001287,0.013028,32.000000,-235.722027,77.012814,-0.186785,14.763742,0.562932,32239.544930,1.007102,20.813463,-0.685893,1.575112,12.920604,9.107328,121.303494,119.916871,132.156319,120.574402,118.860739,110.575428,32.000000,108.858703,69.274310,56.859467,61.928946,7.000000,50.902324,100.000000,100.000000,38.746835,31.960307,59.574231,26.663138
54.308637,65.399230,85.519669,108.712690,121.134957,110.389135,29.449864,14.286864,76.625174,1.521809,65.430327,55.370069,108.204060,83.724328,105.634199,76.459968,60.690356,72.104925,-0.001230,0.013027,32.000000,-235.721958,77.005459,-0.186777,14.762953,0.562872,32242.452153,1.004538,20.818730,-0.687025,1.575016,11.748752,14.408716,121.307107,119.921062,132.157187,120.578281,118.892246,110.573364,32.000000,108.860501,69.271096,56.859173,61.927080,7.000000,50.892966,100.000000,100.000000,38.746835,31.968370,59.580181,26.738853
54.314188,65.404437,85.513710,108.715709,120.986312,110.368758,29.376586,14.286967,76.620050,1.521328,65.435565,55.368491,108.206713,83.718167,105.636566,76.454505,60.687244,72.099351,-0.001231,0.013029,32.000000,-235.721937,76.997205,-0.186733,14.761138,0.563018,32257.599614,1.007812,20.824171,-0.687024,1.574979,14.204705,6.630898,121.308807,119.922769,132.157607,120.586282,118.903403,110.569956,32.000000,108.860412,69.267750,56.858288,61.924333,7.000000,50.882811,100.000000,100.000000,38.746835,31.978032,59.576975,26.759176
54.305010,65.409288,85.511330,108.718762,121.088137,110.361391,29.398369,14.286890,76.614134,1.521128,65.437788,55.369177,108.209351,83.714478,105.638779,76.447260,60.684762,72.091815,-0.001319,0.013034,32.000000,-235.721986,76.990990,-0.186761,14.758329,0.562720,32245.783232,1.004550,20.824805,-0.690438,1.574697,10.356343,6.325170,121.312650,119.922888,132.162467,120.587264,118.912736,110.574918,32.000000,108.870841,69.266319,56.858011,61.922282,7.000000,50.875683,100.000000,100.000000,38.746835,31.987383,59.563865,26.661451
54.310521,65.412875,85.507066,108.721638,121.217968,110.345741,29.448879,14.286871,76.607367,1.520522,65.441389,55.365316,108.212615,83.709572,105.640583,76.440002,60.681547,72.084776,-0.001348,0.013048,32.000000,-235.722009,76.984487,-0.186755,14.755418,0.562464,32235.720311,1.006770,20.824633,-0.691677,1.574427,5.824963,6.674445,121.316215,119.927741,132.165213,120.589256,118.910030,110.575964,32.000000,108.874219,69.265919,56.857770,61.920892,7.000000,50.868241,100.000000,100.000000,38.746835,31.995683,59.565389,26.767247
54.289305,65.415856,85.501049,108.724361,121.266254,110.321291,29.372703,14.286831,76.601393,1.520121,65.444254,55.359840,108.215775,83.701613,105.643598,76.433959,60.678901,72.079411,-0.001436,0.013070,32.000000,-235.722069,76.978742,-0.186864,14.752699,0.562746,32248.966394,1.006158,20.838376,-0.695079,1.574649,9.172887,9.440969,121.320327,119.931742,132.164564,120.595958,118.895871,110.571762,32.000000,108.869787,69.265395,56.857213,61.919038,7.000000,50.859284,100.000000,100.000000,38.746835,32.002188,59.581026,26.657269
54.275995,65.418892,85.493637,108.726956,121.338763,110.314640,29.384489,14.286791,76.595323,1.520454,65.447498,55.357660,108.218526,83.694364,105.646334,76.426378,60.675948,72.073507,-0.001523,0.013065,32.000000,-235.722086,76.971939,-0.187171,14.750160,0.562574,32236.412348,1.004187,20.836624,-0.697359,1.574411,8.488192,7.756929,121.323589,119.932637,132.167989,120.596647,118.878029,110.577308,32.000000,108.878312,69.265290,56.856200,61.917287,7.000000,50.849488,100.000000,100.000000,38.746835,32.008828,59.589612,26.762258
54.285891,65.422061,85.485088,108.729618,121.236805,110.286332,29.394681,14.286801,76.587972,1.520249,65.452590,55.352832,108.221547,83.687263,105.649413,76.415565,60.673679,72.068351,-0.001581,0.013036,32.000000,-235.721925,76.963372,-0.187187,14.747361,0.562987,32263.458014,1.007011,20.860161,-0.698902,1.574915,13.044702,5.272643,121.328410,119.937465,132.171197,120.596795,118.872027,110.581467,32.000000,108.884825,69.266057,56.855622,61.915649,7.000000,50.838207,100.000000,100.000000,38.746835,32.015610,59.581587,26.725427
54.277402,65.426032,85.479319,108.732430,120.955531,110.258160,29.386545,14.286841,76.582289,1.519928,65.459136,55.348051,108.224453,83.680878,105.652333,76.408253,60.671335,72.066015,-0.001580,0.013019,32.000000,-235.721915,76.958780,-0.187029,14.744415,0.563273,32282.161665,1.006827,20.876096,-0.700560,1.575165,6.527278,19.698421,121.331904,119.942489,132.169142,120.603817,118.886037,110.579098,32.000000,108.880800,69.268453,56.854158,61.913870,7.000000,50.828865,100.000000,100.000000,38.746835,32.023050,59.577397,26.712148
54.277122,65.430531,85.469345,108.735383,120.847344,110.262102,29.367466,14.286877,76.578166,1.519910,65.465892,55.345639,108.227180,83.674015,105.654666,76.402767,60.668813,72.059863,-0.001639,0.013014,32.000000,-235.721837,76.956443,-0.187161,14.742751,0.562866,32260.221506,1.006026,20.869674,-0.702318,1.574720,15.440738,8.138162,121.334526,119.942386,132.170761,120.606456,118.903277,110.585786,32.000000,108.884636,69.271458,56.852564,61.911946,7.000000,50.816983,100.000000,100.000000,38.746835,32.031663,59.577830,26.633498
54.278904,65.435284,85.459310,108.738469,121.176816,110.282657,29.369851,14.286774,76.571291,1.519410,65.472315,55.342393,108.230016,83.665705,105.657762,76.397739,60.665257,72.051058,-0.001641,0.013058,32.000000,-235.721838,76.953867,-0.187164,14.741904,0.562976,32271.417125,1.006232,20.881872,-0.701798,1.574860,5.421957,7.094283,121.338158,119.946093,132.173151,120.606913,118.923086,110.591362,32.000000,108.893498,69.274581,56.850355,61.910033,7.000000,50.805872,100.000000,100.000000,38.746835,32.040846,59.580446,26.753527
54.270449,65.440202,85.450664,108.741597,121.485960,110.284496,29.395421,14.286692,76.565113,1.519394,65.480020,55.339869,108.233633,83.661003,105.660678,76.391119,60.662165,72.046543,-0.001642,0.013083,32.000000,-235.721845,76.950451,-0.187145,14.741410,0.562921,32274.716677,1.006939,20.886643,-0.704079,1.574685,12.044517,5.571386,121.340848,119.950211,132.170733,120.613243,118.941560,110.589482,32.000000,108.889110,69.278015,56.847982,61.907879,7.000000,50.794498,100.000000,100.000000,38.746835,32.050213,59.577938,26.752940
54.260909,65.445367,85.441242,108.744741,121.304861,110.260332,29.379643,14.286536,76.558105,1.519234,65.487898,55.336937,108.237616,83.654971,105.663475,76.384919,60.659650,72.042664,-0.001642,0.013097,32.000000,-235.721945,76.946890,-0.186961,14.740889,0.562878,32279.311968,1.007021,20.889669,-0.707401,1.574448,11.167796,6.756720,121.343860,119.951428,132.172237,120.617524,118.937438,110.594186,32.000000,108.891830,69.281616,56.846262,61.906059,7.000000,50.781530,100.000000,100.000000,38.746835,32.059863,59.585069,26.692779
54.262026,65.450920,85.432749,108.747949,120.829535,110.239992,29.382706,14.286520,76.551053,1.519236,65.498192,55.335058,108.242282,83.646334,105.666817,76.378827,60.657515,72.038076,-0.001556,0.013075,32.000000,-235.722039,76.940345,-0.186970,14.739973,0.562996,32298.219216,1.006348,20.902780,-0.707836,1.574534,6.974317,7.923173,121.348206,119.955698,132.176606,120.617597,118.925849,110.601011,32.000000,108.900128,69.286250,56.844871,61.904378,7.000000,50.769844,100.000000,100.000000,38.746835,32.069897,59.595484,26.742375
54.268242,65.457000,85.427380,108.751269,120.583205,110.227820,29.376365,14.286452,76.543037,1.519237,65.507556,55.331551,108.245716,83.638901,105.668920,76.373058,60.654101,72.032958,-0.001411,0.013063,32.000000,-235.722157,76.934634,-0.187185,14.739119,0.562990,32311.514081,1.006878,20.917194,-0.708352,1.574637,9.442087,5.289416,121.350992,119.961523,132.175661,120.622005,118.914769,110.599469,32.000000,108.899147,69.290232,56.842345,61.902277,7.000000,50.759199,100.000000,100.000000,38.746835,32.081097,59.575224,26.741861
54.255223,65.463981,85.423277,108.754812,120.850092,110.219750,29.381187,14.286335,76.536815,1.519116,65.515090,55.330847,108.248632,83.633541,105.671348,76.365579,60.650953,72.028050,-0.001237,0.013040,32.000000,-235.722210,76.928368,-0.187175,14.736612,0.562769,32309.483342,1.006579,20.921665,-0.709800,1.574448,10.378993,10.907012,121.354080,119.962227,132.177314,120.625504,118.899062,110.601565,32.000000,108.903750,69.294619,56.839771,61.900603,7.000000,50.749492,100.000000,100.000000,38.746835,32.093193,59.584233,26.750886
54.256216,65.470670,85.417615,108.758384,121.218440,110.178942,29.401636,14.286319,76.530689,1.518787,65.522639,55.329524,108.252101,83.626736,105.673841,76.358752,60.647263,72.022162,-0.001121,0.013036,32.000000,-235.722136,76.922953,-0.186956,14.733779,0.562525,32303.648565,1.006574,20.921719,-0.710385,1.574169,8.682876,6.570611,121.357362,119.966973,132.182854,120.622951,118.899639,110.606316,32.000000,108.907462,69.298716,56.837413,61.898757,7.000000,50.740356,100.000000,100.000000,38.746835,32.105546,59.583043,26.739954
54.254683,65.477001,85.416744,108.761908,121.159186,110.162578,29.386150,14.286275,76.525957,1.518546,65.528172,55.329948,108.255506,83.622584,105.676352,76.354190,60.643486,72.017469,-0.001121,0.013016,32.000000,-235.722213,76.919727,-0.186961,14.731538,0.562844,32329.559582,1.006621,20.941321,-0.711071,1.574471,6.921870,11.272276,121.359819,119.973532,132.183859,120.627111,118.925658,110.605162,32.000000,108.905345,69.303219,56.834974,61.896556,7.000000,50.732438,100.000000,100.000000,38.746835,32.117519,59.584193,26.743329
54.260516,65.482908,85.409000,108.765310,120.847262,110.154544,29.401117,14.286281,76.520256,1.518663,65.533378,55.327390,108.258158,83.618068,105.678726,76.350480,60.639808,72.010678,-0.001122,0.012970,32.000000,-235.722223,76.915866,-0.187125,14.729508,0.562651,32323.346310,1.005546,20.947045,-0.711979,1.574338,10.673266,7.594937,121.362413,119.974483,132.185488,120.631985,121.698655,110.606072,32.000000,108.904490,69.307522,56.832448,61.894136,7.000000,50.721670,100.000000,100.000000,38.746835,32.128614,59.576119,26.556536
54.245427,65.488305,85.403026,108.768713,120.623258,110.097745,29.387155,14.286165,76.513820,1.518875,65.538867,55.325577,108.261096,83.609052,105.681785,76.346054,60.636355,72.005407,-0.001123,0.012945,32.000000,-235.722324,76.911495,-0.187164,14.726921,0.562688,32330.008725,1.005975,20.954863,-0.711870,1.574366,10.630512,10.008488,121.366595,119.976412,132.191341,120.630670,124.524160,110.611865,32.000000,108.914528,69.311898,56.829653,61.892288,7.000000,50.710281,100.000000,100.000000,38.746835,32.139252,59.577279,26.671282
54.232030,65.493717,85.394094,108.772259,120.775162,110.081636,29.444727,14.286106,76.508948,1.518931,65.546415,55.322158,108.264892,83.603049,105.685358,76.339902,60.633361,71.999622,-0.001124,0.012938,32.000000,-235.722319,76.906943,-0.187184,14.723562,0.562477,32323.332505,1.005286,20.955117,-0.713500,1.574054,11.756168,10.029906,121.368925,119.981750,132.193655,120.634360,124.528964,110.614490,32.000000,108.917178,69.317612,56.827334,61.890387,7.000000,50.698771,100.000000,100.000000,38.746835,32.149687,59.583426,26.760937
54.238393,65.499430,85.386114,108.775906,121.079500,110.097777,29.405783,14.286012,76.504694,1.519088,65.552888,55.318802,108.268638,83.598291,105.689177,76.335311,60.630866,71.994412,-0.001038,0.012956,32.000000,-235.722423,76.904119,-0.187192,14.720549,0.562567,32335.767413,1.005568,20.975142,-0.714165,1.574382,6.309134,7.608079,121.372564,119.984246,132.195858,120.640740,124.516350,110.616587,32.000000,108.918588,69.322593,56.825005,61.889082,7.000000,50.685877,100.000000,100.000000,38.746835,32.160176,59.575470,26.675757
54.228658,65.505725,85.379235,108.779607,121.155299,110.081636,29.370440,14.286004,76.501226,1.519545,65.558168,55.316470,108.272210,83.593570,105.692461,76.327784,60.628415,71.989659,-0.001010,0.012980,32.000000,-235.722366,76.899936,-0.187204,14.717565,0.562814,32356.002465,1.003743,20.993545,-0.715692,1.574606,8.019016,12.022859,121.375535,119.984519,132.202990,120.639296,124.496726,110.625035,32.000000,108.932557,69.327582,56.822325,61.887191,7.000000,50.674384,100.000000,100.000000,38.746835,32.171951,59.576670,26.625501
54.234414,65.510816,85.370262,108.783218,120.879284,110.052966,29.400673,14.286146,76.496516,1.519516,65.563655,55.313793,108.275712,83.586365,105.695844,76.322742,60.625368,71.984980,-0.000922,0.012994,32.000000,-235.722154,76.898431,-0.187221,14.714639,0.562753,32356.138026,1.005105,20.993087,-0.717269,1.574274,6.202216,12.003992,121.378254,119.989595,132.206231,120.640952,124.492136,110.624942,32.000000,108.936532,69.333438,56.819489,61.884432,7.000000,50.660251,100.000000,100.000000,38.746835,32.182608,59.580200,26.722639
54.223729,65.515918,85.364832,108.786745,120.668000,110.040852,29.371471,14.286148,76.493188,1.519568,65.569432,55.310169,108.279211,83.581551,105.699155,76.316409,60.621946,71.979176,-0.000893,0.012989,32.000000,-235.722166,76.895991,-0.187232,14.712020,0.562937,32372.865166,1.006384,21.008824,-0.718531,1.574430,9.976290,6.711053,121.381475,119.990648,132.206501,120.647956,124.483308,110.623609,32.000000,108.933447,69.339124,56.817074,61.882335,7.000000,50.650625,100.000000,100.000000,38.746835,32.192724,59.574467,26.724694
54.226939,65.520937,85.357438,108.790255,120.762153,110.028375,29.476109,14.286154,76.490867,1.519016,65.574420,55.305113,108.282555,83.579126,105.702008,76.315272,60.618310,71.974316,-0.000922,0.012983,32.000000,-235.722186,76.897601,-0.187032,14.709316,0.562642,32361.441268,1.004983,21.008333,-0.719141,1.574098,15.836259,6.205365,121.384455,119.989296,132.211716,120.648455,124.497463,110.632425,32.000000,108.943300,69.343509,56.813824,61.879332,7.000000,50.638478,100.000000,100.000000,38.746835,32.202885,59.588383,26.754774
54.217425,65.525781,85.351598,108.793816,120.994894,110.016103,29.372063,14.286125,76.487180,1.519290,65.580522,55.299325,108.286175,83.576253,105.705258,76.313185,60.615055,71.971808,-0.001008,0.013018,32.000000,-235.722248,76.895048,-0.187030,14.706162,0.562861,32379.066472,1.006104,21.023797,-0.720256,1.574308,16.336368,8.233146,121.388187,119.993629,132.214016,120.650435,124.519189,110.634553,32.000000,108.948700,69.348520,56.810446,61.876739,7.000000,50.626484,100.000000,100.000000,38.746835,32.212694,59.581607,26.766953
54.217075,65.530921,85.342437,108.797526,121.054641,110.024021,29.376236,14.286205,76.484851,1.519274,65.585638,55.293584,108.290388,83.572302,105.709086,76.310186,60.612954,71.968553,-0.001094,0.013023,32.000000,-235.722204,76.889845,-0.187188,14.703027,0.562929,32396.355759,1.006013,21.039775,-0.719124,1.574247,9.846751,10.109534,121.392358,119.997461,132.213688,120.658289,124.532457,110.635778,32.000000,108.946935,69.353802,56.807752,61.874565,7.000000,50.613529,100.000000,100.000000,38.746835,32.222814,59.582364,26.732764
54.199138,65.536034,85.336415,108.801225,120.993719,110.048048,29.393979,14.286174,76.483427,1.519029,65.589897,55.289526,108.293608,83.568543,105.712479,76.306538,60.609757,71.966597,-0.001181,0.013043,32.000000,-235.722202,76.887722,-0.187237,14.700183,0.562929,32396.355759,1.006013,21.039775,-0.719124,1.574247,9.559460,10.555287,121.395529,119.996748,132.217615,120.659803,124.534930,110.644281,32.000000,108.952981,69.358124,56.804548,61.871449,7.000000,50.601339,100.000000,100.000000,38.746835,32.233085,59.576011,26.628802
54.208389,65.540960,85.331013,108.804891,120.906787,110.043881,29.396035,14.286191,76.480833,1.519092,65.594632,55.285326,108.296945,83.562704,105.716218,76.300157,60.606074,71.963617,-0.001267,0.013074,32.000000,-235.722118,76.883786,-0.187236,14.697603,0.562978,32405.828277,1.005963,21.045255,-0.719569,1.574088,10.603218,8.400914,121.399120,120.001387,132.221348,120.660726,124.527809,110.647397,32.000000,108.961163,69.361864,56.801160,61.867720,7.000000,50.590761,100.000000,100.000000,38.746835,32.243344,59.578106,26.604738
54.199421,65.545539,85.325724,108.808501,120.834432,110.031483,29.390015,14.286252,76.477593,1.519059,65.599807,55.281317,108.300515,83.558540,105.719533,76.294912,60.602714,71.957903,-0.001352,0.013096,32.000000,-235.722006,76.879264,-0.187235,14.694969,0.563561,32449.096580,1.005957,21.067769,-0.717902,1.574498,10.003263,5.109501,121.401098,120.005541,132.220748,120.667078,124.513415,110.645130,32.000000,108.961413,69.365423,56.797594,61.864298,7.000000,50.578075,100.000000,100.000000,38.746835,32.252885,59.584370,26.753380
54.197088,65.550721,85.322072,108.811911,120.750607,109.994696,29.390217,14.286243,76.474297,1.519342,65.604158,55.278467,108.303781,83.555333,105.722941,76.291262,60.600132,71.954393,-0.001439,0.013077,32.000000,-235.722018,76.876623,-0.187239,14.693218,0.563344,32442.506846,1.005672,21.063720,-0.716548,1.574129,9.791017,8.142559,121.403931,120.005174,132.224835,120.669824,124.503524,110.650255,32.000000,108.965412,69.368897,56.794063,61.861647,7.000000,50.567277,100.000000,100.000000,38.746835,32.263027,59.575666,26.733864
54.195840,65.555473,85.315680,108.815195,120.699138,109.990667,29.378912,14.286186,76.471607,1.519634,65.607289,55.279832,108.306852,83.549826,105.725679,76.288464,60.596846,71.952163,-0.001583,0.013060,32.000000,-235.721960,76.873383,-0.187262,14.691946,0.563526,32456.679561,1.005961,21.077000,-0.717656,1.574292,7.846316,10.592443,121.407215,120.008855,132.229910,120.669422,124.500833,110.658615,32.000000,108.973688,69.371963,56.790642,61.857989,7.000000,50.556363,100.000000,100.000000,38.746835,32.273177,59.586652,26.724327
54.186620,65.559945,85.311541,108.818356,120.719648,109.978644,29.384083,14.286098,76.467051,1.519482,65.611322,55.280245,108.310522,83.543883,105.729170,76.287696,60.594072,71.948754,-0.001729,0.013065,32.000000,-235.722053,76.868566,-0.187259,14.690545,0.563425,32456.034774,1.005679,21.084444,-0.717817,1.574293,10.992875,9.265690,121.410824,120.013606,132.232054,120.676291,124.516244,110.660484,32.000000,108.969013,69.376204,56.787932,61.855294,7.000000,50.544954,100.000000,100.000000,38.746835,32.282738,59.576266,26.661744
54.180312,65.564285,85.309209,108.821400,120.817551,109.990683,29.366697,14.286119,76.464794,1.519053,65.614272,55.281402,108.314119,83.540200,105.732341,76.287025,60.591265,71.946118,-0.001814,0.013055,32.000000,-235.722057,76.867687,-0.187279,14.689535,0.563385,32465.967999,1.006068,21.090408,-0.716275,1.574211,8.357747,6.748219,121.414814,120.013740,132.237167,120.680205,124.527679,110.667741,32.000000,108.971422,69.379388,56.784251,61.852361,7.000000,50.533673,100.000000,100.000000,38.746835,32.292039,59.579797,26.704151
54.177163,65.568023,85.306286,108.824320,120.880622,109.982626,29.391669,14.286105,76.460197,1.518606,65.617765,55.279784,108.317299,83.535743,105.736054,76.283068,60.588397,71.942369,-0.001899,0.013043,32.000000,-235.722055,76.866808,-0.187314,14.688939,0.563557,32482.852086,1.005982,21.103828,-0.716167,1.574402,7.872989,8.514594,121.418887,120.017098,132.244122,120.679809,124.542879,110.676231,32.000000,108.981208,69.382295,56.780293,61.849484,7.000000,50.523426,100.000000,100.000000,38.746835,32.300788,59.585747,26.735845
54.179651,65.571590,85.302571,108.827262,120.814063,109.966422,29.372768,14.286064,76.455213,1.518561,65.622225,55.273536,108.321126,83.531012,105.739738,76.280789,60.586068,71.942177,-0.001985,0.013019,32.000000,-235.722116,76.864349,-0.187145,14.688915,0.563801,32510.012284,1.005974,21.121083,-0.715485,1.574580,13.754833,7.082519,121.420808,120.021073,132.246996,120.685430,124.559699,110.678760,32.000000,108.978515,69.384619,56.777016,61.847890,7.000000,50.513477,100.000000,100.000000,38.746835,32.309146,59.578096,26.767320
54.172828,65.575097,85.296781,108.830199,120.647128,109.980346,29.423688,14.285957,76.452484,1.518697,65.624472,55.271365,108.324134,83.525148,105.743102,76.280144,60.583296,71.938144,-0.002044,0.012995,32.000000,-235.722214,76.861014,-0.187147,14.689020,0.563801,32510.012284,1.005974,21.121083,-0.715485,1.574580,7.607583,5.811803,121.423061,120.020381,132.252491,120.690229,124.549412,110.682221,32.000000,108.979601,69.385797,56.772289,61.845131,7.000000,50.501846,100.000000,100.000000,38.746835,32.317280,59.576030,26.611047
54.183019,65.578653,85.288696,108.833102,120.584500,109.996762,29.394952,14.286005,76.450477,1.518944,65.628155,55.271555,108.327024,83.522115,105.746858,76.278775,60.580079,71.932915,-0.001985,0.012970,32.000000,-235.722168,76.859643,-0.187154,14.689026,0.563602,32509.754884,1.006432,21.122236,-0.713305,1.574439,8.449413,9.627863,121.425050,120.021675,132.260448,120.690177,124.534540,110.692040,32.000000,108.987966,69.387615,56.768363,61.842195,7.000000,50.488220,100.000000,100.000000,38.746835,32.325540,59.575204,26.694833
54.170110,65.582209,85.283633,108.835997,120.686312,109.965223,29.378814,14.286098,76.450632,1.518853,65.632144,55.268533,108.330113,83.521220,105.750128,76.276524,60.577700,71.929802,-0.001897,0.012982,32.000000,-235.722194,76.858880,-0.187147,14.689062,0.563770,32527.691029,1.004966,21.132365,-0.713687,1.574531,10.344761,16.272045,121.428159,120.025812,132.263564,120.695322,124.531043,110.694259,32.000000,108.985406,69.389092,56.764944,61.839689,7.000000,50.475912,100.000000,100.000000,38.746835,32.333819,59.572146,26.765412
54.166749,65.587141,85.276541,108.839857,120.822338,109.981327,29.384165,14.285987,76.448745,1.518468,65.635835,55.267446,108.334291,83.516032,105.754463,76.275935,60.575212,71.926778,-0.001694,0.013005,32.000000,-235.722358,76.856422,-0.187139,14.688901,0.563481,32520.607127,1.005900,21.126030,-0.714560,1.574085,5.866937,9.406992,121.432149,120.027682,132.270923,120.700994,124.517858,110.699113,32.000000,108.992971,69.389866,56.759544,61.837041,7.000000,50.459036,100.000000,100.000000,38.746835,32.345070,59.593192,26.585296
54.168915,65.589382,85.274382,108.841690,120.796312,110.017401,29.379656,14.285898,76.446864,1.518340,65.635773,55.266466,108.336094,83.512637,105.756564,76.274614,60.573446,71.925170,-0.001577,0.013013,32.000000,-235.722450,76.853602,-0.187217,14.688926,0.563564,32535.199287,1.006438,21.142114,-0.714616,1.574367,9.613303,8.167703,121.434518,120.028749,132.275836,120.700536,124.521557,110.702576,32.000000,108.998320,69.388941,56.756443,61.835382,7.000000,50.451385,100.000000,100.000000,38.746835,32.350800,59.585895,26.697548
54.172668,65.593167,85.274827,108.845050,120.561997,110.056108,29.377598,14.285890,76.443583,1.517387,65.635336,55.263897,108.339858,83.508299,105.760802,76.268778,60.570000,71.926836,-0.001431,0.013006,32.000000,-235.722568,76.849355,-0.187246,14.688562,0.563638,32552.164997,1.006484,21.150309,-0.714492,1.574334,6.005288,12.713443,121.438243,120.032449,132.279773,120.706849,124.540870,110.704299,32.000000,109.000174,69.386340,56.750156,61.831387,7.000000,50.439025,100.000000,100.000000,38.746835,32.360815,59.574004,26.655655
54.159958,65.595584,85.273017,108.847321,120.359444,110.059846,29.368643,14.286012,76.442286,1.517007,65.635545,55.262745,108.342580,83.505004,105.763815,76.264026,60.568193,71.928231,-0.001401,0.012963,32.000000,-235.722573,76.847032,-0.187142,14.687649,0.563745,32563.573736,1.006930,21.150448,-0.713984,1.574231,8.583488,11.174483,121.440985,120.031811,132.284521,120.709811,124.554233,110.709784,32.000000,109.006685,69.382987,56.745361,61.828787,7.000000,50.429313,100.000000,100.000000,38.746835,32.367540,59.589268,26.740908
54.165257,65.597408,85.274474,108.849359,120.420164,110.044799,29.382176,14.286112,76.440532,1.517103,65.635740,55.258991,108.344165,83.501114,105.766417,76.260364,60.565437,71.924633,-0.001372,0.012929,32.000000,-235.722544,76.842979,-0.187147,14.686866,0.563792,32573.209674,1.007235,21.147229,-0.710559,1.574056,8.606264,7.305495,121.443934,120.033741,132.289769,120.709583,124.570289,110.715353,32.000000,109.013067,69.377983,56.740462,61.826051,7.000000,50.419058,100.000000,100.000000,38.746835,32.373710,59.587409,26.741641
54.164189,65.599303,85.276156,108.851486,120.717083,110.044676,29.371669,14.286242,76.438812,1.516816,65.636269,55.256581,108.345649,83.496428,105.768214,76.255060,60.561819,71.919998,-0.001285,0.012916,32.000000,-235.722478,76.837479,-0.187306,14.686138,0.564219,32609.804411,1.007897,21.165344,-0.706337,1.574466,13.477537,7.612551,121.446086,120.036068,132.291601,120.713236,124.571015,110.713608,32.000000,109.012974,69.372206,56.735799,61.822685,7.000000,50.412588,100.000000,100.000000,38.746835,32.379657,59.579620,26.688597
54.167578,65.601275,85.270020,108.853583,120.900471,110.032445,29.385029,14.286258,76.436945,1.516440,65.637075,55.254142,108.346982,83.492015,105.770032,76.249706,60.558821,71.915276,-0.001284,0.012907,32.000000,-235.722403,76.835762,-0.187306,14.685355,0.564067,32599.922818,1.007191,21.162023,-0.706394,1.574339,9.789222,6.564876,121.447881,120.036800,132.294347,120.716192,124.553345,110.716766,32.000000,109.014936,69.366249,56.731577,61.819754,7.000000,50.400440,100.000000,100.000000,38.746835,32.385717,59.579433,26.577005
54.165756,65.603329,85.264687,108.855529,120.843412,110.028079,29.370800,14.286311,76.435488,1.516347,65.637512,55.250600,108.348495,83.489032,105.772304,76.247387,60.555673,71.912211,-0.001341,0.012905,32.000000,-235.722285,76.834548,-0.187099,14.684735,0.564142,32603.443212,1.007578,21.164955,-0.706401,1.574401,9.814127,5.680855,121.449641,120.038080,132.299650,120.716209,124.543543,110.721972,32.000000,109.022100,69.360091,56.727354,61.816861,7.000000,50.388293,100.000000,100.000000,38.746835,32.391965,59.580987,26.779572
54.165699,65.605772,85.260830,108.857393,120.611166,110.016286,29.395713,14.286459,76.433866,1.516031,65.638445,55.250735,108.350639,83.484675,105.775103,76.247169,60.552645,71.908352,-0.001515,0.012921,32.000000,-235.722115,76.831084,-0.187091,14.685281,0.563910,32601.152091,1.007434,21.167461,-0.706346,1.574144,10.383073,13.765560,121.452172,120.040277,132.301862,120.719893,124.535081,110.722588,32.000000,109.021467,69.353753,56.722846,61.814135,7.000000,50.376571,100.000000,100.000000,38.746835,32.398596,59.575598,26.556095
54.161192,65.607829,85.257497,108.859262,120.483360,110.029154,29.402803,14.286633,76.430626,1.515790,65.638602,55.248915,108.353082,83.481648,105.778307,76.245311,60.550438,71.906158,-0.001689,0.012914,32.000000,-235.721897,76.828511,-0.187305,14.686362,0.563910,32601.152091,1.007434,21.167461,-0.706346,1.574144,10.507680,9.702424,121.455076,120.041540,132.304059,120.724230,124.531452,110.726413,32.000000,109.022022,69.347674,56.718606,61.811692,7.000000,50.364652,100.000000,100.000000,38.746835,32.405150,59.580948,26.729682
54.159739,65.609611,85.252649,108.861122,120.602813,110.041190,29.384290,14.286664,76.427228,1.515778,65.639507,55.245696,108.355252,83.478535,105.781409,76.242946,60.547960,71.903202,-0.001775,0.012924,32.000000,-235.721905,76.821727,-0.187312,14.686650,0.563789,32600.468316,1.006480,21.169959,-0.706337,1.574074,5.298147,5.318126,121.457266,120.044309,132.307906,120.725171,124.547460,110.732866,32.000000,109.028301,69.341111,56.714194,61.808961,7.000000,50.352199,100.000000,100.000000,38.746835,32.411162,59.584311,26.759690
54.159011,65.611229,85.250411,108.862961,120.800823,110.020756,29.362982,14.286677,76.424783,1.515266,65.640737,55.243530,108.357394,83.475135,105.784355,76.239445,60.545325,71.900557,-0.001861,0.012972,32.000000,-235.722026,76.818713,-0.187286,14.686735,0.563873,32614.885244,1.006453,21.176392,-0.705847,1.574144,13.980307,6.138395,121.459490,120.048693,132.308377,120.728237,124.566787,110.734683,32.000000,109.027697,69.333724,56.710322,61.805961,7.000000,50.341412,100.000000,100.000000,38.746835,32.416829,59.583810,26.775977
54.157819,65.612862,85.247450,108.864882,120.825207,110.020488,29.373939,14.286615,76.421545,1.514654,65.641465,55.242742,108.359723,83.473658,105.786241,76.236244,60.543284,71.896717,-0.001947,0.012974,32.000000,-235.722160,76.814040,-0.187270,14.686971,0.563892,32622.429540,1.007232,21.179584,-0.705682,1.574096,6.263391,16.350959,121.461317,120.050037,132.308824,120.732588,124.579320,110.737279,32.000000,109.026456,69.325059,56.706673,61.803115,7.000000,50.329697,100.000000,100.000000,38.746835,32.422520,59.579974,26.695420
54.171994,65.614551,85.246703,108.866676,120.561068,110.004038,29.371400,14.286592,76.417425,1.514287,65.639700,55.241275,108.361409,83.471862,105.787734,76.235921,60.540024,71.894412,-0.002033,0.012966,32.000000,-235.722240,76.810418,-0.187247,14.687380,0.563768,32620.602762,1.007795,21.181908,-0.705115,1.574076,7.817208,8.854937,121.462785,120.051589,132.310826,120.732378,124.590582,110.742073,32.000000,109.028645,69.314521,56.702764,61.799725,7.000000,50.319867,100.000000,100.000000,38.746835,32.426324,59.584636,26.761084
54.166530,65.615643,85.245867,108.868376,120.278672,109.987669,29.451326,14.286709,76.411503,1.513791,65.637652,55.240838,108.363469,83.468452,105.790032,76.234256,60.537408,71.891945,-0.002121,0.012946,32.000000,-235.722082,76.805519,-0.187260,14.687818,0.563743,32622.301507,1.007445,21.184699,-0.706079,1.574056,9.234908,5.687955,121.464736,120.056084,132.311101,120.734733,124.585207,110.743951,32.000000,109.029216,69.303676,56.699319,61.796466,7.000000,50.309576,100.000000,100.000000,38.746835,32.426324,59.577997,26.672309
54.171543,65.615486,85.242082,108.870015,120.237820,109.995488,29.400045,14.286620,76.406202,1.513662,65.636890,55.239864,108.365398,83.465166,105.792839,76.230323,60.534815,71.890431,-0.002149,0.012943,32.000000,-235.722247,76.800614,-0.187279,14.688490,0.563294,32600.720478,1.007095,21.172627,-0.704622,1.573631,14.741515,5.018324,121.465958,120.058304,132.310921,120.738864,124.575778,110.748032,32.000000,109.030991,69.292893,56.696851,61.793898,7.000000,50.298852,100.000000,100.000000,38.746835,32.426324,59.585541,26.674437
54.167745,65.616105,85.237920,108.871412,120.562765,109.995616,29.384070,14.286425,76.400809,1.513514,65.635291,55.236938,108.366262,83.464198,105.795471,76.226115,60.531831,71.889865,-0.002236,0.012949,32.000000,-235.722571,76.795982,-0.187279,14.689930,0.563309,32606.526120,1.004328,21.179024,-0.703936,1.573774,5.588702,16.299578,121.466909,120.059041,132.312740,120.738986,124.568523,110.754924,32.000000,109.035126,69.280656,56.694518,61.791866,7.000000,50.286444,100.000000,100.000000,38.746835,32.426324,59.575214,26.462625
54.164545,65.616619,85.239084,108.872788,120.871896,109.987488,29.359113,14.286293,76.397975,1.513266,65.633412,55.234680,108.367458,83.458321,105.797846,76.221812,60.529551,71.890575,-0.002265,0.012960,32.000000,-235.722715,76.794668,-0.187100,14.690839,0.563143,32602.600899,1.006048,21.174001,-0.702527,1.573558,10.402537,10.316005,121.467777,120.063179,132.313155,120.739758,124.569200,110.758217,32.000000,109.035341,69.268090,56.691965,61.790192,7.000000,50.275731,100.000000,100.000000,38.746835,32.800000,59.577683,26.750079
54.166218,65.617169,85.233652,108.874188,120.842303,109.979588,29.380052,14.286403,76.393288,1.513569,65.631927,55.235325,108.369219,83.451459,105.799704,76.217199,60.527443,71.887456,-0.002149,0.012964,32.000000,-235.722566,76.789444,-0.187282,14.691491,0.563132,32613.265277,1.006675,21.178307,-0.699987,1.573592,9.223341,10.262749,121.468789,120.066075,132.313211,120.743447,124.586538,110.758654,32.000000,109.035259,69.255037,56.689909,61.788602,7.000000,50.263008,100.000000,100.000000,38.746835,32.801349,59.585029,26.726308
54.171104,65.617895,85.232770,108.875661,120.447307,109.987598,29.379684,14.286345,76.389684,1.513025,65.629576,55.236606,108.371383,83.447397,105.801711,76.212450,60.524809,71.882412,-0.001977,0.012969,32.000000,-235.722592,76.785752,-0.187284,14.692896,0.562970,32615.537645,1.006700,21.180854,-0.697484,1.573557,8.005396,16.124430,121.470227,120.066472,132.315918,120.743970,124.601970,110.762522,32.000000,109.041249,69.241563,56.688049,61.787673,7.000000,50.253789,100.000000,100.000000,38.746835,32.805779,59.571457,26.627995
54.166057,65.618270,85.231615,108.877413,119.898131,110.003839,29.380541,14.286343,76.384407,1.512603,65.626874,55.237687,108.374095,83.443637,105.805353,76.210466,60.521766,71.879472,-0.001859,0.012990,32.000000,-235.722672,76.782194,-0.187283,14.696203,0.562970,32615.537645,1.006700,21.180854,-0.697484,1.573557,17.941583,9.590223,121.472500,120.072078,132.317241,120.747135,124.615166,110.761958,32.000000,109.041621,69.223122,56.685794,61.786854,7.000000,50.239461,100.000000,100.000000,38.746835,32.811051,59.583121,26.752353
54.171794,65.618418,85.227018,108.878578,120.009083,109.975371,29.384544,14.286476,76.381665,1.512203,65.625211,55.238437,108.374920,83.437495,105.807109,76.210252,60.518990,71.877063,-0.001772,0.012966,32.000000,-235.722595,76.777961,-0.187247,14.699024,0.562811,32609.158669,1.006688,21.176837,-0.698797,1.573399,11.637133,19.614911,121.472952,120.073605,132.317625,120.749882,124.625896,110.763686,32.000000,109.041642,69.208692,56.682539,61.785604,7.000000,50.228445,100.000000,100.000000,38.746835,32.814721,59.581862,26.689991
54.166084,65.618770,85.225715,108.879654,120.443106,109.930369,29.393866,14.286392,76.377287,1.512110,65.623133,55.237082,108.376854,83.433882,105.809392,76.209517,60.517494,71.872276,-0.001685,0.012941,32.000000,-235.722784,76.774675,-0.187233,14.701406,0.562886,32622.176422,1.006912,21.182109,-0.698053,1.573524,8.224998,9.678348,121.475248,120.075535,132.324277,120.749083,124.620133,110.766867,32.000000,109.050030,69.194828,56.680368,61.785882,7.000000,50.215904,100.000000,100.000000,38.746835,32.818474,59.581076,26.675171
54.161076,65.618982,85.223877,108.880702,120.701354,109.944162,29.389317,14.286436,76.374370,1.511931,65.621576,55.233796,108.378505,83.430848,105.811653,76.206577,60.515446,71.875322,-0.001597,0.012934,32.000000,-235.722813,76.773511,-0.187242,14.702664,0.562421,32606.828910,1.006397,21.176690,-0.697163,1.573273,13.345031,11.882749,121.476524,120.080738,132.326794,120.751713,124.606276,110.765842,32.000000,109.048046,69.179582,56.679191,61.786347,7.000000,50.206427,100.000000,100.000000,38.746835,32.822522,59.581213,26.637900
54.158253,65.618710,85.217601,108.881783,120.583640,109.948277,29.370114,14.286442,76.371310,1.511815,65.619090,55.228676,108.379704,83.427870,105.813346,76.204867,60.512999,71.874735,-0.001511,0.012951,32.000000,-235.722826,76.769458,-0.187239,14.703555,0.562227,32598.685692,1.005784,21.182584,-0.699412,1.573415,9.980831,9.321529,121.477334,120.083204,132.327610,120.756990,124.595456,110.764008,32.000000,109.038835,69.163112,56.678145,61.786660,7.000000,50.192830,100.000000,100.000000,38.746835,32.825529,59.581302,26.758809
