OSU 80 Ton Compressor Load Stand
54.146904,65.618116,85.218782,108.882973,120.220900,109.927786,29.451077,14.286472,76.367082,1.511596,65.617917,55.224887,108.381049,83.422954,105.815011,76.199225,60.510540,71.871433,-0.001425,0.012939,32.000000,-235.722883,76.768663,-0.187275,14.704867,0.562345,32617.027432,1.006169,21.187658,-0.694981,1.573526,6.579282,17.009858,121.478547,120.084870,132.333942,120.755792,124.582995,110.766250,32.000000,109.043840,69.145945,56.677419,61.786580,7.000000,50.183181,100.000000,100.000000,38.746835,32.828226,59.579925,26.738046
54.149510,65.617873,85.215445,108.884246,120.111422,109.923487,29.370571,14.286383,76.363315,1.511679,65.617124,55.220589,108.382552,83.417166,105.817008,76.191946,60.508968,71.866913,-0.001393,0.012949,32.000000,-235.722897,76.764078,-0.187298,14.706008,0.562309,32625.316190,1.006922,21.190125,-0.692993,1.573492,5.140706,10.344173,121.480353,120.091697,132.338056,120.757367,124.590290,110.762626,32.000000,109.042221,69.129353,56.677835,61.787022,7.000000,50.170737,100.000000,100.000000,38.746835,32.831019,59.576001,26.736286
54.152567,65.617970,85.212500,108.885513,120.325969,109.919356,29.412491,14.286318,76.357936,1.511643,65.616499,55.217689,108.383714,83.412179,105.819505,76.190249,60.507299,71.864790,-0.001394,0.012939,32.000000,-235.723084,76.758029,-0.187305,14.706155,0.562434,32634.808152,1.004198,21.200551,-0.693119,1.573844,10.709248,10.105822,121.481975,120.095211,132.338827,120.763104,124.607803,110.761530,32.000000,109.035584,69.113194,56.676956,61.787237,7.000000,50.159547,100.000000,100.000000,38.746835,32.834316,59.576856,26.689917
54.141930,65.618391,85.206154,108.886686,120.521491,109.937907,29.370820,14.286276,76.353875,1.511621,65.616435,55.216330,108.385402,83.410625,105.821063,76.187282,60.504956,71.860002,-0.001395,0.012932,32.000000,-235.723057,76.754615,-0.187307,14.706454,0.562263,32626.054803,1.006857,21.197778,-0.695084,1.573707,13.676974,9.138394,121.483402,120.097472,132.344925,120.763663,124.621090,110.766622,32.000000,109.043765,69.097494,56.676333,61.786820,7.000000,50.145844,100.000000,100.000000,38.746835,32.838311,59.578410,26.632104
54.147693,65.619282,85.206433,108.888033,120.516809,109.926296,29.388774,14.286346,76.350928,1.511639,65.617066,55.216181,108.386855,83.407609,105.822700,76.184675,60.502826,71.854140,-0.001393,0.012966,32.000000,-235.722905,76.751461,-0.187640,14.707381,0.562114,32619.536263,1.005321,21.194906,-0.695076,1.573563,10.030822,13.048972,121.485474,120.105219,132.349275,120.764372,124.642780,110.768749,32.000000,109.044039,69.081809,56.676329,61.786733,7.000000,50.133800,100.000000,100.000000,38.746835,32.842760,59.580830,26.755141
54.136234,65.620173,85.205837,108.889481,120.393042,109.884050,29.418034,14.286355,76.346792,1.511612,65.615606,55.214067,108.387734,83.406599,105.824287,76.181911,60.500277,71.854465,-0.001451,0.012991,32.000000,-235.722847,76.750239,-0.187663,14.707868,0.562361,32639.405470,1.007137,21.205655,-0.696481,1.573755,7.647009,9.476264,121.487641,120.109488,132.351033,120.770735,124.648230,110.761826,32.000000,109.038461,69.066629,56.676107,61.786145,7.000000,50.124337,100.000000,100.000000,38.746835,32.847438,59.590212,26.759470
54.143425,65.620825,85.208974,108.890978,120.333368,109.882451,29.387151,14.286572,76.342473,1.510957,65.613917,55.213686,108.389112,83.402784,105.825737,76.178658,60.497824,71.853268,-0.001509,0.012989,32.000000,-235.722503,76.745593,-0.187670,14.708203,0.562140,32623.734961,1.006300,21.200950,-0.698939,1.573593,12.205075,10.689649,121.489803,120.110367,132.356803,120.770434,124.636402,110.763371,32.000000,109.041383,69.051452,56.675610,61.785794,7.000000,50.115858,100.000000,100.000000,38.746835,32.852120,59.582895,26.746777
54.155146,65.620998,85.204626,108.892476,120.294913,109.881113,29.460247,14.286445,76.337706,1.510465,65.612780,55.211298,108.390429,83.399717,105.826883,76.175364,60.495363,71.849276,-0.001509,0.012999,32.000000,-235.722584,76.740804,-0.187678,14.708446,0.562167,32634.620692,1.005150,21.212969,-0.696134,1.573915,6.647050,5.807426,121.491250,120.115144,132.362120,120.770568,124.632030,110.765039,32.000000,109.043998,69.036896,56.675963,61.785783,7.000000,50.104003,100.000000,100.000000,38.746835,32.855777,59.580889,26.612882
54.147633,65.621080,85.205516,108.893998,120.235126,109.852755,29.384052,14.286586,76.335035,1.510605,65.612673,55.204454,108.391925,83.398263,105.828221,76.173550,60.492392,71.845767,-0.001597,0.013003,32.000000,-235.722496,76.739658,-0.187693,14.709345,0.562030,32625.762011,1.006046,21.206637,-0.694619,1.573764,9.285538,12.789662,121.492350,120.117913,132.363369,120.777109,124.625618,110.763783,32.000000,109.035510,69.023446,56.676400,61.784497,7.000000,50.094141,100.000000,100.000000,38.746835,32.859347,59.569795,26.696447
54.141359,65.621504,85.205383,108.895659,120.272850,109.800834,29.389050,14.286626,76.330987,1.510827,65.612708,55.201710,108.394113,83.397667,105.829795,76.171491,60.490330,71.840511,-0.001684,0.013005,32.000000,-235.722409,76.739236,-0.187714,14.710452,0.561651,32606.250082,1.003298,21.195431,-0.695282,1.573343,17.504323,6.186577,121.494063,120.118659,132.369577,120.777831,124.627276,110.767717,32.000000,109.039574,69.011388,56.677353,61.784357,7.000000,50.082395,100.000000,100.000000,38.746835,32.863119,59.579296,26.602390
54.140712,65.621941,85.201574,108.897453,120.542517,109.749538,29.381981,14.286576,76.328716,1.511500,65.612193,55.198973,108.396241,83.396718,105.832375,76.171591,60.488533,71.836402,-0.001685,0.013024,32.000000,-235.722349,76.736112,-0.187808,14.711038,0.561675,32609.345276,1.005794,21.202807,-0.695059,1.573578,6.260324,11.753767,121.497025,120.124076,132.375115,120.778654,124.645645,110.767947,32.000000,109.037987,69.000940,56.679317,61.784925,7.000000,50.070417,100.000000,100.000000,38.746835,32.867383,59.576109,26.699749
54.142865,65.622065,85.200029,108.899375,120.702117,109.721149,29.415962,14.286545,76.325307,1.512075,65.610593,55.195674,108.397343,83.398085,105.833796,76.171637,60.485347,71.832741,-0.001628,0.013059,32.000000,-235.722284,76.733552,-0.187914,14.711068,0.561523,32600.088408,1.005278,21.209323,-0.697109,1.573758,12.877388,5.386545,121.497616,120.129322,132.376081,120.783406,124.658952,110.763078,32.000000,109.030533,68.991065,56.680492,61.785151,7.000000,50.059545,100.000000,100.000000,38.746835,32.870974,59.573621,26.742742
54.144084,65.622420,85.198246,108.901321,120.358012,109.715617,29.393105,14.286530,76.323274,1.512215,65.608852,55.193692,108.399554,83.398915,105.835560,76.170065,60.483323,71.829436,-0.001598,0.013107,32.000000,-235.722208,76.732130,-0.187999,14.710716,0.561199,32584.088903,1.005064,21.210389,-0.698531,1.573706,7.411914,10.370500,121.498820,120.131504,132.380755,120.784431,124.664481,110.764967,32.000000,109.036068,68.983492,56.682444,61.785384,7.000000,50.048989,100.000000,100.000000,38.746835,32.874788,59.587645,26.664239
54.144182,65.622588,85.196869,108.903163,119.975000,109.703277,29.396916,14.286478,76.321441,1.512359,65.607253,55.192491,108.401723,83.400197,105.838162,76.171479,60.482266,71.825237,-0.001686,0.013151,32.000000,-235.722180,76.730421,-0.188092,14.711002,0.560976,32572.577674,1.003600,21.208421,-0.698211,1.573615,5.854146,14.529879,121.501721,120.135955,132.387422,120.784356,124.676518,110.767683,32.000000,109.041114,68.976834,56.684338,61.786319,7.000000,50.036409,100.000000,100.000000,38.746835,32.878579,59.577742,26.662478
54.142358,65.622447,85.197550,108.904959,120.130298,109.704237,29.393615,14.286299,76.318228,1.512404,65.603533,55.192332,108.403401,83.401754,105.839722,76.172899,60.479970,71.825894,-0.001774,0.013153,32.000000,-235.722390,76.728753,-0.188089,14.711332,0.560901,32568.014269,1.004306,21.207593,-0.698773,1.573547,10.291434,6.944486,121.503576,120.140525,132.388917,120.789806,124.672307,110.763636,32.000000,109.035540,68.969252,56.685770,61.786854,7.000000,50.027022,100.000000,100.000000,38.746835,32.882103,59.584203,26.743989
54.134652,65.621878,85.199316,108.906773,120.511728,109.711560,29.384553,14.286161,76.316882,1.512443,65.599745,55.191726,108.405180,83.400653,105.841619,76.171045,60.477719,71.823556,-0.001802,0.013166,32.000000,-235.722494,76.724886,-0.188309,14.711111,0.560803,32561.277529,1.004061,21.207665,-0.701005,1.573518,6.849051,9.556696,121.505699,120.143652,132.392293,120.793636,124.659311,110.767958,32.000000,109.038204,68.962739,56.687507,61.786843,7.000000,50.016656,100.000000,100.000000,38.746835,32.884702,59.586986,26.727261
54.139753,65.620170,85.197801,108.908329,120.538266,109.697887,29.382002,14.286035,76.313919,1.512316,65.597908,55.189463,108.405950,83.397150,105.843173,76.166638,60.475443,71.822663,-0.001713,0.013184,32.000000,-235.722674,76.724319,-0.188303,14.710658,0.560862,32568.083077,1.004219,21.209296,-0.698194,1.573584,12.339789,7.457639,121.508168,120.148955,132.397266,120.794341,124.659822,110.770192,32.000000,109.047008,68.956458,56.689498,61.786586,7.000000,50.006947,100.000000,100.000000,38.746835,32.886209,59.582433,26.724253
54.142482,65.618919,85.195452,108.909818,120.234777,109.675948,29.368309,14.285941,76.312180,1.512136,65.595825,55.189810,108.406808,83.395566,105.843527,76.163589,60.473076,71.818778,-0.001626,0.013207,32.000000,-235.722838,76.720202,-0.188315,14.710607,0.561107,32581.110373,1.004753,21.216210,-0.697773,1.573841,6.905388,5.288153,121.509715,120.153679,132.397319,120.799245,124.654290,110.767118,32.000000,109.040383,68.950692,56.691154,61.786406,7.000000,49.994694,100.000000,100.000000,38.746835,32.887490,59.579954,26.706132
54.142108,65.618223,85.194906,108.911329,120.015942,109.645279,29.383382,14.285862,76.310168,1.511799,65.595916,55.189704,108.408428,83.391944,105.843974,76.161289,60.471595,71.817947,-0.001452,0.013213,32.000000,-235.722945,76.720472,-0.188307,14.710933,0.560918,32569.248894,1.004606,21.209548,-0.696196,1.573664,5.678239,7.547163,121.513351,120.155412,132.400676,120.802914,124.665442,110.767784,32.000000,109.042127,68.946273,56.694300,61.786867,7.000000,49.984514,100.000000,100.000000,38.746835,32.889419,59.584183,26.662992
54.133081,65.618182,85.194606,108.912951,120.134644,109.670602,29.394653,14.285870,76.307186,1.511822,65.596816,55.187406,108.410564,83.389257,105.844901,76.157794,60.469968,71.817558,-0.001335,0.013190,32.000000,-235.722756,76.716450,-0.188324,14.710738,0.560695,32555.220989,1.004814,21.205647,-0.696871,1.573542,12.335386,7.688929,121.516100,120.158572,132.405334,120.802955,124.686350,110.770060,32.000000,109.047562,68.942625,56.696344,61.787601,7.000000,49.972922,100.000000,100.000000,38.746835,32.892753,59.590143,26.734892
54.139499,65.618809,85.192046,108.914598,120.382496,109.690486,29.382162,14.285989,76.304716,1.511976,65.596526,55.185821,108.412055,83.389892,105.846186,76.155951,60.468160,71.816696,-0.001249,0.013215,32.000000,-235.722534,76.714255,-0.188316,14.711153,0.560535,32547.267928,1.004023,21.205315,-0.696042,1.573542,5.750062,12.609805,121.518559,120.164120,132.405947,120.807823,124.697149,110.769579,32.000000,109.047271,68.939977,56.697937,61.787568,7.000000,49.962182,100.000000,100.000000,38.746835,32.896726,59.588580,26.687570
54.139939,65.618913,85.189194,108.916223,120.481094,109.694082,29.383792,14.286042,76.304368,1.511930,65.596851,55.185191,108.413421,83.387785,105.847633,76.153341,60.466214,71.817828,-0.001220,0.012906,32.000000,-235.722488,76.712188,-0.188317,14.711831,0.560882,32569.976147,1.004055,21.214040,-0.694719,1.573799,16.302928,7.845033,121.521450,120.165259,132.410064,120.812634,124.706294,110.772728,32.000000,109.049377,68.938856,56.700091,61.787926,7.000000,49.949530,100.000000,100.000000,38.746835,32.900648,59.573188,26.727188
54.131733,65.618778,85.190028,108.917831,120.392727,109.681977,29.388424,14.286134,76.305604,1.512117,65.595933,55.183496,108.415557,83.387183,105.849545,76.153437,60.464819,71.817635,-0.001306,0.012905,32.000000,-235.722469,76.709915,-0.188319,14.711659,0.560779,32568.645997,1.004534,21.208433,-0.693585,1.573565,9.452452,11.702292,121.524305,120.168844,132.414913,120.812328,124.698089,110.777999,32.000000,109.051981,68.938997,56.702309,61.787991,7.000000,49.940307,100.000000,100.000000,38.746835,32.903820,59.590665,26.761744
54.118391,65.618688,85.187817,108.919429,120.290590,109.693263,29.446462,14.286141,76.303139,1.511770,65.595295,55.182528,108.417622,83.385981,105.851437,76.154919,60.463107,71.817375,-0.001392,0.012901,32.000000,-235.722471,76.707748,-0.188314,14.710758,0.560714,32573.157448,1.004502,21.208111,-0.690753,1.573500,14.843558,7.299018,121.526799,120.174811,132.416269,120.817790,124.691350,110.773936,32.000000,109.047696,68.939272,56.703410,61.787714,7.000000,49.927514,100.000000,100.000000,38.746835,32.907086,59.582807,26.558076
54.109452,65.618176,85.192527,108.921084,120.291550,109.705496,29.401961,14.286295,76.304093,1.511895,65.595600,55.182184,108.419178,83.384173,105.852512,76.153535,60.461175,71.812389,-0.001480,0.012896,32.000000,-235.722352,76.704022,-0.188322,14.709286,0.560878,32584.170811,1.004401,21.215945,-0.689509,1.573754,8.717393,6.024367,121.528912,120.176613,132.418997,120.822958,124.684549,110.774622,32.000000,109.048252,68.939799,56.703877,61.786577,7.000000,49.920512,100.000000,100.000000,38.746835,32.909949,59.575371,26.590064
54.110559,65.618044,85.189206,108.922767,120.425024,109.694181,29.379069,14.286352,76.303056,1.511758,65.596720,55.184588,108.421564,83.385778,105.854192,76.153846,60.459498,71.807547,-0.001567,0.012898,32.000000,-235.722211,76.698678,-0.188484,14.708456,0.561254,32609.184278,1.002797,21.228812,-0.688002,1.574101,7.566803,5.753387,121.532714,120.179394,132.425988,120.823270,124.677862,110.778474,32.000000,109.055850,68.942312,56.705272,61.785807,7.000000,49.908012,100.000000,100.000000,38.746835,32.912880,59.580545,26.699749
54.101613,65.617983,85.192771,108.924423,120.578709,109.678038,29.378185,14.286258,76.304366,1.511601,65.594370,55.181844,108.423023,83.385526,105.855361,76.152406,60.457285,71.808341,-0.001740,0.012923,32.000000,-235.722274,76.698302,-0.188492,14.707973,0.561653,32622.457606,1.004609,21.236984,-0.689974,1.574448,5.445729,6.851142,121.535261,120.183775,132.428419,120.826561,124.692984,110.777413,32.000000,109.053810,68.944412,56.705380,61.783886,7.000000,49.899406,100.000000,100.000000,38.746835,32.916356,59.583790,26.708479
54.100725,65.617686,85.189553,108.925995,120.668493,109.645717,29.451609,14.286308,76.304611,1.511731,65.591480,55.179407,108.423907,83.385848,105.856794,76.151612,60.455612,71.810046,-0.001913,0.012902,32.000000,-235.722058,76.697247,-0.188498,14.706599,0.561557,32613.268531,1.005265,21.235777,-0.692088,1.574355,6.083787,6.741199,121.537482,120.186223,132.430897,120.831589,124.710815,110.778745,32.000000,109.053037,68.946729,56.705202,61.782157,7.000000,49.887511,100.000000,100.000000,38.746835,32.919322,59.579384,26.485443
54.098207,65.616399,85.189796,108.927559,120.703344,109.617100,29.371718,14.286251,76.304150,1.511921,65.589415,55.175245,108.425067,83.384463,105.858074,76.151312,60.453688,71.808316,-0.002001,0.012898,32.000000,-235.722055,76.695426,-0.188512,14.704553,0.561762,32626.683334,1.005331,21.244409,-0.689254,1.574681,11.586717,6.022402,121.540612,120.188185,132.438262,120.832730,124.719757,110.783693,32.000000,109.061213,68.950282,56.704924,61.780328,7.000000,49.876906,100.000000,100.000000,38.746835,32.921338,59.575863,26.592706
54.098934,65.614848,85.187716,108.929139,120.703670,109.612932,29.405287,14.286081,76.303472,1.512389,65.587590,55.171929,108.426896,83.385015,105.859248,76.150032,60.452125,71.806632,-0.002089,0.012917,32.000000,-235.722118,76.693888,-0.188539,14.701805,0.561619,32621.940994,1.002546,21.244974,-0.686246,1.574647,7.937172,10.009660,121.542841,120.194220,132.441966,120.836488,124.733861,110.783396,32.000000,109.063039,68.954319,56.705387,61.778097,7.000000,49.865077,100.000000,100.000000,38.746835,32.922685,59.577801,26.694686
54.100080,65.613236,85.188077,108.930728,120.653984,109.650281,29.359990,14.286059,76.302833,1.512344,65.585601,55.168750,108.428731,83.385287,105.860961,76.149173,60.450488,71.807336,-0.002177,0.012936,32.000000,-235.722107,76.693365,-0.188532,14.699792,0.561621,32616.184360,1.005059,21.246133,-0.685677,1.574725,8.795861,13.352503,121.545123,120.196525,132.443694,120.843090,124.733777,110.785299,32.000000,109.059663,68.958913,56.705429,61.776353,7.000000,49.853815,100.000000,100.000000,38.746835,32.923644,59.585570,26.662185
54.096256,65.611130,85.189235,108.932852,120.735080,109.660887,29.375237,14.286077,76.301083,1.512218,65.580244,55.170382,108.430213,83.386578,105.862523,76.151183,60.447780,71.805678,-0.002293,0.012920,32.000000,-235.722039,76.693043,-0.188552,14.697460,0.561655,32611.618893,1.003854,21.243876,-0.685431,1.574665,11.026564,7.313828,121.548629,120.198849,132.450524,120.844250,124.711658,110.791679,32.000000,109.067976,68.965179,56.704815,61.772233,7.000000,49.841186,100.000000,100.000000,38.746835,32.925321,59.579118,26.724180
54.105264,65.609853,85.190332,108.933923,120.785367,109.664919,29.394618,14.286159,76.301244,1.512212,65.577614,55.171719,108.431379,83.387338,105.863677,76.151711,60.446703,71.803670,-0.002350,0.012916,32.000000,-235.721946,76.694278,-0.188552,14.696674,0.561899,32622.637429,1.005718,21.241151,-0.683243,1.574639,12.565672,16.558863,121.550490,120.203040,132.453320,120.844833,124.721823,110.790343,32.000000,109.072876,68.969258,56.704148,61.769899,7.000000,49.834207,100.000000,100.000000,38.746835,32.925727,59.578922,26.623813
54.105601,65.607161,85.190006,108.935922,120.782262,109.684453,29.425587,14.285938,76.302992,1.512474,65.572300,55.172621,108.433865,83.387989,105.866267,76.153978,60.444669,71.805150,-0.002464,0.012947,32.000000,-235.722056,76.694363,-0.188529,14.695562,0.562137,32630.145951,1.005366,21.242759,-0.681834,1.574771,7.545468,7.559907,121.554675,120.206272,132.455354,120.851609,124.721686,110.793240,32.000000,109.070803,68.977955,56.702327,61.766682,7.000000,49.820619,100.000000,100.000000,38.746835,32.926391,59.568585,26.738413
54.107297,65.604980,85.192679,108.937220,120.671881,109.651923,29.369247,14.286021,76.302627,1.512547,65.567247,55.170859,108.434669,83.391056,105.867910,76.155878,60.442013,71.806638,-0.002437,0.012951,32.000000,-235.721929,76.693900,-0.188514,14.694624,0.561992,32615.078011,1.004552,21.232731,-0.682329,1.574529,5.737759,8.813084,121.556908,120.206468,132.459465,120.851497,124.741898,110.803313,32.000000,109.079947,68.983586,56.700124,61.764194,7.000000,49.811215,100.000000,100.000000,38.746835,32.926685,59.581990,26.558443
54.104421,65.602664,85.194361,108.938454,120.671897,109.619439,29.394811,14.285924,76.301850,1.513121,65.563144,55.172748,108.436194,83.392032,105.869105,76.156736,60.439657,71.805465,-0.002351,0.012971,32.000000,-235.721849,76.693364,-0.188505,14.693445,0.562123,32621.260906,1.003659,21.229711,-0.679136,1.574514,7.816662,11.288413,121.559129,120.211092,132.462757,120.852025,124.757951,110.807230,32.000000,109.081907,68.989228,56.699319,61.762834,7.000000,49.802052,100.000000,100.000000,38.746835,32.926785,59.582413,26.550519
54.103598,65.600205,85.195448,108.939727,120.814572,109.612812,29.407065,14.285947,76.300396,1.513576,65.559264,55.173302,108.437527,83.389843,105.870514,76.158223,60.438554,71.806724,-0.002263,0.012963,32.000000,-235.721764,76.693130,-0.188511,14.691846,0.561971,32611.430559,1.005246,21.225883,-0.675316,1.574514,9.021278,8.434245,121.561122,120.214523,132.464263,120.857016,124.766089,110.808403,32.000000,109.074392,68.995002,56.697973,61.761670,7.000000,49.792673,100.000000,100.000000,38.746835,32.926565,59.578646,26.558810
54.106887,65.597820,85.193780,108.940675,120.931071,109.628777,29.370419,14.285988,76.298314,1.513551,65.555293,55.169590,108.438243,83.388838,105.871312,76.156776,60.435967,71.810426,-0.002090,0.012936,32.000000,-235.721785,76.691395,-0.188343,14.689756,0.561949,32605.174465,1.004127,21.226361,-0.673878,1.574628,6.305396,10.455093,121.562838,120.213960,132.468374,120.857088,124.755383,110.811778,32.000000,109.079361,69.000234,56.694796,61.759153,7.000000,49.782926,100.000000,100.000000,38.746835,32.926402,59.590183,26.516844
54.114221,65.595887,85.191358,108.941479,120.849623,109.651173,29.375697,14.285931,76.297471,1.513248,65.552869,55.171100,108.439785,83.386202,105.872207,76.154817,60.434334,71.810733,-0.001915,0.012933,32.000000,-235.721894,76.688549,-0.188320,14.688183,0.562003,32604.084595,1.003658,21.224701,-0.671788,1.574672,7.419796,6.202083,121.564721,120.218770,132.470709,120.856546,124.743338,110.818011,32.000000,109.083355,69.005620,56.692192,61.757455,7.000000,49.769620,100.000000,100.000000,38.746835,32.926585,59.570995,26.455142
54.108946,65.594160,85.190839,108.942122,120.637982,109.639997,29.381442,14.285783,76.297100,1.513916,65.550178,55.167354,108.440908,83.385047,105.873424,76.152167,60.432816,71.809810,-0.001856,0.012936,32.000000,-235.722100,76.686166,-0.188439,14.685998,0.562065,32609.138510,1.004983,21.219121,-0.666301,1.574546,7.700505,6.076437,121.566488,120.223425,132.471613,120.862499,124.738345,110.819716,32.000000,109.081846,69.011618,56.689593,61.755819,7.000000,49.758189,100.000000,100.000000,38.746835,32.927405,59.582443,26.582581
54.106699,65.592394,85.193907,108.942588,120.706182,109.661087,29.394717,14.285793,76.296849,1.514315,65.547309,55.164568,108.441942,83.383999,105.874904,76.153786,60.431505,71.813635,-0.001855,0.012929,32.000000,-235.722138,76.686192,-0.188556,14.683943,0.562014,32604.291486,1.004852,21.210064,-0.664429,1.574288,12.360852,5.922177,121.568635,120.225096,132.475551,120.863450,124.729009,110.823328,32.000000,109.083389,69.017628,56.686362,61.753843,7.000000,49.749656,100.000000,100.000000,38.746835,32.928132,59.580505,26.730783
54.113021,65.590802,85.190110,108.943054,121.050120,109.681432,29.385641,14.285641,76.296634,1.514616,65.544272,55.165117,108.442921,83.384500,105.876189,76.152404,60.430300,71.812470,-0.001855,0.012949,32.000000,-235.722368,76.685558,-0.188547,14.682099,0.562156,32608.058924,1.004657,21.213461,-0.663635,1.574432,10.757226,9.539228,121.571073,120.230008,132.479162,120.862538,124.739548,110.823669,32.000000,109.083726,69.023409,56.683072,61.753188,7.000000,49.737603,100.000000,100.000000,38.746835,32.929016,59.567710,26.618017
54.112828,65.588984,85.186777,108.943503,121.166886,109.701745,29.386650,14.285631,76.296145,1.514619,65.541314,55.165729,108.443661,83.384053,105.877353,76.151072,60.428495,71.813656,-0.001855,0.012965,32.000000,-235.722417,76.685659,-0.188785,14.680576,0.562453,32621.533360,1.004437,21.213879,-0.659328,1.574554,10.289727,10.241489,121.572740,120.234183,132.479225,120.867088,124.759935,110.822296,32.000000,109.075883,69.029259,56.679872,61.752186,7.000000,49.726091,100.000000,100.000000,38.746835,32.929812,59.578686,26.617430
54.105714,65.587234,85.188198,108.943911,120.820450,109.713787,29.386485,14.285531,76.296769,1.514344,65.538925,55.167033,108.444102,83.381607,105.877462,76.149908,60.426704,71.812152,-0.001884,0.012954,32.000000,-235.722587,76.682754,-0.188781,14.678688,0.562414,32616.514624,1.004800,21.206143,-0.659036,1.574300,9.577069,11.981500,121.573884,120.235152,132.483130,120.867676,124.773302,110.827532,32.000000,109.082404,69.034913,56.675847,61.750926,7.000000,49.716170,100.000000,100.000000,38.746835,32.930274,59.589042,26.743329
54.095192,65.585848,85.186080,108.944252,120.524711,109.726032,29.388579,14.285527,76.296881,1.514106,65.536875,55.166691,108.445590,83.378875,105.878854,76.148869,60.425731,71.812021,-0.001971,0.012928,32.000000,-235.722701,76.681489,-0.188753,14.676654,0.562526,32624.195377,1.004951,21.204514,-0.656300,1.574244,10.857173,10.402351,121.577670,120.237732,132.488409,120.867940,124.789440,110.830833,32.000000,109.086351,69.041658,56.672384,61.750055,7.000000,49.704027,100.000000,100.000000,38.746835,32.931509,59.581715,26.517211
54.101262,65.584363,85.183959,108.944543,120.828785,109.705756,29.390848,14.285481,76.294826,1.514073,65.535043,55.167355,108.446614,83.376184,105.880169,76.148927,60.424564,71.812109,-0.002028,0.012898,32.000000,-235.722754,76.680730,-0.188687,14.675228,0.562858,32636.836990,1.005208,21.209675,-0.655687,1.574477,5.027522,5.339385,121.580699,120.239629,132.490812,120.872786,124.797950,110.830421,32.000000,109.078342,69.047499,56.668201,61.749631,7.000000,49.692337,100.000000,100.000000,38.746835,32.932640,59.577879,26.577005
54.096337,65.582707,85.182620,108.944845,121.205594,109.693798,29.436239,14.285514,76.293066,1.514059,65.532693,55.167997,108.447235,83.373594,105.879964,76.146437,60.422330,71.814541,-0.002028,0.012894,32.000000,-235.722599,76.680748,-0.188626,14.673404,0.563208,32656.018134,1.005461,21.218513,-0.654818,1.574744,8.955365,5.915710,121.581837,120.239082,132.494243,120.872946,124.785211,110.834686,32.000000,109.080289,69.052661,56.663106,61.748247,7.000000,49.680782,100.000000,100.000000,38.746835,32.933594,59.591668,26.547878
54.098171,65.580950,85.179356,108.945164,121.097204,109.688749,29.426798,14.285588,76.293046,1.514114,65.530273,55.167228,108.448180,83.371050,105.880836,76.146384,60.420730,71.812252,-0.002028,0.012919,32.000000,-235.722466,76.680119,-0.188624,14.672386,0.562982,32640.236327,1.005069,21.211129,-0.653581,1.574528,9.892791,9.750517,121.583946,120.240446,132.499759,120.870514,124.773835,110.839864,32.000000,109.085910,69.058419,56.658405,61.746972,7.000000,49.670322,100.000000,100.000000,38.746835,32.934295,59.579689,26.718017
54.089100,65.579159,85.176333,108.945505,120.737771,109.677605,29.367729,14.285636,76.292730,1.513863,65.528705,55.168271,108.448469,83.370795,105.881540,76.146379,60.419742,71.810500,-0.002086,0.012917,32.000000,-235.722531,76.681633,-0.188612,14.671552,0.563096,32648.095801,1.003506,21.214259,-0.649442,1.574647,9.668526,7.331587,121.585600,120.241745,132.502110,120.872394,124.767171,110.837522,32.000000,109.081115,69.063070,56.653634,61.746044,7.000000,49.655391,100.000000,100.000000,38.746835,32.934914,59.578971,26.732911
54.099588,65.577691,85.175907,108.945930,120.806124,109.690764,29.374256,14.285657,76.293515,1.514006,65.524609,55.169225,108.449462,83.373583,105.881987,76.148138,60.418476,71.810474,-0.002145,0.012916,32.000000,-235.722455,76.682815,-0.188632,14.670394,0.563006,32640.500322,1.003740,21.210720,-0.649636,1.574533,5.138220,11.485413,121.587163,120.240692,132.505978,120.872784,124.763510,110.842788,32.000000,109.080499,69.067894,56.648694,61.744888,7.000000,49.644632,100.000000,100.000000,38.746835,32.935832,59.586780,26.582581
54.092773,65.575804,85.176253,108.946304,121.155205,109.703943,29.397376,14.285580,76.294642,1.514528,65.520935,55.168556,108.450515,83.373888,105.883294,76.149068,60.416265,71.813161,-0.002146,0.012911,32.000000,-235.722527,76.685529,-0.188623,14.669444,0.563167,32647.561971,1.005838,21.217742,-0.650019,1.574741,12.322134,5.824485,121.588663,120.242582,132.512228,120.870423,124.787796,110.846770,32.000000,109.090115,69.072119,56.644503,61.743255,7.000000,49.634151,100.000000,100.000000,38.746835,32.936595,59.571477,26.659176
54.091237,65.573609,85.177140,108.946603,121.202664,109.734819,29.376309,14.285695,76.295604,1.514850,65.517442,55.168211,108.451101,83.375217,105.885161,76.148858,60.414389,71.811412,-0.002234,0.012903,32.000000,-235.722338,76.683928,-0.188768,14.668734,0.563010,32635.857855,1.005516,21.206084,-0.648774,1.574428,6.073191,7.760194,121.588936,120.245047,132.514269,120.873245,124.805390,110.845951,32.000000,109.086885,69.076126,56.638620,61.742001,7.000000,49.623844,100.000000,100.000000,38.746835,32.936749,59.578538,26.591458
54.102371,65.571216,85.176146,108.946803,120.805938,109.742026,29.391659,14.285564,76.296212,1.515203,65.515324,55.169714,108.451342,83.375774,105.886542,76.151090,60.413342,71.810187,-0.002265,0.012939,32.000000,-235.722527,76.682671,-0.188776,14.668517,0.563285,32653.730835,1.004980,21.210819,-0.644459,1.574633,8.820384,12.173570,121.590638,120.244552,132.519213,120.874972,124.807725,110.846473,32.000000,109.086516,69.080345,56.633196,61.740705,7.000000,49.613247,100.000000,100.000000,38.746835,32.936463,59.578538,26.720218
54.089445,65.569368,85.178703,108.947003,120.644389,109.767250,29.386138,14.285600,76.296705,1.515521,65.513842,55.168831,108.452057,83.374865,105.887996,76.152767,60.411878,71.811503,-0.002265,0.012950,32.000000,-235.722481,76.683965,-0.188795,14.667403,0.563516,32662.887091,1.006010,21.210116,-0.643953,1.574694,17.274639,5.925928,121.592380,120.246050,132.526170,120.872229,124.818954,110.846552,32.000000,109.088769,69.084030,56.628061,61.739612,7.000000,49.602965,100.000000,100.000000,38.746835,32.936686,59.582256,26.621392
54.088679,65.567795,85.179435,108.947280,120.931202,109.776338,29.371994,14.285668,76.297633,1.515479,65.511054,55.168356,108.453112,83.376279,105.889628,76.152931,60.411530,71.809903,-0.002265,0.013285,32.000000,-235.722357,76.684508,-0.189046,14.666311,0.563264,32644.719855,1.005315,21.196904,-0.643864,1.574351,8.974415,9.309960,121.594642,120.249052,132.528496,120.873358,124.813478,110.842117,32.000000,109.085281,69.087709,56.622731,61.739171,7.000000,49.593728,100.000000,100.000000,38.746835,32.937357,59.572657,26.729462
54.094834,65.566128,85.179785,108.947621,121.270754,109.796816,29.387399,14.285624,76.295589,1.515593,65.507313,55.170967,108.453409,83.374154,105.890364,76.153340,60.410129,71.808533,-0.002264,0.013296,32.000000,-235.722317,76.684417,-0.189043,14.666636,0.563793,32673.123060,1.005996,21.207616,-0.641370,1.574775,14.437086,11.875304,121.596890,120.248241,132.533335,120.874535,124.805250,110.840942,32.000000,109.087398,69.091609,56.616999,61.738799,7.000000,49.582946,100.000000,100.000000,38.746835,32.938413,59.578174,26.706498
54.102682,65.563999,85.180885,108.948012,121.224950,109.777534,29.373332,14.285727,76.298247,1.515632,65.501919,55.171163,108.453331,83.373082,105.890716,76.150379,60.408341,71.804457,-0.002264,0.013319,32.000000,-235.722213,76.686769,-0.189041,14.667195,0.563913,32673.148600,1.006575,21.206788,-0.642274,1.574811,7.044098,6.541338,121.598835,120.249464,132.539186,120.870653,124.798132,110.844765,32.000000,109.089716,69.094377,56.610900,61.737822,7.000000,49.572941,100.000000,100.000000,38.746835,32.938466,59.580918,26.667760
54.113087,65.561557,85.179533,108.948145,120.808574,109.773421,29.429818,14.285675,76.296519,1.515583,65.495416,55.173067,108.454534,83.371719,105.891755,76.148709,60.407561,71.807150,-0.002234,0.013332,32.000000,-235.722169,76.689926,-0.189175,14.667231,0.563854,32667.513157,1.006104,21.199140,-0.641946,1.574638,10.494820,8.111462,121.601639,120.254036,132.542704,120.872253,124.793392,110.842453,32.000000,109.083503,69.097974,56.605060,61.737962,7.000000,49.561165,100.000000,100.000000,38.746835,32.938207,59.582384,26.743109
54.113141,65.558394,85.180025,108.948084,120.530801,109.776595,29.433980,14.285705,76.296941,1.515753,65.488766,55.171161,108.454303,83.372127,105.892093,76.148539,60.406268,71.810769,-0.002137,0.013339,32.000000,-235.722123,76.690889,-0.189190,14.667280,0.563551,32644.442084,1.006243,21.189386,-0.643350,1.574430,6.436099,7.820428,121.602675,120.254184,132.545655,120.873533,124.803769,110.841228,32.000000,109.079372,69.099731,56.598439,61.736981,7.000000,49.551654,100.000000,100.000000,38.746835,32.937268,59.592681,26.730563
54.118337,65.555099,85.180259,108.947898,120.714596,109.812978,29.375295,14.285735,76.296504,1.515811,65.485833,55.173442,108.454798,83.373825,105.893426,76.148336,60.405638,71.811137,-0.001964,0.013333,32.000000,-235.722127,76.691079,-0.189183,14.667025,0.563255,32628.689859,1.004054,21.176835,-0.640463,1.574102,7.402725,5.751385,121.605274,120.255360,132.552139,120.871576,124.816175,110.843630,32.000000,109.080247,69.102404,56.593116,61.737064,7.000000,49.540497,100.000000,100.000000,38.746835,32.935277,59.581321,26.732911
54.108800,65.552261,85.182333,108.947657,121.102140,109.841246,29.382005,14.285683,76.295860,1.515936,65.482683,55.174328,108.455392,83.372591,105.894468,76.147831,60.404936,71.808765,-0.001848,0.013349,32.000000,-235.722287,76.690654,-0.189202,14.666639,0.563264,32631.345036,1.003931,21.173620,-0.636334,1.574110,11.867373,6.388150,121.607711,120.259016,132.555256,120.873000,124.826785,110.840029,32.000000,109.074054,69.105530,56.587869,61.736559,7.000000,49.531352,100.000000,100.000000,38.746835,32.934251,59.579305,26.565120
54.119940,65.550008,85.187414,108.947391,121.234696,109.857736,29.397311,14.285730,76.295892,1.515842,65.477777,55.175288,108.455239,83.374582,105.894976,76.148555,60.404289,71.809270,-0.001762,0.013334,32.000000,-235.722222,76.692323,-0.189220,14.665857,0.563327,32631.129698,1.006155,21.165278,-0.635416,1.573963,12.292974,6.364293,121.609346,120.260618,132.557176,120.873628,124.841623,110.837737,32.000000,109.067953,69.107966,56.582457,61.735465,7.000000,49.523112,100.000000,100.000000,38.746835,32.933770,59.573837,26.766146
54.116232,65.548333,85.190342,108.947169,121.115739,109.869982,29.387523,14.285770,76.294212,1.515815,65.474689,55.176480,108.455015,83.375965,105.895508,76.148248,60.403549,71.810561,-0.001703,0.013335,32.000000,-235.722215,76.692061,-0.189219,14.665874,0.563756,32647.533553,1.006372,21.171702,-0.636572,1.574279,11.436851,11.367426,121.611177,120.260499,132.560891,120.872288,124.834974,110.837931,32.000000,109.069318,69.109738,56.578892,61.735191,7.000000,49.518264,100.000000,100.000000,38.746835,32.933629,59.594274,26.701069
54.115284,65.545214,85.191566,108.946648,120.929880,109.859357,29.432703,14.285728,76.296554,1.516064,65.470358,55.178505,108.454851,83.377869,105.896053,76.146418,60.402469,71.811445,-0.001615,0.013364,32.000000,-235.722233,76.694405,-0.189481,14.666018,0.563676,32633.887434,1.005764,21.158630,-0.635528,1.574049,5.574807,10.485024,121.613552,120.261909,132.564234,120.872735,124.784391,110.835809,32.000000,109.067366,69.112496,56.573545,61.734423,7.000000,49.508696,100.000000,100.000000,38.746835,32.932412,59.580672,26.761817
54.120057,65.542233,85.185842,108.946246,120.922736,109.875870,29.383664,14.285814,76.298403,1.516356,65.467307,55.178636,108.454671,83.375461,105.896322,76.146667,60.401368,71.811490,-0.001615,0.013382,32.000000,-235.722246,76.694853,-0.189455,14.665691,0.563866,32643.914007,1.006283,21.160555,-0.633779,1.574211,11.623854,9.921600,121.616396,120.262351,132.567007,120.872969,124.732312,110.833688,32.000000,109.064742,69.115497,56.567509,61.733960,7.000000,49.496525,100.000000,100.000000,38.746835,32.931052,59.578902,26.651766
54.112426,65.539505,85.183666,108.945966,121.093905,109.908288,29.368110,14.285842,76.297322,1.516369,65.465908,55.179015,108.454392,83.375762,105.896671,76.144645,60.400336,71.810119,-0.001615,0.013417,32.000000,-235.722247,76.695661,-0.189583,14.665106,0.563835,32640.088914,1.004653,21.158358,-0.632006,1.574261,10.818423,6.627570,121.618749,120.261332,132.568420,120.872774,124.688047,110.833555,32.000000,109.063220,69.118644,56.561389,61.734053,7.000000,49.483566,100.000000,100.000000,38.746835,32.929821,59.580318,26.626381
54.126573,65.537629,85.185316,108.945761,121.294674,109.945327,29.395450,14.285930,76.298241,1.516395,65.464103,55.180345,108.453638,83.376666,105.896959,76.143427,60.398912,71.809410,-0.001616,0.013392,32.000000,-235.722219,76.696721,-0.189595,14.663829,0.563733,32635.051579,1.006374,21.150740,-0.630870,1.574016,9.800247,8.055230,121.620818,120.261766,132.568789,120.872235,124.687189,110.833949,32.000000,109.061427,69.121619,56.555533,61.733003,7.000000,49.474146,100.000000,100.000000,38.746835,32.929681,59.583977,26.727188
54.128615,65.536413,85.184824,108.945555,121.279121,109.949786,29.379648,14.286194,76.299180,1.516134,65.462376,55.181481,108.453224,83.379105,105.896647,76.145019,60.397485,71.809187,-0.001618,0.013374,32.000000,-235.722056,76.701814,-0.189594,14.662344,0.564074,32652.334805,1.007354,21.155425,-0.630912,1.574198,10.514624,23.061452,121.622842,120.260296,132.568821,120.871891,124.737990,110.831126,32.000000,109.059682,69.125045,56.549882,61.731667,7.000000,49.463237,100.000000,100.000000,38.746835,32.930564,59.578450,26.653380
54.126707,65.534903,85.184748,108.945392,121.021689,109.977949,29.410160,14.286039,76.301123,1.516130,65.460095,55.183907,108.453492,83.379499,105.897039,76.143801,60.397062,71.810300,-0.001705,0.013375,32.000000,-235.722238,76.704922,-0.189687,14.661723,0.563979,32640.749685,1.006461,21.139807,-0.630043,1.573817,18.787613,14.100262,121.624824,120.259399,132.569081,120.872676,122.905540,110.826173,32.000000,109.059020,69.128856,56.544575,61.730801,7.000000,49.453241,100.000000,100.000000,38.746835,32.931574,59.579443,26.552720
54.119149,65.533278,85.184353,108.945206,120.788297,110.006212,29.385117,14.286212,76.303494,1.516124,65.458082,55.183992,108.453404,83.381472,105.898249,76.145973,60.396489,71.810682,-0.001792,0.013375,32.000000,-235.722123,76.709854,-0.189967,14.661485,0.564001,32638.811464,1.006998,21.136609,-0.628790,1.573748,5.999871,6.072618,121.627800,120.259204,132.568492,120.873662,120.093995,110.821636,32.000000,109.058067,69.132124,56.540290,61.730022,7.000000,49.441692,100.000000,100.000000,38.746835,32.932284,59.574772,26.597034
54.133594,65.531377,85.190187,108.945112,120.896873,109.998103,29.391693,14.286256,76.305270,1.516028,65.455224,55.184107,108.453477,83.386758,105.899072,76.145018,60.395822,71.811042,-0.001908,0.013406,32.000000,-235.722128,76.711820,-0.190204,14.661244,0.564212,32649.482177,1.006246,21.136951,-0.627496,1.573803,20.043311,5.773016,121.629726,120.258166,132.568065,120.874620,119.155652,110.816752,32.000000,109.058874,69.134955,56.536543,61.728699,7.000000,49.434162,100.000000,100.000000,38.746835,32.932535,59.571142,26.598282
54.125765,65.529262,85.194303,108.945117,121.232787,110.014390,29.383481,14.286336,76.306550,1.515909,65.452693,55.186058,108.453355,83.389779,105.899575,76.145260,60.395319,71.812690,-0.002083,0.013407,32.000000,-235.721999,76.714536,-0.190236,14.660950,0.564548,32668.602149,1.007513,21.142666,-0.626623,1.574015,7.495928,7.596389,121.632118,120.256641,132.568861,120.875375,119.122060,110.813665,32.000000,109.058774,69.137914,56.533331,61.727354,7.000000,49.425959,100.000000,100.000000,38.746835,32.932638,59.575352,26.629096
54.134566,65.526817,85.199963,108.945162,121.408333,110.013742,29.388822,14.286262,76.306333,1.516247,65.449734,55.186468,108.452856,83.393383,105.899863,76.147034,60.394886,71.813655,-0.002230,0.013405,32.000000,-235.722111,76.720295,-0.190245,14.661015,0.564246,32643.106354,1.006911,21.126737,-0.625674,1.573703,8.395908,7.666980,121.633836,120.256503,132.568785,120.875235,119.067388,110.809880,32.000000,109.053783,69.140320,56.530419,61.725949,7.000000,49.419910,100.000000,100.000000,38.746835,32.932145,59.578745,26.752353
54.127721,65.524702,85.198535,108.945284,121.233757,110.016315,29.398298,14.286295,76.308564,1.515963,65.445041,55.190984,108.452628,83.397554,105.900148,76.150678,60.393761,71.815962,-0.002260,0.013404,32.000000,-235.722053,76.725055,-0.190024,14.661606,0.564584,32659.963106,1.007497,21.132225,-0.623882,1.574006,5.500330,15.646327,121.635018,120.255865,132.567774,120.875634,119.021514,110.807618,32.000000,109.048492,69.142200,56.527634,61.724240,7.000000,49.409284,100.000000,100.000000,38.746835,32.931726,59.578342,26.618824
54.137264,65.521798,85.205171,108.945333,120.906218,110.004274,29.401987,14.286205,76.310232,1.515660,65.439018,55.194748,108.452271,83.400393,105.900634,76.151631,60.392924,71.818978,-0.002260,0.013420,32.000000,-235.722238,76.726177,-0.190033,14.662291,0.564445,32644.466752,1.007121,21.121232,-0.622693,1.573855,11.347765,9.123733,121.637497,120.254757,132.567897,120.875077,119.006128,110.808044,32.000000,109.049689,69.144314,56.525247,61.723064,7.000000,49.400611,100.000000,100.000000,38.746835,32.931168,59.584734,26.637313
54.129627,65.518211,85.210614,108.945250,120.846927,110.016404,29.360943,14.286283,76.312263,1.515303,65.433266,55.198838,108.452226,83.403934,105.900947,76.155386,60.392616,71.822480,-0.002260,0.013439,32.000000,-235.722248,76.727628,-0.190040,14.663609,0.564588,32657.347268,1.006955,21.125766,-0.619761,1.574028,5.721105,7.489932,121.639758,120.253909,132.568511,120.876133,119.047135,110.809691,32.000000,109.051466,69.145331,56.523201,61.721604,7.000000,49.394932,100.000000,100.000000,38.746835,32.928984,59.583377,26.759396
54.140355,65.514339,85.214757,108.944984,121.214220,110.036757,29.406338,14.286311,76.312370,1.514926,65.429452,55.197998,108.452401,83.408221,105.901585,76.156714,60.392034,71.824926,-0.002259,0.013420,32.000000,-235.722206,76.729565,-0.189807,14.665861,0.564349,32639.862405,1.006514,21.113593,-0.616562,1.573873,8.173515,5.514709,121.642139,120.252173,132.566679,120.879496,119.104573,110.808861,32.000000,109.047770,69.146174,56.521341,61.720268,7.000000,49.387047,100.000000,100.000000,38.746835,32.926394,59.582256,26.622860
54.142767,65.510489,85.219235,108.944740,121.497809,110.073393,29.385007,14.286416,76.313389,1.514903,65.425321,55.198938,108.452398,83.415111,105.902123,76.160461,60.391190,71.827722,-0.002202,0.013426,32.000000,-235.722070,76.732508,-0.189806,14.669448,0.564632,32655.453953,1.008180,21.117423,-0.613513,1.574195,11.013843,6.702453,121.643940,120.250821,132.565145,120.880767,119.147806,110.809485,32.000000,109.046549,69.146802,56.519462,61.718680,7.000000,49.379806,100.000000,100.000000,38.746835,32.923649,59.578233,26.740981
54.146215,65.506575,85.222600,108.944452,121.318770,110.085192,29.403598,14.286513,76.316111,1.515010,65.421075,55.203106,108.451848,83.419439,105.901855,76.165097,60.390087,71.832310,-0.002114,0.013436,32.000000,-235.721904,76.737195,-0.189824,14.673314,0.564431,32643.592762,1.006579,21.103132,-0.611015,1.573960,5.857906,6.288704,121.644027,120.249649,132.564173,120.880524,119.174386,110.809778,32.000000,109.048589,69.146983,56.517630,61.715948,7.000000,49.372068,100.000000,100.000000,38.746835,32.920756,59.574073,26.680380
54.155466,65.502898,85.228838,108.944185,120.924399,110.113170,29.374947,14.286589,76.318831,1.515147,65.416511,55.206379,108.451727,83.423815,105.902617,76.168893,60.389925,71.835528,-0.002028,0.013450,32.000000,-235.722018,76.738183,-0.189838,14.676355,0.564488,32650.015101,1.007585,21.096940,-0.607983,1.573973,7.296604,5.084911,121.646142,120.248384,132.562286,120.883162,119.145892,110.807351,32.000000,109.046162,69.147217,56.517231,61.713754,7.000000,49.364987,100.000000,100.000000,38.746835,32.918275,59.575411,26.637827
54.151619,65.499427,85.227521,108.943939,120.834408,110.137507,29.377577,14.286664,76.323784,1.515046,65.412721,55.207859,108.451413,83.429362,105.903748,76.173646,60.390291,71.837383,-0.001941,0.013446,32.000000,-235.722015,76.742283,-0.190089,14.680306,0.564349,32650.581233,1.006975,21.089678,-0.603287,1.573935,9.344181,9.556198,121.648381,120.247742,132.560317,120.884494,119.087632,110.807166,32.000000,109.041734,69.147545,56.516982,61.711822,7.000000,49.355227,100.000000,100.000000,38.746835,32.916122,59.572598,26.745530
54.149528,65.495703,85.239822,108.943642,121.092929,110.129258,29.399118,14.286820,76.326695,1.514929,65.408632,55.210476,108.451066,83.434271,105.904555,76.176465,60.390304,71.841554,-0.001854,0.013457,32.000000,-235.721794,76.745854,-0.190212,14.683428,0.564239,32643.490316,1.008013,21.077019,-0.600607,1.573781,11.073936,15.516880,121.649779,120.247495,132.558544,120.884658,119.043579,110.808452,32.000000,109.041261,69.148092,56.516179,61.709883,7.000000,49.350090,100.000000,100.000000,38.746835,32.913445,59.583662,26.618531
54.159206,65.492449,85.240341,108.943462,121.369954,110.108876,29.390054,14.286968,76.329199,1.515340,65.403980,55.211401,108.450754,83.439215,105.905325,76.179658,60.390187,71.846336,-0.001768,0.013465,32.000000,-235.721571,76.748752,-0.190283,14.685559,0.564292,32653.932854,1.008215,21.077283,-0.599520,1.573868,6.243287,8.232194,121.651799,120.247355,132.555704,120.886033,119.014840,110.804456,32.000000,109.035214,69.148637,56.515885,61.708455,7.000000,49.344449,100.000000,100.000000,38.746835,32.911363,59.580859,26.752646
54.155456,65.488876,85.242776,108.943204,121.235609,110.088841,29.389019,14.287024,76.332557,1.515421,65.399752,55.211460,108.450401,83.442628,105.905871,76.182373,60.390995,71.849692,-0.001739,0.013471,32.000000,-235.721622,76.750108,-0.190338,14.687902,0.564347,32654.067574,1.007434,21.075589,-0.596268,1.574156,6.744158,5.829764,121.654303,120.245083,132.554173,120.887119,119.035505,110.801800,32.000000,109.027062,69.148921,56.515283,61.707183,7.000000,49.334978,100.000000,100.000000,38.746835,32.909070,59.583731,26.732617
54.158203,65.485433,85.245713,108.942899,120.874188,110.068388,29.376683,14.287061,76.333909,1.515458,65.395072,55.213209,108.450164,83.447223,105.906179,76.185171,60.391383,71.852826,-0.001825,0.013490,32.000000,-235.721557,76.751974,-0.190295,14.689646,0.563932,32634.983150,1.007351,21.062940,-0.592409,1.573885,5.456244,6.111843,121.656958,120.243427,132.552850,120.887546,119.091229,110.800243,32.000000,109.023932,69.149179,56.515372,61.705835,7.000000,49.328737,100.000000,100.000000,38.746835,32.906789,59.584882,26.737019
54.162949,65.481715,85.248275,108.942488,120.852576,110.064265,29.383583,14.286978,76.337091,1.515476,65.387631,55.215052,108.449602,83.453283,105.906309,76.188638,60.391270,71.856143,-0.001911,0.013516,32.000000,-235.721717,76.759424,-0.190249,14.692108,0.563861,32632.776290,1.007270,21.063008,-0.590589,1.574039,5.129694,8.025268,121.659147,120.243874,132.550215,120.889536,119.138532,110.798588,32.000000,109.022146,69.149235,56.516066,61.704051,7.000000,49.318945,100.000000,100.000000,38.746835,32.904192,59.575214,26.655875
54.166908,65.477336,85.252738,108.942014,121.220216,110.072446,29.371874,14.287058,76.339333,1.515148,65.378367,55.215615,108.448439,83.457580,105.906301,76.190579,60.390867,71.860146,-0.001997,0.013518,32.000000,-235.721609,76.766282,-0.190562,14.694176,0.563665,32621.550247,1.007440,21.056897,-0.588523,1.574013,8.670369,5.897540,121.661299,120.241518,132.549308,120.890918,119.170194,110.796872,32.000000,109.021295,69.148841,56.516644,61.701750,7.000000,49.312406,100.000000,100.000000,38.746835,32.901086,59.574349,26.725794
54.164490,65.471786,85.255046,108.941285,121.377329,110.087949,29.452199,14.287037,76.341713,1.515171,65.369798,55.216651,108.447026,83.462924,105.905700,76.196845,60.390581,71.861559,-0.002025,0.013514,32.000000,-235.721714,76.770678,-0.190621,14.696523,0.563459,32611.732300,1.007059,21.048571,-0.585815,1.573922,12.810480,8.558495,121.663526,120.241165,132.548827,120.891156,119.157446,110.796233,32.000000,109.019711,69.149065,56.517209,61.699180,7.000000,49.304868,100.000000,100.000000,38.746835,32.896220,59.582266,26.738266
54.171972,65.465972,85.260565,108.940395,121.038089,110.108179,29.379168,14.287098,76.342877,1.515510,65.363480,55.216932,108.446216,83.464935,105.905393,76.200577,60.390284,71.864781,-0.001938,0.013527,32.000000,-235.721674,76.774143,-0.190492,14.698454,0.563387,32608.186754,1.007442,21.040350,-0.582278,1.573890,9.114316,10.639291,121.664380,120.242538,132.545515,120.893000,119.102616,110.795452,32.000000,109.014285,69.148633,56.518036,61.696671,7.000000,49.299470,100.000000,100.000000,38.746835,32.890502,59.577574,26.703050
54.169480,65.460873,85.262592,108.939361,120.751001,110.144706,29.419434,14.287004,76.345472,1.515484,65.358764,55.219581,108.445058,83.468509,105.904853,76.202905,60.390287,71.869147,-0.001850,0.013540,32.000000,-235.721724,76.777263,-0.190505,14.699767,0.563461,32610.841447,1.004871,21.037147,-0.580887,1.574003,7.046379,13.368123,121.665104,120.241945,132.543379,120.894164,119.049023,110.795643,32.000000,109.012218,69.148099,56.519649,61.694202,7.000000,49.290141,100.000000,100.000000,38.746835,32.885127,59.581105,26.765192
