OSU 80 Ton Compressor Load Stand
54.173800,65.456709,85.266135,108.938382,120.992523,110.156881,29.378945,14.286993,76.347548,1.515125,65.355508,55.219813,108.443163,83.470772,105.903844,76.207618,60.390603,71.873863,-0.001762,0.013510,32.000000,-235.721709,76.777304,-0.190459,14.701736,0.563372,32601.054189,1.007384,21.024069,-0.578068,1.573887,14.140424,7.525766,121.666807,120.239950,132.540968,120.892158,119.010459,110.796010,32.000000,109.012757,69.147741,56.521494,61.691156,7.000000,49.283840,100.000000,100.000000,38.746835,32.881295,59.581902,26.730196
54.173538,65.452935,85.267171,108.937503,121.355240,110.169722,29.384257,14.287071,76.351750,1.514887,65.350992,55.219362,108.441675,83.475933,105.902873,76.211114,60.390335,71.874101,-0.001716,0.013493,32.000000,-235.721565,76.780891,-0.190409,14.703706,0.563593,32614.665813,1.006377,21.021390,-0.574655,1.573997,8.064090,7.004814,121.668408,120.239861,132.535409,120.891521,119.016991,110.793568,32.000000,109.005877,69.147322,56.523582,61.688227,7.000000,49.274825,100.000000,100.000000,38.746835,32.878324,59.587370,26.693879
54.168803,65.449442,85.271328,108.936698,121.248917,110.165542,29.374852,14.287144,76.354030,1.515005,65.344318,55.220306,108.440541,83.477458,105.902396,76.216176,60.390277,71.876120,-0.001697,0.013504,32.000000,-235.721534,76.785819,-0.190415,14.705871,0.563529,32611.266258,1.007775,21.013033,-0.571281,1.573937,7.548260,6.197562,121.669905,120.239815,132.530745,120.892146,119.065018,110.794176,32.000000,109.004244,69.147764,56.525785,61.685513,7.000000,49.268241,100.000000,100.000000,38.746835,32.876027,59.582580,26.694246
54.181617,65.444789,85.273342,108.935806,120.860313,110.137000,29.382541,14.287151,76.356527,1.515080,65.337806,55.220794,108.439212,83.481364,105.901983,76.221465,60.390397,71.876205,-0.001783,0.013488,32.000000,-235.721495,76.787249,-0.190420,14.708301,0.563537,32610.816820,1.007706,21.009514,-0.570826,1.573963,7.380968,7.607265,121.671895,120.239096,132.528651,120.890535,119.110314,110.794199,32.000000,109.007819,69.148210,56.527553,61.682607,7.000000,49.260007,100.000000,100.000000,38.746835,32.872136,59.577958,26.732691
54.175168,65.439536,85.279473,108.934929,120.733449,110.137040,29.381771,14.287222,76.360682,1.515161,65.332028,55.226009,108.438229,83.487903,105.901578,76.224356,60.390194,71.877063,-0.001781,0.013505,32.000000,-235.721550,76.792303,-0.190669,14.709423,0.563603,32614.128289,1.008078,21.010616,-0.569187,1.574178,10.201801,13.156667,121.672732,120.238420,132.525014,120.890335,119.148241,110.788839,32.000000,109.004290,69.148298,56.529317,61.679642,7.000000,49.254795,100.000000,100.000000,38.746835,32.867194,59.577791,26.617064
54.184967,65.434244,85.277815,108.934064,121.012299,110.144974,29.386218,14.287158,76.364565,1.515206,65.325884,55.228676,108.437764,83.492741,105.901323,76.226586,60.390124,71.878886,-0.001781,0.013489,32.000000,-235.721646,76.795133,-0.190792,14.709941,0.563069,32579.490525,1.007277,20.993527,-0.569241,1.573843,7.537135,14.775856,121.673582,120.236288,132.520775,120.891783,119.149879,110.787095,32.000000,108.996106,69.148854,56.531104,61.677003,7.000000,49.245546,100.000000,100.000000,38.746835,32.862080,59.589258,26.734451
54.180730,65.429495,85.284702,108.933352,121.252612,110.154838,29.382449,14.287130,76.369400,1.515107,65.319315,55.228899,108.436883,83.496368,105.900686,76.230689,60.390656,71.878694,-0.001869,0.013462,32.000000,-235.721646,76.799238,-0.190684,14.710704,0.563262,32583.323233,1.007422,20.994532,-0.568367,1.574143,5.412544,6.435244,121.674924,120.234316,132.520291,120.887156,119.141373,110.790405,32.000000,108.998910,69.148942,56.532319,61.674278,7.000000,49.239519,100.000000,100.000000,38.746835,32.857341,59.582836,26.505472
54.177089,65.424800,85.288753,108.932827,121.080576,110.150657,29.368528,14.287103,76.374095,1.515000,65.311785,55.234213,108.436087,83.501775,105.900226,76.236008,60.391259,71.881593,-0.001897,0.013452,32.000000,-235.721667,76.800421,-0.190577,14.711455,0.563011,32565.527464,1.007127,20.979731,-0.566870,1.573828,14.605672,10.347454,121.675275,120.235820,132.517234,120.886439,119.135967,110.787624,32.000000,108.997037,69.149086,56.534443,61.671855,7.000000,49.232683,100.000000,100.000000,38.746835,32.852961,59.575145,26.707159
54.182090,65.419544,85.298434,108.931996,120.706450,110.118352,29.386533,14.287164,76.378344,1.515256,65.303164,55.237775,108.435000,83.506651,105.899462,76.239958,60.391925,71.884950,-0.001896,0.013436,32.000000,-235.721504,76.804307,-0.190531,14.713053,0.563232,32567.240096,1.007421,20.979093,-0.567552,1.574078,5.975861,13.259820,121.676244,120.235541,132.514419,120.888270,119.125486,110.785693,32.000000,108.991714,69.148908,56.536148,61.669092,7.000000,49.228944,100.000000,100.000000,38.746835,32.848019,59.579728,26.635992
54.173090,65.413617,85.300132,108.931042,120.532574,110.077959,29.439696,14.287094,76.382432,1.515429,65.294379,55.238411,108.433967,83.510431,105.898553,76.244230,60.392260,71.886125,-0.001838,0.013439,32.000000,-235.721528,76.807683,-0.190463,14.713817,0.563326,32567.156773,1.007922,20.977931,-0.565887,1.574259,15.302441,7.463468,121.677935,120.234356,132.515386,120.884822,119.123679,110.787266,32.000000,108.993246,69.148517,56.537294,61.666744,7.000000,49.223123,100.000000,100.000000,38.746835,32.842299,59.578174,26.753894
54.180723,65.407308,85.306993,108.929985,120.851574,110.069983,29.400529,14.287151,76.384420,1.515123,65.285398,55.240127,108.433182,83.512573,105.897478,76.246102,60.393014,71.887317,-0.001749,0.013446,32.000000,-235.721551,76.808649,-0.190606,14.714820,0.563108,32545.604938,1.006892,20.967823,-0.563927,1.574292,8.340394,9.519432,121.678493,120.235582,132.514747,120.883348,119.131950,110.783958,32.000000,108.992404,69.148450,56.538214,61.665309,7.000000,49.217514,100.000000,100.000000,38.746835,32.835583,59.583121,26.782360
54.190990,65.400905,85.307731,108.928846,121.279252,110.102571,29.389134,14.287238,76.384648,1.515113,65.275960,55.241174,108.432195,83.514412,105.896293,76.250319,60.393470,71.886684,-0.001661,0.013444,32.000000,-235.721600,76.807618,-0.190610,14.716448,0.563108,32540.388142,1.004874,20.970629,-0.563342,1.574585,16.490812,12.778377,121.679102,120.233879,132.512694,120.884377,120.078415,110.781160,32.000000,108.984748,69.147738,56.538785,61.662927,7.000000,49.210311,100.000000,100.000000,38.746835,32.828631,59.580554,26.719044
54.186321,65.394495,85.312023,108.927423,121.335404,110.115596,29.405367,14.287208,76.387650,1.514702,65.267629,55.241794,108.430827,83.515209,105.894471,76.252041,60.393136,71.888700,-0.001515,0.013444,32.000000,-235.721681,76.806552,-0.190437,14.718524,0.562927,32517.345031,1.005966,20.956913,-0.563164,1.574490,20.460580,6.399209,121.679096,120.230380,132.513690,120.880050,122.922350,110.784520,32.000000,108.983126,69.146494,56.538723,61.659723,7.000000,49.202596,100.000000,100.000000,38.746835,32.821637,59.574496,26.683461
54.190120,65.388326,85.312455,108.925829,121.066402,110.127965,29.446356,14.287054,76.390684,1.514647,65.259651,55.246555,108.429171,83.515908,105.892200,76.254738,60.392438,71.891319,-0.001426,0.013432,32.000000,-235.721912,76.806674,-0.190248,14.719717,0.562798,32500.551108,1.006426,20.940548,-0.564114,1.574205,5.922109,11.083488,121.678492,120.229512,132.513548,120.876478,124.837002,110.783270,32.000000,108.978341,69.145816,56.538095,61.657039,7.000000,49.196426,100.000000,100.000000,38.746835,32.814776,59.574250,26.602170
54.184628,65.382454,85.314067,108.924129,120.761788,110.103597,29.393473,14.286873,76.395429,1.514934,65.252890,55.246431,108.427713,83.515876,105.890705,76.258017,60.392751,71.890801,-0.001364,0.013420,32.000000,-235.722108,76.808581,-0.190509,14.720698,0.562938,32505.428955,1.006068,20.938667,-0.562204,1.574420,6.282634,16.282060,121.678803,120.228106,132.511845,120.876638,124.825673,110.780461,32.000000,108.972459,69.145533,56.537887,61.655344,7.000000,49.187715,100.000000,100.000000,38.746835,32.808229,59.587419,26.734378
54.172280,65.376934,85.317156,108.922390,120.769219,110.082334,29.378697,14.287021,76.398801,1.514888,65.246532,55.246944,108.426176,83.520466,105.889434,76.261720,60.393134,71.890917,-0.001361,0.013429,32.000000,-235.721925,76.808889,-0.190634,14.721755,0.562861,32499.182036,1.004687,20.928810,-0.559455,1.574318,5.543062,10.803592,121.678503,120.224760,132.512278,120.873277,124.809470,110.779827,32.000000,108.972924,69.144951,56.537204,61.653171,7.000000,49.180989,100.000000,100.000000,38.746835,32.802408,59.584842,26.685222
54.184860,65.371662,85.318601,108.920635,121.066971,110.089470,29.367278,14.287067,76.401970,1.514875,65.241000,55.248165,108.424714,83.521503,105.888494,76.262981,60.393567,71.889595,-0.001388,0.013433,32.000000,-235.721711,76.808445,-0.190621,14.723248,0.562859,32490.282378,1.006368,20.928270,-0.560173,1.574507,5.774367,10.552577,121.679291,120.224777,132.511660,120.871118,124.802989,110.778591,32.000000,108.973563,69.144547,56.536085,61.651357,7.000000,49.173390,100.000000,100.000000,38.746835,32.796793,59.579856,26.724840
54.180229,65.366725,85.322792,108.918924,121.254886,110.097320,29.370528,14.287252,76.405036,1.514903,65.236005,55.250506,108.423180,83.523098,105.887739,76.265980,60.394245,71.887936,-0.001474,0.013426,32.000000,-235.721379,76.810419,-0.190576,14.724525,0.563045,32494.815667,1.006919,20.934733,-0.560467,1.574923,9.414585,10.430493,121.679833,120.224751,132.508765,120.871541,124.797097,110.774801,32.000000,108.968682,69.144022,56.534730,61.649192,7.000000,49.167185,100.000000,100.000000,38.746835,32.791509,59.580033,26.696300
54.187294,65.361983,85.322158,108.917199,121.069951,110.101338,29.376698,14.287294,76.406915,1.515383,65.230390,55.250966,108.421612,83.524437,105.886421,76.264841,60.394514,71.886131,-0.001561,0.013396,32.000000,-235.721169,76.810965,-0.190574,14.724531,0.562720,32467.822636,1.007103,20.917251,-0.561935,1.574584,8.723227,6.682002,121.680287,120.222160,132.508719,120.868071,124.799215,110.772310,32.000000,108.967035,69.143823,56.533136,61.646321,7.000000,49.158692,100.000000,100.000000,38.746835,32.786678,59.571329,26.612882
54.174778,65.357297,85.325874,108.915402,120.779689,110.097221,29.369000,14.287394,76.409525,1.515843,65.224573,55.250520,108.419947,83.524770,105.885229,76.267373,60.395035,71.887385,-0.001648,0.013383,32.000000,-235.721068,76.813409,-0.190710,14.724062,0.562890,32466.879975,1.007145,20.916809,-0.563910,1.574796,5.183151,8.930571,121.680679,120.223094,132.507836,120.863659,124.805468,110.767478,32.000000,108.965217,69.144711,56.531111,61.643824,7.000000,49.152518,100.000000,100.000000,38.746835,32.781940,59.576394,26.719851
54.179671,65.352272,85.325793,108.913464,120.779529,110.073421,29.391040,14.287369,76.413172,1.515827,65.217855,55.251315,108.417782,83.522498,105.883945,76.268673,60.394753,71.888701,-0.001735,0.013364,32.000000,-235.721026,76.817076,-0.190777,14.723557,0.562719,32447.314066,1.006813,20.905211,-0.565590,1.574579,11.395407,12.084512,121.680201,120.226057,132.505077,120.864085,124.809329,110.762526,32.000000,108.957484,69.145071,56.528735,61.641230,7.000000,49.144483,100.000000,100.000000,38.746835,32.776853,59.584341,26.723886
54.183381,65.347253,85.328221,108.911526,121.032122,110.057281,29.360482,14.287402,76.414581,1.516112,65.211826,55.251308,108.415891,83.521039,105.882729,76.268375,60.394665,71.888138,-0.001822,0.013351,32.000000,-235.721121,76.815718,-0.190849,14.722564,0.563070,32459.954713,1.007283,20.912671,-0.565130,1.575011,5.051140,12.374798,121.680464,120.225509,132.505452,120.862216,124.808000,110.761159,32.000000,108.958729,69.145360,56.526706,61.639281,7.000000,49.137443,100.000000,100.000000,38.746835,32.771580,59.584419,26.730710
54.181285,65.342377,85.328288,108.909610,121.190964,110.045929,29.381421,14.287485,76.414994,1.516047,65.205833,55.249791,108.413820,83.521173,105.880910,76.267312,60.394467,71.886320,-0.001908,0.013343,32.000000,-235.721027,76.817141,-0.190855,14.720960,0.562842,32439.850014,1.006197,20.902898,-0.563819,1.574867,8.225248,8.601994,121.681070,120.226770,132.506127,120.857611,124.799348,110.757025,32.000000,108.960885,69.145632,56.524594,61.636908,7.000000,49.130036,100.000000,100.000000,38.746835,32.766288,59.586937,26.748538
54.192410,65.337781,85.333820,108.907738,121.066433,110.033681,29.371826,14.287464,76.415721,1.515643,65.200294,55.248160,108.411918,83.520618,105.878663,76.266781,60.394301,71.886639,-0.001975,0.013327,32.000000,-235.720994,76.818805,-0.190689,14.718954,0.562733,32422.228394,1.007007,20.894279,-0.564172,1.574804,5.875111,10.542645,121.679286,120.228665,132.503938,120.857217,124.787884,110.750618,32.000000,108.954648,69.146545,56.522329,61.634466,7.000000,49.122988,100.000000,100.000000,38.746835,32.761573,59.584872,26.675171
54.177034,65.333730,85.334300,108.905916,120.850483,110.026153,29.403211,14.287464,76.416111,1.515616,65.194309,55.246274,108.409599,83.520003,105.876201,76.268684,60.394455,71.888250,-0.001945,0.013301,32.000000,-235.721027,76.818917,-0.190583,14.717285,0.562771,32412.658239,1.006215,20.891437,-0.565396,1.574866,7.701241,5.498264,121.677993,120.228040,132.504544,120.855449,124.781513,110.747808,32.000000,108.954631,69.147309,56.519875,61.631888,7.000000,49.116955,100.000000,100.000000,38.746835,32.757353,59.589750,26.667981
54.174507,65.329349,85.335269,108.903972,120.846171,110.034394,29.384002,14.287287,76.417865,1.515623,65.189001,55.243968,108.407398,83.519067,105.874009,76.270685,60.394804,71.890037,-0.001857,0.013270,32.000000,-235.721253,76.820693,-0.190575,14.717038,0.562595,32386.327223,1.006191,20.876045,-0.564981,1.574645,12.504647,8.494486,121.678233,120.228990,132.507325,120.850084,124.777207,110.744693,32.000000,108.956641,69.148421,56.517828,61.629407,7.000000,49.108932,100.000000,100.000000,38.746835,32.753135,59.596674,26.775097
54.175189,65.324816,85.339386,108.901984,121.083201,110.050614,29.360477,14.287311,76.417019,1.515664,65.184145,55.243276,108.405444,83.518172,105.872185,76.273292,60.395018,71.890818,-0.001797,0.013276,32.000000,-235.721140,76.822135,-0.190448,14.717109,0.562987,32403.217637,1.005353,20.886915,-0.563874,1.575101,5.706121,8.186094,121.678233,120.230915,132.506108,120.848973,124.781952,110.738013,32.000000,108.948891,69.150107,56.515449,61.626637,7.000000,49.103856,100.000000,100.000000,38.746835,32.748420,59.572362,26.700996
54.180356,65.320311,85.339552,108.900029,121.234969,110.058802,29.382230,14.287385,76.418558,1.515707,65.178926,55.244729,108.403414,83.517838,105.869932,76.275787,60.394999,71.888594,-0.001739,0.013262,32.000000,-235.721066,76.825321,-0.190417,14.716792,0.563121,32404.759705,1.006125,20.884986,-0.562826,1.575192,8.074809,8.272240,121.677217,120.230211,132.504730,120.847875,124.787484,110.734234,32.000000,108.942528,69.152145,56.512597,61.623991,7.000000,49.095410,100.000000,100.000000,38.746835,32.743738,59.582266,26.748098
54.178930,65.315683,85.346813,108.898257,121.161636,110.038386,29.380523,14.287544,76.418749,1.515689,65.174110,55.245902,108.401986,83.517023,105.867867,76.276356,60.395427,71.888875,-0.001652,0.013242,32.000000,-235.720811,76.825664,-0.190405,14.715770,0.563224,32402.765272,1.007054,20.879793,-0.562428,1.575249,9.907741,20.946481,121.676649,120.230078,132.507044,120.842724,124.789522,110.735073,32.000000,108.946810,69.154285,56.509781,61.621665,7.000000,49.089922,100.000000,100.000000,38.746835,32.738913,59.588619,26.735845
54.172387,65.311159,85.349970,108.896491,121.101951,110.009761,29.396950,14.287536,76.419389,1.515987,65.170841,55.247784,108.400523,83.515239,105.866394,76.280208,60.395843,71.886525,-0.001565,0.013184,32.000000,-235.720807,76.826112,-0.190139,14.714933,0.563161,32388.450339,1.006265,20.870273,-0.564150,1.575101,10.798084,6.411976,121.676419,120.231356,132.506613,120.841199,124.795911,110.729891,32.000000,108.944539,69.156633,56.506898,61.620819,7.000000,49.085823,100.000000,100.000000,38.746835,32.734079,59.582610,26.720365
54.182343,65.306948,85.351032,108.894738,121.156959,109.969045,29.435860,14.287519,76.420882,1.515997,65.167228,55.250717,108.399361,83.516400,105.865328,76.278582,60.396344,71.888984,-0.001594,0.013189,32.000000,-235.720804,76.826304,-0.190083,14.713988,0.563218,32377.146952,1.006154,20.867029,-0.564358,1.575277,8.103674,15.065225,121.675309,120.229264,132.505431,120.841436,124.790258,110.726229,32.000000,108.939605,69.159538,56.503682,61.620292,7.000000,49.077779,100.000000,100.000000,38.746835,32.729370,59.573454,26.724033
54.174636,65.303260,85.349486,108.893008,121.244311,109.936485,29.381714,14.287426,76.423450,1.515913,65.162516,55.253366,108.397880,83.517106,105.864189,76.278683,60.396385,71.889912,-0.001682,0.013159,32.000000,-235.720933,76.826279,-0.190013,14.712706,0.563308,32368.968285,1.005452,20.868855,-0.566612,1.575525,5.673432,9.921558,121.674295,120.226378,132.508047,120.837496,124.778603,110.726396,32.000000,108.943729,69.161939,56.500182,61.619349,7.000000,49.070425,100.000000,100.000000,38.746835,32.725763,59.591471,26.630270
54.183787,65.299011,85.355654,108.891195,121.250425,109.907941,29.433480,14.287484,76.424857,1.515772,65.158036,55.251385,108.395591,83.518070,105.862578,76.280520,60.396570,71.890374,-0.001768,0.013139,32.000000,-235.720969,76.830869,-0.190153,14.712630,0.562910,32338.192458,1.003536,20.854980,-0.565188,1.575255,13.007909,12.677842,121.673167,120.226778,132.508478,120.836064,122.946993,110.721958,32.000000,108.942326,69.164553,56.495820,61.618590,7.000000,49.064356,100.000000,100.000000,38.746835,32.721598,59.567730,26.701289
54.182658,65.294437,85.359555,108.889287,121.196828,109.903837,29.378155,14.287502,76.427409,1.515916,65.153966,55.250765,108.394268,83.519094,105.861334,76.281484,60.397447,71.888727,-0.001854,0.013154,32.000000,-235.721025,76.834738,-0.190372,14.712380,0.562945,32335.801188,1.005236,20.858773,-0.564505,1.575451,16.383291,6.357684,121.672714,120.224367,132.508470,120.837928,120.229173,110.717811,32.000000,108.936603,69.168053,56.491816,61.618318,7.000000,49.059243,100.000000,100.000000,38.746835,32.716909,59.580269,26.629903
54.184797,65.289808,85.365258,108.887382,121.207414,109.887240,29.371172,14.287449,76.426748,1.516181,65.150894,55.252255,108.392895,83.521847,105.859674,76.283394,60.397932,71.892842,-0.001950,0.013150,32.000000,-235.721140,76.835888,-0.190358,14.712159,0.562663,32308.198281,1.003009,20.845642,-0.564327,1.575299,9.479207,6.014976,121.672297,120.220857,132.511975,120.835200,119.330594,110.718308,32.000000,108.936661,69.170958,56.487795,61.618438,7.000000,49.054069,100.000000,100.000000,38.746835,32.711730,59.581469,26.749418
54.183056,65.285394,85.366264,108.885577,121.227226,109.891163,29.374370,14.287309,76.428870,1.516367,65.147944,55.255689,108.391404,83.524066,105.857808,76.284945,60.398672,71.892120,-0.002103,0.013127,32.000000,-235.721217,76.836236,-0.190344,14.712517,0.562725,32298.156110,1.004871,20.842163,-0.566493,1.575404,5.984371,10.196418,121.671539,120.220019,132.512981,120.833707,119.341909,110.715373,32.000000,108.933311,69.174175,56.483369,61.618355,7.000000,49.048929,100.000000,100.000000,38.746835,32.706986,59.586967,26.748465
54.190233,65.282210,85.368994,108.884029,121.248091,109.919741,29.371581,14.287365,76.429552,1.516256,65.144550,55.257863,108.390263,83.524606,105.855676,76.287790,60.399428,71.896227,-0.002190,0.013093,32.000000,-235.721262,76.837744,-0.190346,14.712718,0.562676,32288.132170,1.004902,20.835459,-0.563758,1.575447,5.628022,6.922303,121.670412,120.217119,132.511748,120.835445,119.346606,110.709965,32.000000,108.927868,69.177583,56.479142,61.618544,7.000000,49.042331,100.000000,100.000000,38.746835,32.703396,59.592218,26.734745
54.196995,65.278860,85.368391,108.882432,121.296615,109.940042,29.386861,14.287419,76.431765,1.516235,65.141048,55.255900,108.388915,83.525105,105.853774,76.289948,60.400183,71.900307,-0.002277,0.013091,32.000000,-235.721157,76.840594,-0.190319,14.713426,0.562739,32283.991134,1.004852,20.832735,-0.565063,1.575516,13.344261,5.113647,121.669277,120.213598,132.513466,120.832761,119.352280,110.710753,32.000000,108.930098,69.181406,56.475193,61.618980,7.000000,49.034623,100.000000,100.000000,38.746835,32.700256,59.573788,26.652647
54.186824,65.275400,85.372846,108.880807,121.358969,109.958525,29.376008,14.287531,76.430412,1.516769,65.138368,55.259304,108.387296,83.525313,105.852117,76.293881,60.401007,71.902218,-0.002276,0.013085,32.000000,-235.720970,76.842569,-0.190213,14.714529,0.562727,32280.878217,1.005053,20.822586,-0.562606,1.575358,8.281717,5.940588,121.668287,120.213705,132.514318,120.831664,119.354711,110.709910,32.000000,108.930210,69.185099,56.471423,61.619903,7.000000,49.028045,100.000000,100.000000,38.746835,32.696862,59.575637,26.738560
54.195603,65.271885,85.374632,108.879177,121.186237,109.985133,29.398288,14.287545,76.429769,1.517035,65.135597,55.262094,108.385585,83.524464,105.850361,76.298102,60.401432,71.905297,-0.002218,0.013092,32.000000,-235.720916,76.843777,-0.190269,14.714960,0.562639,32275.725988,1.004569,20.812674,-0.560170,1.575150,12.563453,5.968724,121.667275,120.212299,132.512956,120.833608,119.346058,110.705055,32.000000,108.926956,69.188297,56.467565,61.620420,7.000000,49.023093,100.000000,100.000000,38.746835,32.693330,59.573582,26.712221
54.191241,65.268783,85.379615,108.877480,121.044814,110.011513,29.366580,14.287559,76.426317,1.517016,65.132787,55.263452,108.383210,83.526185,105.848468,76.299361,60.401231,71.908682,-0.002130,0.013108,32.000000,-235.720990,76.845684,-0.190261,14.714917,0.562990,32293.197583,1.005308,20.819085,-0.559498,1.575528,7.432211,8.888299,121.665710,120.208203,132.514014,120.831310,119.335159,110.705077,32.000000,108.926283,69.191279,56.463790,61.620446,7.000000,49.017706,100.000000,100.000000,38.746835,32.690174,59.583741,26.661744
54.195635,65.265736,85.380106,108.875766,121.311749,110.037767,29.417273,14.287561,76.424908,1.516950,65.130779,55.261116,108.381568,83.526966,105.846972,76.299291,60.401460,71.911378,-0.002044,0.013123,32.000000,-235.720973,76.848166,-0.190262,14.714844,0.562917,32285.797024,1.004600,20.807051,-0.557515,1.575306,10.643998,6.836880,121.664378,120.207856,132.514290,120.828925,119.332959,110.704654,32.000000,108.925479,69.194333,56.460405,61.620419,7.000000,49.011426,100.000000,100.000000,38.746835,32.687237,59.574073,26.715816
54.196001,65.262829,85.382168,108.874041,121.575200,110.045769,29.384008,14.287518,76.425300,1.516641,65.129143,55.264167,108.380203,83.528385,105.845726,76.303701,60.402493,71.913087,-0.001986,0.013139,32.000000,-235.721009,76.847803,-0.190300,14.715666,0.563228,32300.462502,1.006007,20.808180,-0.554666,1.575524,7.649578,5.501683,121.663799,120.207367,132.512127,120.830257,119.330796,110.702218,32.000000,108.918398,69.197906,56.458124,61.620868,7.000000,49.004261,100.000000,100.000000,38.746835,32.684362,59.578873,26.635699
54.193048,65.260147,85.381429,108.872311,121.417027,110.053640,29.383985,14.287534,76.426274,1.516968,65.127351,55.264110,108.378532,83.529839,105.844181,76.304121,60.403672,71.918527,-0.001987,0.013149,32.000000,-235.720964,76.848733,-0.190459,14.717037,0.563257,32300.283301,1.004415,20.800869,-0.552785,1.575406,7.347937,9.825920,121.663289,120.204120,132.513052,120.829376,119.336867,110.703430,32.000000,108.917957,69.201678,56.456088,61.620850,7.000000,48.997650,100.000000,100.000000,38.746835,32.681957,59.580210,26.714789
54.192524,65.257309,85.383696,108.870597,121.135151,110.029167,29.383934,14.287471,76.430589,1.517268,65.125489,55.266508,108.377250,83.533541,105.842788,76.306608,60.404098,71.921576,-0.001987,0.013151,32.000000,-235.720933,76.850008,-0.190863,14.717923,0.563279,32298.683853,1.005610,20.797607,-0.552481,1.575433,10.368067,10.906990,121.662732,120.203515,132.513105,120.826538,119.348444,110.701963,32.000000,108.919068,69.204951,56.453925,61.620723,7.000000,48.989509,100.000000,100.000000,38.746835,32.679387,59.568930,26.639587
54.198072,65.254256,85.388465,108.869000,121.224840,110.004751,29.368242,14.287522,76.434450,1.517640,65.123007,55.269988,108.375660,83.536810,105.841587,76.307747,60.404938,71.926348,-0.002045,0.013159,32.000000,-235.720782,76.853763,-0.191247,14.717708,0.563324,32306.380873,1.005736,20.797791,-0.549404,1.575505,11.074108,8.184751,121.662345,120.204645,132.510782,120.828413,119.351577,110.696646,32.000000,108.914168,69.208110,56.451655,61.621386,7.000000,48.985762,100.000000,100.000000,38.746835,32.676573,59.585727,26.718897
54.190806,65.250964,85.387210,108.867536,121.480502,109.971990,29.367559,14.287661,76.437446,1.517731,65.120601,55.269053,108.374043,83.538914,105.840570,76.309660,60.406350,71.928777,-0.002046,0.013182,32.000000,-235.720629,76.857974,-0.191244,14.718677,0.563222,32299.874528,1.005517,20.795461,-0.547448,1.575562,7.592150,18.660361,121.662308,120.202793,132.510809,120.828421,119.354265,110.693893,32.000000,108.912636,69.210805,56.449545,61.622029,7.000000,48.977837,100.000000,100.000000,38.746835,32.673434,59.586436,26.721759
54.204008,65.247408,85.388312,108.866222,121.531114,109.963773,29.375175,14.287696,76.439400,1.517734,65.117589,55.268204,108.372496,83.541894,105.839651,76.311989,60.406981,71.928106,-0.002045,0.013191,32.000000,-235.720647,76.860378,-0.191021,14.719969,0.563035,32284.651715,1.005709,20.787026,-0.544554,1.575489,6.492088,9.676860,121.662407,120.203159,132.511001,120.826128,119.352684,110.692335,32.000000,108.913841,69.213273,56.446944,61.622111,7.000000,48.971500,100.000000,100.000000,38.746835,32.669709,59.576227,26.726161
54.206672,65.244059,85.387126,108.864766,121.330706,109.960248,29.388997,14.287682,76.443271,1.517771,65.114576,55.270936,108.371424,83.541826,105.838500,76.314794,60.407137,71.932261,-0.001878,0.013215,32.000000,-235.720661,76.863792,-0.191041,14.721004,0.562980,32282.123239,1.005573,20.790785,-0.544068,1.575677,11.097896,10.243434,121.661499,120.205056,132.509257,120.827093,119.349748,110.688937,32.000000,108.908791,69.216555,56.445220,61.622940,7.000000,48.963736,100.000000,100.000000,38.746835,32.666162,59.596880,26.760570
54.210291,65.240698,85.389853,108.863332,121.227510,109.935237,29.423891,14.287582,76.447157,1.517816,65.110650,55.272352,108.370570,83.544191,105.837632,76.318280,60.408008,71.936049,-0.001704,0.013197,32.000000,-235.720758,76.867887,-0.190970,14.721453,0.562570,32252.963161,1.004957,20.774418,-0.545222,1.575314,11.660028,5.648994,121.660731,120.204726,132.509647,120.827398,119.346196,110.689051,32.000000,108.907865,69.220454,56.443714,61.623996,7.000000,48.956888,100.000000,100.000000,38.746835,32.662687,59.579177,26.629463
54.212958,65.237202,85.393746,108.861832,121.337163,109.917113,29.368950,14.287676,76.449709,1.518003,65.104678,55.270706,108.368786,83.546936,105.835898,76.321588,60.408386,71.941044,-0.001617,0.013191,32.000000,-235.720782,76.869804,-0.191057,14.722449,0.562425,32247.822383,1.004389,20.768484,-0.542129,1.575214,12.625415,11.919234,121.660168,120.204816,132.509869,120.824449,119.337309,110.687725,32.000000,108.907862,69.223335,56.441992,61.624205,7.000000,48.953665,100.000000,100.000000,38.746835,32.659178,59.585619,26.671429
54.208819,65.233448,85.396947,108.860177,121.437758,109.899399,29.391701,14.287595,76.453930,1.518451,65.098205,55.269701,108.366591,83.551296,105.834488,76.327302,60.408698,71.947286,-0.001529,0.013185,32.000000,-235.721004,76.874612,-0.191115,14.723138,0.562241,32234.128800,1.002887,20.761613,-0.540038,1.575159,10.131564,7.674809,121.658979,120.206793,132.507719,120.825352,119.339912,110.683061,32.000000,108.903019,69.225932,56.440116,61.624952,7.000000,48.946162,100.000000,100.000000,38.746835,32.655093,59.585108,26.698942
54.211612,65.228613,85.399034,108.858388,121.482188,109.899352,29.364465,14.287496,76.456811,1.518678,65.092082,55.272445,108.364687,83.554581,105.833410,76.331267,60.409591,71.950388,-0.001529,0.013200,32.000000,-235.721168,76.878490,-0.191290,14.724132,0.562083,32225.290348,1.004533,20.755529,-0.536509,1.575154,8.240668,12.539033,121.657627,120.204691,132.507230,120.825887,119.345125,110.680984,32.000000,108.901398,69.228002,56.438890,61.626049,7.000000,48.941869,100.000000,100.000000,38.746835,32.649953,59.568949,26.738927
54.223998,65.223850,85.400594,108.856649,121.548377,109.923204,29.391079,14.287531,76.460714,1.519181,65.086641,55.274474,108.362828,83.560354,105.832154,76.334533,60.410885,71.953693,-0.001529,0.013228,32.000000,-235.721258,76.882073,-0.191612,14.725044,0.562118,32228.909446,1.003668,20.755791,-0.531939,1.575333,11.863026,7.765735,121.657809,120.202528,132.508459,120.822650,119.349937,110.681323,32.000000,108.905012,69.229857,56.437982,61.626944,7.000000,48.934696,100.000000,100.000000,38.746835,32.644321,59.583613,26.757342
54.220040,65.219172,85.407883,108.854914,121.529398,109.935533,29.391749,14.287579,76.465577,1.519039,65.081293,55.277888,108.361399,83.564251,105.831526,76.340856,60.413015,71.957558,-0.001529,0.013260,32.000000,-235.721146,76.886101,-0.191555,14.725222,0.562031,32220.873375,1.004529,20.748247,-0.530408,1.575290,6.467151,8.320430,121.657099,120.202268,132.506342,120.822218,119.358544,110.676058,32.000000,108.903452,69.231757,56.437245,61.627965,7.000000,48.932267,100.000000,100.000000,38.746835,32.638766,59.573444,26.763065
54.213160,65.214593,85.410100,108.853133,121.428898,109.939654,29.375790,14.287562,76.470417,1.518934,65.075566,55.280070,108.359362,83.568584,105.830279,76.346035,60.413789,71.963823,-0.001530,0.013270,32.000000,-235.721076,76.889375,-0.191590,14.725348,0.561835,32204.599097,1.003571,20.731468,-0.529117,1.574959,9.838813,7.773821,121.655825,120.200807,132.503953,120.822620,119.352502,110.673850,32.000000,108.897682,69.233044,56.435693,61.628813,7.000000,48.926405,100.000000,100.000000,38.746835,32.633398,59.584488,26.735112
54.223984,65.209403,85.412467,108.851203,121.486629,109.931631,29.393959,14.287542,76.472798,1.519318,65.069124,55.285703,108.357187,83.571538,105.828861,76.350570,60.414602,71.967208,-0.001540,0.013250,32.000000,-235.721150,76.892458,-0.191833,14.726051,0.562079,32209.069982,1.003729,20.730630,-0.528225,1.575209,6.166379,8.473615,121.654939,120.198019,132.503664,120.819652,119.341527,110.674723,32.000000,108.899509,69.233206,56.433484,61.629549,7.000000,48.920815,100.000000,100.000000,38.746835,32.627421,59.584026,26.708773
54.231808,65.204274,85.413699,108.849285,121.679123,109.947380,29.377574,14.287434,76.477987,1.520256,65.062126,55.290773,108.354548,83.575754,105.827286,76.352758,60.415033,71.970335,-0.001609,0.013261,32.000000,-235.721359,76.896158,-0.191857,14.727328,0.562300,32221.272119,1.004441,20.732723,-0.524103,1.575450,8.490225,5.766256,121.654511,120.196755,132.499736,120.819134,119.337374,110.669774,32.000000,108.891858,69.232386,56.430803,61.629859,7.000000,48.914938,100.000000,100.000000,38.746835,32.621167,59.584695,26.721392
54.227944,65.199214,85.420305,108.847349,121.787911,109.947514,29.376819,14.287449,76.481753,1.520583,65.055966,55.293425,108.353277,83.579412,105.825748,76.358163,60.415380,71.973761,-0.001782,0.013279,32.000000,-235.721258,76.899835,-0.191857,14.728187,0.561993,32198.201852,1.003511,20.717034,-0.522268,1.575179,10.509070,8.001659,121.653230,120.194426,132.494879,120.821343,119.322918,110.665766,32.000000,108.884412,69.230799,56.428829,61.630884,7.000000,48.911311,100.000000,100.000000,38.746835,32.614972,59.588747,26.669741
54.234218,65.194230,85.424515,108.845369,121.640348,109.947543,29.399195,14.287486,76.486362,1.520621,65.050013,55.295150,108.351520,83.584355,105.824009,76.360549,60.416227,71.974749,-0.001957,0.013271,32.000000,-235.721227,76.899800,-0.191841,14.728579,0.561845,32186.735075,1.004041,20.704318,-0.520255,1.574974,5.392896,11.969834,121.652717,120.192006,132.493407,120.819147,119.321750,110.667269,32.000000,108.887577,69.227885,56.426747,61.631583,7.000000,48.906957,100.000000,100.000000,38.746835,32.608914,59.576797,26.625794
54.234300,65.189379,85.427865,108.843522,121.478212,109.963663,29.367847,14.287466,76.488743,1.521069,65.045943,55.297576,108.349947,83.589328,105.822893,76.360390,60.417784,71.981021,-0.002044,0.013295,32.000000,-235.721187,76.904107,-0.191824,14.728917,0.561985,32189.316285,1.004133,20.703005,-0.517924,1.575208,6.560196,8.974778,121.652435,120.192477,132.491235,120.818531,119.330656,110.665288,32.000000,108.889510,69.224362,56.425911,61.633101,7.000000,48.902438,100.000000,100.000000,38.746835,32.602956,59.583288,26.690211
54.239462,65.183670,85.428333,108.841010,121.657157,109.971017,29.394519,14.287327,76.496016,1.520895,65.039962,55.296233,108.347356,83.595606,105.821477,76.366753,60.419744,71.986211,-0.002160,0.013303,32.000000,-235.721292,76.908483,-0.191836,14.730280,0.561884,32172.632770,1.003228,20.691936,-0.517998,1.575104,10.810012,5.561740,121.651551,120.188992,132.485547,120.822171,119.329137,110.659350,32.000000,108.881366,69.218753,56.424202,61.634429,7.000000,48.895756,100.000000,100.000000,38.746835,32.595781,59.585000,26.738780
54.237838,65.180867,85.427624,108.839704,121.768395,109.975242,29.371383,14.287339,76.498772,1.521045,65.036421,55.296696,108.345705,83.598339,105.820064,76.367772,60.420595,71.988362,-0.002190,0.013317,32.000000,-235.721251,76.908444,-0.191897,14.730451,0.561987,32175.793615,1.004431,20.687006,-0.514654,1.575163,7.752610,10.185315,121.650689,120.187666,132.484856,120.820323,119.338256,110.661645,32.000000,108.881769,69.215215,56.423035,61.634680,7.000000,48.888536,100.000000,100.000000,38.746835,32.592541,59.583347,26.726528
54.237008,65.175095,85.434481,108.837048,121.667247,110.007831,29.437529,14.287434,76.504112,1.521574,65.029739,55.296410,108.342404,83.603415,105.816585,76.371828,60.421472,71.991861,-0.002105,0.013326,32.000000,-235.721150,76.911943,-0.191865,14.730418,0.561701,32156.454256,1.003346,20.670653,-0.512066,1.574854,7.654017,13.890987,121.649111,120.187215,132.480690,120.818225,119.343653,110.657245,32.000000,108.876971,69.207175,56.421274,61.634420,7.000000,48.884565,100.000000,100.000000,38.746835,32.585603,59.590143,26.705691
54.239014,65.172179,85.437557,108.835778,121.553122,110.036453,29.396132,14.287479,76.506145,1.521686,65.027053,55.296134,108.340470,83.606546,105.815067,76.373454,60.422076,71.994023,-0.002046,0.013324,32.000000,-235.721026,76.914477,-0.191815,14.731085,0.561878,32167.114699,1.004321,20.675063,-0.511726,1.575056,9.401112,6.283400,121.648375,120.185439,132.476782,120.819048,119.328940,110.654552,32.000000,108.869811,69.202830,56.420080,61.634227,7.000000,48.880341,100.000000,100.000000,38.746835,32.582064,59.576050,26.636066
54.242455,65.167050,85.444768,108.833496,121.551784,110.065057,29.394804,14.287398,76.510777,1.521952,65.021248,55.300074,108.337097,83.613869,105.812400,76.377907,60.423861,71.996916,-0.001844,0.013330,32.000000,-235.721096,76.916156,-0.191820,14.732346,0.562166,32172.767589,1.002362,20.670095,-0.509867,1.575206,5.101604,11.453287,121.646561,120.181269,132.474471,120.814890,121.142793,110.655406,32.000000,108.866071,69.193885,56.418130,61.633730,7.000000,48.877084,100.000000,100.000000,38.746835,32.575623,59.582639,26.753307
54.246253,65.163197,85.448754,108.831898,121.687684,110.057071,29.444700,14.287454,76.513907,1.522194,65.014735,55.303372,108.334568,83.620624,105.810456,76.381997,60.424040,72.000956,-0.001729,0.013321,32.000000,-235.721031,76.917460,-0.191577,14.733243,0.562277,32176.277188,1.003986,20.665236,-0.508783,1.575205,10.185618,6.343026,121.644187,120.182989,132.470972,120.813287,123.849845,110.650176,32.000000,108.861021,69.186412,56.416835,61.633641,7.000000,48.872802,100.000000,100.000000,38.746835,32.571142,59.577742,26.680893
54.244148,65.159045,85.450763,108.830262,121.657472,110.072506,29.428675,14.287516,76.519280,1.522506,65.009152,55.304977,108.332273,83.625869,105.809305,76.385570,60.425136,72.002101,-0.001642,0.013326,32.000000,-235.720896,76.920393,-0.191619,14.734381,0.562381,32172.816946,1.004209,20.656770,-0.508307,1.575238,7.755204,7.204158,121.642262,120.181966,132.466521,120.815288,124.735255,110.641282,32.000000,108.855110,69.179866,56.415844,61.633319,7.000000,48.867767,100.000000,100.000000,38.746835,32.566378,59.582600,26.718751
54.251751,65.154474,85.454325,108.828499,121.575376,110.079637,29.378549,14.287492,76.522193,1.522856,65.004671,55.304847,108.330158,83.629821,105.808147,76.386478,60.425824,72.005213,-0.001556,0.013328,32.000000,-235.720940,76.923402,-0.191678,14.735493,0.562266,32163.926681,1.002346,20.649234,-0.505329,1.575201,7.764781,9.390724,121.641005,120.180120,132.466526,120.812989,124.735917,110.642962,32.000000,108.854520,69.172258,56.415723,61.633495,7.000000,48.863548,100.000000,100.000000,38.746835,32.560693,59.590409,26.736139
54.247105,65.149614,85.461063,108.826511,121.578424,110.063352,29.404720,14.287526,76.527102,1.522964,65.000496,55.306989,108.328109,83.635860,105.806983,76.388500,60.426587,72.007522,-0.001555,0.013339,32.000000,-235.720782,76.925759,-0.191691,14.736363,0.562379,32165.651463,1.003065,20.647122,-0.505528,1.575299,9.792926,7.626560,121.638554,120.182067,132.464738,120.811265,124.748925,110.640011,32.000000,108.854659,69.164171,56.415862,61.634076,7.000000,48.860857,100.000000,100.000000,38.746835,32.554705,59.573080,26.736212
54.242225,65.145096,85.467556,108.824489,121.624433,110.054779,29.377792,14.287528,76.530227,1.523290,64.996636,55.310668,108.326100,83.639898,105.805570,76.393023,60.427177,72.011510,-0.001556,0.013311,32.000000,-235.720753,76.928724,-0.191679,14.737594,0.562243,32152.776880,1.004673,20.635180,-0.503785,1.575144,12.094091,10.155744,121.637092,120.182152,132.459481,120.814605,124.746800,110.635576,32.000000,108.846735,69.156445,56.415913,61.634527,7.000000,48.858347,100.000000,100.000000,38.746835,32.548798,59.582030,26.628142
54.252931,65.140734,85.470990,108.822401,121.604413,110.044463,29.452187,14.287528,76.535142,1.522813,64.991573,55.311650,108.323704,83.642149,105.804289,76.393825,60.428010,72.015314,-0.001642,0.013313,32.000000,-235.720827,76.931359,-0.191495,14.739220,0.562323,32149.660022,1.003713,20.634824,-0.502744,1.575403,8.561488,7.549021,121.635474,120.178097,132.458411,120.812546,124.747199,110.637440,32.000000,108.848396,69.148581,56.415536,61.634836,7.000000,48.855070,100.000000,100.000000,38.746835,32.543355,59.582993,26.739734
54.252291,65.136345,85.474429,108.820213,121.639619,110.017949,29.380743,14.287568,76.538704,1.522613,64.987043,55.316270,108.320959,83.646356,105.801985,76.394748,60.428301,72.016767,-0.001727,0.013322,32.000000,-235.720818,76.934132,-0.191548,14.741745,0.562447,32152.823324,1.004642,20.635038,-0.500218,1.575665,10.022232,9.611978,121.632578,120.179575,132.454359,120.809600,124.739472,110.635265,32.000000,108.842327,69.140346,56.415252,61.634346,7.000000,48.850957,100.000000,100.000000,38.746835,32.537829,59.584331,26.600923
54.258120,65.131988,85.477829,108.817934,121.646957,109.991574,29.375050,14.287512,76.540946,1.523173,64.984079,55.316895,108.319590,83.649161,105.800082,76.396251,60.429769,72.017559,-0.001814,0.013299,32.000000,-235.720810,76.936398,-0.191547,14.744306,0.562119,32130.445210,1.001780,20.620296,-0.498078,1.575417,9.519359,7.115020,121.629779,120.179971,132.447704,120.813076,124.727514,110.628377,32.000000,108.833048,69.133153,56.415569,61.635113,7.000000,48.846680,100.000000,100.000000,38.746835,32.532311,59.584144,26.747437
54.253341,65.128155,85.482145,108.815766,121.484648,109.965173,29.465218,14.287605,76.545118,1.523383,64.980667,55.317555,108.317799,83.652853,105.798648,76.398231,60.431451,72.021793,-0.001901,0.013273,32.000000,-235.720804,76.939527,-0.191645,14.746475,0.561936,32118.937893,1.003976,20.616527,-0.497233,1.575499,7.589516,6.943599,121.628025,120.178869,132.446128,120.811554,124.718408,110.626284,32.000000,108.831003,69.126989,56.416395,61.636332,7.000000,48.843650,100.000000,100.000000,38.746835,32.527159,59.581302,26.748318
54.259733,65.124516,85.486120,108.813700,121.495100,109.981343,29.364080,14.287546,76.550062,1.523497,64.976067,55.318668,108.314866,83.656507,105.796844,76.400985,60.431687,72.025017,-0.001987,0.013259,32.000000,-235.720854,76.943022,-0.191626,14.748330,0.561602,32095.321798,1.003799,20.606519,-0.498084,1.575392,10.363213,9.442374,121.625548,120.177902,132.443932,120.807956,124.704012,110.622198,32.000000,108.832240,69.120531,56.416063,61.637188,7.000000,48.839969,100.000000,100.000000,38.746835,32.522736,59.574713,26.672970
54.265673,65.120746,85.492125,108.811728,121.746592,109.989644,29.388866,14.287522,76.554845,1.523517,64.969673,55.321250,108.312943,83.659533,105.795868,76.408060,60.433033,72.026268,-0.002073,0.013253,32.000000,-235.720916,76.946767,-0.191328,14.749487,0.561566,32091.730749,1.000574,20.607319,-0.496457,1.575611,8.417316,6.343255,121.623410,120.178092,132.437563,120.810237,124.708808,110.614550,32.000000,108.824096,69.113565,56.416813,61.638251,7.000000,48.837425,100.000000,100.000000,38.746835,32.518009,59.576453,26.706572
54.261369,65.116002,85.495933,108.809682,121.708978,109.993665,29.391168,14.287555,76.557257,1.523576,64.964347,55.324189,108.309985,83.665473,105.794207,76.411123,60.433902,72.028074,-0.002161,0.013247,32.000000,-235.720916,76.952148,-0.191195,14.750787,0.561469,32085.478831,1.004027,20.597483,-0.494174,1.575498,8.524051,12.125265,121.621363,120.173255,132.434348,120.809513,124.712141,110.612558,32.000000,108.820393,69.107796,56.416540,61.638474,7.000000,48.835379,100.000000,100.000000,38.746835,32.512330,59.579217,26.624327
54.268322,65.111346,85.498963,108.807564,121.423653,109.973341,29.363908,14.287532,76.560065,1.523692,64.959984,55.326315,108.307519,83.671761,105.792696,76.415424,60.434949,72.029771,-0.002247,0.013223,32.000000,-235.720945,76.957976,-0.190798,14.753232,0.561404,32073.456070,1.003125,20.587956,-0.494542,1.575437,6.018377,7.450617,121.618218,120.171293,132.433699,120.805012,124.715300,110.614631,32.000000,108.820331,69.102238,56.417332,61.638715,7.000000,48.830536,100.000000,100.000000,38.746835,32.506222,59.581439,26.736359
54.266850,65.106838,85.501516,108.805334,121.447072,109.973501,29.373117,14.287526,76.561828,1.524179,64.954919,55.328290,108.305506,83.676597,105.791044,76.418671,60.435755,72.033700,-0.002334,0.013184,32.000000,-235.720923,76.960692,-0.190536,14.755692,0.561528,32075.119014,1.003158,20.587382,-0.494001,1.575632,7.021625,14.256303,121.615443,120.171034,132.426954,120.807665,124.724230,110.605543,32.000000,108.812777,69.097877,56.417868,61.639046,7.000000,48.827071,100.000000,100.000000,38.746835,32.500216,59.578479,26.605765
54.270578,65.102540,85.505661,108.802955,121.779361,109.981907,29.384053,14.287785,76.564678,1.524375,64.949394,55.333384,108.303120,83.680757,105.789292,76.421635,60.437611,72.038352,-0.002364,0.013191,32.000000,-235.720552,76.964158,-0.190790,14.757753,0.561208,32052.734580,1.003749,20.575987,-0.493722,1.575486,9.647091,12.678333,121.612880,120.166770,132.424028,120.808843,124.711391,110.604880,32.000000,108.808362,69.092736,56.419243,61.640313,7.000000,48.823262,100.000000,100.000000,38.746835,32.494634,59.589376,26.717944
54.260366,65.097878,85.512644,108.800526,121.842534,109.981545,29.412692,14.287945,76.565219,1.524311,64.941311,55.335072,108.300250,83.685871,105.786907,76.423131,60.438971,72.041686,-0.002450,0.013172,32.000000,-235.720377,76.968210,-0.190767,14.760031,0.561181,32052.492080,1.003454,20.572907,-0.491459,1.575575,6.266076,9.900808,121.610920,120.162877,132.423080,120.803902,124.691994,110.604520,32.000000,108.810505,69.086702,56.419654,61.641219,7.000000,48.822416,100.000000,100.000000,38.746835,32.488681,59.587458,26.901582
54.276017,65.092496,85.518418,108.797953,121.633135,110.002548,29.378854,14.287883,76.567650,1.524295,64.933418,55.338157,108.297482,83.688660,105.784460,76.426443,60.440386,72.045000,-0.002538,0.013175,32.000000,-235.720526,76.971047,-0.190775,14.762981,0.561104,32046.267483,1.003069,20.564994,-0.489680,1.575544,10.339769,7.833607,121.608603,120.163666,132.415950,120.804289,124.685831,110.595822,32.000000,108.799750,69.080001,56.420484,61.642074,7.000000,48.819659,100.000000,100.000000,38.746835,32.482012,59.585531,26.702316
54.266077,65.086836,85.518371,108.795371,121.584047,110.018707,29.377958,14.287808,76.571239,1.523803,64.929163,55.342125,108.295459,83.695062,105.782710,76.431021,60.441580,72.047840,-0.002539,0.013187,32.000000,-235.720609,76.975680,-0.190926,14.765366,0.561366,32057.328399,1.002285,20.570231,-0.488436,1.575969,11.827216,7.564086,121.605849,120.158328,132.411783,120.804654,124.673449,110.593260,32.000000,108.792748,69.074650,56.421224,61.644101,7.000000,48.814092,100.000000,100.000000,38.746835,32.474280,59.592425,26.661891
54.279818,65.081342,85.523558,108.792917,121.754366,110.050750,29.368008,14.287882,76.575026,1.523363,64.925433,55.347597,108.293156,83.700175,105.780630,76.433610,60.443570,72.049406,-0.002539,0.013196,32.000000,-235.720425,76.978087,-0.191284,14.767841,0.561048,32034.325541,1.003297,20.549679,-0.487262,1.575621,6.526638,12.108236,121.603392,120.153236,132.411640,120.798479,124.676520,110.594488,32.000000,108.797201,69.068506,56.422160,61.645472,7.000000,48.812823,100.000000,100.000000,38.746835,32.466872,59.575234,26.596594
54.271520,65.077398,85.527527,108.790654,121.787214,110.045423,29.384636,14.287880,76.578467,1.523630,64.920612,55.352293,108.290370,83.704410,105.778815,76.437435,60.444682,72.053358,-0.002452,0.013178,32.000000,-235.720356,76.981537,-0.191078,14.769081,0.561267,32047.552812,1.003663,20.553654,-0.486237,1.575908,8.594735,6.711387,121.601920,120.153868,132.406468,120.797352,124.688477,110.588230,32.000000,108.786819,69.062755,56.423241,61.646222,7.000000,48.809356,100.000000,100.000000,38.746835,32.460919,59.581410,26.737973
54.280116,65.073207,85.531975,108.788320,121.662343,110.048075,29.369851,14.287776,76.580791,1.523891,64.916331,55.354791,108.287822,83.706670,105.776068,76.440457,60.445552,72.055752,-0.002365,0.013181,32.000000,-235.720354,76.983943,-0.190683,14.769533,0.561070,32027.309251,1.004000,20.534841,-0.487005,1.575605,7.230860,7.798356,121.598215,120.150031,132.399791,120.799192,124.686848,110.581430,32.000000,108.776091,69.057170,56.424074,61.646815,7.000000,48.807580,100.000000,100.000000,38.746835,32.455507,59.578007,26.694540
54.271788,65.069156,85.532712,108.785988,121.691681,110.075097,29.369282,14.287681,76.583474,1.524136,64.914585,55.355647,108.285939,83.712926,105.774676,76.442675,60.446772,72.058191,-0.002365,0.013158,32.000000,-235.720468,76.988069,-0.190609,14.771305,0.561248,32035.851170,1.003542,20.538940,-0.485030,1.575919,5.579774,5.402642,121.597353,120.146835,132.399859,120.794191,124.687856,110.583639,32.000000,108.776895,69.052587,56.425903,61.647866,7.000000,48.802323,100.000000,100.000000,38.746835,32.449717,59.587822,26.618971
54.271148,65.065633,85.537843,108.783733,121.801408,110.091277,29.376484,14.287592,76.587436,1.524610,64.913371,55.357804,108.283596,83.719506,105.772792,76.444898,60.448183,72.060569,-0.002366,0.013161,32.000000,-235.720623,76.993239,-0.190559,14.773842,0.561108,32019.915880,1.003884,20.526416,-0.484030,1.575752,13.701451,8.015316,121.595298,120.148133,132.396701,120.792525,124.690905,110.577958,32.000000,108.773152,69.047481,56.427809,61.648567,7.000000,48.800618,100.000000,100.000000,38.746835,32.445042,59.581135,26.666880
54.274071,65.062729,85.541736,108.781704,121.770027,110.115614,29.379119,14.287722,76.592397,1.524599,64.911190,55.359786,108.282127,83.724054,105.771023,76.446550,60.449504,72.064661,-0.002366,0.013159,32.000000,-235.720538,76.998577,-0.190321,14.775059,0.561386,32035.382262,1.004310,20.530437,-0.483345,1.576007,7.476689,12.086533,121.593443,120.146812,132.392064,120.795067,124.679609,110.572383,32.000000,108.763950,69.043274,56.429753,61.650025,7.000000,48.799029,100.000000,100.000000,38.746835,32.440939,59.570779,26.606205
