OSU 80 Ton Compressor Load Stand
54.263766,65.059478,85.545703,108.779696,121.737711,110.140051,29.447658,14.287869,76.595110,1.524578,64.909577,55.363068,108.279702,83.731215,105.769117,76.448480,60.450810,72.067422,-0.002367,0.013132,32.000000,-235.720386,77.004790,-0.190181,14.775380,0.561455,32037.571327,1.004215,20.527535,-0.482899,1.576120,9.826027,5.073466,121.592041,120.145307,132.392925,120.790478,124.665699,110.574275,32.000000,108.767232,69.039155,56.432661,61.651169,7.000000,48.795071,100.000000,100.000000,38.746835,32.436867,59.594598,26.753674
54.280782,65.055966,85.548534,108.777694,121.712721,110.160506,29.424545,14.288009,76.598994,1.524387,64.907014,55.366903,108.277137,83.736616,105.767456,76.450835,60.451743,72.070106,-0.002366,0.013114,32.000000,-235.720236,77.009795,-0.190338,14.775893,0.561509,32039.206925,1.004279,20.521797,-0.481023,1.576107,12.046782,6.111841,121.591143,120.147089,132.391915,120.787990,124.660946,110.570975,32.000000,108.768356,69.036368,56.434883,61.652253,7.000000,48.792948,100.000000,100.000000,38.746835,32.432281,59.579689,26.718897
54.277258,65.052278,85.550747,108.775681,121.638213,110.140213,29.360876,14.288072,76.603396,1.524438,64.903055,55.372435,108.274661,83.739326,105.765283,76.455332,60.453091,72.072335,-0.002309,0.013109,32.000000,-235.720196,77.018205,-0.190496,14.775831,0.561922,32058.876323,1.002366,20.528535,-0.480174,1.576479,5.121144,15.636991,121.589144,120.145560,132.387264,120.788782,124.649059,110.564336,32.000000,108.755706,69.033940,56.437201,61.653251,7.000000,48.789115,100.000000,100.000000,38.746835,32.427296,59.568497,26.719338
54.283408,65.048178,85.559904,108.773543,121.632246,110.136156,29.370972,14.288017,76.608088,1.524381,64.899512,55.374561,108.272764,83.746025,105.763996,76.463223,60.454641,72.072955,-0.002222,0.013067,32.000000,-235.720287,77.025265,-0.190657,14.775751,0.561627,32036.285409,1.002982,20.508532,-0.479011,1.576037,12.147105,7.326467,121.589024,120.140167,132.388838,120.786720,124.652381,110.565281,32.000000,108.757681,69.032599,56.439605,61.654329,7.000000,48.789719,100.000000,100.000000,38.746835,32.421896,59.582177,26.640174
54.275096,65.043890,85.562675,108.771477,121.715281,110.177730,29.462022,14.288062,76.612476,1.524600,64.894842,55.380326,108.271298,83.750608,105.762638,76.466548,60.456384,72.077990,-0.002135,0.013075,32.000000,-235.720262,77.029140,-0.190891,14.775694,0.561649,32031.218680,1.005034,20.508258,-0.478618,1.576180,5.511666,8.954065,121.588767,120.140165,132.388532,120.782402,124.665845,110.564576,32.000000,108.756435,69.031169,56.441553,61.655785,7.000000,48.786924,100.000000,100.000000,38.746835,32.416142,59.583033,26.656902
54.286352,65.039380,85.567023,108.769436,121.719331,110.194012,29.379423,14.288056,76.615027,1.524556,64.889850,55.384038,108.269816,83.756050,105.760952,76.468850,60.457357,72.082108,-0.002076,0.013072,32.000000,-235.720361,77.034510,-0.191116,14.776137,0.561609,32013.187499,1.004515,20.498198,-0.479683,1.576170,6.699233,6.115813,121.587314,120.139443,132.383199,120.783656,124.666826,110.558206,32.000000,108.747738,69.029876,56.443724,61.656547,7.000000,48.784844,100.000000,100.000000,38.746835,32.410097,59.589238,26.721685
54.289918,65.034611,85.566837,108.767373,121.560594,110.210258,29.391100,14.288077,76.619170,1.524473,64.887451,55.387947,108.268237,83.760013,105.759471,76.473060,60.459444,72.085701,-0.002075,0.013062,32.000000,-235.720371,77.038678,-0.191371,14.777893,0.562049,32035.696957,1.001947,20.501966,-0.477496,1.576463,6.496252,9.945834,121.586427,120.135264,132.383345,120.780752,124.661204,110.558859,32.000000,108.745336,69.029629,56.445691,61.657806,7.000000,48.781110,100.000000,100.000000,38.746835,32.403470,59.588107,26.734745
54.287395,65.030643,85.571346,108.765202,121.500590,110.173570,29.371376,14.287992,76.623603,1.524858,64.885043,55.393059,108.267491,83.763510,105.758332,76.475768,60.461681,72.090600,-0.002163,0.013066,32.000000,-235.720524,77.043423,-0.191519,14.779392,0.561908,32020.787731,1.004670,20.486547,-0.475253,1.576216,10.623920,5.064624,121.586122,120.135077,132.384838,120.775846,124.650611,110.558161,32.000000,108.746081,69.030015,56.448850,61.659613,7.000000,48.778412,100.000000,100.000000,38.746835,32.397584,59.580633,26.697841
54.295290,65.026900,85.573782,108.762970,121.693150,110.169379,29.444983,14.287930,76.628663,1.525265,64.881559,55.397270,108.265290,83.766375,105.755794,76.479758,60.462527,72.094343,-0.002309,0.013088,32.000000,-235.720626,77.047641,-0.191521,14.780818,0.561830,32014.793263,1.004333,20.478323,-0.474534,1.576109,13.901726,6.214251,121.584563,120.134527,132.378996,120.777411,124.636527,110.551373,32.000000,108.734992,69.030193,56.451190,61.660085,7.000000,48.775337,100.000000,100.000000,38.746835,32.392219,59.570798,26.846116
54.288834,65.023537,85.578059,108.760763,121.838560,110.173502,29.394046,14.287983,76.632014,1.525312,64.880231,55.397755,108.263797,83.770795,105.754280,76.484164,60.464154,72.099232,-0.002455,0.013093,32.000000,-235.720480,77.053940,-0.191618,14.782220,0.561708,32004.632896,1.004714,20.476799,-0.472946,1.576265,6.001194,8.631368,121.583136,120.130616,132.377131,120.776416,124.627362,110.549392,32.000000,108.735107,69.031004,56.454413,61.660909,7.000000,48.772732,100.000000,100.000000,38.746835,32.387158,59.585216,26.705985
54.292699,65.020707,85.583478,108.758667,121.700593,110.178197,29.364361,14.287963,76.636253,1.525375,64.877254,55.402507,108.262106,83.773187,105.752460,76.488524,60.465122,72.104180,-0.002542,0.013055,32.000000,-235.720554,77.059585,-0.191615,14.783974,0.561466,31989.992269,1.001993,20.465406,-0.470871,1.576081,9.511622,8.858451,121.583551,120.128260,132.376559,120.770300,124.617954,110.550922,32.000000,108.738236,69.031348,56.457441,61.661361,7.000000,48.771834,100.000000,100.000000,38.746835,32.383226,59.590960,26.724033
54.296338,65.017728,85.586047,108.756587,121.546958,110.170071,29.466542,14.287946,76.640354,1.525233,64.872651,55.405745,108.259841,83.776211,105.750323,76.492817,60.466401,72.107145,-0.002628,0.013064,32.000000,-235.720555,77.063775,-0.191531,14.784630,0.561637,32000.123405,1.003890,20.468299,-0.468680,1.576347,9.628266,7.713357,121.582943,120.126545,132.371423,120.770182,124.627261,110.543434,32.000000,108.731573,69.032518,56.460534,61.661390,7.000000,48.768559,100.000000,100.000000,38.746835,32.379137,59.587016,26.725280
54.301796,65.014354,85.590779,108.754485,121.730682,110.183044,29.442520,14.287976,76.644277,1.525106,64.870132,55.408953,108.257238,83.776965,105.748497,76.498142,60.467418,72.111196,-0.002658,0.013072,32.000000,-235.720502,77.068470,-0.191782,14.785130,0.561582,31996.304211,1.004861,20.461723,-0.465786,1.576335,18.158901,9.810739,121.582170,120.120835,132.367881,120.769405,124.629648,110.541294,32.000000,108.728087,69.033842,56.462962,61.661354,7.000000,48.768090,100.000000,100.000000,38.746835,32.374676,59.582049,26.651253
54.299846,65.010922,85.591488,108.752394,121.985691,110.183379,29.377315,14.287945,76.647927,1.524913,64.866847,55.412516,108.255360,83.782855,105.746509,76.502384,60.469292,72.110936,-0.002571,0.013069,32.000000,-235.720572,77.073381,-0.192154,14.785097,0.561463,31986.501736,1.001220,20.455219,-0.464750,1.576277,9.298729,6.744852,121.582368,120.116622,132.369299,120.761767,124.631699,110.544770,32.000000,108.730339,69.034802,56.465838,61.662177,7.000000,48.764730,100.000000,100.000000,38.746835,32.369629,59.580397,26.863431
54.297330,65.007770,85.595911,108.750348,121.825223,110.183621,29.391982,14.287956,76.653534,1.524714,64.864366,55.415333,108.253503,83.787493,105.744610,76.505284,60.470910,72.111610,-0.002484,0.013055,32.000000,-235.720561,77.076644,-0.192265,14.785027,0.561431,31980.285423,1.002035,20.446556,-0.462604,1.576205,7.894978,12.014407,121.582565,120.116463,132.366816,120.758442,124.641515,110.535563,32.000000,108.723826,69.035467,56.468745,61.662791,7.000000,48.762156,100.000000,100.000000,38.746835,32.365166,59.580918,26.735112
54.306840,65.005147,85.598622,108.748468,121.594284,110.199877,29.362193,14.287795,76.658578,1.524663,64.863290,55.416531,108.251646,83.792043,105.742456,76.508540,60.472703,72.114054,-0.002311,0.013088,32.000000,-235.720722,77.079961,-0.192290,14.785016,0.561490,31975.211173,1.004293,20.445014,-0.464681,1.576275,6.999250,5.329123,121.583013,120.110662,132.363994,120.757972,124.633849,110.529807,32.000000,108.713829,69.036508,56.471834,61.663606,7.000000,48.760451,100.000000,100.000000,38.746835,32.361192,59.585639,26.658223
54.307099,65.002870,85.603776,108.746627,121.780442,110.232305,29.452977,14.287832,76.666122,1.524566,64.861172,55.416255,108.249751,83.798478,105.740849,76.511447,60.474680,72.117238,-0.002196,0.013079,32.000000,-235.720777,77.085605,-0.192329,14.784558,0.561626,31973.758939,1.003837,20.444299,-0.465774,1.576429,7.453540,6.061282,121.583303,120.107173,132.367667,120.750990,124.619943,110.532093,32.000000,108.716612,69.037678,56.475151,61.664541,7.000000,48.758727,100.000000,100.000000,38.746835,32.357704,59.573227,26.699308
54.314731,65.000609,85.605773,108.744772,121.932703,110.252702,29.367655,14.287932,76.670470,1.524173,64.858695,55.418422,108.247456,83.802600,105.738253,76.515449,60.475371,72.117955,-0.002109,0.013074,32.000000,-235.720616,77.088927,-0.192525,14.785024,0.561512,31960.234834,1.004802,20.432462,-0.465659,1.576203,6.240849,6.183371,121.582280,120.106172,132.366280,120.747768,124.615438,110.529663,32.000000,108.711407,69.037566,56.477505,61.664246,7.000000,48.755845,100.000000,100.000000,38.746835,32.354701,59.577181,26.740247
54.313160,64.998035,85.610164,108.742850,121.743880,110.281251,29.364150,14.288019,76.674242,1.524069,64.857121,55.421214,108.245396,83.806462,105.736577,76.520239,60.477012,72.118597,-0.002024,0.013079,32.000000,-235.720511,77.093976,-0.192463,14.786031,0.561750,31967.551337,1.001988,20.429933,-0.465150,1.576291,7.563219,10.532908,121.581408,120.103319,132.363765,120.748849,124.603981,110.523379,32.000000,108.702546,69.037510,56.480007,61.664364,7.000000,48.755279,100.000000,100.000000,38.746835,32.351011,59.582954,26.738120
54.312670,64.995700,85.611539,108.740829,121.658621,110.278359,29.378591,14.287982,76.675220,1.524262,64.856165,55.423365,108.243290,83.810857,105.734273,76.520471,60.478471,72.121143,-0.002025,0.013072,32.000000,-235.720447,77.096451,-0.192465,14.786852,0.561688,31958.595417,1.004923,20.420279,-0.465281,1.576106,8.634641,11.837754,121.580670,120.100545,132.366535,120.743575,124.597235,110.525538,32.000000,108.704054,69.037886,56.482696,61.664442,7.000000,48.753032,100.000000,100.000000,38.746835,32.347535,59.571585,26.746484
54.316405,64.993635,85.613825,108.738824,121.792260,110.289277,29.353389,14.287900,76.678720,1.524728,64.857003,55.425351,108.241646,83.811378,105.731775,76.522729,60.480792,72.124251,-0.002025,0.013078,32.000000,-235.720617,77.098285,-0.192222,14.787521,0.561884,31963.948711,1.005328,20.419228,-0.466422,1.576232,6.923437,9.299047,121.579011,120.101969,132.367025,120.741916,124.604843,110.522585,32.000000,108.702178,69.038309,56.486419,61.665499,7.000000,48.749614,100.000000,100.000000,38.746835,32.344355,59.568644,26.604958
54.322259,64.991858,85.619014,108.736858,121.811194,110.313554,29.392252,14.287950,76.680056,1.525262,64.855734,55.426941,108.240021,83.814294,105.729614,76.524514,60.482826,72.128625,-0.002026,0.013083,32.000000,-235.720480,77.099376,-0.192225,14.786545,0.561868,31961.279666,1.004811,20.417368,-0.465893,1.576272,12.223220,8.279279,121.578611,120.101642,132.364871,120.743626,124.608206,110.515571,32.000000,108.696818,69.038316,56.489404,61.666370,7.000000,48.749137,100.000000,100.000000,38.746835,32.341549,59.578912,26.694540
54.322164,64.990390,85.626370,108.734953,121.790629,110.337836,29.369331,14.288092,76.684177,1.525411,64.855134,55.429678,108.238215,83.816260,105.728022,76.527649,60.484686,72.130959,-0.002026,0.013096,32.000000,-235.720317,77.100385,-0.192222,14.785006,0.561834,31956.572564,1.005692,20.411683,-0.465788,1.576206,10.211996,14.316342,121.578244,120.099687,132.368086,120.738622,124.609729,110.519084,32.000000,108.700830,69.038467,56.491640,61.667473,7.000000,48.748431,100.000000,100.000000,38.746835,32.339398,59.582039,26.788963
54.323320,64.988640,85.632199,108.733056,121.754410,110.353908,29.390077,14.288087,76.685665,1.524927,64.856522,55.432273,108.236503,83.820207,105.726002,76.533537,60.486385,72.133052,-0.002053,0.013080,32.000000,-235.720456,77.101722,-0.192091,14.783385,0.561932,31954.524991,1.004459,20.404237,-0.464409,1.576131,7.818215,7.830162,121.577613,120.100580,132.368599,120.734255,124.612591,110.517236,32.000000,108.697184,69.038708,56.493778,61.668499,7.000000,48.749384,100.000000,100.000000,38.746835,32.336969,59.587921,26.747144
54.326820,64.987260,85.633514,108.731404,121.662757,110.378059,29.444428,14.287947,76.689423,1.524840,64.859245,55.433949,108.235156,83.823551,105.725073,76.536472,60.487450,72.134037,-0.002140,0.013056,32.000000,-235.720547,77.104806,-0.191849,14.781537,0.562228,31959.579274,1.005462,20.402860,-0.464448,1.576269,11.989902,6.670551,121.576122,120.099659,132.364850,120.735102,124.605583,110.512609,32.000000,108.689122,69.038852,56.496712,61.669060,7.000000,48.747507,100.000000,100.000000,38.746835,32.334661,59.580977,26.769374
54.322879,64.986369,85.638339,108.730015,121.788816,110.398301,29.379766,14.287976,76.691601,1.525108,64.863052,55.436388,108.233710,83.827710,105.723375,76.539115,60.488932,72.140332,-0.002226,0.013053,32.000000,-235.720577,77.105083,-0.191842,14.779158,0.562413,31960.744592,1.004870,20.399991,-0.464512,1.576343,10.781780,6.057355,121.574427,120.094770,132.367144,120.729789,124.591958,110.517641,32.000000,108.696502,69.040194,56.499457,61.669111,7.000000,48.746647,100.000000,100.000000,38.746835,32.332875,59.579020,26.731590
54.324366,64.986088,85.643777,108.728908,121.923526,110.418953,29.374095,14.287932,76.693506,1.525761,64.864816,55.437676,108.231283,83.831741,105.720848,76.539540,60.489694,72.142036,-0.002313,0.013046,32.000000,-235.720556,77.107643,-0.192031,14.777111,0.562541,31959.619360,1.003159,20.395221,-0.464809,1.576266,6.408763,5.869181,121.573345,120.094420,132.368625,120.724314,124.590353,110.515313,32.000000,108.696666,69.040787,56.502058,61.668707,7.000000,48.745224,100.000000,100.000000,38.746835,32.332397,59.577142,26.705471
54.313488,64.985981,85.644045,108.727785,121.827828,110.423071,29.384477,14.287986,76.694789,1.525831,64.867846,55.436139,108.230195,83.831205,105.719315,76.538413,60.491141,72.144485,-0.002399,0.013029,32.000000,-235.720518,77.109738,-0.192048,14.776244,0.562899,31976.569752,1.005630,20.398148,-0.461378,1.576469,7.680340,11.533526,121.571336,120.095658,132.365546,120.726310,124.582582,110.507926,32.000000,108.685612,69.043010,56.504947,61.669222,7.000000,48.742626,100.000000,100.000000,38.746835,32.332084,59.571782,26.679573
54.323566,64.986127,85.645387,108.726629,121.698537,110.418964,29.374980,14.287973,76.696055,1.525607,64.871706,55.437724,108.228255,83.832207,105.716703,76.538014,60.492349,72.145046,-0.002487,0.013032,32.000000,-235.720537,77.109247,-0.192317,14.775834,0.563131,31980.675931,1.005981,20.396428,-0.460810,1.576526,20.525676,6.447416,121.568435,120.091306,132.366612,120.722938,124.583894,110.507405,32.000000,108.686647,69.044316,56.507116,61.669352,7.000000,48.741015,100.000000,100.000000,38.746835,32.332035,59.576650,26.736359
54.315749,64.986605,85.650081,108.725506,121.796713,110.385261,29.364118,14.287953,76.697586,1.525188,64.874673,55.439078,108.227302,83.836503,105.715313,76.538656,60.493758,72.146216,-0.002486,0.013026,32.000000,-235.720562,77.109195,-0.192324,14.775925,0.563458,31999.079576,1.005886,20.406856,-0.460347,1.576847,10.730956,7.192743,121.567420,120.091767,132.370178,120.717541,124.590911,110.507046,32.000000,108.695521,69.046808,56.509461,61.670046,7.000000,48.739250,100.000000,100.000000,38.746835,32.332349,59.591068,26.745310
54.324465,64.987496,85.656337,108.724483,121.830018,110.361986,29.409530,14.288062,76.699435,1.524925,64.875748,55.438696,108.225537,83.839900,105.713024,76.539364,60.495605,72.145891,-0.002370,0.013038,32.000000,-235.720432,77.110396,-0.192612,14.775614,0.563229,31981.954023,1.005967,20.397240,-0.461118,1.576579,10.790557,6.053175,121.565339,120.092066,132.367146,120.719596,124.596715,110.501482,32.000000,108.685832,69.048692,56.511433,61.670697,7.000000,48.739785,100.000000,100.000000,38.746835,32.333555,59.576611,26.737533
54.326918,64.987414,85.656023,108.723385,121.631005,110.345874,29.370401,14.288007,76.699618,1.524478,64.876474,55.439500,108.224389,83.839635,105.710303,76.540832,60.497292,72.145823,-0.002195,0.013031,32.000000,-235.720377,77.108799,-0.192701,14.775034,0.563298,31983.988585,1.006194,20.405289,-0.461614,1.576892,8.320353,14.286609,121.562356,120.087938,132.366799,120.719452,124.593810,110.500786,32.000000,108.684115,69.051371,56.513077,61.670740,7.000000,48.736786,100.000000,100.000000,38.746835,32.333833,59.574191,26.722126
54.326155,64.987342,85.657503,108.722214,121.573640,110.337542,29.397513,14.287966,76.698453,1.524387,64.879100,55.437782,108.222657,83.841478,105.708227,76.542022,60.499056,72.144640,-0.002079,0.013022,32.000000,-235.720381,77.108927,-0.193012,14.774508,0.563075,31962.080049,1.004252,20.397738,-0.463714,1.576754,9.729012,9.643270,121.560424,120.086156,132.368438,120.714001,124.585817,110.504457,32.000000,108.690965,69.054303,56.515071,61.670452,7.000000,48.735347,100.000000,100.000000,38.746835,32.333653,59.581144,26.750372
54.331258,64.987417,85.662652,108.721000,121.781202,110.317158,29.398233,14.288044,76.699499,1.524042,64.880220,55.436834,108.221243,83.842406,105.706151,76.542209,60.500505,72.144041,-0.001990,0.013007,32.000000,-235.720276,77.106070,-0.193422,14.774950,0.562949,31951.167985,1.005393,20.395280,-0.465455,1.576677,5.659613,7.343958,121.557766,120.084871,132.365528,120.714588,124.578164,110.496901,32.000000,108.690782,69.057165,56.516302,61.670025,7.000000,48.734647,100.000000,100.000000,38.746835,32.333489,59.580761,26.765779
54.323432,64.987771,85.664102,108.719769,121.701947,110.296632,29.369885,14.288066,76.700652,1.523847,64.880999,55.437674,108.220519,83.841232,105.704441,76.543892,60.501931,72.142817,-0.001903,0.013024,32.000000,-235.720231,77.103740,-0.193575,14.775950,0.562977,31945.831604,1.004405,20.395948,-0.468142,1.576727,9.063507,8.174927,121.554141,120.079075,132.364887,120.714907,124.570598,110.495634,32.000000,108.685758,69.060798,56.518321,61.669845,7.000000,48.733004,100.000000,100.000000,38.746835,32.333929,59.581705,26.726895
54.325699,64.988110,85.665362,108.718654,121.481729,110.332921,29.400120,14.287925,76.700050,1.523845,64.884150,55.436631,108.218906,83.842765,105.702946,76.542569,60.503560,72.144628,-0.001844,0.012980,32.000000,-235.720337,77.103247,-0.193372,14.778177,0.562802,31929.084742,1.004091,20.391080,-0.470057,1.576673,10.022084,8.089905,121.551996,120.077085,132.365384,120.710434,124.565085,110.499515,32.000000,108.690083,69.064644,56.520298,61.670059,7.000000,48.731469,100.000000,100.000000,38.746835,32.334355,59.580613,26.643916
54.317611,64.989267,85.663347,108.717578,121.568079,110.353289,29.450472,14.288022,76.699718,1.523488,64.887289,55.436057,108.218189,83.842653,105.700876,76.539467,60.504710,72.146168,-0.001843,0.012944,32.000000,-235.720318,77.100439,-0.193388,14.780871,0.562877,31931.578934,1.005034,20.399014,-0.472439,1.576927,10.735304,5.519613,121.549265,120.078332,132.362461,120.709077,124.573420,110.494890,32.000000,108.684353,69.068551,56.521578,61.670248,7.000000,48.726906,100.000000,100.000000,38.746835,32.335363,59.582551,26.892338
54.327990,64.990810,85.664250,108.716486,121.792522,110.341130,29.386565,14.288043,76.697720,1.523556,64.890188,55.436283,108.216293,83.842953,105.698313,76.538674,60.505865,72.143774,-0.001930,0.012949,32.000000,-235.720297,77.097566,-0.193039,14.783185,0.562937,31939.127183,1.004286,20.397156,-0.472655,1.576885,7.799142,10.628661,121.544071,120.074565,132.359293,120.708428,124.574285,110.489710,32.000000,108.681739,69.072835,56.523060,61.670082,7.000000,48.723663,100.000000,100.000000,38.746835,32.337554,59.586229,26.765853
54.323966,64.992304,85.666445,108.715321,121.721812,110.361446,29.375557,14.288127,76.697732,1.523740,64.893552,55.433885,108.215074,83.843463,105.696485,76.537826,60.507843,72.144508,-0.002016,0.012927,32.000000,-235.720124,77.096349,-0.192813,14.785529,0.563097,31959.803021,1.002922,20.406150,-0.472602,1.577082,6.563828,5.572715,121.542146,120.071551,132.360387,120.703791,124.575067,110.489605,32.000000,108.682610,69.077837,56.525009,61.670917,7.000000,48.721877,100.000000,100.000000,38.746835,32.339646,59.575804,26.741128
54.322442,64.993871,85.670158,108.714223,121.512864,110.353433,29.372698,14.287990,76.698481,1.523910,64.895511,55.432715,108.213878,83.843987,105.695336,76.536903,60.509108,72.142501,-0.002103,0.012929,32.000000,-235.720181,77.095427,-0.192751,14.788147,0.562715,31937.937126,1.004784,20.397639,-0.475626,1.576798,8.728240,8.734297,121.538562,120.073121,132.356940,120.703590,124.586055,110.487372,32.000000,108.681692,69.082480,56.527006,61.672051,7.000000,48.721025,100.000000,100.000000,38.746835,32.341818,59.576453,26.692485
54.322613,64.994773,85.673165,108.713258,121.597428,110.378017,29.366496,14.288117,76.699360,1.523866,64.896485,55.432891,108.212482,83.844520,105.694222,76.538859,60.510027,72.139979,-0.002131,0.012915,32.000000,-235.720065,77.095986,-0.192581,14.789662,0.562873,31949.708785,1.005432,20.403030,-0.477031,1.576955,7.643213,5.814471,121.534981,120.071107,132.354315,120.705614,124.585984,110.484447,32.000000,108.682063,69.086324,56.528919,61.672626,7.000000,48.719825,100.000000,100.000000,38.746835,32.343556,59.575912,26.753967
54.326284,64.995285,85.673404,108.712371,121.830700,110.390284,29.382896,14.288096,76.698464,1.523639,64.898309,55.431588,108.211441,83.845805,105.693269,76.539191,60.510975,72.139084,-0.002129,0.012895,32.000000,-235.720129,77.096312,-0.192603,14.789950,0.562815,31947.192858,1.005492,20.406073,-0.479862,1.577067,7.456442,5.683062,121.532530,120.067762,132.356461,120.701760,124.577911,110.484960,32.000000,108.692387,69.090614,56.530651,61.673782,7.000000,48.718480,100.000000,100.000000,38.746835,32.344344,59.581833,26.776711
54.338475,64.995681,85.672278,108.711506,121.695059,110.378017,29.400693,14.288260,76.699947,1.523529,64.900279,55.431877,108.210792,83.847113,105.692001,76.537984,60.512121,72.137112,-0.002127,0.012881,32.000000,-235.719985,77.094063,-0.192778,14.790312,0.562919,31951.370804,1.005928,20.406810,-0.482749,1.577118,11.489252,16.195776,121.530366,120.069558,132.354520,120.700316,124.577129,110.482905,32.000000,108.692055,69.094696,56.531471,61.674612,7.000000,48.714017,100.000000,100.000000,38.746835,32.344886,59.582984,26.704004
54.327548,64.996093,85.671578,108.710666,121.451871,110.367948,29.369569,14.288067,76.699476,1.523766,64.901885,55.430440,108.209878,83.848441,105.690379,76.538652,60.513105,72.133540,-0.002128,0.012918,32.000000,-235.720168,77.092205,-0.193086,14.790795,0.562889,31946.883558,1.005404,20.403766,-0.484395,1.577016,7.870839,6.181927,121.526844,120.070387,132.350871,120.702864,124.560980,110.479733,32.000000,108.686308,69.098650,56.532311,61.675951,7.000000,48.710585,100.000000,100.000000,38.746835,32.345447,59.590448,26.838486
54.332178,64.996786,85.674152,108.710014,121.558968,110.366618,29.370181,14.288069,76.699550,1.523569,64.906687,55.428002,108.209455,83.848236,105.689373,76.537953,60.515133,72.132190,-0.002129,0.012931,32.000000,-235.720212,77.091311,-0.193175,14.790654,0.562514,31921.361270,1.004436,20.392354,-0.487081,1.576641,10.261284,11.490131,121.524203,120.069486,132.353966,120.699078,124.553767,110.485334,32.000000,108.694762,69.101988,56.532747,61.677432,7.000000,48.708638,100.000000,100.000000,38.746835,32.346218,59.577594,26.807745
54.325906,64.998029,85.673124,108.709545,121.773764,110.345274,29.378032,14.288119,76.699292,1.523741,64.911563,55.429158,108.209399,83.850476,105.688353,76.538373,60.517366,72.130233,-0.002100,0.012914,32.000000,-235.720252,77.091271,-0.193187,14.789426,0.562687,31929.302196,1.005633,20.403351,-0.490852,1.576945,6.412342,13.189601,121.521925,120.072698,132.354635,120.695840,124.560751,110.483597,32.000000,108.697119,69.106045,56.533126,61.679712,7.000000,48.706650,100.000000,100.000000,38.746835,32.347396,59.598345,26.786249
54.326598,65.000092,85.669184,108.709254,121.582232,110.346019,29.403493,14.288159,76.697437,1.523912,64.915280,55.427094,108.207775,83.849625,105.686620,76.535465,60.517766,72.130850,-0.002071,0.012919,32.000000,-235.720312,77.089798,-0.192953,14.787963,0.562624,31918.087532,1.005507,20.399558,-0.493933,1.576858,6.751567,8.066006,121.518796,120.072586,132.350049,120.698525,124.569959,110.476605,32.000000,108.689264,69.108770,56.533117,61.679991,7.000000,48.701326,100.000000,100.000000,38.746835,32.350345,59.583554,26.740541
54.328359,65.002501,85.671445,108.709038,121.382774,110.354228,29.393004,14.288066,76.696015,1.523962,64.920403,55.425054,108.206559,83.847384,105.685213,76.535468,60.518685,72.130708,-0.002042,0.012923,32.000000,-235.720320,77.088743,-0.192710,14.787561,0.562697,31917.682791,1.005176,20.406876,-0.497693,1.577022,12.098729,8.634466,121.514825,120.069955,132.350639,120.696665,124.569799,110.478893,32.000000,108.692905,69.111977,56.532813,61.681457,7.000000,48.699065,100.000000,100.000000,38.746835,32.353637,59.586917,26.708993
54.325141,65.005092,85.671970,108.708838,121.584451,110.362385,29.366179,14.288039,76.695519,1.524271,64.924591,55.422618,108.205469,83.847299,105.683526,76.539771,60.519689,72.131461,-0.002013,0.012922,32.000000,-235.720396,77.086493,-0.192675,14.787496,0.562681,31919.823785,1.004303,20.408267,-0.497613,1.576929,5.959719,7.667347,121.510650,120.071850,132.351929,120.691992,124.567953,110.480020,32.000000,108.701526,69.114879,56.532221,61.682426,7.000000,48.696053,100.000000,100.000000,38.746835,32.357238,59.587429,26.746924
54.327294,65.007545,85.672505,108.708605,121.708241,110.325792,29.442271,14.288171,76.694622,1.524257,64.929113,55.421601,108.204933,83.845210,105.682661,76.538595,60.520632,72.130427,-0.002071,0.012913,32.000000,-235.720260,77.086987,-0.192863,14.787700,0.562735,31921.407752,1.004707,20.408972,-0.498643,1.576919,5.943141,13.775645,121.508198,120.072904,132.348093,120.696160,124.555276,110.474774,32.000000,108.697858,69.117666,56.531783,61.684353,7.000000,48.694198,100.000000,100.000000,38.746835,32.361114,59.572264,26.906718
54.317690,65.009541,85.672604,108.708289,121.482860,110.313674,29.366034,14.288084,76.694845,1.524541,64.933877,55.423479,108.204414,83.845883,105.682443,76.539999,60.522345,72.132245,-0.002071,0.012929,32.000000,-235.720380,77.086768,-0.192718,14.787831,0.562874,31932.409260,1.005772,20.414678,-0.499058,1.577023,7.951356,8.320445,121.505432,120.070623,132.347312,120.696353,124.539673,110.474921,32.000000,108.697954,69.120637,56.531277,61.686949,7.000000,48.690546,100.000000,100.000000,38.746835,32.364020,59.581558,26.772602
54.328088,65.011785,85.674324,108.708073,121.482031,110.303456,29.388382,14.287999,76.695445,1.524896,64.936061,55.420530,108.204093,83.845834,105.681579,76.542155,60.523305,72.133891,-0.002158,0.012952,32.000000,-235.720502,77.087467,-0.192723,14.787358,0.562636,31918.906538,1.002803,20.415047,-0.500810,1.576970,7.584162,6.252382,121.503121,120.071402,132.348457,120.692054,124.531500,110.480344,32.000000,108.708635,69.122852,56.530384,61.688565,7.000000,48.688258,100.000000,100.000000,38.746835,32.367174,59.576975,26.632031
54.325318,65.013523,85.677225,108.707751,121.646852,110.292907,29.389513,14.288046,76.698759,1.524934,64.938362,55.421205,108.204100,83.847280,105.680826,76.542647,60.524148,72.134873,-0.002185,0.012956,32.000000,-235.720628,77.088135,-0.192804,14.787236,0.562808,31932.896177,1.005497,20.426346,-0.501103,1.577250,8.328618,9.498430,121.500329,120.073061,132.345260,120.694299,124.538323,110.476303,32.000000,108.704982,69.125057,56.529701,61.690308,7.000000,48.687326,100.000000,100.000000,38.746835,32.370096,59.593880,26.897180
54.325969,65.014852,85.679735,108.707457,121.499564,110.279122,29.367090,14.288067,76.699119,1.524807,64.939094,55.418348,108.204015,83.852091,105.680131,76.544997,60.524730,72.135464,-0.002186,0.012951,32.000000,-235.720582,77.089762,-0.192841,14.786724,0.562552,31918.159161,1.004433,20.418519,-0.500779,1.576980,12.196944,9.712771,121.498692,120.070150,132.343734,120.694591,124.550702,110.476991,32.000000,108.700860,69.127103,56.528535,61.691769,7.000000,48.686404,100.000000,100.000000,38.746835,32.372301,59.582187,26.733204
54.323548,65.015867,85.680726,108.707324,121.412385,110.254787,29.394100,14.287962,76.700570,1.524383,64.940726,55.415517,108.202755,83.852609,105.679815,76.546259,60.524522,72.135602,-0.002186,0.012951,32.000000,-235.720565,77.090473,-0.193162,14.786057,0.562608,31921.830010,1.004360,20.422939,-0.500855,1.577114,12.260518,9.745066,121.496388,120.069109,132.343521,120.690136,124.560822,110.481812,32.000000,108.705560,69.128780,56.526552,61.692568,7.000000,48.684066,100.000000,100.000000,38.746835,32.373839,59.575244,26.679499
54.325317,65.016452,85.679113,108.707382,121.615253,110.240504,29.371558,14.287955,76.700872,1.524229,64.944838,55.413169,108.202050,83.851907,105.678773,76.546149,60.524762,72.134111,-0.002186,0.012969,32.000000,-235.720595,77.090496,-0.193263,14.786135,0.562579,31918.769629,1.004991,20.423638,-0.500974,1.577141,5.306599,5.526761,121.493085,120.070004,132.340164,120.690447,124.571710,110.478442,32.000000,108.706197,69.130124,56.525255,61.693708,7.000000,48.680634,100.000000,100.000000,38.746835,32.374972,59.574457,26.747878
54.319595,65.017841,85.679643,108.707663,121.627664,110.234456,29.388489,14.287939,76.703316,1.524200,64.948561,55.412681,108.201935,83.851121,105.678231,76.544795,60.525438,72.134427,-0.002188,0.013003,32.000000,-235.720565,77.089885,-0.193564,14.786903,0.562548,31916.873033,1.003898,20.426996,-0.500661,1.577230,5.745037,10.104918,121.491143,120.065800,132.340157,120.690398,124.572700,110.479620,32.000000,108.710418,69.132487,56.525166,61.694974,7.000000,48.677757,100.000000,100.000000,38.746835,32.376479,59.582718,26.678766
54.326330,65.019777,85.677453,108.708065,121.476268,110.222323,29.428782,14.287945,76.703853,1.524706,64.951698,55.410739,108.201775,83.851040,105.677684,76.544250,60.526490,72.134540,-0.002106,0.013025,32.000000,-235.720615,77.088532,-0.194014,14.789205,0.562413,31908.504302,1.004504,20.425870,-0.502063,1.577149,9.923959,8.424644,121.489940,120.064702,132.343541,120.687966,124.560674,110.483299,32.000000,108.715446,69.135489,56.524895,61.696129,7.000000,48.673976,100.000000,100.000000,38.746835,32.379145,59.580830,26.885588
54.309556,65.022005,85.674902,108.708489,121.495281,110.210016,29.366596,14.287946,76.703997,1.524871,64.952390,55.410784,108.202133,83.850564,105.676956,76.546035,60.527601,72.131789,-0.002019,0.013017,32.000000,-235.720594,77.088939,-0.194458,14.791514,0.562494,31917.459882,1.003991,20.432801,-0.502492,1.577325,11.719618,11.949543,121.488104,120.068367,132.341707,120.689730,124.549809,110.478850,32.000000,108.704112,69.137878,56.524288,61.697822,7.000000,48.670192,100.000000,100.000000,38.746835,32.382450,59.589750,26.950225
54.327995,65.023605,85.672551,108.708705,121.544959,110.217984,29.401431,14.287929,76.704094,1.525097,64.954202,55.411097,108.202995,83.850258,105.677291,76.547093,60.528983,72.129425,-0.001962,0.012995,32.000000,-235.720732,77.091037,-0.194569,14.792857,0.562162,31904.912380,1.002374,20.428214,-0.503456,1.577089,8.147419,12.461578,121.486617,120.066906,132.340573,120.693429,124.533584,110.479472,32.000000,108.705256,69.140574,56.524268,61.699600,7.000000,48.666103,100.000000,100.000000,38.746835,32.385168,59.578814,26.755434
54.333736,65.025272,85.673395,108.708888,121.456448,110.233931,29.375872,14.287922,76.704100,1.525298,64.956971,55.412946,108.203531,83.848996,105.677143,76.546952,60.529931,72.128984,-0.001963,0.013011,32.000000,-235.720766,77.092567,-0.194391,14.793522,0.562383,31924.493550,1.004733,20.446688,-0.506715,1.577529,9.760152,12.020521,121.486025,120.065286,132.342199,120.690004,124.529186,110.484163,32.000000,108.717332,69.142721,56.524432,61.700802,7.000000,48.661999,100.000000,100.000000,38.746835,32.387641,59.583436,26.691531
54.327996,65.026787,85.670469,108.709066,121.432221,110.234146,29.456344,14.287840,76.705879,1.525708,64.957082,55.413815,108.204139,83.849783,105.677948,76.549558,60.531062,72.129723,-0.001962,0.012997,32.000000,-235.720849,77.095620,-0.194408,14.792920,0.561888,31896.307216,1.003243,20.430429,-0.509942,1.576950,10.827641,7.360517,121.485883,120.067834,132.339686,120.691872,124.538776,110.482347,32.000000,108.715489,69.145064,56.525238,61.702125,7.000000,48.657271,100.000000,100.000000,38.746835,32.390219,59.571379,26.687203
54.327398,65.027934,85.672402,108.709265,121.602071,110.250418,29.390365,14.287907,76.705383,1.526082,64.956617,55.411642,108.204128,83.851204,105.677953,76.550253,60.531901,72.132388,-0.002020,0.013006,32.000000,-235.720698,77.096994,-0.194372,14.792637,0.561822,31892.210523,1.004148,20.426535,-0.511233,1.576799,8.469547,6.454663,121.484117,120.066308,132.336372,120.695758,124.550125,110.483099,32.000000,108.708453,69.147205,56.525627,61.703533,7.000000,48.656095,100.000000,100.000000,38.746835,32.392011,59.584380,26.718751
54.331777,65.028330,85.669779,108.709423,121.559060,110.262596,29.392670,14.287900,76.705739,1.526252,64.957104,55.413359,108.204160,83.850380,105.677819,76.551475,60.532079,72.135288,-0.002137,0.013019,32.000000,-235.720805,77.096363,-0.194365,14.792058,0.561950,31902.390745,1.001528,20.433609,-0.511789,1.576912,7.951709,16.297964,121.483438,120.063698,132.339391,120.691146,124.554100,110.491031,32.000000,108.718346,69.148983,56.526530,61.705123,7.000000,48.652850,100.000000,100.000000,38.746835,32.393092,59.586917,26.695934
54.338195,65.028836,85.670616,108.709642,121.369140,110.258297,29.444591,14.288044,76.705367,1.526562,64.957723,55.412735,108.203384,83.849383,105.677649,76.552150,60.532529,72.139126,-0.002313,0.013014,32.000000,-235.720666,77.098759,-0.194307,14.791477,0.562086,31912.055922,1.003940,20.435336,-0.510547,1.576965,8.276025,7.463394,121.482441,120.063735,132.339317,120.689050,124.565170,110.489398,32.000000,108.716016,69.149891,56.527047,61.706302,7.000000,48.648489,100.000000,100.000000,38.746835,32.393894,59.576561,26.660570
54.331885,65.029364,85.668880,108.709897,121.543918,110.278723,29.360338,14.287990,76.707653,1.526729,64.957542,55.414438,108.203167,83.849740,105.677567,76.551072,60.532820,72.139080,-0.002429,0.012984,32.000000,-235.720623,77.098555,-0.194362,14.791837,0.562021,31913.474770,1.003884,20.431491,-0.508462,1.576790,6.139335,20.292576,121.481683,120.061909,132.337522,120.692494,124.560315,110.484188,32.000000,108.705961,69.151271,56.527710,61.708600,7.000000,48.646200,100.000000,100.000000,38.746835,32.394858,59.580908,26.750152
54.342923,65.029826,85.666020,108.710164,121.642509,110.274653,29.391606,14.287872,76.708456,1.526624,64.958642,55.415645,108.203933,83.850695,105.677762,76.554468,60.533409,72.140135,-0.002430,0.013015,32.000000,-235.720707,77.100025,-0.194189,14.792550,0.561887,31907.183255,1.001945,20.425781,-0.505917,1.576619,10.175898,9.457404,121.479906,120.060118,132.339810,120.688134,124.544944,110.491344,32.000000,108.705073,69.152862,56.528713,61.710952,7.000000,48.641002,100.000000,100.000000,38.746835,32.395682,59.584016,26.811927
54.342997,65.030544,85.665281,108.710164,121.427540,110.282705,29.372566,14.287778,76.710405,1.526693,64.959336,55.415400,108.203840,83.854288,105.677613,76.555467,60.534175,72.142777,-0.002412,0.013012,32.000000,-235.720795,77.102847,-0.194026,14.792746,0.562105,31922.656460,1.005137,20.432420,-0.506244,1.576770,12.273975,7.000827,121.479556,120.063285,132.340920,120.686033,124.541679,110.494185,32.000000,108.708959,69.154181,56.529163,61.713821,7.000000,48.637833,100.000000,100.000000,38.746835,32.396753,59.578804,26.619045
54.341449,65.031069,85.665257,108.710125,121.501004,110.274768,29.374193,14.287753,76.711548,1.526932,64.959833,55.416322,108.204091,83.857138,105.678056,76.554662,60.535387,72.144072,-0.002337,0.013041,32.000000,-235.720937,77.103447,-0.194074,14.792012,0.561756,31906.157709,1.003806,20.422194,-0.506008,1.576397,7.729193,5.762154,121.478381,120.061610,132.340075,120.688943,124.525818,110.488711,32.000000,108.701886,69.155506,56.529981,61.716008,7.000000,48.633672,100.000000,100.000000,38.746835,32.397813,59.590251,26.742228
54.352805,65.031366,85.668895,108.710044,121.821738,110.278925,29.420352,14.287742,76.714656,1.527217,64.959774,55.418598,108.203671,83.859288,105.678065,76.557435,60.536141,72.145076,-0.002338,0.013075,32.000000,-235.720850,77.103400,-0.194079,14.790827,0.561776,31911.799031,1.004530,20.422840,-0.504713,1.576381,9.528851,15.897158,121.477464,120.059888,132.341916,120.687751,124.526747,110.492296,32.000000,108.702934,69.156500,56.530543,61.718195,7.000000,48.632545,100.000000,100.000000,38.746835,32.398599,59.584960,26.747804
54.339834,65.031399,85.668254,108.709920,121.777583,110.299307,29.363149,14.287635,76.717480,1.527599,64.960267,55.417919,108.203630,83.862951,105.678306,76.560170,60.536279,72.149578,-0.002281,0.013090,32.000000,-235.720931,77.105346,-0.194085,14.789468,0.561803,31912.614886,1.004436,20.424863,-0.504916,1.576426,10.609776,10.732491,121.476560,120.062534,132.342631,120.686218,124.540624,110.496067,32.000000,108.704330,69.156868,56.531410,61.720314,7.000000,48.630404,100.000000,100.000000,38.746835,32.398818,59.581036,26.671649
54.348252,65.031449,85.670728,108.709936,121.516437,110.295163,29.360530,14.287676,76.720854,1.527517,64.961457,55.418120,108.202953,83.864452,105.677918,76.564638,60.536346,72.154641,-0.002196,0.013071,32.000000,-235.720898,77.109012,-0.194153,14.787675,0.561636,31896.979009,1.002667,20.414165,-0.504887,1.576163,10.575888,7.595032,121.474982,120.063604,132.340667,120.689182,124.543575,110.492674,32.000000,108.701033,69.156343,56.531274,61.722108,7.000000,48.628370,100.000000,100.000000,38.746835,32.399054,59.577053,26.715523
54.348315,65.031900,85.673717,108.710125,121.678987,110.299176,29.391094,14.287646,76.721061,1.527335,64.962308,55.421417,108.202486,83.866756,105.677267,76.568200,60.536495,72.156975,-0.002109,0.013044,32.000000,-235.721100,77.111472,-0.194129,14.785052,0.562096,31928.225376,1.005071,20.426757,-0.501511,1.576528,15.231833,8.005714,121.473284,120.058297,132.343286,120.687374,124.547518,110.493893,32.000000,108.704549,69.156482,56.531314,61.723170,7.000000,48.626295,100.000000,100.000000,38.746835,32.399586,59.580299,26.706278
54.365637,65.032557,85.674260,108.710388,121.934505,110.302900,29.382979,14.287623,76.721509,1.526913,64.963207,55.421373,108.202124,83.870533,105.676385,76.567492,60.536427,72.158038,-0.002023,0.013045,32.000000,-235.721231,77.112345,-0.194279,14.781453,0.561977,31920.666225,1.004951,20.418656,-0.497627,1.576329,7.696760,5.576643,121.471678,120.056159,132.344093,120.683748,124.546330,110.494957,32.000000,108.703443,69.157644,56.531684,61.724548,7.000000,48.624684,100.000000,100.000000,38.746835,32.400696,59.574624,26.616843
54.361598,65.033225,85.672679,108.710629,121.757513,110.306845,29.367926,14.287691,76.721739,1.526782,64.966095,55.421510,108.202220,83.872030,105.675319,76.569796,60.537004,72.160379,-0.001937,0.013047,32.000000,-235.721030,77.112267,-0.194142,14.778035,0.562146,31925.569001,1.003942,20.419046,-0.495956,1.576382,14.531225,5.640319,121.469782,120.056048,132.341298,120.686690,124.532528,110.493423,32.000000,108.695921,69.158488,56.532339,61.725606,7.000000,48.621210,100.000000,100.000000,38.746835,32.401834,59.581302,26.667614
54.365156,65.034669,85.671907,108.711037,121.537398,110.332986,29.398611,14.287695,76.721080,1.526881,64.968066,55.423853,108.202061,83.873596,105.675609,76.573102,60.537922,72.164159,-0.001851,0.013034,32.000000,-235.720996,77.115427,-0.194008,14.775086,0.561893,31902.850180,1.003901,20.402934,-0.495058,1.575890,6.469597,14.072582,121.468308,120.052337,132.344596,120.684559,124.521247,110.497302,32.000000,108.700974,69.159053,56.533785,61.726942,7.000000,48.617754,100.000000,100.000000,38.746835,32.403717,59.578292,26.731590
54.373444,65.035975,85.673915,108.711378,121.743172,110.355178,29.356714,14.287805,76.720173,1.526523,64.970815,55.423768,108.201862,83.873560,105.675903,76.573078,60.538786,72.168361,-0.001765,0.013001,32.000000,-235.720824,77.117289,-0.193652,14.772014,0.562120,31912.691322,1.004536,20.407512,-0.493809,1.575978,7.306670,6.520747,121.467099,120.049071,132.348054,120.680862,124.513600,110.498770,32.000000,108.703604,69.159666,56.535175,61.729003,7.000000,48.614905,100.000000,100.000000,38.746835,32.405881,59.582600,26.726308
54.360403,65.037367,85.673071,108.711581,121.952051,110.359180,29.383613,14.287907,76.722289,1.526824,64.973536,55.425745,108.202308,83.875206,105.675578,76.572416,60.539354,72.171412,-0.001679,0.013003,32.000000,-235.720723,77.119550,-0.193619,14.770005,0.562258,31920.914022,1.003657,20.405511,-0.491778,1.575861,10.406934,9.427892,121.465276,120.047571,132.345309,120.683812,124.509970,110.495619,32.000000,108.695179,69.160312,56.536488,61.730682,7.000000,48.612097,100.000000,100.000000,38.746835,32.407854,59.588186,26.730636
54.369623,65.039066,85.675004,108.711572,121.795538,110.355010,29.373383,14.287770,76.722996,1.527178,64.973903,55.425365,108.202444,83.877529,105.675295,76.574811,60.539340,72.174053,-0.001590,0.013012,32.000000,-235.720894,77.122740,-0.193568,14.770052,0.562329,31920.598655,1.005125,20.398796,-0.489364,1.575657,8.985083,9.637566,121.463923,120.042664,132.346196,120.683793,124.515634,110.499352,32.000000,108.694648,69.160441,56.538294,61.731656,7.000000,48.609971,100.000000,100.000000,38.746835,32.410498,59.578873,26.898648
54.368824,65.040395,85.676555,108.711339,121.554813,110.347760,29.372085,14.287957,76.724822,1.527029,64.973557,55.426066,108.203075,83.879688,105.675797,76.577654,60.540400,72.176240,-0.001590,0.012995,32.000000,-235.720640,77.125658,-0.193589,14.772293,0.562724,31946.794169,1.004512,20.412809,-0.487551,1.576020,7.791888,10.711880,121.463112,120.041545,132.350954,120.680864,124.517606,110.501810,32.000000,108.702728,69.161015,56.540393,61.733192,7.000000,48.608912,100.000000,100.000000,38.746835,32.412796,59.586731,26.797621
54.365585,65.040750,85.678123,108.711007,121.718559,110.348568,29.462470,14.288123,76.727457,1.527242,64.970980,55.428007,108.203308,83.884590,105.675820,76.582605,60.541072,72.179750,-0.001591,0.013007,32.000000,-235.720568,77.129785,-0.193572,14.774506,0.562521,31937.207212,1.004640,20.405585,-0.485477,1.575788,5.820313,7.937251,121.462354,120.042758,132.348920,120.684126,124.521717,110.498528,32.000000,108.694277,69.161371,56.542277,61.733324,7.000000,48.606010,100.000000,100.000000,38.746835,32.414225,59.588894,26.710314
54.369304,65.040194,85.678669,108.710538,121.957194,110.337466,29.367812,14.288164,76.728525,1.527017,64.967816,55.430632,108.203267,83.888913,105.676206,76.583066,60.541012,72.180459,-0.001677,0.012992,32.000000,-235.720510,77.133384,-0.193496,14.775651,0.562428,31939.836373,1.004638,20.407687,-0.484831,1.575840,11.716547,6.553595,121.461048,120.038608,132.348854,120.686586,124.525960,110.497113,32.000000,108.690609,69.161581,56.544005,61.733448,7.000000,48.604125,100.000000,100.000000,38.746835,32.414259,59.583052,26.622786
54.366334,65.038791,85.676741,108.709897,121.764595,110.348736,29.379767,14.287963,76.729866,1.527189,64.965420,55.432529,108.203653,83.890805,105.676385,76.584889,60.541813,72.182725,-0.001707,0.013025,32.000000,-235.720626,77.136788,-0.193495,14.776049,0.562453,31949.496158,1.001630,20.411177,-0.482766,1.575963,5.555268,5.427663,121.459960,120.036098,132.351730,120.681626,124.523737,110.498758,32.000000,108.697902,69.162234,56.545970,61.733887,7.000000,48.600697,100.000000,100.000000,38.746835,32.412467,59.582452,26.760644
54.371606,65.037636,85.679658,108.709282,121.607466,110.370125,29.391242,14.287909,76.733743,1.527154,64.963485,55.433579,108.203500,83.892191,105.676523,76.587875,60.542469,72.183989,-0.001707,0.013023,32.000000,-235.720626,77.138312,-0.193331,14.775136,0.562272,31940.616439,1.004680,20.407020,-0.482153,1.575865,5.873862,13.588213,121.459143,120.036868,132.351518,120.680561,124.519653,110.492858,32.000000,108.696477,69.163615,56.547655,61.734698,7.000000,48.598058,100.000000,100.000000,38.746835,32.410904,59.570562,26.709066
54.366555,65.036597,85.681396,108.708700,121.765723,110.385439,29.376483,14.288027,76.734899,1.526805,64.963349,55.437963,108.203369,83.892928,105.676618,76.589341,60.543133,72.185894,-0.001592,0.012993,32.000000,-235.720513,77.139088,-0.193500,14.774559,0.562351,31947.966177,1.004431,20.408494,-0.481187,1.575915,9.782358,14.094115,121.458208,120.032752,132.349904,120.683257,124.513456,110.489764,32.000000,108.689848,69.164890,56.550214,61.735671,7.000000,48.597368,100.000000,100.000000,38.746835,32.409537,59.567218,26.606719
54.376299,65.035852,85.678970,108.708212,121.859611,110.417812,29.393270,14.287942,76.736407,1.526792,64.961915,55.439629,108.203215,83.895028,105.675878,76.590988,60.543917,72.187720,-0.001506,0.012998,32.000000,-235.720480,77.141205,-0.193554,14.773907,0.562410,31945.265672,1.004122,20.402236,-0.480856,1.575816,9.974716,13.556343,121.457632,120.028642,132.351640,120.677652,124.500865,110.494972,32.000000,108.693642,69.165779,56.551805,61.736450,7.000000,48.593142,100.000000,100.000000,38.746835,32.408329,59.577987,26.762918
54.372600,65.035579,85.679246,108.707879,121.719357,110.450338,29.373038,14.287917,76.737002,1.526906,64.960356,55.441249,108.203219,83.892022,105.675814,76.591246,60.544643,72.189698,-0.001418,0.013025,32.000000,-235.720459,77.141729,-0.193491,14.773110,0.562658,31957.471446,1.004867,20.406085,-0.480035,1.575995,12.135737,5.713565,121.456038,120.029775,132.350891,120.675243,124.500316,110.492232,32.000000,108.694624,69.165900,56.552897,61.736986,7.000000,48.590319,100.000000,100.000000,38.746835,32.408135,59.588914,26.764825
54.381882,65.035456,85.681519,108.707280,121.746621,110.462964,29.397472,14.288090,76.737923,1.526984,64.959396,55.443752,108.203525,83.894219,105.675420,76.594802,60.545858,72.193425,-0.001418,0.013029,32.000000,-235.720337,77.141769,-0.193297,14.773492,0.562575,31951.733939,1.004386,20.395908,-0.479395,1.575668,8.979203,11.447547,121.454698,120.027601,132.347955,120.678446,124.501412,110.486897,32.000000,108.691589,69.167147,56.554981,61.738179,7.000000,48.588557,100.000000,100.000000,38.746835,32.408081,59.594176,26.681333
54.381359,65.035321,85.684816,108.706487,121.789989,110.461060,29.392382,14.288147,76.740259,1.527071,64.956678,55.446059,108.203233,83.897188,105.675430,76.595719,60.547226,72.196066,-0.001420,0.013006,32.000000,-235.720376,77.144905,-0.193075,14.773856,0.562871,31967.978393,1.005449,20.399216,-0.478577,1.575780,7.358697,7.515624,121.454205,120.025038,132.349117,120.676849,124.495612,110.489189,32.000000,108.688168,69.168249,56.557386,61.738833,7.000000,48.587401,100.000000,100.000000,38.746835,32.408091,59.580210,26.736506
54.393826,65.034897,85.687072,108.705497,121.782343,110.482352,29.383225,14.288113,76.743255,1.527310,64.954376,55.449633,108.202617,83.902178,105.675433,76.599106,60.548261,72.199631,-0.001419,0.012997,32.000000,-235.720440,77.148906,-0.193061,14.775469,0.562729,31960.511514,1.004538,20.390108,-0.476886,1.575553,6.687943,5.427837,121.452180,120.025950,132.347345,120.675282,124.503533,110.488615,32.000000,108.686530,69.169154,56.559267,61.740043,7.000000,48.586428,100.000000,100.000000,38.746835,32.408083,59.584528,26.659910
