OSU 80 Ton Compressor Load Stand
54.399370,65.033907,85.691981,108.704307,121.703158,110.511764,29.415143,14.288056,76.746019,1.527743,64.951264,55.452098,108.202023,83.904329,105.675077,76.604116,60.549065,72.202135,-0.001474,0.013000,32.000000,-235.720520,77.154868,-0.192794,14.776077,0.562770,31962.158609,1.004705,20.390481,-0.476194,1.575628,11.246123,6.069778,121.451547,120.024685,132.343813,120.677916,124.502437,110.481816,32.000000,108.682934,69.169754,56.560804,61.741017,7.000000,48.585769,100.000000,100.000000,38.746835,32.406854,59.600519,26.718971
54.398192,65.032092,85.694662,108.702835,121.705529,110.572830,29.374480,14.287990,76.747107,1.527368,64.949693,55.455185,108.201168,83.907934,105.675355,76.604674,60.550714,72.202274,-0.001561,0.013030,32.000000,-235.720491,77.159258,-0.192351,14.776003,0.562541,31951.919348,1.004956,20.377994,-0.474450,1.575309,10.419550,15.054339,121.450357,120.021290,132.344282,120.675276,124.496568,110.486330,32.000000,108.688481,69.170817,56.562637,61.742706,7.000000,48.585316,100.000000,100.000000,38.746835,32.404830,59.592936,26.919044
54.407315,65.030613,85.698601,108.701418,121.686729,110.601510,29.389579,14.288171,76.749485,1.527238,64.947971,55.460209,108.199853,83.908882,105.674545,76.605858,60.550641,72.203593,-0.001647,0.013065,32.000000,-235.720296,77.161921,-0.192201,14.776323,0.562610,31952.141996,1.004017,20.371638,-0.473300,1.575238,6.063840,7.805544,121.449307,120.020445,132.343154,120.671786,124.497948,110.486942,32.000000,108.693655,69.171460,56.563800,61.743064,7.000000,48.585130,100.000000,100.000000,38.746835,32.402642,59.590724,26.732764
54.403656,65.029381,85.705505,108.700115,121.732951,110.608626,29.366877,14.288139,76.748117,1.527144,64.945270,55.462577,108.197987,83.913030,105.673526,76.611146,60.551590,72.207198,-0.001616,0.013055,32.000000,-235.720272,77.162231,-0.192073,14.777554,0.562987,31966.571807,1.005982,20.370964,-0.474841,1.575322,9.951069,10.738776,121.447276,120.017925,132.338814,120.672761,124.479021,110.485689,32.000000,108.687260,69.171917,56.564033,61.743875,7.000000,48.586868,100.000000,100.000000,38.746835,32.400928,59.585590,26.826307
54.406431,65.028308,85.712033,108.698984,121.767197,110.631835,29.397249,14.288193,76.747695,1.526920,64.944602,55.464593,108.196413,83.916538,105.671444,76.613445,60.551732,72.209438,-0.001529,0.013060,32.000000,-235.720232,77.162223,-0.191881,14.778724,0.562956,31961.210748,1.005535,20.360657,-0.473738,1.575130,12.112209,6.254197,121.446101,120.012098,132.340645,120.669242,124.470662,110.488700,32.000000,108.687117,69.172318,56.564051,61.744607,7.000000,48.587521,100.000000,100.000000,38.746835,32.399550,59.575332,26.611855
54.408156,65.027607,85.711419,108.697877,121.679438,110.623736,29.396819,14.288170,76.749356,1.526955,64.944499,55.463141,108.195325,83.916784,105.670218,76.614297,60.552224,72.211513,-0.001356,0.013054,32.000000,-235.720321,77.165101,-0.191763,14.779135,0.563118,31970.251921,1.006449,20.362966,-0.471876,1.575363,6.955510,14.147991,121.445883,120.009856,132.341336,120.664837,124.473846,110.489447,32.000000,108.688104,69.173345,56.564769,61.745664,7.000000,48.586433,100.000000,100.000000,38.746835,32.398522,59.584931,26.751766
54.410085,65.027037,85.712680,108.696810,121.612467,110.607485,29.373001,14.288169,76.751489,1.527296,64.943964,55.463153,108.193800,83.918014,105.668696,76.614881,60.553646,72.212131,-0.001181,0.013027,32.000000,-235.720352,77.167958,-0.191945,14.779705,0.563221,31973.572579,1.005560,20.359208,-0.470272,1.575403,13.488243,7.449921,121.444575,120.010170,132.336545,120.666800,124.467317,110.483136,32.000000,108.679998,69.174549,56.564499,61.746703,7.000000,48.584522,100.000000,100.000000,38.746835,32.397762,59.572047,26.882507
54.409921,65.026366,85.715830,108.695723,121.778821,110.623702,29.422535,14.288176,76.753833,1.527326,64.943220,55.464362,108.193222,83.920108,105.668080,76.617763,60.554437,72.213741,-0.001036,0.013003,32.000000,-235.720317,77.170499,-0.191701,14.780991,0.563121,31969.982940,1.005464,20.356838,-0.469146,1.575341,10.439063,7.484668,121.443872,120.006643,132.336285,120.666431,124.468303,110.481927,32.000000,108.682229,69.176839,56.565002,61.748101,7.000000,48.584267,100.000000,100.000000,38.746835,32.397188,59.580417,26.738707
54.412492,65.025360,85.717192,108.694558,121.763105,110.639740,29.361295,14.288121,76.755685,1.527535,64.940864,55.465591,108.192611,83.922789,105.667124,76.623397,60.555670,72.217588,-0.000948,0.013056,32.000000,-235.720468,77.173076,-0.191657,14.782742,0.562982,31959.923837,1.006091,20.354402,-0.470086,1.575309,7.568058,12.083120,121.443914,120.005442,132.339170,120.661308,124.472861,110.483463,32.000000,108.690139,69.178738,56.565657,61.749089,7.000000,48.582759,100.000000,100.000000,38.746835,32.395888,59.579138,26.686909
54.409002,65.023702,85.723461,108.693402,121.602530,110.599443,29.390582,14.288130,76.756479,1.528018,64.939648,55.467214,108.192364,83.924364,105.666865,76.624051,60.557455,72.223135,-0.000948,0.013078,32.000000,-235.720520,77.172767,-0.191629,14.783478,0.563062,31964.686632,1.004546,20.353889,-0.469622,1.575371,11.944234,7.247775,121.444147,120.006882,132.336521,120.663806,124.471960,110.479167,32.000000,108.685750,69.181084,56.566305,61.749753,7.000000,48.584824,100.000000,100.000000,38.746835,32.393959,59.580633,26.663358
54.413592,65.022247,85.729776,108.692451,121.755048,110.607726,29.388698,14.288276,76.756649,1.527964,64.938922,55.469562,108.190724,83.925791,105.665510,76.625194,60.558860,72.226371,-0.000949,0.013083,32.000000,-235.720386,77.173772,-0.191683,14.783252,0.563028,31967.139297,1.006732,20.350397,-0.467854,1.575322,10.377153,6.080926,121.442298,120.003671,132.334452,120.664132,124.466283,110.478538,32.000000,108.680098,69.182196,56.565812,61.749396,7.000000,48.584422,100.000000,100.000000,38.746835,32.391856,59.575421,26.726601
54.410898,65.021116,85.733221,108.691672,121.934685,110.616006,29.387929,14.288291,76.759094,1.527781,64.937180,55.471079,108.190799,83.926186,105.664545,76.629766,60.560084,72.229238,-0.001015,0.013082,32.000000,-235.720312,77.176341,-0.191464,14.782970,0.562971,31963.204837,1.005429,20.352114,-0.465314,1.575538,14.722082,7.881495,121.442345,120.002729,132.336599,120.658438,124.462155,110.483387,32.000000,108.690450,69.184057,56.566432,61.750162,7.000000,48.586684,100.000000,100.000000,38.746835,32.390036,59.584931,26.615450
54.404101,65.020432,85.733640,108.691031,121.688471,110.617682,29.461197,14.288278,76.760771,1.527308,64.933848,55.472703,108.190150,83.927670,105.663061,76.632765,60.561340,72.233305,-0.001045,0.013099,32.000000,-235.720442,77.178184,-0.191482,14.782361,0.563007,31958.091965,1.005471,20.346218,-0.464197,1.575521,6.124466,7.809814,121.441528,120.003491,132.334251,120.658330,121.755920,110.477512,32.000000,108.686771,69.185853,56.567049,61.750692,7.000000,48.584432,100.000000,100.000000,38.746835,32.389170,59.575470,26.726234
54.419571,65.018889,85.738825,108.690349,121.524352,110.605431,29.368180,14.288288,76.762961,1.527494,64.930180,55.475892,108.189490,83.925644,105.662627,76.635222,60.563032,72.233387,-0.001043,0.013124,32.000000,-235.720533,77.179897,-0.191549,14.781672,0.563170,31965.348478,1.005625,20.347694,-0.463186,1.575663,9.758900,9.718348,121.440276,119.999630,132.333272,120.659396,118.988311,110.476474,32.000000,108.684346,69.187490,56.567332,61.751342,7.000000,48.583756,100.000000,100.000000,38.746835,32.387478,59.580417,26.756462
54.415348,65.017104,85.743481,108.689606,121.777011,110.593159,29.397192,14.288468,76.764808,1.527653,64.925860,55.481561,108.188882,83.925811,105.661838,76.637509,60.564517,72.235108,-0.001043,0.013157,32.000000,-235.720409,77.181232,-0.191497,14.781859,0.563374,31978.395277,1.003276,20.353585,-0.461272,1.575867,8.265588,11.578561,121.438213,119.996885,132.335461,120.653583,118.988311,110.482229,32.000000,108.691501,69.189852,56.567614,61.751744,7.000000,48.586489,100.000000,100.000000,38.746835,32.385194,59.579600,26.654701
54.425355,65.015000,85.746664,108.688718,121.865376,110.573006,29.364970,14.288381,76.767179,1.527658,64.921513,55.484463,108.188366,83.927719,105.661296,76.639703,60.565417,72.234505,-0.001043,0.013171,32.000000,-235.720357,77.184658,-0.191399,14.783830,0.563042,31946.646754,1.006021,20.337077,-0.462899,1.575515,10.900485,8.226284,121.437365,119.999879,132.333220,120.651302,118.995106,110.481421,32.000000,108.687892,69.191821,56.567977,61.752035,7.000000,48.587382,100.000000,100.000000,38.746835,32.382553,59.578440,26.728362
54.423093,65.012500,85.747753,108.687604,121.586859,110.569229,29.370145,14.288545,76.771406,1.527929,64.916865,55.489113,108.187150,83.929382,105.660502,76.641963,60.566809,72.239168,-0.000986,0.013162,32.000000,-235.719995,77.186994,-0.191451,14.787133,0.563141,31946.953312,1.004998,20.339378,-0.463043,1.575722,9.048271,9.580064,121.435034,119.999082,132.331516,120.652939,119.003765,110.475817,32.000000,108.679732,69.193494,56.567659,61.752986,7.000000,48.585264,100.000000,100.000000,38.746835,32.379048,59.592563,26.904297
54.414469,65.010199,85.752486,108.686273,121.656221,110.585655,29.395413,14.288632,76.774072,1.527875,64.911906,55.493146,108.186780,83.931967,105.660259,76.644282,60.568687,72.244359,-0.000971,0.013177,32.000000,-235.719857,77.191656,-0.191356,14.790808,0.562761,31920.442911,1.005708,20.327596,-0.464413,1.575491,11.651332,6.830312,121.434415,119.998540,132.334380,120.647814,119.001160,110.479486,32.000000,108.682833,69.195429,56.567174,61.753772,7.000000,48.585871,100.000000,100.000000,38.746835,32.375719,59.585944,26.618017
54.419263,65.007308,85.760097,108.684798,121.992337,110.559551,29.437594,14.288521,76.777655,1.527791,64.905871,55.495668,108.186117,83.936849,105.659450,76.645378,60.570376,72.248788,-0.000972,0.013175,32.000000,-235.719927,77.194641,-0.191567,14.794488,0.562683,31923.168725,1.005536,20.327283,-0.462170,1.575577,13.639390,16.970188,121.432909,120.001709,132.333375,120.645577,118.999540,110.477185,32.000000,108.676220,69.197597,56.566377,61.754771,7.000000,48.588054,100.000000,100.000000,38.746835,32.372050,59.583721,26.607379
54.416908,65.004157,85.767226,108.683225,121.919127,110.559582,29.383929,14.288447,76.781400,1.527959,64.901402,55.497981,108.185191,83.939344,105.658282,76.648350,60.571785,72.251190,-0.001000,0.013178,32.000000,-235.720055,77.197378,-0.191580,14.798181,0.562892,31941.707264,1.004990,20.333322,-0.460001,1.575913,10.690886,10.289039,121.431480,120.001415,132.330467,120.648609,118.993018,110.472699,32.000000,108.671190,69.200449,56.565672,61.755622,7.000000,48.592775,100.000000,100.000000,38.746835,32.367521,59.581882,26.888596
54.425879,65.001071,85.770321,108.681603,121.615269,110.568022,29.377225,14.288511,76.784721,1.528115,64.897380,55.500973,108.183523,83.942098,105.657561,76.653142,60.573353,72.255556,-0.001087,0.013200,32.000000,-235.719996,77.199389,-0.191868,14.800859,0.562614,31925.871613,1.003208,20.325795,-0.458238,1.575914,6.813513,7.877183,121.431361,119.999136,132.331336,120.644034,118.973993,110.474527,32.000000,108.674082,69.202015,56.564757,61.756354,7.000000,48.592086,100.000000,100.000000,38.746835,32.363116,59.579079,26.614349
54.427535,64.998216,85.770007,108.680089,121.673552,110.616896,29.410563,14.288521,76.787503,1.528233,64.894205,55.504564,108.182297,83.944438,105.656717,76.656962,60.574993,72.257880,-0.001176,0.013219,32.000000,-235.719932,77.202877,-0.191849,14.802056,0.562629,31926.499092,1.005080,20.324921,-0.457774,1.576114,9.687929,5.379106,121.429971,120.001006,132.331958,120.640926,118.978054,110.472411,32.000000,108.673299,69.203835,56.564319,61.757339,7.000000,48.590685,100.000000,100.000000,38.746835,32.358915,59.574899,26.708846
54.429402,64.995499,85.771579,108.678636,121.989662,110.649450,29.373024,14.288571,76.790861,1.528547,64.892245,55.507231,108.181246,83.946876,105.655360,76.657860,60.576496,72.262142,-0.001265,0.013245,32.000000,-235.719844,77.205254,-0.191845,14.801939,0.562386,31913.999821,1.005195,20.313159,-0.455940,1.575911,7.811075,7.906096,121.427611,120.001285,132.327793,120.643076,118.978972,110.470143,32.000000,108.662829,69.206616,56.564047,61.758747,7.000000,48.590957,100.000000,100.000000,38.746835,32.354908,59.582482,26.798281
54.436524,64.993280,85.779462,108.677275,121.919712,110.661934,29.367067,14.288490,76.793867,1.528650,64.892538,55.508878,108.180355,83.949530,105.654358,76.660173,60.578019,72.265330,-0.001352,0.013242,32.000000,-235.719962,77.206998,-0.191923,14.801523,0.562543,31922.241481,1.004458,20.308702,-0.455770,1.575857,9.749845,7.792130,121.426487,119.998505,132.328757,120.639605,118.973368,110.475203,32.000000,108.666245,69.209393,56.563404,61.761077,7.000000,48.594636,100.000000,100.000000,38.746835,32.351083,59.581902,26.818164
54.442639,64.991919,85.777868,108.676036,121.686189,110.647960,29.385649,14.288364,76.796290,1.528869,64.892891,55.511426,108.179254,83.949807,105.653226,76.661170,60.579630,72.266930,-0.001440,0.013247,32.000000,-235.720136,77.207615,-0.191967,14.801156,0.562692,31928.051052,1.005992,20.304180,-0.453950,1.575832,6.716400,10.258439,121.424244,119.999054,132.330568,120.634856,116.118348,110.479577,32.000000,108.668484,69.211386,56.563572,61.763063,7.000000,48.592610,100.000000,100.000000,38.746835,32.349092,59.576817,26.811781
54.438176,64.991564,85.782266,108.675170,121.790295,110.645683,29.397995,14.288582,76.800676,1.528822,64.892918,55.513695,108.177960,83.952513,105.651514,76.664954,60.580920,72.270439,-0.001527,0.013237,32.000000,-235.719818,77.210279,-0.192130,14.801992,0.562719,31919.174382,1.006158,20.295074,-0.452988,1.575770,11.636088,12.783590,121.423032,119.998832,132.326616,120.636979,113.302215,110.476494,32.000000,108.656827,69.213160,56.562612,61.764444,7.000000,48.592209,100.000000,100.000000,38.746835,32.348058,59.581921,26.894099
54.440548,64.991171,85.786437,108.674405,122.002870,110.641324,29.392901,14.288587,76.801723,1.528260,64.892351,55.516477,108.177327,83.954490,105.650162,76.666624,60.582645,72.274260,-0.001555,0.013225,32.000000,-235.719773,77.210791,-0.192528,14.803460,0.562473,31903.849740,1.005266,20.287799,-0.453352,1.575564,9.775641,7.770660,121.421322,119.995061,132.327613,120.636123,113.297112,110.481389,32.000000,108.660406,69.214849,56.562889,61.765785,7.000000,48.594368,100.000000,100.000000,38.746835,32.347475,59.567297,26.790944
54.446084,64.990596,85.787252,108.673665,121.957659,110.651608,29.369882,14.288561,76.802782,1.528665,64.890503,55.517112,108.175628,83.957283,105.648102,76.666631,60.583649,72.278337,-0.001585,0.013215,32.000000,-235.719790,77.215614,-0.192536,14.805307,0.562602,31911.880340,1.004913,20.291759,-0.451908,1.575774,13.956465,10.427911,121.419666,119.994693,132.328383,120.631033,113.298180,110.482313,32.000000,108.663447,69.215775,56.562653,61.766926,7.000000,48.593595,100.000000,100.000000,38.746835,32.346835,59.583751,26.671062
54.445364,64.989697,85.791553,108.672875,121.829892,110.639383,29.376744,14.288557,76.805452,1.529209,64.889880,55.518250,108.174383,83.957918,105.647359,76.667442,60.585481,72.280224,-0.001556,0.013222,32.000000,-235.719796,77.218358,-0.192445,14.806980,0.562531,31908.835016,1.004998,20.289073,-0.450656,1.575782,8.738078,7.080202,121.418146,119.997923,132.324772,120.633674,113.286165,110.475518,32.000000,108.655098,69.217958,56.563389,61.768673,7.000000,48.594824,100.000000,100.000000,38.746835,32.345493,59.585678,26.770842
54.441731,64.988335,85.794261,108.672043,121.977788,110.623049,29.381211,14.288584,76.805510,1.529283,64.889257,55.516817,108.172539,83.959935,105.646816,76.668566,60.586970,72.282357,-0.001470,0.013207,32.000000,-235.719664,77.218939,-0.192471,14.807661,0.562401,31906.524523,1.005765,20.283145,-0.448482,1.575637,5.083919,8.568481,121.415366,119.995593,132.324132,120.634268,113.277529,110.476075,32.000000,108.653632,69.219618,56.564028,61.769522,7.000000,48.595275,100.000000,100.000000,38.746835,32.343704,59.577899,26.752940
54.440863,64.986979,85.796219,108.671205,122.140677,110.638995,29.387076,14.288644,76.807765,1.529304,64.891366,55.517044,108.171499,83.960439,105.646351,76.666411,60.588634,72.283312,-0.001383,0.013200,32.000000,-235.719513,77.222034,-0.192487,14.807941,0.562339,31901.995649,1.005431,20.282942,-0.448844,1.575737,11.826478,8.698376,121.415501,119.995788,132.327021,120.629995,113.277676,110.480633,32.000000,108.660231,69.221650,56.565353,61.772232,7.000000,48.596458,100.000000,100.000000,38.746835,32.341690,59.572028,26.751032
54.436211,64.985890,85.801175,108.670437,121.974200,110.667429,29.393357,14.288504,76.808164,1.529454,64.892166,55.518153,108.170687,83.961984,105.645508,76.667068,60.589851,72.281667,-0.001295,0.013218,32.000000,-235.719631,77.220888,-0.192916,14.808203,0.562363,31901.645382,1.005200,20.285094,-0.448671,1.575892,9.931125,5.943726,121.414265,119.997941,132.323694,120.630537,113.276129,110.474873,32.000000,108.655293,69.223463,56.565659,61.774386,7.000000,48.598037,100.000000,100.000000,38.746835,32.339677,59.582718,26.751032
54.434794,64.985131,85.801923,108.669633,121.860775,110.671699,29.444334,14.288578,76.809070,1.529329,64.890660,55.521291,108.169430,83.961988,105.644031,76.669217,60.592203,72.278656,-0.001178,0.013222,32.000000,-235.719563,77.220348,-0.193079,14.807811,0.562475,31904.803937,1.005159,20.284577,-0.449590,1.575953,8.673008,6.573205,121.412834,119.995230,132.321743,120.630274,113.267297,110.475606,32.000000,108.654860,69.225690,56.565648,61.776065,7.000000,48.597861,100.000000,100.000000,38.746835,32.338500,59.572460,26.808332
54.432199,64.984735,85.800981,108.669273,121.963578,110.659663,29.400947,14.288574,76.809329,1.529215,64.890101,55.521957,108.168509,83.962433,105.643155,76.669015,60.592954,72.279003,-0.001120,0.013220,32.000000,-235.719487,77.219726,-0.193108,14.807614,0.562793,31914.518001,1.005294,20.287987,-0.452089,1.576178,9.797401,9.893443,121.411609,119.995046,132.322544,120.625575,113.278939,110.480420,32.000000,108.658738,69.226804,56.564897,61.777050,7.000000,48.597060,100.000000,100.000000,38.746835,32.337877,59.584213,26.722052
54.433891,64.983943,85.803791,108.668593,122.052462,110.613662,29.370116,14.288654,76.813807,1.529263,64.888534,55.520889,108.167220,83.963331,105.640930,76.671369,60.593890,72.284208,-0.001092,0.013214,32.000000,-235.719514,77.220377,-0.193467,14.806921,0.562884,31908.814659,1.003619,20.288597,-0.456788,1.576233,8.080701,7.466967,121.409499,119.996666,132.318163,120.624047,113.269611,110.472793,32.000000,108.653117,69.228837,56.564238,61.778245,7.000000,48.597295,100.000000,100.000000,38.746835,32.336628,59.575991,26.802683
54.433619,64.983547,85.803507,108.668191,122.054565,110.589280,29.380421,14.288571,76.815934,1.529268,64.887981,55.518974,108.166459,83.964409,105.640565,76.671369,60.594657,72.284906,-0.001092,0.013215,32.000000,-235.719603,77.220514,-0.193462,14.806640,0.562874,31907.928634,1.005043,20.290711,-0.457269,1.576291,9.780015,13.851518,121.408429,119.994896,132.316207,120.625084,113.277544,110.469372,32.000000,108.645171,69.229603,56.564340,61.779630,7.000000,48.596210,100.000000,100.000000,38.746835,32.336002,59.575460,26.661598
54.436244,64.982678,85.804121,108.667174,122.071585,110.557980,29.360631,14.288654,76.820967,1.529469,64.887867,55.519149,108.166365,83.963950,105.640340,76.670013,60.596521,72.284946,-0.001122,0.013241,32.000000,-235.719607,77.221548,-0.193380,14.806653,0.562658,31896.529156,1.005643,20.288282,-0.454148,1.576294,12.108504,11.265609,121.406810,119.995145,132.319858,120.620658,113.280288,110.470808,32.000000,108.646924,69.231909,56.566028,61.783060,7.000000,48.595563,100.000000,100.000000,38.746835,32.334744,59.587360,26.748538
54.442776,64.981853,85.802391,108.666242,122.093813,110.526614,29.388872,14.288624,76.822320,1.529466,64.886533,55.519538,108.166199,83.965235,105.640663,76.671502,60.598729,72.285342,-0.001210,0.013263,32.000000,-235.719601,77.222960,-0.193674,14.806897,0.562550,31889.338889,1.005073,20.288149,-0.454371,1.576296,9.232319,11.132492,121.405424,119.998345,132.317228,120.621984,113.279334,110.467494,32.000000,108.644706,69.233501,56.567113,61.785583,7.000000,48.594086,100.000000,100.000000,38.746835,32.333465,59.583377,26.699969
54.435271,64.980973,85.806072,108.665565,122.078276,110.542749,29.379070,14.288651,76.824832,1.529543,64.886159,55.522973,108.165920,83.967144,105.640319,76.670655,60.600029,72.286238,-0.001326,0.013293,32.000000,-235.719630,77.223761,-0.193673,14.807062,0.562344,31871.863843,1.005410,20.284742,-0.456205,1.576231,13.274300,5.680035,121.404187,119.997804,132.315938,120.624048,113.261113,110.465475,32.000000,108.642366,69.233857,56.567533,61.786705,7.000000,48.594103,100.000000,100.000000,38.746835,32.332373,59.577122,26.609213
54.432882,64.979604,85.806734,108.664284,122.090812,110.542844,29.372014,14.288698,76.826840,1.529464,64.886025,55.527575,108.165982,83.969694,105.639441,76.672283,60.601911,72.289181,-0.001559,0.013327,32.000000,-235.719419,77.227185,-0.193389,14.807455,0.561990,31849.286593,1.004024,20.277601,-0.458105,1.576011,7.083710,8.774930,121.401417,119.995053,132.318501,120.619997,113.270333,110.469930,32.000000,108.650632,69.234050,56.569315,61.787801,7.000000,48.594824,100.000000,100.000000,38.746835,32.329987,59.581489,26.699455
54.445418,64.979315,85.809424,108.663433,122.108566,110.530674,29.381568,14.288587,76.827430,1.529312,64.887979,55.530986,108.165397,83.968134,105.638496,76.670544,60.603523,72.288436,-0.001705,0.013347,32.000000,-235.719511,77.227536,-0.193674,14.807613,0.562284,31863.290390,1.004656,20.283978,-0.458707,1.576295,6.852845,7.685216,121.399527,119.998113,132.316234,120.619543,113.266233,110.470830,32.000000,108.647112,69.233929,56.569740,61.788951,7.000000,48.594777,100.000000,100.000000,38.746835,32.328821,59.588403,26.706058
54.444184,64.979917,85.808493,108.662693,122.141826,110.510473,29.363860,14.288655,76.827300,1.528951,64.891455,55.535310,108.164870,83.967677,105.638258,76.668378,60.604907,72.288602,-0.001792,0.013332,32.000000,-235.719422,77.227273,-0.193671,14.807421,0.562349,31865.770847,1.004943,20.284918,-0.458295,1.576377,10.759182,9.795211,121.396762,119.996884,132.311880,120.622823,113.263102,110.469161,32.000000,108.640717,69.234383,56.570479,61.790328,7.000000,48.594550,100.000000,100.000000,38.746835,32.329572,59.582974,26.817136
54.447017,64.981518,85.808164,108.661811,122.087495,110.542492,29.395562,14.288734,76.830808,1.528949,64.893581,55.536357,108.163151,83.965738,105.636951,76.668466,60.605950,72.286175,-0.001879,0.013317,32.000000,-235.719228,77.230788,-0.193383,14.807444,0.562009,31839.564895,1.004249,20.272506,-0.460487,1.576063,15.467385,10.761098,121.394705,119.992711,132.313014,120.618936,113.264486,110.471392,32.000000,108.644870,69.234528,56.571078,61.791940,7.000000,48.591833,100.000000,100.000000,38.746835,32.331282,59.585767,26.662918
54.437460,64.982684,85.805799,108.660974,122.048029,110.549238,29.375319,14.288664,76.833170,1.529385,64.895347,55.534409,108.163112,83.963992,105.636706,76.666753,60.607653,72.284099,-0.001907,0.013324,32.000000,-235.719335,77.232591,-0.193386,14.807642,0.561941,31834.899474,1.004698,20.274302,-0.461741,1.576082,8.756642,13.876241,121.394039,119.993475,132.312285,120.617367,113.264445,110.467461,32.000000,108.647361,69.235697,56.573289,61.794350,7.000000,48.591912,100.000000,100.000000,38.746835,32.333165,59.588048,26.754554
54.444055,64.983413,85.806101,108.660111,122.080022,110.573307,29.458738,14.288701,76.835726,1.529599,64.895886,55.533830,108.161697,83.964834,105.635915,76.666380,60.608409,72.284667,-0.001907,0.013339,32.000000,-235.719385,77.233972,-0.193620,14.809249,0.562026,31837.339101,1.003852,20.273165,-0.464676,1.575994,11.877621,12.486253,121.390911,119.992786,132.307789,120.620770,113.266841,110.462109,32.000000,108.635902,69.235778,56.574498,61.795318,7.000000,48.589214,100.000000,100.000000,38.746835,32.334432,59.590969,26.875757
54.447734,64.983701,85.807858,108.659155,122.083532,110.571537,29.441335,14.288657,76.837726,1.530227,64.896546,55.532605,108.161235,83.965992,105.635670,76.665651,60.609131,72.284177,-0.001907,0.013357,32.000000,-235.719428,77.235589,-0.193629,14.810753,0.562245,31849.936090,1.004803,20.283572,-0.467998,1.576227,13.103564,12.255901,121.388352,119.989089,132.308490,120.616992,115.963701,110.468730,32.000000,108.641957,69.236051,56.575946,61.796576,7.000000,48.590173,100.000000,100.000000,38.746835,32.334755,59.576758,26.654848
54.444647,64.983479,85.807384,108.658181,122.193870,110.555278,29.386200,14.288608,76.837151,1.530376,64.898231,55.534992,108.160438,83.970602,105.634823,76.664607,60.610178,72.282452,-0.001908,0.013339,32.000000,-235.719399,77.236782,-0.194024,14.811454,0.562159,31847.878630,1.002044,20.277924,-0.468310,1.576042,8.100439,10.787989,121.386999,119.990482,132.307934,120.613550,118.723416,110.468451,32.000000,108.642935,69.237098,56.577634,61.797914,7.000000,48.589172,100.000000,100.000000,38.746835,32.334590,59.582797,26.703784
54.454877,64.983558,85.804713,108.657164,122.224171,110.547014,29.353104,14.288388,76.836431,1.530411,64.901873,55.534387,108.159713,83.970989,105.634793,76.662508,60.611610,72.280281,-0.001851,0.013336,32.000000,-235.719532,77.238163,-0.194164,14.811543,0.562022,31840.588486,1.002546,20.274656,-0.469415,1.575967,12.481856,7.644778,121.386789,119.991041,132.303393,120.617486,118.721680,110.463081,32.000000,108.633569,69.238085,56.579749,61.798645,7.000000,48.587557,100.000000,100.000000,38.746835,32.334397,59.580525,26.717724
54.438709,64.984306,85.804914,108.656207,122.106481,110.559087,29.390264,14.288353,76.839091,1.530337,64.905498,55.532979,108.158583,83.969945,105.634110,76.663719,60.613278,72.281063,-0.001796,0.013346,32.000000,-235.719600,77.239237,-0.194178,14.810696,0.561988,31836.294120,1.004341,20.277417,-0.471805,1.576048,5.550925,11.175700,121.385644,119.986777,132.303783,120.617313,118.709523,110.465402,32.000000,108.637411,69.238926,56.581927,61.799067,7.000000,48.585670,100.000000,100.000000,38.746835,32.334638,59.595248,26.762258
54.439586,64.986088,85.803411,108.655417,122.101555,110.554924,29.378497,14.288338,76.841314,1.530038,64.908600,55.531796,108.158037,83.970146,105.633371,76.662461,60.614261,72.280039,-0.001853,0.013385,32.000000,-235.719654,77.240078,-0.194127,14.809751,0.561648,31813.657847,1.005190,20.267606,-0.474928,1.575703,5.970548,9.666865,121.386440,119.988409,132.304131,120.613798,118.702979,110.470417,32.000000,108.646236,69.239460,56.584160,61.799239,7.000000,48.584916,100.000000,100.000000,38.746835,32.337109,59.572814,26.881406
54.442267,64.987804,85.803828,108.654843,122.143439,110.546550,29.364855,14.288297,76.842801,1.530409,64.911150,55.529478,108.156987,83.968687,105.632919,76.662853,60.615389,72.279237,-0.001955,0.013407,32.000000,-235.719725,77.242725,-0.194259,14.809133,0.562148,31841.240745,1.004361,20.283987,-0.475988,1.576175,7.761529,10.992254,121.386334,119.990518,132.299897,120.617160,118.710464,110.465231,32.000000,108.639987,69.240193,56.586954,61.800128,7.000000,48.583044,100.000000,100.000000,38.746835,32.339527,59.587114,26.701069
54.446843,64.989344,85.801094,108.654346,122.103853,110.555097,29.382251,14.288298,76.843464,1.530423,64.915304,55.529261,108.156212,83.965196,105.632871,76.660153,60.616635,72.278295,-0.002041,0.013419,32.000000,-235.719832,77.239963,-0.194056,14.808349,0.562115,31838.095694,1.004712,20.284921,-0.477768,1.576122,15.321949,12.742876,121.386263,119.987511,132.298727,120.617872,118.709119,110.468871,32.000000,108.642776,69.241002,56.589567,61.800806,7.000000,48.582240,100.000000,100.000000,38.746835,32.341796,59.586288,26.748391
54.436628,64.990890,85.796889,108.653917,122.040001,110.555032,29.363866,14.288308,76.843021,1.530529,64.917941,55.531677,108.155461,83.965728,105.632392,76.658120,60.617373,72.276907,-0.002100,0.013448,32.000000,-235.719828,77.240630,-0.194028,14.807816,0.562043,31831.691952,1.005052,20.284043,-0.479521,1.576052,6.777283,6.497223,121.385731,119.987946,132.299838,120.612476,118.714147,110.474088,32.000000,108.648321,69.240690,56.591650,61.800064,7.000000,48.576889,100.000000,100.000000,38.746835,32.343821,59.586662,26.732764
54.443846,64.992623,85.798555,108.653542,122.187347,110.554825,29.362938,14.288344,76.841159,1.530463,64.918373,55.532897,108.154655,83.964857,105.631468,76.657587,60.617810,72.275141,-0.002100,0.013451,32.000000,-235.719809,77.239310,-0.193696,14.808073,0.561969,31826.222780,1.004446,20.281159,-0.481501,1.575869,7.109972,14.162576,121.384240,119.989872,132.297194,120.613906,118.725057,110.469865,32.000000,108.642401,69.242082,56.593678,61.799022,7.000000,48.577472,100.000000,100.000000,38.746835,32.346257,59.582610,26.755214
54.437138,64.993753,85.800301,108.653301,122.220714,110.530244,29.435989,14.288328,76.841493,1.530142,64.919235,55.534700,108.153458,83.964827,105.630678,76.656877,60.618566,72.275753,-0.002100,0.013442,32.000000,-235.719838,77.238349,-0.193780,14.809329,0.562173,31840.802443,1.005287,20.292583,-0.483321,1.576088,10.461577,6.399190,121.383422,119.986496,132.294399,120.614858,118.713720,110.468806,32.000000,108.637469,69.244053,56.595005,61.798218,7.000000,48.578321,100.000000,100.000000,38.746835,32.348126,59.578558,26.894759
54.454137,64.994641,85.801304,108.652916,121.971932,110.539450,29.361493,14.288263,76.841032,1.529957,64.920730,55.539352,108.152725,83.964844,105.630154,76.655739,60.618976,72.275856,-0.002099,0.013432,32.000000,-235.719907,77.238618,-0.193801,14.810898,0.562011,31829.865836,1.005174,20.287335,-0.485135,1.575909,6.969063,10.585923,121.383393,119.985173,132.294948,120.609665,118.711283,110.471515,32.000000,108.641546,69.245376,56.596314,61.797726,7.000000,48.576882,100.000000,99.997457,38.746835,32.349540,59.572165,26.809506
54.451668,64.995406,85.797405,108.652475,122.114129,110.535290,29.395618,14.288323,76.839719,1.529944,64.921524,55.540242,108.152100,83.961912,105.629498,76.651893,60.619741,72.274938,-0.002097,0.013465,32.000000,-235.719778,77.239416,-0.194046,14.811973,0.562031,31833.839917,1.002596,20.294953,-0.485412,1.576135,6.665573,5.029807,121.381966,119.987402,132.291777,120.609319,118.713060,110.466173,32.000000,108.638575,69.247209,56.597994,61.796768,7.000000,48.574665,100.000000,100.000000,38.746835,32.350612,59.582570,26.721465
54.454678,64.996165,85.801749,108.652067,122.348324,110.531156,29.382387,14.288532,76.840495,1.529879,64.922350,55.538498,108.151956,83.961306,105.628900,76.651560,60.620968,72.274092,-0.002039,0.013475,32.000000,-235.719476,77.240014,-0.194098,14.813005,0.561623,31811.896994,1.004879,20.279403,-0.485743,1.575662,8.357101,5.814670,121.382640,119.986474,132.288111,120.611387,121.568681,110.460795,32.000000,108.635314,69.250672,56.599592,61.796615,7.000000,48.574291,100.000000,100.000000,38.746835,32.351676,59.583731,26.827041
54.455041,64.996503,85.803801,108.651368,122.124437,110.519223,29.391134,14.288370,76.839384,1.530134,64.923628,55.541277,108.151542,83.959566,105.629182,76.648194,60.622252,72.273181,-0.001878,0.013492,32.000000,-235.719736,77.238451,-0.193940,14.812744,0.561565,31813.170038,1.003727,20.282555,-0.487223,1.575662,5.824368,5.960986,121.382853,119.987012,132.289926,120.608181,124.389901,110.465185,32.000000,108.644096,69.254608,56.602934,61.796926,7.000000,48.576444,100.000000,100.000000,38.746835,32.352341,59.587439,26.721465
54.474190,64.996830,85.801869,108.650714,121.975556,110.515918,29.441025,14.288383,76.837498,1.530202,64.925834,55.540742,108.150073,83.958830,105.628365,76.646586,60.622702,72.271856,-0.001821,0.013488,32.000000,-235.719718,77.236604,-0.193523,14.812354,0.561504,31805.305180,1.004082,20.280405,-0.489110,1.575654,8.762724,9.162147,121.382047,119.990342,132.285795,120.607787,124.394367,110.462334,32.000000,108.637497,69.257565,56.604659,61.795837,7.000000,48.574488,100.000000,99.999902,38.746835,32.352799,59.573857,26.724180
54.462134,64.997501,85.804756,108.650118,122.260565,110.511989,29.372348,14.288330,76.837963,1.530324,64.928828,55.542881,108.150054,83.959261,105.628051,76.645645,60.623852,72.269808,-0.001820,0.013513,32.000000,-235.719790,77.234603,-0.193453,14.811747,0.561476,31798.615213,1.003668,20.280392,-0.491104,1.575682,10.362917,8.122505,121.381351,119.990374,132.282350,120.609535,124.386576,110.459791,32.000000,108.633328,69.261420,56.606300,61.794824,7.000000,48.574825,100.000000,100.000000,38.746835,32.353244,59.583298,26.671062
54.463788,64.998871,85.801940,108.649594,122.280341,110.499888,29.441736,14.288264,76.837804,1.530292,64.931225,55.542888,108.149528,83.958862,105.627428,76.643367,60.624395,72.268874,-0.001878,0.013515,32.000000,-235.719817,77.231800,-0.193637,14.812249,0.560987,31766.597553,1.001549,20.262210,-0.492586,1.575092,12.584058,10.703658,121.380440,119.986302,132.283679,120.604046,124.394611,110.461349,32.000000,108.638745,69.264384,56.607366,61.793505,7.000000,48.573238,100.000000,100.000000,38.746835,32.355195,59.580289,26.715596
54.462676,65.000669,85.803720,108.649145,121.922099,110.512005,29.381900,14.288271,76.838123,1.530100,64.934385,55.549583,108.148952,83.959197,105.626548,76.644008,60.625021,72.268674,-0.002052,0.013516,32.000000,-235.719908,77.231131,-0.193638,14.814110,0.561319,31780.798838,1.004103,20.274534,-0.495331,1.575494,14.154713,5.675473,121.381447,119.987146,132.280753,120.601413,124.403334,110.457815,32.000000,108.637447,69.267931,56.608795,61.793192,7.000000,48.572846,100.000000,100.000000,38.746835,32.357565,59.582049,26.908992
54.467920,65.002693,85.803353,108.648784,121.918673,110.524164,29.393653,14.288327,76.838423,1.530219,64.934301,55.553746,108.148367,83.960005,105.625526,76.646810,60.625904,72.268424,-0.002168,0.013504,32.000000,-235.719941,77.230890,-0.193920,14.815951,0.561156,31774.387912,1.001596,20.274304,-0.496603,1.575394,8.350624,8.064745,121.379233,119.986019,132.275663,120.602443,124.402510,110.455085,32.000000,108.630467,69.271397,56.609780,61.791028,7.000000,48.571370,100.000000,100.000000,38.746835,32.360311,59.575765,26.761891
54.474448,65.004470,85.801070,108.648427,122.299692,110.499114,29.364349,14.288317,76.840016,1.529926,64.935692,55.552768,108.148242,83.959468,105.624573,76.645684,60.627048,72.272720,-0.002256,0.013470,32.000000,-235.719964,77.233349,-0.193677,14.817781,0.561198,31780.575484,1.003774,20.277177,-0.497384,1.575459,8.293534,5.890735,121.378163,119.982774,132.277402,120.598032,124.403674,110.461168,32.000000,108.640536,69.275137,56.611693,61.789870,7.000000,48.569085,100.000000,100.000000,38.746835,32.363392,59.581971,26.727702
54.468602,65.005526,85.800150,108.647986,122.236005,110.490372,29.391282,14.288328,76.841670,1.529827,64.938514,55.551266,108.148078,83.960802,105.623403,76.644113,60.626829,72.277358,-0.002344,0.013441,32.000000,-235.719959,77.236968,-0.193692,14.819520,0.561070,31777.423068,1.003381,20.274132,-0.498462,1.575301,6.950101,6.901349,121.378507,119.984024,132.276643,120.594916,124.401157,110.458600,32.000000,108.639900,69.278324,56.613036,61.789127,7.000000,48.568024,100.000000,100.000000,38.746835,32.364932,59.575785,26.768934
54.473154,65.007184,85.802422,108.647611,121.945620,110.494151,29.363661,14.288343,76.841133,1.529834,64.940594,55.552973,108.147878,83.958456,105.622566,76.643216,60.627000,72.278215,-0.002431,0.013410,32.000000,-235.719951,77.235753,-0.193524,14.821083,0.560675,31766.851336,1.004027,20.269600,-0.496257,1.575070,5.596185,9.552297,121.377057,119.984588,132.271349,120.598369,124.396935,110.452190,32.000000,108.629139,69.281098,56.615620,61.787689,7.000000,48.568241,100.000000,100.000000,38.746835,32.367054,59.589081,26.906718
54.470361,65.008678,85.801123,108.647304,122.104619,110.491432,29.373044,14.288288,76.841192,1.529785,64.941677,55.553546,108.146798,83.958498,105.621980,76.640142,60.626863,72.277302,-0.002460,0.013402,32.000000,-235.719910,77.231233,-0.193360,14.822297,0.560694,31781.146755,1.003149,20.276306,-0.492426,1.575222,8.731571,5.248406,121.376388,119.981323,132.270913,120.597108,124.388431,110.454739,32.000000,108.631327,69.283377,56.617192,61.786039,7.000000,48.566813,100.000000,100.000000,38.746835,32.369355,59.588550,26.761964
54.472317,65.009976,85.802998,108.647046,122.259416,110.507536,29.450219,14.288338,76.840060,1.529583,64.943844,55.556490,108.146644,83.958589,105.620873,76.638909,60.628606,72.280989,-0.002460,0.013398,32.000000,-235.719790,77.231039,-0.193319,14.822247,0.560594,31778.505781,1.004039,20.273565,-0.491929,1.575132,5.567960,8.118588,121.375901,119.983372,132.272686,120.592752,124.381577,110.455635,32.000000,108.639951,69.286917,56.618032,61.785258,7.000000,48.566394,100.000000,100.000000,38.746835,32.371427,59.578066,26.679866
54.475255,65.011048,85.801781,108.646821,122.044080,110.532038,29.431715,14.288253,76.840574,1.529622,64.946523,55.556275,108.145813,83.959118,105.619386,76.639184,60.629397,72.283639,-0.002461,0.013390,32.000000,-235.719759,77.229657,-0.193594,14.822455,0.560586,31783.336892,1.003754,20.277757,-0.492503,1.575189,5.967490,7.152158,121.375464,119.984754,132.268667,120.594904,124.382776,110.447974,32.000000,108.635864,69.290371,56.618230,61.783906,7.000000,48.565554,100.000000,100.000000,38.746835,32.373021,59.573572,26.887055
54.469132,65.012533,85.803857,108.646771,121.922846,110.531694,29.432826,14.288298,76.843622,1.529337,64.949432,55.557881,108.145093,83.959887,105.618082,76.639205,60.629190,72.282420,-0.002461,0.013389,32.000000,-235.719779,77.230977,-0.193263,14.823016,0.560642,31789.270974,1.001234,20.277165,-0.491373,1.575167,6.127470,8.425819,121.374586,119.982419,132.266988,120.594717,124.386025,110.448621,32.000000,108.637536,69.293954,56.618743,61.782359,7.000000,48.564453,100.000000,100.000000,38.746835,32.375015,59.587596,26.814935
54.477338,65.014200,85.805702,108.646832,122.174112,110.499310,29.378990,14.288217,76.843062,1.528908,64.950713,55.556846,108.144290,83.961079,105.616855,76.641658,60.629193,72.283538,-0.002462,0.013367,32.000000,-235.719775,77.230079,-0.193133,14.823732,0.560668,31795.795188,1.002028,20.275399,-0.490099,1.575060,12.267595,6.523468,121.374049,119.982964,132.268104,120.588284,124.390256,110.452719,32.000000,108.647160,69.297388,56.619156,61.781122,7.000000,48.565552,100.000000,100.000000,38.746835,32.377345,59.570857,26.624620
54.467500,65.015866,85.806677,108.646974,122.258485,110.495337,29.460620,14.288238,76.843067,1.528831,64.953080,55.556496,108.143807,83.960959,105.616334,76.643589,60.629424,72.281552,-0.002374,0.013368,32.000000,-235.719798,77.228452,-0.193558,14.823824,0.560837,31805.568157,1.002116,20.282802,-0.490843,1.575275,12.993890,8.670387,121.373896,119.984760,132.264573,120.588490,124.396538,110.448125,32.000000,108.640366,69.301467,56.619461,61.781118,7.000000,48.564702,100.000000,100.000000,38.746835,32.379945,59.580987,26.772676
54.466471,65.017352,85.806631,108.647165,122.021508,110.522669,29.374066,14.288140,76.844580,1.529283,64.953403,55.555379,108.143858,83.961126,105.615600,76.645698,60.629852,72.281499,-0.002287,0.013370,32.000000,-235.720082,77.229450,-0.193452,14.823740,0.560473,31787.773590,1.003495,20.276536,-0.489973,1.575071,11.362353,6.472981,121.373430,119.980846,132.262590,120.588960,124.391002,110.444269,32.000000,108.636045,69.305109,56.621298,61.780980,7.000000,48.564900,100.000000,100.000000,38.746835,32.382163,59.586829,26.730343
54.475305,65.018474,85.807582,108.647498,121.899086,110.551391,29.371067,14.288229,76.847037,1.529372,64.954121,55.555519,108.143578,83.966789,105.614650,76.647361,60.630361,72.280517,-0.002143,0.013353,32.000000,-235.720002,77.231549,-0.193444,14.823273,0.560708,31800.816740,1.000883,20.287712,-0.491752,1.575374,10.638522,8.421531,121.373862,119.980597,132.264631,120.583263,124.379255,110.449956,32.000000,108.639834,69.308782,56.622764,61.780788,7.000000,48.562674,100.000000,100.000000,38.746835,32.384042,59.581066,26.697914
54.468533,65.019321,85.811750,108.648030,122.088840,110.580024,29.449843,14.288133,76.848610,1.529348,64.953851,55.553965,108.143940,83.970146,105.614168,76.650378,60.631367,72.282060,-0.001997,0.013373,32.000000,-235.720204,77.233427,-0.193541,14.822332,0.560867,31811.602982,1.004106,20.290191,-0.492221,1.575403,10.004954,5.936809,121.373822,119.983921,132.263329,120.582885,124.372937,110.446602,32.000000,108.638728,69.312246,56.624843,61.781001,7.000000,48.565506,100.000000,100.000000,38.746835,32.385556,59.595602,26.754701
54.470697,65.019741,85.810964,108.648568,122.200264,110.613174,29.383408,14.288057,76.850474,1.529028,64.952128,55.555158,108.144315,83.972775,105.614266,76.654610,60.631545,72.284939,-0.001853,0.013391,32.000000,-235.720186,77.236107,-0.193786,14.821632,0.560832,31806.451699,1.004292,20.282773,-0.493495,1.575165,8.799477,6.496302,121.374219,119.982338,132.262695,120.585621,124.365266,110.445993,32.000000,108.632988,69.315628,56.627155,61.781019,7.000000,48.564581,100.000000,100.000000,38.746835,32.386680,59.586878,26.749272
54.468564,65.019585,85.815400,108.648917,122.014599,110.613989,29.359511,14.287972,76.850998,1.529334,64.952935,55.555496,108.144320,83.976980,105.613760,76.657257,60.632479,72.287328,-0.001767,0.013381,32.000000,-235.720217,77.237547,-0.193802,14.820750,0.561248,31826.230303,1.002005,20.290167,-0.493299,1.575437,5.601212,6.564050,121.374864,119.979910,132.265333,120.581729,124.364441,110.449506,32.000000,108.640399,69.319109,56.628442,61.781148,7.000000,48.565434,100.000000,100.000000,38.746835,32.386564,59.578863,26.874730
54.467826,65.019816,85.816889,108.649300,121.929178,110.610520,29.389828,14.288056,76.850800,1.529159,64.956179,55.555953,108.144039,83.978355,105.613869,76.657943,60.633333,72.288300,-0.001767,0.013356,32.000000,-235.720100,77.237762,-0.193969,14.820652,0.561369,31837.079771,1.004529,20.288496,-0.491234,1.575360,5.633157,9.277042,121.375355,119.983414,132.265112,120.581705,124.380114,110.445765,32.000000,108.640366,69.322561,56.629514,61.781670,7.000000,48.565992,100.000000,100.000000,38.746835,32.386817,59.576021,26.849638
54.466511,65.020976,85.818419,108.649832,121.975966,110.639462,29.365103,14.288191,76.851911,1.528646,64.959012,55.554738,108.144301,83.977363,105.613542,76.658064,60.633426,72.291665,-0.001767,0.013343,32.000000,-235.719880,77.239869,-0.193802,14.820348,0.561526,31841.930521,1.005397,20.290400,-0.490307,1.575503,5.974691,9.265342,121.374961,119.982258,132.262455,120.584078,124.387766,110.442103,32.000000,108.637236,69.325318,56.630412,61.781369,7.000000,48.567117,100.000000,100.000000,38.746835,32.387925,59.573198,26.702977
54.470549,65.022673,85.818034,108.650503,121.935543,110.663901,29.382000,14.288167,76.854793,1.528351,64.959246,55.554232,108.144622,83.980143,105.612908,76.662650,60.633281,72.295206,-0.001796,0.013338,32.000000,-235.720032,77.239138,-0.193715,14.819840,0.561555,31842.394223,1.004344,20.291346,-0.490403,1.575552,10.501826,5.812558,121.375229,119.979032,132.265793,120.580400,124.386353,110.447069,32.000000,108.643793,69.328228,56.631625,61.781568,7.000000,48.565867,100.000000,100.000000,38.746835,32.390372,59.588550,26.677959
54.483939,65.024513,85.821651,108.651302,121.831696,110.647776,29.372943,14.288278,76.857310,1.528151,64.958310,55.555901,108.145246,83.984122,105.612924,76.664275,60.633870,72.296620,-0.001880,0.013358,32.000000,-235.719953,77.239881,-0.194105,14.819236,0.561759,31858.403156,1.005483,20.293777,-0.487876,1.575618,11.381790,15.682226,121.375817,119.982382,132.265828,120.578523,124.390389,110.446874,32.000000,108.642768,69.331543,56.632376,61.783186,7.000000,48.566913,100.000000,99.998605,38.746835,32.393136,59.583249,26.677225
54.473904,65.024637,85.824331,108.651876,121.894570,110.631638,29.379207,14.288298,76.856297,1.528451,64.959164,55.557288,108.146386,83.986390,105.613311,76.666189,60.635468,72.297789,-0.001907,0.013344,32.000000,-235.719966,77.241669,-0.194192,14.818854,0.561816,31866.547105,1.005048,20.291572,-0.484971,1.575494,9.667385,7.738561,121.376166,119.983269,132.262832,120.581423,124.382010,110.442853,32.000000,108.634738,69.334948,56.633304,61.784117,7.000000,48.566183,100.000000,100.000000,38.746835,32.394268,59.583485,26.706058
54.468984,65.024656,85.827145,108.652261,122.034968,110.631783,29.359579,14.288169,76.856056,1.528453,64.960090,55.559459,108.146726,83.987082,105.613298,76.666464,60.635960,72.297724,-0.001936,0.013284,32.000000,-235.720240,77.239637,-0.193913,14.818921,0.561479,31845.770050,1.004944,20.280470,-0.484458,1.575173,9.127529,14.021938,121.375658,119.978455,132.264773,120.578509,124.373106,110.448223,32.000000,108.642251,69.337912,56.633025,61.784764,7.000000,48.570430,100.000000,100.000000,38.746835,32.394506,59.590743,26.893512
54.468830,65.024727,85.826934,108.652528,121.867175,110.623544,29.369916,14.288056,76.858158,1.528687,64.959844,55.560454,108.146859,83.990008,105.612471,76.669790,60.635778,72.297159,-0.001935,0.013275,32.000000,-235.720320,77.242616,-0.194196,14.819094,0.561703,31854.992569,1.004788,20.290292,-0.485146,1.575513,7.422144,5.523679,121.375594,119.978822,132.265218,120.576240,124.375765,110.445232,32.000000,108.646483,69.340643,56.633263,61.785265,7.000000,48.568403,100.000000,100.000000,38.746835,32.394594,59.586849,26.714202
54.482828,65.025008,85.833082,108.652744,121.762906,110.623274,29.380113,14.288133,76.860786,1.528317,64.958062,55.560131,108.146717,83.993239,105.612042,76.673208,60.636363,72.296892,-0.001935,0.013263,32.000000,-235.720318,77.247227,-0.194240,14.818650,0.561853,31861.758144,1.005561,20.295067,-0.485688,1.575707,6.632452,6.300980,121.375916,119.980752,132.260547,120.580696,124.373568,110.439722,32.000000,108.634356,69.344410,56.633821,61.786360,7.000000,48.571091,100.000000,100.000000,38.746835,32.395132,59.585934,26.895566
54.475652,65.024546,85.830855,108.652977,121.930098,110.648812,29.376592,14.288123,76.864455,1.528439,64.958724,55.558484,108.147224,83.997243,105.612431,76.674966,60.637406,72.296361,-0.001934,0.013257,32.000000,-235.720381,77.248137,-0.194439,14.817513,0.561815,31859.722021,1.005136,20.295286,-0.485947,1.575707,6.161676,8.153975,121.376330,119.980139,132.262572,120.581684,124.382651,110.444477,32.000000,108.642098,69.348067,56.634818,61.787938,7.000000,48.570687,100.000000,100.000000,38.746835,32.394961,59.578135,26.732617
54.468799,65.024183,85.832416,108.653248,121.877721,110.673354,29.387450,14.288087,76.868939,1.528311,64.959219,55.555943,108.148296,83.998475,105.612705,76.675610,60.637450,72.296657,-0.001934,0.013238,32.000000,-235.720387,77.249916,-0.194856,14.815824,0.561571,31837.132680,1.004500,20.282039,-0.486739,1.575415,13.786546,9.938794,121.377346,119.983062,132.263994,120.579503,124.393968,110.446583,32.000000,108.650048,69.350894,56.635770,61.789327,7.000000,48.570760,100.000000,100.000000,38.746835,32.394504,59.576975,26.599529
54.469148,65.024021,85.835182,108.653662,121.791337,110.652513,29.368405,14.288020,76.868870,1.528489,64.959316,55.554013,108.148592,83.999773,105.613142,76.675771,60.638781,72.296866,-0.001934,0.013223,32.000000,-235.720449,77.252053,-0.194987,14.813331,0.561885,31852.345531,1.004997,20.288511,-0.488196,1.575582,5.564700,14.448053,121.377488,119.986239,132.261593,120.583981,124.393045,110.441668,32.000000,108.647521,69.353671,56.636397,61.789609,7.000000,48.572577,100.000000,100.000000,38.746835,32.394187,59.575017,26.604004
54.452874,65.024161,85.838449,108.654319,121.790844,110.655933,29.428971,14.288042,76.872302,1.528207,64.959104,55.551544,108.148997,84.004047,105.613337,76.677810,60.639993,72.296017,-0.001935,0.013202,32.000000,-235.720390,77.252736,-0.194839,14.811291,0.562270,31870.127690,1.004988,20.294772,-0.488009,1.575809,8.832616,5.726204,121.377194,119.984016,132.262424,120.585062,124.392989,110.446560,32.000000,108.649525,69.356507,56.637287,61.790254,7.000000,48.573052,100.000000,100.000000,38.746835,32.394520,59.572028,26.708186
