OSU 80 Ton Compressor Load Stand
54.454780,65.024219,85.839413,108.654768,121.764511,110.676165,29.381298,14.287886,76.873026,1.528459,64.958752,55.552833,108.149284,84.005451,105.613613,76.680042,60.640555,72.299017,-0.001966,0.013173,32.000000,-235.720611,77.252691,-0.194936,14.809812,0.562289,31861.761872,1.005442,20.294273,-0.489178,1.575850,5.486125,7.684226,121.377617,119.985976,132.264584,120.581695,124.387787,110.454773,32.000000,108.658703,69.358534,56.638266,61.790937,7.000000,48.574871,100.000000,100.000000,38.746835,32.394775,59.577899,26.725647
54.458462,65.024122,85.837517,108.655250,121.912594,110.704392,29.373493,14.287980,76.873346,1.528973,64.957307,55.553754,108.149321,84.007216,105.612945,76.679770,60.641283,72.300876,-0.002098,0.013153,32.000000,-235.720507,77.254130,-0.195045,14.808871,0.562818,31884.551810,1.003736,20.310145,-0.491051,1.576381,11.195584,11.473899,121.376233,119.986743,132.261727,120.583893,124.377747,110.452598,32.000000,108.653232,69.359554,56.637551,61.790712,7.000000,48.573126,100.000000,100.000000,38.746835,32.394880,59.583052,26.754921
54.443727,65.023883,85.838787,108.655713,121.940091,110.715138,29.379266,14.287889,76.877634,1.529335,64.954857,55.552547,108.149738,84.008826,105.612769,76.682777,60.641488,72.301769,-0.002242,0.013150,32.000000,-235.720680,77.256195,-0.195076,14.808624,0.562955,31890.758111,1.005510,20.308360,-0.489277,1.576343,10.109891,5.437604,121.376416,119.983508,132.261442,120.584748,124.369728,110.453356,32.000000,108.652741,69.360973,56.636926,61.791269,7.000000,48.573654,100.000000,100.000000,38.746835,32.394764,59.578401,26.668054
54.441940,65.023512,85.833895,108.656104,121.732146,110.710729,29.392548,14.287818,76.878080,1.529215,64.951934,55.551164,108.150051,84.008760,105.613115,76.683574,60.642264,72.301477,-0.002328,0.013135,32.000000,-235.720912,77.257889,-0.195054,14.808498,0.563004,31894.736795,1.005958,20.304705,-0.488556,1.576202,8.033952,7.230041,121.376447,119.983433,132.264296,120.581130,124.374092,110.459638,32.000000,108.658904,69.362476,56.637338,61.792074,7.000000,48.571271,100.000000,100.000000,38.746835,32.394362,59.585924,26.719264
54.439090,65.022241,85.833016,108.656462,121.751316,110.707634,29.380489,14.287800,76.880529,1.528934,64.950652,55.553582,108.150324,84.010392,105.613226,76.687125,60.642972,72.302519,-0.002385,0.013141,32.000000,-235.720957,77.258593,-0.194912,14.806980,0.563446,31920.751016,1.006159,20.318711,-0.488066,1.576652,9.965899,9.123616,121.376827,119.987604,132.261973,120.584738,124.386650,110.460235,32.000000,108.658633,69.363953,56.637540,61.793385,7.000000,48.568826,100.000000,100.000000,38.746835,32.393098,59.592425,26.747217
54.455450,65.021196,85.831095,108.656814,122.030341,110.703610,29.393487,14.287850,76.883215,1.528965,64.949844,55.550869,108.151756,84.011223,105.613180,76.687580,60.644067,72.304566,-0.002327,0.013154,32.000000,-235.720958,77.261671,-0.195038,14.805263,0.563403,31920.067709,1.005699,20.320068,-0.489069,1.576613,9.903232,5.697747,121.376897,119.987973,132.261091,120.588571,124.382091,110.463092,32.000000,108.656862,69.366152,56.637508,61.794344,7.000000,48.568173,100.000000,99.998930,38.746835,32.391559,59.580594,26.730196
54.443754,65.020454,85.834287,108.657147,121.959605,110.679226,29.391104,14.287813,76.883304,1.529058,64.949953,55.549939,108.152089,84.010631,105.612626,76.686593,60.644337,72.305666,-0.002240,0.013168,32.000000,-235.721071,77.263894,-0.195054,14.804049,0.563495,31921.677945,1.006139,20.321553,-0.488965,1.576680,12.481325,17.084055,121.377451,119.988527,132.263710,120.586344,124.378343,110.465333,32.000000,108.664881,69.367444,56.637222,61.795435,7.000000,48.568362,100.000000,100.000000,38.746835,32.390337,59.596349,26.685442
54.452523,65.020091,85.831157,108.657446,121.624968,110.679318,29.391650,14.287860,76.885853,1.529271,64.950464,55.550155,108.152347,84.011412,105.612439,76.688653,60.644876,72.303720,-0.002153,0.013172,32.000000,-235.721070,77.263881,-0.195030,14.802464,0.563118,31894.859732,1.005320,20.304689,-0.488466,1.576171,11.221241,6.576332,121.378478,119.992677,132.261478,120.588755,123.437511,110.461000,32.000000,108.659774,69.368303,56.636673,61.796371,7.000000,48.567887,100.000000,100.000000,38.746835,32.389929,59.581685,26.722052
54.442436,65.020503,85.832344,108.657862,121.685038,110.701066,29.382265,14.287798,76.886377,1.529276,64.950526,55.548761,108.152783,84.015234,105.612836,76.690228,60.645517,72.303692,-0.002066,0.013205,32.000000,-235.720988,77.264410,-0.194800,14.800266,0.563366,31906.183684,1.005417,20.315256,-0.487878,1.576568,14.777523,9.618390,121.378058,119.992755,132.260739,120.593320,120.576082,110.459023,32.000000,108.657713,69.370735,56.636790,61.797280,7.000000,48.566916,100.000000,100.000000,38.746835,32.390260,59.579069,26.897840
54.443696,65.020663,85.829317,108.658301,122.019992,110.705478,29.410793,14.287725,76.889996,1.529293,64.950884,55.546517,108.153010,84.017032,105.613152,76.691164,60.646836,72.304019,-0.001978,0.013232,32.000000,-235.721113,77.264287,-0.194834,14.797566,0.563632,31909.763225,1.005945,20.316580,-0.490595,1.576571,8.935788,8.175831,121.379102,119.990961,132.264016,120.589851,118.659202,110.464450,32.000000,108.666538,69.372795,56.636614,61.797722,7.000000,48.565589,100.000000,100.000000,38.746835,32.390783,59.587793,26.852646
54.439254,65.020913,85.829888,108.658744,121.935947,110.701449,29.367276,14.287725,76.890818,1.529239,64.953594,55.546760,108.153606,84.017820,105.612917,76.692062,60.647699,72.303632,-0.001977,0.013236,32.000000,-235.721110,77.266622,-0.194672,14.796072,0.563632,31909.763225,1.005945,20.316580,-0.490595,1.576571,12.035638,6.258953,121.379112,119.993979,132.263418,120.589006,118.663453,110.465779,32.000000,108.666659,69.375732,56.636201,61.799045,7.000000,48.564417,100.000000,100.000000,38.746835,32.390944,59.577909,26.608039
54.440596,65.021598,85.826461,108.659177,121.591921,110.721634,29.378568,14.287706,76.891239,1.529257,64.956403,55.548162,108.153962,84.018044,105.613278,76.693111,60.648414,72.302848,-0.001974,0.013232,32.000000,-235.721148,77.269721,-0.194874,14.795324,0.563685,31907.744789,1.004984,20.315521,-0.491661,1.576479,14.012922,11.498795,121.378609,119.993365,132.261092,120.593305,118.666235,110.468053,32.000000,108.662193,69.378849,56.636284,61.799202,7.000000,48.563092,100.000000,100.000000,38.746835,32.392041,59.586150,26.685295
54.444646,65.023050,85.826417,108.659676,121.607311,110.729922,29.385833,14.287756,76.890261,1.529307,64.957634,55.549238,108.154309,84.017708,105.613869,76.692817,60.648998,72.301474,-0.001887,0.013236,32.000000,-235.721146,77.273010,-0.195158,14.793978,0.563821,31912.122069,1.006528,20.320066,-0.492825,1.576618,5.543851,8.852892,121.379028,119.990060,132.263306,120.590688,118.674311,110.477975,32.000000,108.665957,69.381155,56.636399,61.799240,7.000000,48.560857,100.000000,100.000000,38.746835,32.393877,59.577987,26.609580
54.444516,65.024320,85.826004,108.660092,121.882180,110.737895,29.456209,14.287712,76.890140,1.529060,64.955982,55.549853,108.154539,84.018425,105.613949,76.692543,60.650166,72.302416,-0.001798,0.013200,32.000000,-235.721159,77.275297,-0.195136,14.792683,0.563878,31914.487621,1.006299,20.319453,-0.494152,1.576516,5.565422,7.828423,121.379269,119.991250,132.263680,120.588398,118.688507,110.480224,32.000000,108.665923,69.383326,56.636770,61.799024,7.000000,48.561136,100.000000,100.000000,38.746835,32.395957,59.584390,26.611047
54.441423,65.025016,85.824016,108.660339,121.814800,110.757663,29.392502,14.287753,76.891138,1.529019,64.956513,55.550463,108.155357,84.017584,105.614921,76.693862,60.651622,72.302939,-0.001681,0.013193,32.000000,-235.721126,77.275603,-0.195232,14.791924,0.563879,31910.409143,1.006047,20.316988,-0.495804,1.576398,9.370021,10.916028,121.378064,119.992964,132.259753,120.593917,118.686753,110.477120,32.000000,108.657926,69.386092,56.636741,61.799858,7.000000,48.558782,100.000000,100.000000,38.746835,32.397783,59.590409,26.887789
54.443814,65.024744,85.823098,108.660330,121.461930,110.803235,29.388894,14.287653,76.892618,1.528923,64.957825,55.551117,108.155762,84.018331,105.615921,76.693616,60.652769,72.301982,-0.001564,0.013184,32.000000,-235.721280,77.278339,-0.195105,14.791614,0.563960,31913.945680,1.003722,20.318385,-0.496238,1.576394,7.357033,6.166161,121.378386,119.991448,132.261908,120.593630,118.680151,110.482550,32.000000,108.662931,69.388836,56.637032,61.800128,7.000000,48.558178,100.000000,100.000000,38.746835,32.397530,59.592848,26.716623
54.441934,65.025008,85.822406,108.660189,121.520699,110.796594,29.363214,14.287723,76.895081,1.528874,64.958669,55.551172,108.155365,84.019960,105.616746,76.692290,60.653750,72.303097,-0.001564,0.013189,32.000000,-235.721107,77.277098,-0.194951,14.791643,0.564134,31924.575834,1.006142,20.322072,-0.497288,1.576447,14.495438,13.059890,121.378240,119.993800,132.264983,120.590976,118.677823,110.485315,32.000000,108.672569,69.391212,56.636074,61.799641,7.000000,48.555879,100.000000,100.000000,38.746835,32.397789,59.579069,26.685295
54.437953,65.025354,85.825062,108.659997,121.921999,110.756334,29.365125,14.287645,76.895117,1.528686,64.956653,55.552259,108.155165,84.022061,105.617079,76.691593,60.654717,72.304540,-0.001619,0.013198,32.000000,-235.721141,77.278108,-0.195088,14.792387,0.564307,31930.462599,1.006630,20.319487,-0.499179,1.576361,5.314502,8.172457,121.377358,119.995469,132.261413,120.595096,118.669988,110.480618,32.000000,108.667021,69.392838,56.634331,61.798428,7.000000,48.557546,100.000000,100.000000,38.746835,32.398364,59.578047,26.875170
54.443837,65.025445,85.822098,108.659709,121.945620,110.736799,29.371742,14.287665,76.895505,1.528673,64.955747,55.551931,108.155125,84.023523,105.617556,76.690221,60.655067,72.306434,-0.001738,0.013157,32.000000,-235.721126,77.277998,-0.195056,14.793551,0.564307,31931.798808,1.007489,20.321569,-0.499293,1.576403,7.197094,13.530756,121.376553,119.992800,132.260928,120.596086,118.669453,110.485300,32.000000,108.671441,69.394299,56.632965,61.797345,7.000000,48.555522,100.000000,100.000000,38.746835,32.399059,59.587331,26.659690
54.430557,65.024942,85.821082,108.659277,121.581671,110.725469,29.380443,14.287641,76.893298,1.528750,64.957381,55.554126,108.154843,84.023463,105.618106,76.689437,60.655550,72.305792,-0.001910,0.013143,32.000000,-235.721106,77.276564,-0.195004,14.794547,0.564223,31926.773283,1.007140,20.325766,-0.499135,1.576567,12.296873,9.068453,121.375391,119.992091,132.262962,120.592209,118.679203,110.489451,32.000000,108.683373,69.395843,56.631101,61.796239,7.000000,48.554533,100.000000,100.000000,38.746835,32.398477,59.582285,26.743696
54.435369,65.025684,85.817328,108.659060,121.459669,110.692951,29.444841,14.287682,76.893737,1.528238,64.959070,55.557024,108.155133,84.019452,105.618747,76.688057,60.656085,72.304711,-0.002082,0.013118,32.000000,-235.721155,77.276812,-0.195127,14.794893,0.563895,31914.700085,1.006615,20.320167,-0.498011,1.576342,13.824109,13.872918,121.375361,119.995092,132.259359,120.593067,118.685332,110.486379,32.000000,108.679510,69.397317,56.630118,61.795868,7.000000,48.552094,100.000000,100.000000,38.746835,32.399084,59.580466,26.682214
54.438191,65.026515,85.816996,108.658783,121.749225,110.676648,29.456495,14.287632,76.892927,1.528109,64.960144,55.558444,108.155605,84.015964,105.618724,76.688177,60.656908,72.305069,-0.002197,0.013114,32.000000,-235.721232,77.276558,-0.194991,14.795109,0.564096,31929.360586,1.006484,20.332506,-0.498993,1.576708,16.376569,11.558163,121.374911,119.991414,132.257426,120.595249,118.691368,110.490562,32.000000,108.677564,69.398514,56.629356,61.795232,7.000000,48.550298,100.000000,100.000000,38.746835,32.400354,59.581843,26.725941
54.440980,65.027332,85.812919,108.658447,121.906860,110.655356,29.371153,14.287710,76.892371,1.528391,64.960851,55.558893,108.155474,84.016295,105.618568,76.690014,60.657682,72.303972,-0.002284,0.013103,32.000000,-235.721170,77.275131,-0.194737,14.796588,0.563746,31911.321505,1.003892,20.328594,-0.500370,1.576499,9.378386,6.844484,121.374800,119.990472,132.259198,120.590925,118.685965,110.498810,32.000000,108.684292,69.400295,56.628546,61.794011,7.000000,48.548477,100.000000,100.000000,38.746835,32.401754,59.592464,26.729389
54.442969,65.028033,85.810010,108.658057,121.620084,110.651259,29.373286,14.287656,76.892579,1.528809,64.961779,55.558972,108.154768,84.014624,105.618230,76.688491,60.658726,72.302778,-0.002371,0.013107,32.000000,-235.721143,77.274847,-0.194972,14.797690,0.563582,31902.727490,1.003292,20.326696,-0.500913,1.576412,13.145590,20.787717,121.374783,119.992824,132.256000,120.591124,118.684060,110.494098,32.000000,108.678899,69.401088,56.627437,61.793268,7.000000,48.545206,100.000000,100.000000,38.746835,32.402911,59.574713,26.627115
54.438537,65.028437,85.807900,108.657624,121.523956,110.655212,29.386984,14.287780,76.889709,1.529123,64.964670,55.556861,108.154313,84.013727,105.618024,76.687712,60.658308,72.300457,-0.002458,0.013084,32.000000,-235.720981,77.271293,-0.194724,14.798595,0.563290,31891.125281,1.005958,20.324816,-0.502543,1.576256,6.263310,5.191610,121.373313,119.990316,132.253619,120.593282,118.684239,110.489203,32.000000,108.674292,69.402124,56.626360,61.792168,7.000000,48.544018,100.000000,100.000000,38.746835,32.403786,59.582325,26.725280
54.443299,65.029595,85.807063,108.657308,121.791122,110.683509,29.373069,14.287549,76.886375,1.529008,64.969270,55.554174,108.154197,84.010109,105.618227,76.685979,60.658097,72.297320,-0.002544,0.013043,32.000000,-235.721200,77.269029,-0.194702,14.799220,0.563148,31884.730957,1.005809,20.323593,-0.504517,1.576145,14.678766,6.015651,121.373472,119.988201,132.256445,120.589952,118.675518,110.492715,32.000000,108.682237,69.403884,56.626482,61.791643,7.000000,48.541174,100.000000,100.000000,38.746835,32.405063,59.590989,26.712735
54.441029,65.031394,85.799620,108.657178,121.835056,110.707967,29.402696,14.287608,76.887021,1.529344,64.973334,55.552181,108.154259,84.008312,105.618333,76.685913,60.659844,72.300957,-0.002546,0.013046,32.000000,-235.721160,77.265090,-0.194939,14.799471,0.563208,31890.815601,1.005468,20.328283,-0.505907,1.576234,7.704509,7.905170,121.373211,119.991606,132.254963,120.590482,118.674104,110.490077,32.000000,108.681527,69.405680,56.627462,61.791644,7.000000,48.536304,100.000000,100.000000,38.746835,32.407428,59.575312,26.761304
54.443113,65.033720,85.800868,108.657302,121.587121,110.716053,29.377950,14.287819,76.888410,1.528950,64.977243,55.552699,108.153558,84.005642,105.617789,76.683849,60.660523,72.304247,-0.002547,0.013074,32.000000,-235.720970,77.260576,-0.194952,14.798668,0.563204,31889.393633,1.006108,20.324837,-0.508140,1.576081,7.512446,5.407108,121.372370,119.990936,132.251500,120.593660,118.677962,110.485889,32.000000,108.674425,69.406799,56.627924,61.790798,7.000000,48.535532,100.000000,100.000000,38.746835,32.410939,59.586150,26.746484
54.441254,65.036088,85.799258,108.657743,121.676757,110.716153,29.370602,14.287763,76.887941,1.529381,64.980497,55.549736,108.153678,84.004798,105.617770,76.684147,60.661249,72.304350,-0.002548,0.013070,32.000000,-235.720854,77.256973,-0.195220,14.797292,0.563260,31904.909513,1.005367,20.328831,-0.507054,1.576010,10.022053,8.935069,121.372064,119.987712,132.253719,120.589586,118.674625,110.488838,32.000000,108.683315,69.406779,56.628237,61.791020,7.000000,48.534947,100.000000,100.000000,38.746835,32.414502,59.585560,26.685809
54.443132,65.038181,85.799290,108.658073,121.833307,110.691545,29.437468,14.287689,76.886215,1.529474,64.982241,55.549200,108.154101,84.001891,105.617541,76.682458,60.662192,72.304940,-0.002549,0.013059,32.000000,-235.720913,77.256204,-0.195204,14.796005,0.563302,31910.632955,1.006251,20.329142,-0.505170,1.575973,8.333726,9.418295,121.371061,119.986849,132.251824,120.587013,118.692187,110.487512,32.000000,108.683594,69.407620,56.628015,61.791048,7.000000,48.532698,100.000000,100.000000,38.746835,32.417900,59.575794,26.708553
54.444072,65.039905,85.797523,108.658284,121.671606,110.650722,29.367295,14.287646,76.885340,1.529487,64.982853,55.550288,108.153750,83.999518,105.617364,76.679837,60.663726,72.306758,-0.002462,0.013073,32.000000,-235.720900,77.251580,-0.194764,14.795562,0.563385,31916.132339,1.006548,20.333308,-0.505816,1.575997,9.440287,10.808743,121.370026,119.985792,132.247471,120.588449,118.697572,110.486178,32.000000,108.678042,69.408749,56.628988,61.791436,7.000000,48.531149,100.000000,100.000000,38.746835,32.420916,59.588845,26.596447
54.437492,65.041168,85.793702,108.658367,121.529613,110.642510,29.429331,14.287626,76.884740,1.529543,64.985324,55.547185,108.153576,83.997955,105.617261,76.681160,60.664834,72.307678,-0.002375,0.013049,32.000000,-235.720946,77.246420,-0.194632,14.794898,0.563266,31908.414035,1.004006,20.333585,-0.506298,1.575943,8.543667,7.971983,121.369561,119.981409,132.248615,120.584481,118.691508,110.493518,32.000000,108.687291,69.409513,56.629221,61.791969,7.000000,48.529011,100.000000,100.000000,38.746835,32.422946,59.589130,26.747291
54.443753,65.042620,85.793908,108.658276,121.700040,110.646145,29.439811,14.287619,76.883224,1.529772,64.988035,55.545877,108.153412,83.995038,105.616388,76.681109,60.664654,72.307469,-0.002259,0.013051,32.000000,-235.720962,77.243674,-0.194767,14.793629,0.563026,31897.712677,1.006019,20.334400,-0.506416,1.575884,15.416361,7.750859,121.369412,119.981339,132.247565,120.581099,118.695440,110.493355,32.000000,108.687850,69.409728,56.629017,61.791836,7.000000,48.527404,100.000000,100.000000,38.746835,32.425165,59.584931,26.604004
54.434556,65.044418,85.793221,108.658389,121.822753,110.665968,29.375397,14.287645,76.881594,1.529684,64.992064,55.543750,108.153801,83.992353,105.616331,76.678421,60.665657,72.308738,-0.002084,0.013073,32.000000,-235.720925,77.240999,-0.194670,14.792468,0.563118,31907.203425,1.003962,20.342025,-0.506808,1.576004,13.198892,6.604857,121.369713,119.980610,132.243311,120.584327,118.690277,110.488810,32.000000,108.680835,69.410309,56.628738,61.791882,7.000000,48.525365,100.000000,100.000000,38.746835,32.427731,59.586681,26.744576
54.440171,65.046563,85.792552,108.658630,121.564948,110.674117,29.451172,14.287709,76.880171,1.529378,64.997530,55.540202,108.154330,83.989781,105.616707,76.678048,60.666507,72.308615,-0.001997,0.013083,32.000000,-235.720795,77.239003,-0.194420,14.791982,0.563047,31900.813844,1.003513,20.337422,-0.506791,1.575826,9.279569,5.328211,121.369454,119.978079,132.244569,120.582215,118.684552,110.491302,32.000000,108.685547,69.411003,56.629409,61.792165,7.000000,48.524042,100.000000,100.000000,38.746835,32.430804,59.592966,26.722199
54.443568,65.049055,85.791892,108.658922,121.419078,110.673695,29.385183,14.287666,76.876895,1.529243,65.001710,55.538687,108.155000,83.989193,105.616634,76.675685,60.667544,72.308548,-0.001909,0.013090,32.000000,-235.720841,77.237056,-0.194701,14.791679,0.563394,31923.153287,1.006087,20.348115,-0.506804,1.576080,7.804780,12.887138,121.369604,119.979813,132.245244,120.578435,118.694640,110.491506,32.000000,108.690662,69.411691,56.630408,61.792326,7.000000,48.522663,100.000000,100.000000,38.746835,32.434635,59.579296,26.733791
54.442003,65.051621,85.794432,108.659288,121.681193,110.649282,29.384064,14.287648,76.875929,1.529236,65.006692,55.538092,108.155551,83.988879,105.617007,76.674755,60.668437,72.309063,-0.001911,0.013068,32.000000,-235.720679,77.233423,-0.194714,14.790797,0.563312,31918.457873,1.003463,20.344829,-0.507751,1.575905,11.570009,7.863082,121.369486,119.980876,132.240988,120.582924,118.702845,110.487914,32.000000,108.684506,69.413035,56.630554,61.792799,7.000000,48.522250,100.000000,100.000000,38.746835,32.438551,59.588176,26.667907
54.446939,65.054319,85.796175,108.659698,121.849683,110.623835,29.445356,14.287776,76.875217,1.529067,65.009777,55.535175,108.155949,83.986598,105.617108,76.674174,60.668917,72.309317,-0.001912,0.013049,32.000000,-235.720498,77.230777,-0.194754,14.790068,0.563236,31915.175337,1.005650,20.344038,-0.508841,1.575795,6.585844,6.019839,121.369205,119.978336,132.240536,120.583094,118.709175,110.490863,32.000000,108.684615,69.413954,56.630387,61.791765,7.000000,48.523013,100.000000,100.000000,38.746835,32.442611,59.582767,26.697841
54.441839,65.056786,85.797320,108.660089,121.605646,110.619754,29.393056,14.287695,76.875139,1.528840,65.012636,55.534632,108.155754,83.986762,105.616924,76.671974,60.669406,72.308325,-0.001999,0.013031,32.000000,-235.720606,77.228711,-0.194463,14.790143,0.563234,31913.440116,1.005506,20.348115,-0.509333,1.575887,7.383774,6.042692,121.369055,119.977499,132.241816,120.579997,118.724055,110.493608,32.000000,108.692490,69.414576,56.631170,61.791022,7.000000,48.522591,100.000000,100.000000,38.746835,32.446875,59.587714,26.742448
54.449990,65.058658,85.796410,108.660397,121.490854,110.615689,29.389573,14.287642,76.875956,1.528871,65.014690,55.534498,108.156303,83.989224,105.617774,76.671781,60.670105,72.306084,-0.002087,0.013024,32.000000,-235.720642,77.226609,-0.194754,14.790611,0.563038,31902.488189,1.003089,20.346041,-0.509614,1.575776,7.905931,8.791773,121.368258,119.978297,132.238913,120.582986,118.720435,110.489823,32.000000,108.686650,69.415138,56.631981,61.790203,7.000000,48.521670,100.000000,100.000000,38.746835,32.449874,59.595375,26.703564
54.436179,65.060300,85.798109,108.660863,121.747791,110.615526,29.385782,14.287589,76.874395,1.528724,65.016667,55.532793,108.156451,83.988323,105.618313,76.671497,60.670007,72.304672,-0.002175,0.013016,32.000000,-235.720721,77.226719,-0.194491,14.791102,0.563157,31910.261417,1.004947,20.353439,-0.510876,1.575945,10.302811,6.818549,121.366879,119.973677,132.238452,120.583111,118.708726,110.494078,32.000000,108.685494,69.415695,56.631923,61.789024,7.000000,48.521031,100.000000,100.000000,38.746835,32.452662,59.583711,26.687496
54.442105,65.062124,85.798649,108.661328,121.927753,110.615401,29.366811,14.287484,76.875000,1.528482,65.018602,55.531627,108.155959,83.984952,105.617780,76.670319,60.670049,72.304062,-0.002262,0.012990,32.000000,-235.720856,77.225296,-0.194705,14.791328,0.562916,31895.391674,1.004868,20.347431,-0.513320,1.575692,7.870685,8.430698,121.365171,119.969999,132.239203,120.577210,121.551527,110.499094,32.000000,108.691881,69.414758,56.631793,61.787532,7.000000,48.520646,100.000000,100.000000,38.746835,32.455479,59.588796,26.719411
54.433482,65.064060,85.799679,108.661764,121.677911,110.603768,29.372773,14.287609,76.871500,1.528317,65.020466,55.533354,108.156054,83.982957,105.617699,76.671481,60.670148,72.302837,-0.002350,0.012992,32.000000,-235.720727,77.225930,-0.194867,14.791280,0.563253,31917.167617,1.005282,20.362427,-0.514323,1.576123,8.961777,8.006121,121.363095,119.970798,132.235502,120.578263,124.412758,110.496966,32.000000,108.690308,69.414720,56.632037,61.786479,7.000000,48.520127,100.000000,100.000000,38.746835,32.458567,59.590979,26.920584
54.436792,65.066040,85.799236,108.662138,121.512812,110.592184,29.385653,14.287569,76.869480,1.528270,65.021721,55.532193,108.156695,83.983651,105.618454,76.670082,60.671700,72.303762,-0.002380,0.013020,32.000000,-235.720751,77.226112,-0.195261,14.790433,0.563114,31909.943508,1.005814,20.358519,-0.514839,1.575961,8.706790,7.898082,121.361591,119.967334,132.233582,120.581143,124.415530,110.498459,32.000000,108.687532,69.415066,56.633337,61.786110,7.000000,48.519384,100.000000,100.000000,38.746835,32.461760,59.589376,26.692045
54.426967,65.067277,85.800507,108.662637,121.784832,110.584011,29.369535,14.287586,76.868302,1.528567,65.021924,55.530948,108.156677,83.983813,105.618078,76.670516,60.670852,72.303425,-0.002344,0.012995,32.000000,-235.720768,77.223737,-0.195386,14.788555,0.563285,31920.936321,1.005686,20.368795,-0.515893,1.576230,7.797770,7.438275,121.360819,119.963569,132.233463,120.576943,124.423575,110.502893,32.000000,108.696319,69.413582,56.634162,61.784948,7.000000,48.518794,100.000000,100.000000,38.746835,32.464253,59.590960,26.691385
54.418307,65.068047,85.799216,108.663114,122.032497,110.576735,29.393512,14.287542,76.866824,1.528636,65.022188,55.528927,108.157307,83.984058,105.618112,76.669869,60.670649,72.304878,-0.002316,0.012988,32.000000,-235.720801,77.222166,-0.195262,14.786928,0.563173,31913.821556,1.005078,20.367574,-0.516724,1.576126,6.386162,8.371171,121.359604,119.966643,132.229337,120.576707,124.431589,110.499493,32.000000,108.694392,69.413082,56.634666,61.784009,7.000000,48.517753,100.000000,100.000000,38.746835,32.466063,59.591333,26.677078
54.419467,65.068663,85.797859,108.663547,121.880126,110.560852,29.447231,14.287382,76.866052,1.528973,65.023234,55.525866,108.157362,83.982247,105.618108,76.670842,60.670839,72.304313,-0.002316,0.012992,32.000000,-235.720935,77.219196,-0.195089,14.785800,0.563461,31929.021348,1.005759,20.378312,-0.516139,1.576434,8.476921,7.005355,121.358481,119.965734,132.225143,120.581224,124.442684,110.495898,32.000000,108.691318,69.412409,56.634236,61.783490,7.000000,48.515698,100.000000,100.000000,38.746835,32.467206,59.576709,26.676785
54.427716,65.069439,85.795498,108.663913,121.628996,110.553298,29.382446,14.287345,76.865876,1.529280,65.024680,55.524998,108.157666,83.979277,105.618038,76.670706,60.670839,72.303639,-0.002260,0.012980,32.000000,-235.721014,77.219678,-0.195212,14.784669,0.563680,31943.622628,1.005051,20.387460,-0.514804,1.576661,11.517168,5.206278,121.358713,119.962632,132.225906,120.578234,124.434537,110.499301,32.000000,108.695319,69.412029,56.634491,61.782388,7.000000,48.513719,100.000000,100.000000,38.746835,32.468695,59.583102,26.712368
54.420271,65.070602,85.793813,108.664453,121.788307,110.517030,29.393145,14.287445,76.864845,1.529523,65.024931,55.525242,108.156996,83.977553,105.617377,76.670789,60.669914,72.304611,-0.002289,0.012969,32.000000,-235.720900,77.219747,-0.195231,14.783960,0.563597,31937.358476,1.003052,20.386952,-0.515435,1.576602,7.566692,7.495305,121.357837,119.965097,132.223080,120.578336,124.432973,110.497356,32.000000,108.697193,69.411175,56.634281,61.781900,7.000000,48.510972,100.000000,100.000000,38.746835,32.470561,59.566904,26.642669
54.421950,65.071578,85.792658,108.664939,122.037224,110.470696,29.362888,14.287399,76.864629,1.529379,65.024304,55.523535,108.157533,83.974558,105.617143,76.672249,60.670341,72.304213,-0.002316,0.012969,32.000000,-235.720911,77.221276,-0.195505,14.784326,0.563359,31922.937606,1.005028,20.379750,-0.515959,1.576320,6.798663,6.764982,121.356740,119.963876,132.217882,120.583065,124.429451,110.495208,32.000000,108.691984,69.410557,56.634767,61.781153,7.000000,48.509700,100.000000,100.000000,38.746835,32.472483,59.578283,26.783828
54.424819,65.072478,85.790586,108.665349,121.871300,110.478903,29.390882,14.287387,76.862799,1.529381,65.026908,55.523073,108.157977,83.972336,105.617190,76.672580,60.670417,72.303214,-0.002316,0.012940,32.000000,-235.720962,77.220075,-0.195528,14.783466,0.563354,31927.881781,1.004488,20.388114,-0.514278,1.576505,5.846857,10.412775,121.356765,119.960830,132.218485,120.580706,124.417092,110.499788,32.000000,108.700488,69.410867,56.636153,61.781540,7.000000,48.507392,100.000000,100.000000,38.746835,32.474143,59.582610,26.873923
54.417696,65.073410,85.788992,108.665665,121.575119,110.497155,29.374455,14.287345,76.861927,1.529448,65.031131,55.522847,108.158192,83.966478,105.617796,76.672241,60.671122,72.300149,-0.002258,0.012945,32.000000,-235.720955,77.216262,-0.195625,14.782002,0.563057,31912.554067,1.005070,20.387466,-0.515014,1.576435,6.578990,9.582938,121.355671,119.962104,132.216985,120.578380,124.425761,110.501058,32.000000,108.702113,69.411121,56.637524,61.782130,7.000000,48.505289,100.000000,100.000000,38.746835,32.475878,59.582059,26.635185
54.422474,65.075390,85.788486,108.666098,121.703895,110.524051,29.390648,14.287332,76.860252,1.529657,65.034597,55.521949,108.158171,83.961317,105.617230,76.670339,60.670639,72.297712,-0.002171,0.012944,32.000000,-235.721117,77.214978,-0.195614,14.781459,0.563032,31910.266060,1.004131,20.385592,-0.515869,1.576314,6.127239,8.372572,121.354383,119.964171,132.211430,120.581557,124.433440,110.498406,32.000000,108.691192,69.410576,56.638581,61.781878,7.000000,48.503274,100.000000,100.000000,38.746835,32.478622,59.572293,26.687863
54.432528,65.077964,85.789697,108.666564,122.014049,110.544239,29.379850,14.287397,76.859743,1.529833,65.038108,55.520039,108.158085,83.960627,105.617207,76.667840,60.670858,72.296551,-0.002086,0.012956,32.000000,-235.720996,77.212645,-0.195377,14.782070,0.563327,31922.942998,1.005007,20.393413,-0.518961,1.576491,12.942618,6.505057,121.353433,119.960831,132.211137,120.581343,124.435488,110.505448,32.000000,108.692829,69.410474,56.639737,61.781418,7.000000,48.502981,100.000000,100.000000,38.746835,32.482304,59.569943,26.847070
54.431236,65.080659,85.788723,108.667038,122.014749,110.572809,29.432951,14.287284,76.858569,1.529980,65.040529,55.520161,108.158433,83.959962,105.617389,76.666505,60.670745,72.294523,-0.002085,0.012968,32.000000,-235.721194,77.213730,-0.195728,14.782602,0.563377,31923.112921,1.004605,20.390772,-0.520376,1.576343,8.303973,6.235724,121.352536,119.962207,132.212779,120.578918,124.454327,110.507901,32.000000,108.696315,69.410369,56.640778,61.780710,7.000000,48.501826,100.000000,100.000000,38.746835,32.486851,59.580318,26.607232
54.434414,65.083003,85.789039,108.667495,121.714389,110.593186,29.390870,14.287178,76.857589,1.529783,65.042894,55.518392,108.158755,83.959107,105.618110,76.663915,60.671159,72.291464,-0.002085,0.012953,32.000000,-235.721260,77.213921,-0.195833,14.782839,0.563231,31915.762801,1.004959,20.383623,-0.521501,1.576074,7.951962,7.430836,121.351853,119.964433,132.209036,120.584525,124.459781,110.501499,32.000000,108.689372,69.410743,56.641963,61.781228,7.000000,48.500286,100.000000,100.000000,38.746835,32.490656,59.581439,26.683534
54.420906,65.084620,85.789076,108.668019,121.739201,110.605376,29.380848,14.287281,76.855695,1.529757,65.046079,55.518195,108.158969,83.956212,105.618947,76.662153,60.670792,72.290824,-0.002057,0.012967,32.000000,-235.721208,77.212606,-0.195755,14.783276,0.563374,31927.488489,1.003439,20.387567,-0.522968,1.576094,13.658925,8.522868,121.350982,119.962341,132.209685,120.587181,124.447154,110.503130,32.000000,108.693103,69.411178,56.642886,61.780887,7.000000,48.499758,100.000000,100.000000,38.746835,32.493779,59.581223,26.733864
54.429436,65.086781,85.787579,108.668593,122.022998,110.642190,29.379786,14.287044,76.854190,1.529415,65.049598,55.518693,108.159919,83.951704,105.619178,76.658673,60.671542,72.289606,-0.002030,0.012927,32.000000,-235.721430,77.210518,-0.195613,14.783583,0.563400,31927.135029,1.005002,20.386836,-0.525765,1.576007,5.356323,6.254095,121.350434,119.963211,132.212050,120.585147,124.445055,110.507774,32.000000,108.702274,69.411664,56.644058,61.781381,7.000000,48.497753,100.000000,100.000000,38.746835,32.496955,59.590527,26.741201
54.417877,65.089234,85.784556,108.669145,122.062576,110.626925,29.390719,14.287131,76.853928,1.529054,65.051606,55.516746,108.160580,83.948416,105.618918,76.656550,60.672358,72.289924,-0.002030,0.012943,32.000000,-235.721464,77.208032,-0.195385,14.782912,0.563781,31953.578501,1.005736,20.401517,-0.525896,1.576399,11.854806,9.969226,121.349476,119.964660,132.208243,120.589361,124.436995,110.504570,32.000000,108.696325,69.411460,56.644942,61.781290,7.000000,48.494725,100.000000,100.000000,38.746835,32.500924,59.579059,26.693806
54.411610,65.091726,85.781995,108.669603,121.743938,110.620636,29.379787,14.287162,76.852543,1.528898,65.053325,55.517024,108.160197,83.947190,105.618744,76.653371,60.671581,72.287296,-0.002029,0.012958,32.000000,-235.721453,77.206276,-0.195382,14.781556,0.563724,31951.947999,1.005939,20.395429,-0.527595,1.576125,9.789742,11.242427,121.347917,119.961784,132.205987,120.592200,124.427469,110.505431,32.000000,108.694825,69.410639,56.645319,61.780598,7.000000,48.492366,100.000000,100.000000,38.746835,32.504989,59.583023,26.649565
54.416187,65.093863,85.779213,108.669927,121.690519,110.624635,29.386441,14.287144,76.847131,1.528896,65.055386,55.515373,108.160720,83.944441,105.619022,76.652904,60.671071,72.279559,-0.001943,0.012962,32.000000,-235.721422,77.206496,-0.195361,14.781085,0.563922,31967.910611,1.005669,20.409062,-0.528163,1.576404,10.822818,8.179903,121.346438,119.959649,132.208449,120.587341,124.430936,110.511236,32.000000,108.705409,69.410219,56.644601,61.779694,7.000000,48.490291,100.000000,100.000000,38.746835,32.508728,59.582875,26.695640
54.409998,65.096027,85.775764,108.670279,121.896028,110.620468,29.384271,14.287115,76.844572,1.529349,65.058222,55.515158,108.160950,83.938960,105.618731,76.648536,60.671037,72.275290,-0.001855,0.012965,32.000000,-235.721503,77.206637,-0.195252,14.782012,0.564054,31976.859646,1.006121,20.417616,-0.529434,1.576538,6.413227,11.535321,121.345585,119.962374,132.205359,120.588629,124.437351,110.510648,32.000000,108.702259,69.410625,56.644255,61.778668,7.000000,48.485820,100.000000,100.000000,38.746835,32.512329,59.592572,26.744649
54.414937,65.098329,85.772452,108.670712,122.006453,110.603789,29.397963,14.287195,76.842333,1.529199,65.062658,55.513461,108.161317,83.937880,105.618836,76.644680,60.670733,72.271049,-0.001680,0.012961,32.000000,-235.721458,77.205208,-0.195267,14.783162,0.563945,31964.548678,1.005841,20.415325,-0.534952,1.576355,9.470111,5.948121,121.344776,119.960054,132.203059,120.591046,124.442364,110.509475,32.000000,108.697332,69.410951,56.643999,61.777987,7.000000,48.483124,100.000000,100.000000,38.746835,32.515982,59.579571,26.702463
54.425232,65.100879,85.772460,108.671277,121.912935,110.603383,29.369605,14.287200,76.838596,1.529301,65.069076,55.511366,108.161749,83.937906,105.619082,76.644614,60.669878,72.267849,-0.001622,0.012974,32.000000,-235.721429,77.202845,-0.195331,14.784685,0.563981,31970.321578,1.006010,20.423476,-0.538245,1.576471,5.830240,5.315796,121.343806,119.958451,132.205973,120.588223,124.439070,110.514280,32.000000,108.702325,69.410626,56.643434,61.777037,7.000000,48.480394,100.000000,100.000000,38.746835,32.520180,59.590478,26.651179
54.415756,65.104467,85.767201,108.672018,121.884011,110.587345,29.399741,14.287124,76.834695,1.529397,65.073198,55.510652,108.162261,83.936158,105.618994,76.640971,60.668383,72.261712,-0.001623,0.012989,32.000000,-235.721562,77.203290,-0.195344,14.787149,0.563695,31956.518313,1.005295,20.421001,-0.541245,1.576267,10.235911,7.304751,121.342802,119.961140,132.203985,120.589452,124.434022,110.508513,32.000000,108.699195,69.410879,56.642810,61.776528,7.000000,48.477083,100.000000,100.000000,38.746835,32.525387,59.584901,26.697401
54.414512,65.107677,85.764983,108.672874,121.951967,110.554756,29.378054,14.287154,76.832471,1.529360,65.074873,55.510960,108.162624,83.935162,105.619888,76.637534,60.667653,72.258211,-0.001680,0.013012,32.000000,-235.721586,77.199454,-0.195100,14.790083,0.563394,31941.214356,1.006059,20.413593,-0.542885,1.575969,10.587410,7.770207,121.341326,119.962599,132.201762,120.594051,124.424913,110.502149,32.000000,108.693877,69.410100,56.642562,61.775874,7.000000,48.473757,100.000000,100.000000,38.746835,32.530838,59.590655,26.881626
54.420794,65.110353,85.764154,108.673767,121.982287,110.543568,29.393418,14.287291,76.830310,1.529323,65.076469,55.511092,108.162782,83.932356,105.620139,76.635016,60.666979,72.255157,-0.001855,0.013021,32.000000,-235.721398,77.198177,-0.195115,14.791469,0.563370,31950.629593,1.005085,20.426346,-0.546173,1.576146,11.225293,13.797836,121.340305,119.960192,132.204051,120.592508,124.415719,110.503382,32.000000,108.702203,69.408841,56.642242,61.775356,7.000000,48.471915,100.000000,100.000000,38.746835,32.535762,59.582295,26.748465
54.417286,65.112341,85.761406,108.674616,122.017306,110.546909,29.446567,14.287265,76.827751,1.529362,65.078488,55.512140,108.162582,83.929910,105.620057,76.632026,60.665879,72.249288,-0.001971,0.013023,32.000000,-235.721461,77.196502,-0.195149,14.792183,0.563095,31944.562568,1.005564,20.430759,-0.548170,1.576142,5.051851,6.642294,121.339440,119.963192,132.203223,120.592046,124.408358,110.500078,32.000000,108.703727,69.407012,56.641476,61.774493,7.000000,48.468960,100.000000,100.000000,38.746835,32.539221,59.579207,26.774143
54.418522,65.114602,85.757509,108.675572,122.018945,110.555847,29.392223,14.287214,76.825009,1.529021,65.081212,55.512822,108.162397,83.925615,105.620513,76.630571,60.664672,72.246134,-0.002058,0.013016,32.000000,-235.721542,77.194306,-0.195050,14.792031,0.562832,31932.445423,1.004816,20.427358,-0.549877,1.575945,5.710354,7.579110,121.338520,119.964322,132.199290,120.596501,124.412701,110.495770,32.000000,108.698272,69.405207,56.640284,61.773744,7.000000,48.466193,100.000000,100.000000,38.746835,32.542951,59.580289,26.618604
54.418570,65.116851,85.751351,108.676418,121.860846,110.581194,29.373140,14.287157,76.823442,1.528835,65.083925,55.509560,108.163297,83.921932,105.621532,76.629111,60.664868,72.245425,-0.002085,0.013021,32.000000,-235.721576,77.191847,-0.194921,14.792378,0.562867,31935.245669,1.003109,20.432740,-0.553352,1.575996,7.606396,8.119150,121.338543,119.961866,132.202631,120.594816,124.416169,110.498992,32.000000,108.706630,69.404015,56.640621,61.773780,7.000000,48.460059,100.000000,100.000000,38.746835,32.546816,59.582374,26.621759
54.415883,65.119225,85.747403,108.677214,121.733934,110.617850,29.398415,14.287225,76.817775,1.528911,65.088932,55.507385,108.163807,83.919077,105.621585,76.626242,60.664277,72.239611,-0.002085,0.013059,32.000000,-235.721528,77.189456,-0.194867,14.792079,0.562856,31946.532491,1.005915,20.436008,-0.555352,1.575774,9.813692,6.322282,121.337611,119.962016,132.203415,120.590995,124.423384,110.496729,32.000000,108.708665,69.401952,56.639736,61.773500,7.000000,48.455531,100.000000,100.000000,38.746835,32.550678,59.579964,26.688230
54.412829,65.121857,85.745370,108.678021,121.837493,110.638229,29.383099,14.287237,76.813657,1.529187,65.094779,55.505822,108.164137,83.916769,105.622159,76.623007,60.663047,72.235051,-0.002085,0.013083,32.000000,-235.721444,77.186667,-0.194903,14.791882,0.563078,31958.265672,1.005444,20.440981,-0.559293,1.575779,7.808582,9.849455,121.336616,119.962650,132.200580,120.594413,124.430608,110.491580,32.000000,108.701152,69.399744,56.638717,61.773532,7.000000,48.452363,100.000000,100.000000,38.746835,32.555109,59.597205,26.716770
54.405509,65.127126,85.740306,108.679529,121.970536,110.638366,29.368864,14.287231,76.806238,1.528968,65.101642,55.501824,108.165231,83.907472,105.622456,76.620071,60.661712,72.232078,-0.002082,0.013076,32.000000,-235.721410,77.181147,-0.194874,14.790752,0.563078,31958.265672,1.005444,20.440981,-0.559293,1.575779,6.366459,6.611964,121.335558,119.960045,132.202652,120.590492,124.413715,110.498355,32.000000,108.708282,69.396598,56.637965,61.773795,7.000000,48.448196,100.000000,100.000000,38.746835,32.562936,59.587567,26.699235
54.413246,65.130930,85.734406,108.680644,121.698036,110.603079,29.376075,14.287215,76.801886,1.529225,65.105210,55.502284,108.166192,83.903252,105.623081,76.617365,60.661296,72.231080,-0.002082,0.013086,32.000000,-235.721526,77.177266,-0.194994,14.789487,0.563230,31967.829244,1.006223,20.446568,-0.561616,1.575830,7.284724,12.058418,121.335361,119.962515,132.202039,120.589578,124.413138,110.495989,32.000000,108.712812,69.393990,56.637602,61.774172,7.000000,48.441591,100.000000,100.000000,38.746835,32.569163,59.583544,26.647878
54.407384,65.133770,85.729728,108.681687,121.520465,110.576069,29.389835,14.287288,76.796809,1.529232,65.109034,55.501124,108.167555,83.898231,105.624282,76.613789,60.661437,72.227711,-0.002082,0.013111,32.000000,-235.721445,77.172817,-0.194941,14.788881,0.563381,31985.064737,1.006876,20.458919,-0.562599,1.575949,5.701498,5.315983,121.335947,119.963961,132.199949,120.592944,124.406931,110.493006,32.000000,108.707464,69.391753,56.636924,61.774845,7.000000,48.437538,100.000000,100.000000,38.746835,32.574648,59.586829,26.711194
54.411401,65.136122,85.725237,108.682754,121.781205,110.571186,29.362139,14.287355,76.795047,1.529612,65.113154,55.496700,108.168696,83.893624,105.624865,76.609550,60.660393,72.223960,-0.001995,0.013114,32.000000,-235.721434,77.167450,-0.195031,14.788784,0.562986,31967.787604,1.006160,20.455238,-0.562963,1.575616,11.684104,11.937945,121.336465,119.963793,132.202277,120.591077,124.401975,110.495955,32.000000,108.710821,69.388926,56.636272,61.775667,7.000000,48.432377,100.000000,100.000000,38.746835,32.578769,59.586829,26.714275
54.400504,65.138457,85.722047,108.683944,121.983577,110.598893,29.393002,14.287365,76.790646,1.529790,65.117893,55.493631,108.169657,83.889447,105.625777,76.606486,60.659271,72.220998,-0.001908,0.013068,32.000000,-235.721385,77.162619,-0.194910,14.788745,0.562946,31968.235032,1.005571,20.463749,-0.565729,1.575700,9.584511,7.287960,121.337731,119.968175,132.202999,120.589919,124.408938,110.495304,32.000000,108.715809,69.385542,56.635302,61.776071,7.000000,48.428109,100.000000,100.000000,38.746835,32.582866,59.576984,26.626968
54.420054,65.141699,85.715971,108.685050,121.711074,110.622414,29.365367,14.287368,76.785705,1.529623,65.124463,55.490234,108.170628,83.882655,105.626838,76.604430,60.659331,72.217171,-0.001772,0.013082,32.000000,-235.721354,77.156870,-0.194857,14.788564,0.562776,31960.915041,1.006399,20.462214,-0.567610,1.575501,7.468182,6.206217,121.338965,119.970760,132.201979,120.593636,124.411253,110.489863,32.000000,108.716030,69.382786,56.634506,61.777086,7.000000,48.421807,100.000000,100.000000,38.746835,32.587845,59.579699,26.588157
54.420342,65.145640,85.714254,108.686284,121.488876,110.645599,29.386249,14.287414,76.781522,1.529512,65.131575,55.487459,108.171580,83.875212,105.627475,76.601590,60.658773,72.210119,-0.001684,0.013098,32.000000,-235.721346,77.153716,-0.194815,14.787882,0.563141,31987.313993,1.005823,20.475091,-0.568797,1.575758,14.216214,10.786662,121.339671,119.969408,132.203758,120.592718,124.412940,110.491763,32.000000,108.722272,69.379110,56.633847,61.777979,7.000000,48.418864,100.000000,100.000000,38.746835,32.593777,59.584537,26.711414
54.418662,65.150013,85.708873,108.687634,121.649913,110.653444,29.370561,14.287578,76.775762,1.529369,65.139015,55.486460,108.173182,83.872688,105.628433,76.597210,60.658307,72.207604,-0.001596,0.013102,32.000000,-235.721196,77.148917,-0.194713,14.786505,0.562707,31963.430608,1.006593,20.459421,-0.571841,1.575081,6.626728,5.385696,121.340747,119.971862,132.204812,120.589627,124.413531,110.493726,32.000000,108.728700,69.375229,56.633728,61.778503,7.000000,48.413954,100.000000,100.000000,38.746835,32.600733,59.584488,26.691091
54.416132,65.154551,85.705024,108.689090,121.809182,110.661174,29.396949,14.287565,76.770743,1.529267,65.146618,55.485631,108.175198,83.869800,105.629690,76.591910,60.658016,72.203832,-0.001567,0.013117,32.000000,-235.721319,77.145651,-0.194866,14.785420,0.562819,31967.411963,1.006093,20.463083,-0.576782,1.575041,9.521360,9.000449,121.341857,119.972805,132.204281,120.590720,124.407667,110.491518,32.000000,108.725933,69.372092,56.633654,61.779142,7.000000,48.408773,100.000000,100.000000,38.746835,32.608068,59.583505,26.592339
54.413056,65.159666,85.699973,108.690621,121.679050,110.681136,29.361914,14.287461,76.765515,1.529534,65.153841,55.481469,108.177061,83.863432,105.630635,76.586876,60.657310,72.198186,-0.001539,0.013112,32.000000,-235.721295,77.139999,-0.194876,14.784566,0.562883,31975.379889,1.006748,20.469081,-0.578277,1.574990,7.937753,12.259493,121.342694,119.970016,132.205855,120.588532,124.397387,110.494872,32.000000,108.728483,69.367981,56.633060,61.778889,7.000000,48.404438,100.000000,100.000000,38.746835,32.615980,59.579846,26.658076
54.411967,65.164594,85.696358,108.692129,121.588852,110.717301,29.375915,14.287546,76.758228,1.529596,65.160913,55.479749,108.178971,83.856122,105.632101,76.581226,60.656582,72.193088,-0.001453,0.013117,32.000000,-235.721292,77.133376,-0.194668,14.782555,0.562980,31984.054027,1.005978,20.476065,-0.580928,1.574993,6.278897,8.354646,121.343690,119.970210,132.208856,120.584947,124.393710,110.499445,32.000000,108.734164,69.363496,56.632030,61.779038,7.000000,48.398305,100.000000,100.000000,38.746835,32.624063,59.587321,26.722419
54.403589,65.169231,85.690720,108.693671,121.724330,110.705226,29.368863,14.287603,76.754408,1.529624,65.166079,55.473611,108.180394,83.849365,105.632987,76.576050,60.655278,72.189345,-0.001396,0.013125,32.000000,-235.721263,77.128958,-0.194598,14.780697,0.563126,31995.537878,1.007437,20.484158,-0.584625,1.574989,12.629610,8.821029,121.344389,119.971109,132.208619,120.585997,124.392753,110.497444,32.000000,108.729991,69.358764,56.630278,61.778842,7.000000,48.392828,100.000000,100.000000,38.746835,32.631904,59.584400,26.711707
54.414211,65.173472,85.683719,108.695301,121.799084,110.682214,29.377051,14.287696,76.749196,1.529522,65.169815,55.469252,108.182143,83.843561,105.634088,76.572047,60.654085,72.184681,-0.001396,0.013120,32.000000,-235.721191,77.126755,-0.194760,14.778979,0.563356,32009.203117,1.007321,20.490139,-0.587871,1.574954,6.993095,6.383284,121.346419,119.968554,132.210853,120.585837,124.390423,110.499651,32.000000,108.732373,69.354073,56.628231,61.778413,7.000000,48.386866,100.000000,100.000000,38.746835,32.638918,59.579551,26.662625
54.400722,65.176954,85.677684,108.696857,121.691833,110.661973,29.387922,14.287765,76.743866,1.529416,65.172667,55.466157,108.183159,83.840784,105.634375,76.569044,60.652680,72.179018,-0.001395,0.013135,32.000000,-235.721082,77.120558,-0.194653,14.777678,0.563492,32022.019677,1.007637,20.502881,-0.589488,1.575093,6.290236,12.793737,121.346886,119.967300,132.213972,120.581631,124.395592,110.502118,32.000000,108.741359,69.349048,56.624925,61.777563,7.000000,48.380147,100.000000,100.000000,38.746835,32.645229,59.578696,26.734378
54.395529,65.180221,85.670141,108.698401,121.614938,110.641634,29.448096,14.287688,76.738371,1.529342,65.177182,55.460427,108.185025,83.834430,105.635533,76.565617,60.651478,72.174953,-0.001395,0.013139,32.000000,-235.721095,77.116679,-0.194726,14.774667,0.563086,32001.315625,1.006941,20.496846,-0.591932,1.574657,11.191059,8.022084,121.347745,119.968882,132.213583,120.581754,124.401540,110.499802,32.000000,108.740781,69.343727,56.622229,61.777699,7.000000,48.372904,100.000000,100.000000,38.746835,32.651042,59.586426,26.731297
54.389898,65.183810,85.663125,108.699993,121.682341,110.622802,29.380975,14.287672,76.731620,1.528898,65.184141,55.454799,108.186841,83.828622,105.636940,76.560737,60.650128,72.167846,-0.001337,0.013136,32.000000,-235.721056,77.108848,-0.194712,14.771168,0.563278,32015.481540,1.006670,20.513376,-0.594945,1.574937,11.631094,9.078294,121.348521,119.968875,132.214097,120.581784,124.393923,110.500375,32.000000,108.740216,69.337927,56.619616,61.777901,7.000000,48.365557,100.000000,100.000000,38.746835,32.656566,59.584793,26.638487
54.370469,65.188257,85.654816,108.701690,121.806675,110.644498,29.383105,14.287740,76.726169,1.528789,65.191666,55.450977,108.188430,83.821322,105.637826,76.557642,60.648663,72.164846,-0.001336,0.013144,32.000000,-235.720891,77.102188,-0.194693,14.768075,0.563317,32019.053769,1.004543,20.521669,-0.596914,1.574948,12.185663,5.787900,121.349284,119.969227,132.217188,120.577653,124.390673,110.503429,32.000000,108.747051,69.332301,56.616973,61.777410,7.000000,48.357853,100.000000,100.000000,38.746835,32.663956,59.587006,26.740541
54.381438,65.194024,85.651805,108.703512,121.715966,110.636414,29.447647,14.287636,76.721098,1.528594,65.198256,55.447018,108.190357,83.815740,105.638695,76.553990,60.647469,72.159982,-0.001363,0.013148,32.000000,-235.720972,77.097533,-0.194976,14.766346,0.563393,32020.199179,1.006791,20.530706,-0.601108,1.574982,18.559866,6.233708,121.350452,119.971111,132.216671,120.577067,124.385083,110.502769,32.000000,108.749148,69.327211,56.615132,61.777382,7.000000,48.352149,100.000000,100.000000,38.746835,32.672634,59.583446,26.621466
